time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.476668000;1.250e+00;-6.664e-01;-7.526e-01;-5.331e-01;-6.021e-01;1.024e+00;1.192e+00;-5.342e-01;-5.789e-01;1.250e+00;-3.998e-01;-4.516e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.477668000;1.250e+00;-6.664e-01;-7.527e-01;-5.331e-01;-6.021e-01;1.024e+00;1.192e+00;-5.342e-01;-5.789e-01;1.250e+00;-3.998e-01;-4.516e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.478668000;1.250e+00;-6.664e-01;-7.527e-01;-5.331e-01;-6.022e-01;1.024e+00;1.192e+00;-5.341e-01;-5.790e-01;1.250e+00;-3.998e-01;-4.516e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.479668000;1.250e+00;-6.664e-01;-7.528e-01;-5.331e-01;-6.022e-01;1.024e+00;1.192e+00;-5.341e-01;-5.790e-01;1.250e+00;-3.998e-01;-4.517e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.480668000;1.250e+00;-6.664e-01;-7.529e-01;-5.331e-01;-6.023e-01;1.024e+00;1.192e+00;-5.341e-01;-5.791e-01;1.250e+00;-3.998e-01;-4.517e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.481668000;1.250e+00;-6.664e-01;-7.529e-01;-5.331e-01;-6.023e-01;1.024e+00;1.192e+00;-5.341e-01;-5.791e-01;1.250e+00;-3.998e-01;-4.517e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.482668000;1.250e+00;-6.664e-01;-7.530e-01;-5.331e-01;-6.024e-01;1.024e+00;1.192e+00;-5.341e-01;-5.792e-01;1.250e+00;-3.998e-01;-4.518e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.483668000;1.250e+00;-6.664e-01;-7.530e-01;-5.331e-01;-6.024e-01;1.024e+00;1.192e+00;-5.341e-01;-5.792e-01;1.250e+00;-3.998e-01;-4.518e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.484668000;1.250e+00;-6.664e-01;-7.531e-01;-5.331e-01;-6.025e-01;1.024e+00;1.192e+00;-5.341e-01;-5.793e-01;1.250e+00;-3.998e-01;-4.519e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.485668000;1.250e+00;-6.664e-01;-7.532e-01;-5.331e-01;-6.025e-01;1.024e+00;1.192e+00;-5.341e-01;-5.793e-01;1.250e+00;-3.998e-01;-4.519e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.486668000;1.250e+00;-6.664e-01;-7.532e-01;-5.331e-01;-6.026e-01;1.024e+00;1.192e+00;-5.341e-01;-5.794e-01;1.250e+00;-3.998e-01;-4.519e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.487668000;1.250e+00;-6.664e-01;-7.533e-01;-5.331e-01;-6.026e-01;1.024e+00;1.192e+00;-5.341e-01;-5.794e-01;1.250e+00;-3.998e-01;-4.520e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.488668000;1.250e+00;-6.663e-01;-7.534e-01;-5.331e-01;-6.027e-01;1.024e+00;1.192e+00;-5.341e-01;-5.795e-01;1.250e+00;-3.998e-01;-4.520e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.489668000;1.250e+00;-6.663e-01;-7.534e-01;-5.331e-01;-6.027e-01;1.024e+00;1.192e+00;-5.341e-01;-5.795e-01;1.250e+00;-3.998e-01;-4.521e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.490668000;1.250e+00;-6.663e-01;-7.535e-01;-5.331e-01;-6.028e-01;1.024e+00;1.192e+00;-5.341e-01;-5.796e-01;1.250e+00;-3.998e-01;-4.521e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.491668000;1.250e+00;-6.663e-01;-7.536e-01;-5.331e-01;-6.028e-01;1.024e+00;1.192e+00;-5.341e-01;-5.796e-01;1.250e+00;-3.998e-01;-4.521e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.492668000;1.250e+00;-6.663e-01;-7.536e-01;-5.331e-01;-6.029e-01;1.024e+00;1.192e+00;-5.341e-01;-5.797e-01;1.250e+00;-3.998e-01;-4.522e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.493668000;1.250e+00;-6.663e-01;-7.537e-01;-5.331e-01;-6.029e-01;1.024e+00;1.192e+00;-5.341e-01;-5.797e-01;1.250e+00;-3.998e-01;-4.522e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.494668000;1.250e+00;-6.663e-01;-7.538e-01;-5.331e-01;-6.030e-01;1.024e+00;1.192e+00;-5.341e-01;-5.798e-01;1.250e+00;-3.998e-01;-4.523e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.495668000;1.250e+00;-6.663e-01;-7.538e-01;-5.331e-01;-6.031e-01;1.024e+00;1.192e+00;-5.341e-01;-5.798e-01;1.250e+00;-3.998e-01;-4.523e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.496668000;1.250e+00;-6.663e-01;-7.539e-01;-5.331e-01;-6.031e-01;1.024e+00;1.192e+00;-5.341e-01;-5.799e-01;1.250e+00;-3.998e-01;-4.523e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.497668000;1.250e+00;-6.663e-01;-7.539e-01;-5.331e-01;-6.032e-01;1.024e+00;1.192e+00;-5.341e-01;-5.799e-01;1.250e+00;-3.998e-01;-4.524e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.498668000;1.250e+00;-6.663e-01;-7.540e-01;-5.331e-01;-6.032e-01;1.024e+00;1.192e+00;-5.341e-01;-5.800e-01;1.250e+00;-3.998e-01;-4.524e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.499668000;1.250e+00;-6.663e-01;-7.541e-01;-5.331e-01;-6.033e-01;1.024e+00;1.192e+00;-5.341e-01;-5.800e-01;1.250e+00;-3.998e-01;-4.524e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.500668000;1.250e+00;-6.663e-01;-7.541e-01;-5.331e-01;-6.033e-01;1.024e+00;1.192e+00;-5.341e-01;-5.801e-01;1.250e+00;-3.998e-01;-4.525e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.501668000;1.250e+00;-6.663e-01;-7.542e-01;-5.331e-01;-6.034e-01;1.024e+00;1.192e+00;-5.341e-01;-5.801e-01;1.250e+00;-3.998e-01;-4.525e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.502668000;1.250e+00;-6.663e-01;-7.543e-01;-5.331e-01;-6.034e-01;1.024e+00;1.192e+00;-5.341e-01;-5.802e-01;1.250e+00;-3.998e-01;-4.526e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.503668000;1.250e+00;-6.663e-01;-7.543e-01;-5.331e-01;-6.035e-01;1.024e+00;1.192e+00;-5.341e-01;-5.803e-01;1.250e+00;-3.998e-01;-4.526e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.504668000;1.250e+00;-6.663e-01;-7.544e-01;-5.331e-01;-6.035e-01;1.024e+00;1.192e+00;-5.341e-01;-5.803e-01;1.250e+00;-3.998e-01;-4.526e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.505668000;1.250e+00;-6.663e-01;-7.545e-01;-5.331e-01;-6.036e-01;1.024e+00;1.192e+00;-5.341e-01;-5.804e-01;1.250e+00;-3.998e-01;-4.527e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.506668000;1.250e+00;-6.663e-01;-7.545e-01;-5.331e-01;-6.036e-01;1.024e+00;1.192e+00;-5.341e-01;-5.804e-01;1.250e+00;-3.998e-01;-4.527e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.507668000;1.250e+00;-6.663e-01;-7.546e-01;-5.331e-01;-6.037e-01;1.024e+00;1.192e+00;-5.341e-01;-5.805e-01;1.250e+00;-3.998e-01;-4.528e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.508668000;1.250e+00;-6.663e-01;-7.547e-01;-5.331e-01;-6.037e-01;1.024e+00;1.192e+00;-5.341e-01;-5.805e-01;1.250e+00;-3.998e-01;-4.528e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.509668000;1.250e+00;-6.663e-01;-7.547e-01;-5.331e-01;-6.038e-01;1.024e+00;1.192e+00;-5.341e-01;-5.806e-01;1.250e+00;-3.998e-01;-4.528e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.510668000;1.250e+00;-6.663e-01;-7.548e-01;-5.330e-01;-6.038e-01;1.024e+00;1.192e+00;-5.341e-01;-5.806e-01;1.250e+00;-3.998e-01;-4.529e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.511668000;1.250e+00;-6.663e-01;-7.548e-01;-5.330e-01;-6.039e-01;1.024e+00;1.192e+00;-5.341e-01;-5.807e-01;1.250e+00;-3.998e-01;-4.529e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.512668000;1.250e+00;-6.663e-01;-7.549e-01;-5.330e-01;-6.039e-01;1.024e+00;1.192e+00;-5.341e-01;-5.807e-01;1.250e+00;-3.998e-01;-4.529e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.513668000;1.250e+00;-6.663e-01;-7.550e-01;-5.330e-01;-6.040e-01;1.024e+00;1.192e+00;-5.341e-01;-5.808e-01;1.250e+00;-3.998e-01;-4.530e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.514668000;1.250e+00;-6.663e-01;-7.550e-01;-5.330e-01;-6.040e-01;1.023e+00;1.192e+00;-5.341e-01;-5.808e-01;1.250e+00;-3.998e-01;-4.530e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.515668000;1.250e+00;-6.663e-01;-7.551e-01;-5.330e-01;-6.041e-01;1.023e+00;1.192e+00;-5.341e-01;-5.809e-01;1.250e+00;-3.998e-01;-4.531e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.516668000;1.250e+00;-6.663e-01;-7.552e-01;-5.330e-01;-6.041e-01;1.023e+00;1.192e+00;-5.341e-01;-5.809e-01;1.250e+00;-3.998e-01;-4.531e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.517668000;1.250e+00;-6.663e-01;-7.552e-01;-5.330e-01;-6.042e-01;1.023e+00;1.192e+00;-5.341e-01;-5.810e-01;1.250e+00;-3.998e-01;-4.531e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.518668000;1.250e+00;-6.663e-01;-7.553e-01;-5.330e-01;-6.042e-01;1.023e+00;1.192e+00;-5.341e-01;-5.810e-01;1.250e+00;-3.998e-01;-4.532e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.519668000;1.250e+00;-6.663e-01;-7.554e-01;-5.330e-01;-6.043e-01;1.023e+00;1.192e+00;-5.341e-01;-5.811e-01;1.250e+00;-3.998e-01;-4.532e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.520668000;1.250e+00;-6.663e-01;-7.554e-01;-5.330e-01;-6.043e-01;1.023e+00;1.192e+00;-5.341e-01;-5.811e-01;1.250e+00;-3.998e-01;-4.533e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.521668000;1.250e+00;-6.663e-01;-7.555e-01;-5.330e-01;-6.044e-01;1.023e+00;1.192e+00;-5.341e-01;-5.812e-01;1.250e+00;-3.998e-01;-4.533e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.522668000;1.250e+00;-6.663e-01;-7.555e-01;-5.330e-01;-6.044e-01;1.023e+00;1.192e+00;-5.341e-01;-5.812e-01;1.250e+00;-3.998e-01;-4.533e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.523668000;1.250e+00;-6.663e-01;-7.556e-01;-5.330e-01;-6.045e-01;1.023e+00;1.192e+00;-5.341e-01;-5.813e-01;1.250e+00;-3.998e-01;-4.534e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.524668000;1.250e+00;-6.663e-01;-7.557e-01;-5.330e-01;-6.045e-01;1.023e+00;1.192e+00;-5.341e-01;-5.813e-01;1.250e+00;-3.998e-01;-4.534e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.525668000;1.250e+00;-6.663e-01;-7.557e-01;-5.330e-01;-6.046e-01;1.023e+00;1.192e+00;-5.341e-01;-5.814e-01;1.250e+00;-3.998e-01;-4.534e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.526668000;1.250e+00;-6.663e-01;-7.558e-01;-5.330e-01;-6.046e-01;1.023e+00;1.192e+00;-5.341e-01;-5.814e-01;1.250e+00;-3.998e-01;-4.535e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.527668000;1.250e+00;-6.663e-01;-7.559e-01;-5.330e-01;-6.047e-01;1.023e+00;1.192e+00;-5.341e-01;-5.815e-01;1.250e+00;-3.998e-01;-4.535e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.528668000;1.250e+00;-6.663e-01;-7.559e-01;-5.330e-01;-6.047e-01;1.023e+00;1.192e+00;-5.341e-01;-5.815e-01;1.250e+00;-3.998e-01;-4.536e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.529668000;1.250e+00;-6.663e-01;-7.560e-01;-5.330e-01;-6.048e-01;1.023e+00;1.192e+00;-5.341e-01;-5.816e-01;1.250e+00;-3.998e-01;-4.536e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.530668000;1.250e+00;-6.663e-01;-7.561e-01;-5.330e-01;-6.048e-01;1.023e+00;1.192e+00;-5.341e-01;-5.816e-01;1.250e+00;-3.998e-01;-4.536e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.531668000;1.250e+00;-6.663e-01;-7.561e-01;-5.330e-01;-6.049e-01;1.023e+00;1.192e+00;-5.341e-01;-5.817e-01;1.250e+00;-3.998e-01;-4.537e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.532668000;1.250e+00;-6.663e-01;-7.562e-01;-5.330e-01;-6.050e-01;1.023e+00;1.192e+00;-5.341e-01;-5.818e-01;1.250e+00;-3.998e-01;-4.537e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.533668000;1.250e+00;-6.663e-01;-7.563e-01;-5.330e-01;-6.050e-01;1.023e+00;1.192e+00;-5.341e-01;-5.818e-01;1.250e+00;-3.998e-01;-4.538e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.534668000;1.250e+00;-6.663e-01;-7.563e-01;-5.330e-01;-6.051e-01;1.023e+00;1.192e+00;-5.341e-01;-5.819e-01;1.250e+00;-3.998e-01;-4.538e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.535668000;1.250e+00;-6.663e-01;-7.564e-01;-5.330e-01;-6.051e-01;1.023e+00;1.192e+00;-5.341e-01;-5.819e-01;1.250e+00;-3.998e-01;-4.538e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.536668000;1.250e+00;-6.663e-01;-7.564e-01;-5.330e-01;-6.052e-01;1.023e+00;1.192e+00;-5.341e-01;-5.820e-01;1.250e+00;-3.998e-01;-4.539e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.537668000;1.250e+00;-6.663e-01;-7.565e-01;-5.330e-01;-6.052e-01;1.023e+00;1.192e+00;-5.341e-01;-5.820e-01;1.250e+00;-3.998e-01;-4.539e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.538668000;1.250e+00;-6.663e-01;-7.566e-01;-5.330e-01;-6.053e-01;1.023e+00;1.192e+00;-5.341e-01;-5.821e-01;1.250e+00;-3.998e-01;-4.539e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.539668000;1.250e+00;-6.663e-01;-7.566e-01;-5.330e-01;-6.053e-01;1.023e+00;1.192e+00;-5.341e-01;-5.821e-01;1.250e+00;-3.998e-01;-4.540e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.540668000;1.250e+00;-6.663e-01;-7.567e-01;-5.330e-01;-6.054e-01;1.023e+00;1.192e+00;-5.341e-01;-5.822e-01;1.250e+00;-3.998e-01;-4.540e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.541668000;1.250e+00;-6.663e-01;-7.568e-01;-5.330e-01;-6.054e-01;1.023e+00;1.192e+00;-5.341e-01;-5.822e-01;1.250e+00;-3.998e-01;-4.541e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.542668000;1.250e+00;-6.663e-01;-7.568e-01;-5.330e-01;-6.055e-01;1.023e+00;1.192e+00;-5.341e-01;-5.823e-01;1.250e+00;-3.998e-01;-4.541e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.543668000;1.250e+00;-6.663e-01;-7.569e-01;-5.330e-01;-6.055e-01;1.023e+00;1.192e+00;-5.341e-01;-5.823e-01;1.250e+00;-3.998e-01;-4.541e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.544668000;1.250e+00;-6.663e-01;-7.570e-01;-5.330e-01;-6.056e-01;1.023e+00;1.192e+00;-5.341e-01;-5.824e-01;1.250e+00;-3.998e-01;-4.542e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.545668000;1.250e+00;-6.663e-01;-7.570e-01;-5.330e-01;-6.056e-01;1.023e+00;1.192e+00;-5.341e-01;-5.824e-01;1.250e+00;-3.998e-01;-4.542e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.546668000;1.250e+00;-6.663e-01;-7.571e-01;-5.330e-01;-6.057e-01;1.023e+00;1.192e+00;-5.342e-01;-5.825e-01;1.250e+00;-3.998e-01;-4.543e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.547668000;1.250e+00;-6.663e-01;-7.572e-01;-5.330e-01;-6.057e-01;1.023e+00;1.192e+00;-5.342e-01;-5.825e-01;1.250e+00;-3.998e-01;-4.543e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.548668000;1.250e+00;-6.663e-01;-7.572e-01;-5.330e-01;-6.058e-01;1.023e+00;1.192e+00;-5.342e-01;-5.826e-01;1.250e+00;-3.998e-01;-4.543e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.549668000;1.250e+00;-6.663e-01;-7.573e-01;-5.330e-01;-6.058e-01;1.023e+00;1.192e+00;-5.342e-01;-5.826e-01;1.250e+00;-3.998e-01;-4.544e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.550668000;1.250e+00;-6.663e-01;-7.573e-01;-5.330e-01;-6.059e-01;1.023e+00;1.192e+00;-5.342e-01;-5.827e-01;1.250e+00;-3.998e-01;-4.544e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.551668000;1.250e+00;-6.663e-01;-7.574e-01;-5.330e-01;-6.059e-01;1.023e+00;1.192e+00;-5.342e-01;-5.827e-01;1.250e+00;-3.998e-01;-4.544e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.552668000;1.250e+00;-6.663e-01;-7.575e-01;-5.330e-01;-6.060e-01;1.023e+00;1.192e+00;-5.342e-01;-5.828e-01;1.250e+00;-3.998e-01;-4.545e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.553668000;1.250e+00;-6.663e-01;-7.575e-01;-5.330e-01;-6.060e-01;1.023e+00;1.192e+00;-5.342e-01;-5.828e-01;1.250e+00;-3.998e-01;-4.545e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.554668000;1.250e+00;-6.663e-01;-7.576e-01;-5.330e-01;-6.061e-01;1.023e+00;1.192e+00;-5.342e-01;-5.829e-01;1.250e+00;-3.998e-01;-4.546e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.555668000;1.250e+00;-6.663e-01;-7.577e-01;-5.330e-01;-6.061e-01;1.023e+00;1.192e+00;-5.342e-01;-5.829e-01;1.250e+00;-3.998e-01;-4.546e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.556668000;1.250e+00;-6.663e-01;-7.577e-01;-5.330e-01;-6.062e-01;1.023e+00;1.192e+00;-5.342e-01;-5.830e-01;1.250e+00;-3.998e-01;-4.546e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.557668000;1.250e+00;-6.663e-01;-7.578e-01;-5.330e-01;-6.062e-01;1.023e+00;1.192e+00;-5.342e-01;-5.830e-01;1.250e+00;-3.998e-01;-4.547e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.558668000;1.250e+00;-6.663e-01;-7.579e-01;-5.330e-01;-6.063e-01;1.023e+00;1.192e+00;-5.342e-01;-5.831e-01;1.250e+00;-3.998e-01;-4.547e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.559668000;1.250e+00;-6.663e-01;-7.579e-01;-5.330e-01;-6.063e-01;1.023e+00;1.192e+00;-5.342e-01;-5.831e-01;1.250e+00;-3.998e-01;-4.548e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.560668000;1.250e+00;-6.663e-01;-7.580e-01;-5.330e-01;-6.064e-01;1.023e+00;1.192e+00;-5.342e-01;-5.832e-01;1.250e+00;-3.998e-01;-4.548e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.561668000;1.250e+00;-6.663e-01;-7.580e-01;-5.330e-01;-6.064e-01;1.023e+00;1.192e+00;-5.342e-01;-5.832e-01;1.250e+00;-3.998e-01;-4.548e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.562668000;1.250e+00;-6.663e-01;-7.581e-01;-5.330e-01;-6.065e-01;1.023e+00;1.192e+00;-5.342e-01;-5.833e-01;1.250e+00;-3.998e-01;-4.549e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.563668000;1.250e+00;-6.663e-01;-7.582e-01;-5.330e-01;-6.065e-01;1.023e+00;1.192e+00;-5.342e-01;-5.833e-01;1.250e+00;-3.998e-01;-4.549e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.564668000;1.250e+00;-6.663e-01;-7.582e-01;-5.330e-01;-6.066e-01;1.023e+00;1.192e+00;-5.342e-01;-5.834e-01;1.250e+00;-3.998e-01;-4.549e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.565668000;1.250e+00;-6.663e-01;-7.583e-01;-5.330e-01;-6.066e-01;1.023e+00;1.192e+00;-5.342e-01;-5.835e-01;1.250e+00;-3.998e-01;-4.550e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.566668000;1.250e+00;-6.663e-01;-7.584e-01;-5.330e-01;-6.067e-01;1.022e+00;1.192e+00;-5.342e-01;-5.835e-01;1.250e+00;-3.998e-01;-4.550e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.567668000;1.250e+00;-6.663e-01;-7.584e-01;-5.330e-01;-6.067e-01;1.022e+00;1.192e+00;-5.342e-01;-5.836e-01;1.250e+00;-3.998e-01;-4.551e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.568668000;1.250e+00;-6.663e-01;-7.585e-01;-5.330e-01;-6.068e-01;1.022e+00;1.192e+00;-5.342e-01;-5.836e-01;1.250e+00;-3.998e-01;-4.551e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.569668000;1.250e+00;-6.663e-01;-7.586e-01;-5.330e-01;-6.068e-01;1.022e+00;1.192e+00;-5.342e-01;-5.837e-01;1.250e+00;-3.998e-01;-4.551e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.570668000;1.250e+00;-6.663e-01;-7.586e-01;-5.330e-01;-6.069e-01;1.022e+00;1.192e+00;-5.342e-01;-5.837e-01;1.250e+00;-3.998e-01;-4.552e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.571668000;1.250e+00;-6.663e-01;-7.587e-01;-5.330e-01;-6.070e-01;1.022e+00;1.192e+00;-5.342e-01;-5.838e-01;1.250e+00;-3.998e-01;-4.552e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.572668000;1.250e+00;-6.663e-01;-7.588e-01;-5.330e-01;-6.070e-01;1.022e+00;1.192e+00;-5.342e-01;-5.838e-01;1.250e+00;-3.998e-01;-4.553e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.573668000;1.250e+00;-6.663e-01;-7.588e-01;-5.330e-01;-6.071e-01;1.022e+00;1.192e+00;-5.342e-01;-5.839e-01;1.250e+00;-3.998e-01;-4.553e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.574668000;1.250e+00;-6.663e-01;-7.589e-01;-5.330e-01;-6.071e-01;1.022e+00;1.192e+00;-5.342e-01;-5.839e-01;1.250e+00;-3.998e-01;-4.553e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.575668000;1.250e+00;-6.663e-01;-7.589e-01;-5.330e-01;-6.072e-01;1.022e+00;1.192e+00;-5.342e-01;-5.840e-01;1.250e+00;-3.998e-01;-4.554e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.576668000;1.250e+00;-6.663e-01;-7.590e-01;-5.330e-01;-6.072e-01;1.022e+00;1.192e+00;-5.342e-01;-5.840e-01;1.250e+00;-3.998e-01;-4.554e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.577668000;1.250e+00;-6.663e-01;-7.591e-01;-5.330e-01;-6.073e-01;1.022e+00;1.192e+00;-5.342e-01;-5.841e-01;1.250e+00;-3.998e-01;-4.554e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.578668000;1.250e+00;-6.663e-01;-7.591e-01;-5.330e-01;-6.073e-01;1.022e+00;1.192e+00;-5.342e-01;-5.841e-01;1.250e+00;-3.998e-01;-4.555e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.579668000;1.250e+00;-6.663e-01;-7.592e-01;-5.330e-01;-6.074e-01;1.022e+00;1.192e+00;-5.342e-01;-5.842e-01;1.250e+00;-3.998e-01;-4.555e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.580668000;1.250e+00;-6.663e-01;-7.593e-01;-5.330e-01;-6.074e-01;1.022e+00;1.192e+00;-5.342e-01;-5.842e-01;1.250e+00;-3.998e-01;-4.556e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.581668000;1.250e+00;-6.663e-01;-7.593e-01;-5.330e-01;-6.075e-01;1.022e+00;1.192e+00;-5.342e-01;-5.843e-01;1.250e+00;-3.998e-01;-4.556e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.582668000;1.250e+00;-6.663e-01;-7.594e-01;-5.330e-01;-6.075e-01;1.022e+00;1.192e+00;-5.342e-01;-5.843e-01;1.250e+00;-3.998e-01;-4.556e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.583668000;1.250e+00;-6.663e-01;-7.595e-01;-5.330e-01;-6.076e-01;1.022e+00;1.192e+00;-5.342e-01;-5.844e-01;1.250e+00;-3.998e-01;-4.557e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.584668000;1.250e+00;-6.663e-01;-7.595e-01;-5.330e-01;-6.076e-01;1.022e+00;1.192e+00;-5.342e-01;-5.844e-01;1.250e+00;-3.998e-01;-4.557e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.585668000;1.250e+00;-6.663e-01;-7.596e-01;-5.330e-01;-6.077e-01;1.022e+00;1.192e+00;-5.342e-01;-5.845e-01;1.250e+00;-3.998e-01;-4.558e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.586668000;1.250e+00;-6.663e-01;-7.596e-01;-5.330e-01;-6.077e-01;1.022e+00;1.192e+00;-5.342e-01;-5.845e-01;1.250e+00;-3.998e-01;-4.558e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.587668000;1.250e+00;-6.663e-01;-7.597e-01;-5.330e-01;-6.078e-01;1.022e+00;1.192e+00;-5.342e-01;-5.846e-01;1.250e+00;-3.998e-01;-4.558e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.588668000;1.250e+00;-6.663e-01;-7.598e-01;-5.330e-01;-6.078e-01;1.022e+00;1.192e+00;-5.342e-01;-5.846e-01;1.250e+00;-3.998e-01;-4.559e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.589668000;1.250e+00;-6.663e-01;-7.598e-01;-5.330e-01;-6.079e-01;1.022e+00;1.192e+00;-5.342e-01;-5.847e-01;1.250e+00;-3.998e-01;-4.559e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.590668000;1.250e+00;-6.663e-01;-7.599e-01;-5.330e-01;-6.079e-01;1.022e+00;1.192e+00;-5.342e-01;-5.847e-01;1.250e+00;-3.998e-01;-4.559e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.591668000;1.250e+00;-6.663e-01;-7.600e-01;-5.330e-01;-6.080e-01;1.022e+00;1.192e+00;-5.342e-01;-5.848e-01;1.250e+00;-3.998e-01;-4.560e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.592668000;1.250e+00;-6.663e-01;-7.600e-01;-5.330e-01;-6.080e-01;1.022e+00;1.192e+00;-5.342e-01;-5.848e-01;1.250e+00;-3.998e-01;-4.560e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.593668000;1.250e+00;-6.663e-01;-7.601e-01;-5.330e-01;-6.081e-01;1.022e+00;1.192e+00;-5.342e-01;-5.849e-01;1.250e+00;-3.998e-01;-4.561e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.594668000;1.250e+00;-6.663e-01;-7.602e-01;-5.330e-01;-6.081e-01;1.022e+00;1.192e+00;-5.342e-01;-5.849e-01;1.250e+00;-3.998e-01;-4.561e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.595668000;1.250e+00;-6.663e-01;-7.602e-01;-5.330e-01;-6.082e-01;1.022e+00;1.192e+00;-5.342e-01;-5.850e-01;1.250e+00;-3.998e-01;-4.561e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.596668000;1.250e+00;-6.663e-01;-7.603e-01;-5.330e-01;-6.082e-01;1.022e+00;1.192e+00;-5.342e-01;-5.850e-01;1.250e+00;-3.998e-01;-4.562e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.597668000;1.250e+00;-6.663e-01;-7.604e-01;-5.330e-01;-6.083e-01;1.022e+00;1.192e+00;-5.342e-01;-5.851e-01;1.250e+00;-3.998e-01;-4.562e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.598668000;1.250e+00;-6.663e-01;-7.604e-01;-5.330e-01;-6.083e-01;1.022e+00;1.192e+00;-5.342e-01;-5.852e-01;1.250e+00;-3.998e-01;-4.562e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.599668000;1.250e+00;-6.663e-01;-7.605e-01;-5.330e-01;-6.084e-01;1.022e+00;1.192e+00;-5.342e-01;-5.852e-01;1.250e+00;-3.998e-01;-4.563e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.600668000;1.250e+00;-6.663e-01;-7.605e-01;-5.330e-01;-6.084e-01;1.022e+00;1.192e+00;-5.342e-01;-5.853e-01;1.250e+00;-3.998e-01;-4.563e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.601668000;1.250e+00;-6.663e-01;-7.606e-01;-5.330e-01;-6.085e-01;1.022e+00;1.192e+00;-5.342e-01;-5.853e-01;1.250e+00;-3.998e-01;-4.564e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.602668000;1.250e+00;-6.663e-01;-7.607e-01;-5.330e-01;-6.085e-01;1.022e+00;1.192e+00;-5.342e-01;-5.854e-01;1.250e+00;-3.998e-01;-4.564e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.603668000;1.250e+00;-6.663e-01;-7.607e-01;-5.330e-01;-6.086e-01;1.022e+00;1.192e+00;-5.342e-01;-5.854e-01;1.250e+00;-3.998e-01;-4.564e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.604668000;1.250e+00;-6.663e-01;-7.608e-01;-5.330e-01;-6.086e-01;1.022e+00;1.192e+00;-5.342e-01;-5.855e-01;1.250e+00;-3.998e-01;-4.565e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.605668000;1.250e+00;-6.663e-01;-7.609e-01;-5.330e-01;-6.087e-01;1.022e+00;1.192e+00;-5.342e-01;-5.855e-01;1.250e+00;-3.998e-01;-4.565e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.606668000;1.250e+00;-6.663e-01;-7.609e-01;-5.330e-01;-6.087e-01;1.022e+00;1.192e+00;-5.342e-01;-5.856e-01;1.250e+00;-3.998e-01;-4.566e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.607668000;1.250e+00;-6.663e-01;-7.610e-01;-5.330e-01;-6.088e-01;1.022e+00;1.192e+00;-5.342e-01;-5.856e-01;1.250e+00;-3.998e-01;-4.566e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.608668000;1.250e+00;-6.663e-01;-7.611e-01;-5.330e-01;-6.088e-01;1.022e+00;1.192e+00;-5.342e-01;-5.857e-01;1.250e+00;-3.998e-01;-4.566e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.609668000;1.250e+00;-6.663e-01;-7.611e-01;-5.330e-01;-6.089e-01;1.022e+00;1.192e+00;-5.342e-01;-5.857e-01;1.250e+00;-3.998e-01;-4.567e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.610668000;1.250e+00;-6.663e-01;-7.612e-01;-5.330e-01;-6.089e-01;1.022e+00;1.192e+00;-5.342e-01;-5.858e-01;1.250e+00;-3.998e-01;-4.567e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.611668000;1.250e+00;-6.663e-01;-7.612e-01;-5.330e-01;-6.090e-01;1.022e+00;1.192e+00;-5.342e-01;-5.858e-01;1.250e+00;-3.998e-01;-4.567e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.612668000;1.250e+00;-6.663e-01;-7.613e-01;-5.330e-01;-6.090e-01;1.022e+00;1.192e+00;-5.342e-01;-5.859e-01;1.250e+00;-3.998e-01;-4.568e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.613668000;1.250e+00;-6.663e-01;-7.614e-01;-5.330e-01;-6.091e-01;1.022e+00;1.192e+00;-5.342e-01;-5.859e-01;1.250e+00;-3.998e-01;-4.568e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.614668000;1.250e+00;-6.663e-01;-7.614e-01;-5.330e-01;-6.092e-01;1.022e+00;1.192e+00;-5.342e-01;-5.860e-01;1.250e+00;-3.998e-01;-4.569e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.615668000;1.250e+00;-6.663e-01;-7.615e-01;-5.330e-01;-6.092e-01;1.022e+00;1.192e+00;-5.342e-01;-5.860e-01;1.250e+00;-3.998e-01;-4.569e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.616668000;1.250e+00;-6.663e-01;-7.616e-01;-5.330e-01;-6.093e-01;1.022e+00;1.192e+00;-5.342e-01;-5.861e-01;1.250e+00;-3.998e-01;-4.569e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.617668000;1.250e+00;-6.663e-01;-7.616e-01;-5.330e-01;-6.093e-01;1.022e+00;1.192e+00;-5.342e-01;-5.861e-01;1.250e+00;-3.998e-01;-4.570e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.618668000;1.250e+00;-6.663e-01;-7.617e-01;-5.330e-01;-6.094e-01;1.021e+00;1.192e+00;-5.342e-01;-5.862e-01;1.250e+00;-3.998e-01;-4.570e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.619668000;1.250e+00;-6.663e-01;-7.618e-01;-5.330e-01;-6.094e-01;1.021e+00;1.192e+00;-5.342e-01;-5.862e-01;1.250e+00;-3.998e-01;-4.571e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.620668000;1.250e+00;-6.663e-01;-7.618e-01;-5.330e-01;-6.095e-01;1.021e+00;1.192e+00;-5.342e-01;-5.863e-01;1.250e+00;-3.998e-01;-4.571e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.621668000;1.250e+00;-6.663e-01;-7.619e-01;-5.330e-01;-6.095e-01;1.021e+00;1.192e+00;-5.342e-01;-5.863e-01;1.250e+00;-3.998e-01;-4.571e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.622668000;1.250e+00;-6.663e-01;-7.620e-01;-5.330e-01;-6.096e-01;1.021e+00;1.192e+00;-5.342e-01;-5.864e-01;1.250e+00;-3.998e-01;-4.572e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.623668000;1.250e+00;-6.663e-01;-7.620e-01;-5.330e-01;-6.096e-01;1.021e+00;1.192e+00;-5.342e-01;-5.864e-01;1.250e+00;-3.998e-01;-4.572e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.624668000;1.250e+00;-6.663e-01;-7.621e-01;-5.330e-01;-6.097e-01;1.021e+00;1.192e+00;-5.342e-01;-5.865e-01;1.250e+00;-3.998e-01;-4.572e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.625668000;1.250e+00;-6.663e-01;-7.621e-01;-5.330e-01;-6.097e-01;1.021e+00;1.192e+00;-5.343e-01;-5.865e-01;1.250e+00;-3.998e-01;-4.573e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.626668000;1.250e+00;-6.663e-01;-7.622e-01;-5.330e-01;-6.098e-01;1.021e+00;1.192e+00;-5.343e-01;-5.866e-01;1.250e+00;-3.998e-01;-4.573e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.627668000;1.250e+00;-6.663e-01;-7.623e-01;-5.330e-01;-6.098e-01;1.021e+00;1.192e+00;-5.343e-01;-5.866e-01;1.250e+00;-3.998e-01;-4.574e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.628668000;1.250e+00;-6.663e-01;-7.623e-01;-5.330e-01;-6.099e-01;1.021e+00;1.192e+00;-5.343e-01;-5.867e-01;1.250e+00;-3.998e-01;-4.574e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.629668000;1.250e+00;-6.663e-01;-7.624e-01;-5.330e-01;-6.099e-01;1.021e+00;1.192e+00;-5.343e-01;-5.867e-01;1.250e+00;-3.998e-01;-4.574e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.630668000;1.250e+00;-6.663e-01;-7.625e-01;-5.330e-01;-6.100e-01;1.021e+00;1.192e+00;-5.343e-01;-5.868e-01;1.250e+00;-3.998e-01;-4.575e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.631668000;1.250e+00;-6.663e-01;-7.625e-01;-5.330e-01;-6.100e-01;1.021e+00;1.192e+00;-5.343e-01;-5.868e-01;1.250e+00;-3.998e-01;-4.575e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.632668000;1.250e+00;-6.663e-01;-7.626e-01;-5.330e-01;-6.101e-01;1.021e+00;1.192e+00;-5.343e-01;-5.869e-01;1.250e+00;-3.998e-01;-4.576e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.633668000;1.250e+00;-6.663e-01;-7.627e-01;-5.330e-01;-6.101e-01;1.021e+00;1.192e+00;-5.343e-01;-5.869e-01;1.250e+00;-3.998e-01;-4.576e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.634668000;1.250e+00;-6.663e-01;-7.627e-01;-5.330e-01;-6.102e-01;1.021e+00;1.192e+00;-5.343e-01;-5.870e-01;1.250e+00;-3.998e-01;-4.576e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.635668000;1.250e+00;-6.663e-01;-7.628e-01;-5.330e-01;-6.102e-01;1.021e+00;1.192e+00;-5.343e-01;-5.871e-01;1.250e+00;-3.998e-01;-4.577e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.636668000;1.250e+00;-6.663e-01;-7.628e-01;-5.330e-01;-6.103e-01;1.021e+00;1.192e+00;-5.343e-01;-5.871e-01;1.250e+00;-3.998e-01;-4.577e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.637668000;1.250e+00;-6.663e-01;-7.629e-01;-5.330e-01;-6.103e-01;1.021e+00;1.192e+00;-5.343e-01;-5.872e-01;1.250e+00;-3.998e-01;-4.577e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.638668000;1.250e+00;-6.663e-01;-7.630e-01;-5.330e-01;-6.104e-01;1.021e+00;1.192e+00;-5.343e-01;-5.872e-01;1.250e+00;-3.998e-01;-4.578e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.639668000;1.250e+00;-6.663e-01;-7.630e-01;-5.330e-01;-6.104e-01;1.021e+00;1.192e+00;-5.343e-01;-5.873e-01;1.250e+00;-3.998e-01;-4.578e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.640668000;1.250e+00;-6.663e-01;-7.631e-01;-5.330e-01;-6.105e-01;1.021e+00;1.192e+00;-5.343e-01;-5.873e-01;1.250e+00;-3.998e-01;-4.579e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.641668000;1.250e+00;-6.663e-01;-7.632e-01;-5.330e-01;-6.105e-01;1.021e+00;1.192e+00;-5.343e-01;-5.874e-01;1.250e+00;-3.998e-01;-4.579e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.642668000;1.250e+00;-6.663e-01;-7.632e-01;-5.330e-01;-6.106e-01;1.021e+00;1.192e+00;-5.343e-01;-5.874e-01;1.250e+00;-3.998e-01;-4.579e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.643668000;1.250e+00;-6.663e-01;-7.633e-01;-5.330e-01;-6.106e-01;1.021e+00;1.192e+00;-5.343e-01;-5.875e-01;1.250e+00;-3.998e-01;-4.580e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.644668000;1.250e+00;-6.663e-01;-7.634e-01;-5.330e-01;-6.107e-01;1.021e+00;1.192e+00;-5.343e-01;-5.875e-01;1.250e+00;-3.998e-01;-4.580e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.645668000;1.250e+00;-6.663e-01;-7.634e-01;-5.330e-01;-6.107e-01;1.021e+00;1.192e+00;-5.343e-01;-5.876e-01;1.250e+00;-3.998e-01;-4.581e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.646668000;1.250e+00;-6.663e-01;-7.635e-01;-5.330e-01;-6.108e-01;1.021e+00;1.192e+00;-5.343e-01;-5.876e-01;1.250e+00;-3.998e-01;-4.581e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.647668000;1.250e+00;-6.663e-01;-7.635e-01;-5.330e-01;-6.108e-01;1.021e+00;1.192e+00;-5.343e-01;-5.877e-01;1.250e+00;-3.998e-01;-4.581e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.648668000;1.250e+00;-6.663e-01;-7.636e-01;-5.330e-01;-6.109e-01;1.021e+00;1.192e+00;-5.343e-01;-5.877e-01;1.250e+00;-3.998e-01;-4.582e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.649668000;1.250e+00;-6.663e-01;-7.637e-01;-5.330e-01;-6.109e-01;1.021e+00;1.192e+00;-5.343e-01;-5.878e-01;1.250e+00;-3.998e-01;-4.582e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.650668000;1.250e+00;-6.663e-01;-7.637e-01;-5.330e-01;-6.110e-01;1.021e+00;1.192e+00;-5.343e-01;-5.878e-01;1.250e+00;-3.998e-01;-4.582e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.651668000;1.250e+00;-6.663e-01;-7.638e-01;-5.330e-01;-6.110e-01;1.021e+00;1.192e+00;-5.343e-01;-5.879e-01;1.250e+00;-3.998e-01;-4.583e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.652668000;1.250e+00;-6.663e-01;-7.639e-01;-5.330e-01;-6.111e-01;1.021e+00;1.192e+00;-5.343e-01;-5.879e-01;1.250e+00;-3.998e-01;-4.583e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.653668000;1.250e+00;-6.663e-01;-7.639e-01;-5.331e-01;-6.111e-01;1.021e+00;1.192e+00;-5.343e-01;-5.880e-01;1.250e+00;-3.998e-01;-4.584e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.654668000;1.250e+00;-6.663e-01;-7.640e-01;-5.331e-01;-6.112e-01;1.021e+00;1.192e+00;-5.343e-01;-5.880e-01;1.250e+00;-3.998e-01;-4.584e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.655668000;1.250e+00;-6.663e-01;-7.641e-01;-5.331e-01;-6.112e-01;1.021e+00;1.192e+00;-5.343e-01;-5.881e-01;1.250e+00;-3.998e-01;-4.584e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.656668000;1.250e+00;-6.663e-01;-7.641e-01;-5.331e-01;-6.113e-01;1.021e+00;1.192e+00;-5.343e-01;-5.881e-01;1.250e+00;-3.998e-01;-4.585e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.657668000;1.250e+00;-6.663e-01;-7.642e-01;-5.331e-01;-6.113e-01;1.021e+00;1.192e+00;-5.343e-01;-5.882e-01;1.250e+00;-3.998e-01;-4.585e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.658668000;1.250e+00;-6.663e-01;-7.642e-01;-5.331e-01;-6.114e-01;1.021e+00;1.192e+00;-5.343e-01;-5.882e-01;1.250e+00;-3.998e-01;-4.585e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.659668000;1.250e+00;-6.663e-01;-7.643e-01;-5.331e-01;-6.114e-01;1.021e+00;1.192e+00;-5.343e-01;-5.883e-01;1.250e+00;-3.998e-01;-4.586e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.660668000;1.250e+00;-6.663e-01;-7.644e-01;-5.331e-01;-6.115e-01;1.021e+00;1.192e+00;-5.343e-01;-5.883e-01;1.250e+00;-3.998e-01;-4.586e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.661668000;1.250e+00;-6.663e-01;-7.644e-01;-5.331e-01;-6.116e-01;1.021e+00;1.192e+00;-5.343e-01;-5.884e-01;1.250e+00;-3.998e-01;-4.587e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.662668000;1.250e+00;-6.663e-01;-7.645e-01;-5.331e-01;-6.116e-01;1.021e+00;1.192e+00;-5.343e-01;-5.884e-01;1.250e+00;-3.998e-01;-4.587e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.663668000;1.250e+00;-6.663e-01;-7.646e-01;-5.331e-01;-6.117e-01;1.021e+00;1.192e+00;-5.343e-01;-5.885e-01;1.250e+00;-3.998e-01;-4.587e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.664668000;1.250e+00;-6.663e-01;-7.646e-01;-5.331e-01;-6.117e-01;1.021e+00;1.192e+00;-5.343e-01;-5.885e-01;1.250e+00;-3.998e-01;-4.588e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.665668000;1.250e+00;-6.663e-01;-7.647e-01;-5.331e-01;-6.118e-01;1.021e+00;1.192e+00;-5.343e-01;-5.886e-01;1.250e+00;-3.998e-01;-4.588e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.666668000;1.250e+00;-6.663e-01;-7.648e-01;-5.331e-01;-6.118e-01;1.021e+00;1.192e+00;-5.343e-01;-5.886e-01;1.250e+00;-3.998e-01;-4.589e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.667668000;1.250e+00;-6.663e-01;-7.648e-01;-5.331e-01;-6.119e-01;1.021e+00;1.192e+00;-5.343e-01;-5.887e-01;1.250e+00;-3.998e-01;-4.589e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.668668000;1.250e+00;-6.663e-01;-7.649e-01;-5.331e-01;-6.119e-01;1.021e+00;1.192e+00;-5.343e-01;-5.887e-01;1.250e+00;-3.998e-01;-4.589e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.669668000;1.250e+00;-6.663e-01;-7.649e-01;-5.331e-01;-6.120e-01;1.021e+00;1.192e+00;-5.343e-01;-5.888e-01;1.250e+00;-3.998e-01;-4.590e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.670668000;1.250e+00;-6.663e-01;-7.650e-01;-5.331e-01;-6.120e-01;1.020e+00;1.192e+00;-5.343e-01;-5.888e-01;1.250e+00;-3.998e-01;-4.590e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.671668000;1.250e+00;-6.663e-01;-7.651e-01;-5.331e-01;-6.121e-01;1.020e+00;1.192e+00;-5.343e-01;-5.889e-01;1.250e+00;-3.998e-01;-4.590e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.672668000;1.250e+00;-6.663e-01;-7.651e-01;-5.331e-01;-6.121e-01;1.020e+00;1.192e+00;-5.343e-01;-5.889e-01;1.250e+00;-3.998e-01;-4.591e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.673668000;1.250e+00;-6.663e-01;-7.652e-01;-5.331e-01;-6.122e-01;1.020e+00;1.192e+00;-5.343e-01;-5.890e-01;1.250e+00;-3.998e-01;-4.591e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.674668000;1.250e+00;-6.663e-01;-7.653e-01;-5.331e-01;-6.122e-01;1.020e+00;1.192e+00;-5.343e-01;-5.890e-01;1.250e+00;-3.998e-01;-4.592e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.675668000;1.250e+00;-6.663e-01;-7.653e-01;-5.331e-01;-6.123e-01;1.020e+00;1.192e+00;-5.343e-01;-5.891e-01;1.250e+00;-3.998e-01;-4.592e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.676668000;1.250e+00;-6.663e-01;-7.654e-01;-5.331e-01;-6.123e-01;1.020e+00;1.192e+00;-5.344e-01;-5.892e-01;1.250e+00;-3.998e-01;-4.592e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.677668000;1.250e+00;-6.663e-01;-7.655e-01;-5.331e-01;-6.124e-01;1.020e+00;1.192e+00;-5.344e-01;-5.892e-01;1.250e+00;-3.998e-01;-4.593e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.678668000;1.250e+00;-6.663e-01;-7.655e-01;-5.331e-01;-6.124e-01;1.020e+00;1.192e+00;-5.344e-01;-5.893e-01;1.250e+00;-3.998e-01;-4.593e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.679668000;1.250e+00;-6.663e-01;-7.656e-01;-5.331e-01;-6.125e-01;1.020e+00;1.192e+00;-5.344e-01;-5.893e-01;1.250e+00;-3.998e-01;-4.594e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.680668000;1.250e+00;-6.663e-01;-7.656e-01;-5.331e-01;-6.125e-01;1.020e+00;1.192e+00;-5.344e-01;-5.894e-01;1.250e+00;-3.998e-01;-4.594e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.681668000;1.250e+00;-6.663e-01;-7.657e-01;-5.331e-01;-6.126e-01;1.020e+00;1.192e+00;-5.344e-01;-5.894e-01;1.250e+00;-3.998e-01;-4.594e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.682668000;1.250e+00;-6.663e-01;-7.658e-01;-5.331e-01;-6.126e-01;1.020e+00;1.192e+00;-5.344e-01;-5.895e-01;1.250e+00;-3.998e-01;-4.595e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.683668000;1.250e+00;-6.663e-01;-7.658e-01;-5.331e-01;-6.127e-01;1.020e+00;1.192e+00;-5.344e-01;-5.895e-01;1.250e+00;-3.998e-01;-4.595e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.684668000;1.250e+00;-6.663e-01;-7.659e-01;-5.331e-01;-6.127e-01;1.020e+00;1.192e+00;-5.344e-01;-5.896e-01;1.250e+00;-3.998e-01;-4.595e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.685668000;1.250e+00;-6.663e-01;-7.660e-01;-5.331e-01;-6.128e-01;1.020e+00;1.192e+00;-5.344e-01;-5.896e-01;1.250e+00;-3.998e-01;-4.596e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.686668000;1.250e+00;-6.663e-01;-7.660e-01;-5.331e-01;-6.128e-01;1.020e+00;1.192e+00;-5.344e-01;-5.897e-01;1.250e+00;-3.998e-01;-4.596e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.687668000;1.250e+00;-6.663e-01;-7.661e-01;-5.331e-01;-6.129e-01;1.020e+00;1.192e+00;-5.344e-01;-5.897e-01;1.250e+00;-3.998e-01;-4.597e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.688668000;1.250e+00;-6.664e-01;-7.662e-01;-5.331e-01;-6.129e-01;1.020e+00;1.192e+00;-5.344e-01;-5.898e-01;1.250e+00;-3.998e-01;-4.597e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.689668000;1.250e+00;-6.664e-01;-7.662e-01;-5.331e-01;-6.130e-01;1.020e+00;1.191e+00;-5.344e-01;-5.898e-01;1.250e+00;-3.998e-01;-4.597e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.690668000;1.250e+00;-6.664e-01;-7.663e-01;-5.331e-01;-6.130e-01;1.020e+00;1.191e+00;-5.344e-01;-5.899e-01;1.250e+00;-3.998e-01;-4.598e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.691668000;1.250e+00;-6.664e-01;-7.663e-01;-5.331e-01;-6.131e-01;1.020e+00;1.191e+00;-5.344e-01;-5.899e-01;1.250e+00;-3.998e-01;-4.598e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.692668000;1.250e+00;-6.664e-01;-7.664e-01;-5.331e-01;-6.131e-01;1.020e+00;1.191e+00;-5.344e-01;-5.900e-01;1.250e+00;-3.998e-01;-4.598e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.693668000;1.250e+00;-6.664e-01;-7.665e-01;-5.331e-01;-6.132e-01;1.020e+00;1.191e+00;-5.344e-01;-5.900e-01;1.250e+00;-3.998e-01;-4.599e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.694668000;1.250e+00;-6.664e-01;-7.665e-01;-5.331e-01;-6.132e-01;1.020e+00;1.191e+00;-5.344e-01;-5.901e-01;1.250e+00;-3.998e-01;-4.599e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.695668000;1.250e+00;-6.664e-01;-7.666e-01;-5.331e-01;-6.133e-01;1.020e+00;1.191e+00;-5.344e-01;-5.901e-01;1.250e+00;-3.998e-01;-4.600e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.696668000;1.250e+00;-6.664e-01;-7.667e-01;-5.331e-01;-6.133e-01;1.020e+00;1.191e+00;-5.344e-01;-5.902e-01;1.250e+00;-3.998e-01;-4.600e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.697668000;1.250e+00;-6.664e-01;-7.667e-01;-5.331e-01;-6.134e-01;1.020e+00;1.191e+00;-5.344e-01;-5.902e-01;1.250e+00;-3.998e-01;-4.600e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.698668000;1.250e+00;-6.664e-01;-7.668e-01;-5.331e-01;-6.134e-01;1.020e+00;1.191e+00;-5.344e-01;-5.903e-01;1.250e+00;-3.998e-01;-4.601e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.699668000;1.250e+00;-6.664e-01;-7.669e-01;-5.331e-01;-6.135e-01;1.020e+00;1.191e+00;-5.344e-01;-5.903e-01;1.250e+00;-3.998e-01;-4.601e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.700668000;1.250e+00;-6.664e-01;-7.669e-01;-5.331e-01;-6.135e-01;1.020e+00;1.191e+00;-5.344e-01;-5.904e-01;1.250e+00;-3.998e-01;-4.602e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.701668000;1.250e+00;-6.664e-01;-7.670e-01;-5.331e-01;-6.136e-01;1.020e+00;1.191e+00;-5.344e-01;-5.904e-01;1.250e+00;-3.998e-01;-4.602e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.702668000;1.250e+00;-6.664e-01;-7.670e-01;-5.331e-01;-6.136e-01;1.020e+00;1.191e+00;-5.344e-01;-5.905e-01;1.250e+00;-3.998e-01;-4.602e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.703668000;1.250e+00;-6.664e-01;-7.671e-01;-5.331e-01;-6.137e-01;1.020e+00;1.191e+00;-5.344e-01;-5.905e-01;1.250e+00;-3.998e-01;-4.603e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.704668000;1.250e+00;-6.664e-01;-7.672e-01;-5.331e-01;-6.137e-01;1.020e+00;1.191e+00;-5.344e-01;-5.906e-01;1.250e+00;-3.998e-01;-4.603e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.705668000;1.250e+00;-6.664e-01;-7.672e-01;-5.331e-01;-6.138e-01;1.020e+00;1.191e+00;-5.344e-01;-5.906e-01;1.250e+00;-3.998e-01;-4.603e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.706668000;1.250e+00;-6.664e-01;-7.673e-01;-5.331e-01;-6.138e-01;1.020e+00;1.191e+00;-5.344e-01;-5.907e-01;1.250e+00;-3.998e-01;-4.604e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.707668000;1.250e+00;-6.664e-01;-7.674e-01;-5.331e-01;-6.139e-01;1.020e+00;1.191e+00;-5.344e-01;-5.907e-01;1.250e+00;-3.998e-01;-4.604e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.708668000;1.250e+00;-6.664e-01;-7.674e-01;-5.331e-01;-6.139e-01;1.020e+00;1.191e+00;-5.344e-01;-5.908e-01;1.250e+00;-3.998e-01;-4.605e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.709668000;1.250e+00;-6.664e-01;-7.675e-01;-5.331e-01;-6.140e-01;1.020e+00;1.191e+00;-5.344e-01;-5.908e-01;1.250e+00;-3.998e-01;-4.605e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.710668000;1.250e+00;-6.664e-01;-7.676e-01;-5.331e-01;-6.140e-01;1.020e+00;1.191e+00;-5.344e-01;-5.909e-01;1.250e+00;-3.998e-01;-4.605e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.711668000;1.250e+00;-6.664e-01;-7.676e-01;-5.331e-01;-6.141e-01;1.020e+00;1.191e+00;-5.344e-01;-5.909e-01;1.250e+00;-3.998e-01;-4.606e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
