time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.712668000;1.250e+00;-6.664e-01;-7.677e-01;-5.331e-01;-6.141e-01;1.020e+00;1.191e+00;-5.344e-01;-5.910e-01;1.250e+00;-3.998e-01;-4.606e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.713668000;1.250e+00;-6.664e-01;-7.677e-01;-5.331e-01;-6.142e-01;1.020e+00;1.191e+00;-5.344e-01;-5.910e-01;1.250e+00;-3.998e-01;-4.606e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.714668000;1.250e+00;-6.664e-01;-7.678e-01;-5.331e-01;-6.142e-01;1.020e+00;1.191e+00;-5.344e-01;-5.911e-01;1.250e+00;-3.998e-01;-4.607e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.715668000;1.250e+00;-6.664e-01;-7.679e-01;-5.331e-01;-6.143e-01;1.020e+00;1.191e+00;-5.344e-01;-5.911e-01;1.250e+00;-3.998e-01;-4.607e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.716668000;1.250e+00;-6.664e-01;-7.679e-01;-5.331e-01;-6.144e-01;1.020e+00;1.191e+00;-5.344e-01;-5.912e-01;1.250e+00;-3.998e-01;-4.608e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.717668000;1.250e+00;-6.664e-01;-7.680e-01;-5.331e-01;-6.144e-01;1.020e+00;1.191e+00;-5.344e-01;-5.912e-01;1.250e+00;-3.998e-01;-4.608e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.718668000;1.250e+00;-6.664e-01;-7.681e-01;-5.331e-01;-6.145e-01;1.020e+00;1.191e+00;-5.344e-01;-5.913e-01;1.250e+00;-3.998e-01;-4.608e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.719668000;1.250e+00;-6.664e-01;-7.681e-01;-5.331e-01;-6.145e-01;1.020e+00;1.191e+00;-5.344e-01;-5.913e-01;1.250e+00;-3.998e-01;-4.609e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.720668000;1.250e+00;-6.664e-01;-7.682e-01;-5.331e-01;-6.146e-01;1.020e+00;1.191e+00;-5.344e-01;-5.914e-01;1.250e+00;-3.998e-01;-4.609e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.721668000;1.250e+00;-6.664e-01;-7.683e-01;-5.331e-01;-6.146e-01;1.020e+00;1.191e+00;-5.345e-01;-5.915e-01;1.250e+00;-3.998e-01;-4.610e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.722668000;1.250e+00;-6.664e-01;-7.683e-01;-5.331e-01;-6.147e-01;1.020e+00;1.191e+00;-5.345e-01;-5.915e-01;1.250e+00;-3.998e-01;-4.610e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.723668000;1.250e+00;-6.664e-01;-7.684e-01;-5.331e-01;-6.147e-01;1.019e+00;1.191e+00;-5.345e-01;-5.916e-01;1.250e+00;-3.998e-01;-4.610e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.724668000;1.250e+00;-6.664e-01;-7.684e-01;-5.331e-01;-6.148e-01;1.019e+00;1.191e+00;-5.345e-01;-5.916e-01;1.250e+00;-3.998e-01;-4.611e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.725668000;1.250e+00;-6.664e-01;-7.685e-01;-5.331e-01;-6.148e-01;1.019e+00;1.191e+00;-5.345e-01;-5.917e-01;1.250e+00;-3.998e-01;-4.611e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.726668000;1.250e+00;-6.664e-01;-7.686e-01;-5.331e-01;-6.149e-01;1.019e+00;1.191e+00;-5.345e-01;-5.917e-01;1.250e+00;-3.998e-01;-4.611e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.727668000;1.250e+00;-6.664e-01;-7.686e-01;-5.331e-01;-6.149e-01;1.019e+00;1.191e+00;-5.345e-01;-5.918e-01;1.250e+00;-3.998e-01;-4.612e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.728668000;1.250e+00;-6.664e-01;-7.687e-01;-5.331e-01;-6.150e-01;1.019e+00;1.191e+00;-5.345e-01;-5.918e-01;1.250e+00;-3.998e-01;-4.612e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.729668000;1.250e+00;-6.664e-01;-7.688e-01;-5.331e-01;-6.150e-01;1.019e+00;1.191e+00;-5.345e-01;-5.919e-01;1.250e+00;-3.998e-01;-4.613e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.730668000;1.250e+00;-6.664e-01;-7.688e-01;-5.331e-01;-6.151e-01;1.019e+00;1.191e+00;-5.345e-01;-5.919e-01;1.250e+00;-3.998e-01;-4.613e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.731668000;1.250e+00;-6.664e-01;-7.689e-01;-5.331e-01;-6.151e-01;1.019e+00;1.191e+00;-5.345e-01;-5.920e-01;1.250e+00;-3.998e-01;-4.613e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.732668000;1.250e+00;-6.664e-01;-7.690e-01;-5.331e-01;-6.152e-01;1.019e+00;1.191e+00;-5.345e-01;-5.920e-01;1.250e+00;-3.998e-01;-4.614e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.733668000;1.250e+00;-6.664e-01;-7.690e-01;-5.331e-01;-6.152e-01;1.019e+00;1.191e+00;-5.345e-01;-5.921e-01;1.250e+00;-3.998e-01;-4.614e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.734668000;1.250e+00;-6.664e-01;-7.691e-01;-5.331e-01;-6.153e-01;1.019e+00;1.191e+00;-5.345e-01;-5.921e-01;1.250e+00;-3.998e-01;-4.615e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.735668000;1.250e+00;-6.664e-01;-7.691e-01;-5.331e-01;-6.153e-01;1.019e+00;1.191e+00;-5.345e-01;-5.922e-01;1.250e+00;-3.998e-01;-4.615e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.736668000;1.250e+00;-6.664e-01;-7.692e-01;-5.331e-01;-6.154e-01;1.019e+00;1.191e+00;-5.345e-01;-5.922e-01;1.250e+00;-3.998e-01;-4.615e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.737668000;1.250e+00;-6.664e-01;-7.693e-01;-5.331e-01;-6.154e-01;1.019e+00;1.191e+00;-5.345e-01;-5.923e-01;1.250e+00;-3.999e-01;-4.616e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.738668000;1.250e+00;-6.664e-01;-7.693e-01;-5.331e-01;-6.155e-01;1.019e+00;1.191e+00;-5.345e-01;-5.923e-01;1.250e+00;-3.999e-01;-4.616e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.739668000;1.250e+00;-6.664e-01;-7.694e-01;-5.331e-01;-6.155e-01;1.019e+00;1.191e+00;-5.345e-01;-5.924e-01;1.250e+00;-3.999e-01;-4.616e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.740668000;1.250e+00;-6.664e-01;-7.695e-01;-5.331e-01;-6.156e-01;1.019e+00;1.191e+00;-5.345e-01;-5.924e-01;1.250e+00;-3.999e-01;-4.617e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.741668000;1.250e+00;-6.664e-01;-7.695e-01;-5.331e-01;-6.156e-01;1.019e+00;1.191e+00;-5.345e-01;-5.925e-01;1.250e+00;-3.999e-01;-4.617e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.742668000;1.250e+00;-6.664e-01;-7.696e-01;-5.331e-01;-6.157e-01;1.019e+00;1.191e+00;-5.345e-01;-5.925e-01;1.250e+00;-3.999e-01;-4.618e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.743668000;1.250e+00;-6.664e-01;-7.697e-01;-5.331e-01;-6.157e-01;1.019e+00;1.191e+00;-5.345e-01;-5.926e-01;1.250e+00;-3.999e-01;-4.618e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.744668000;1.250e+00;-6.664e-01;-7.697e-01;-5.331e-01;-6.158e-01;1.019e+00;1.191e+00;-5.345e-01;-5.926e-01;1.250e+00;-3.999e-01;-4.618e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.745668000;1.250e+00;-6.664e-01;-7.698e-01;-5.331e-01;-6.158e-01;1.019e+00;1.191e+00;-5.345e-01;-5.927e-01;1.250e+00;-3.999e-01;-4.619e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.746668000;1.250e+00;-6.664e-01;-7.698e-01;-5.331e-01;-6.159e-01;1.019e+00;1.191e+00;-5.345e-01;-5.927e-01;1.250e+00;-3.999e-01;-4.619e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.747668000;1.250e+00;-6.664e-01;-7.699e-01;-5.331e-01;-6.159e-01;1.019e+00;1.191e+00;-5.345e-01;-5.928e-01;1.250e+00;-3.999e-01;-4.619e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.748668000;1.250e+00;-6.664e-01;-7.700e-01;-5.331e-01;-6.160e-01;1.019e+00;1.191e+00;-5.345e-01;-5.928e-01;1.250e+00;-3.999e-01;-4.620e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.749668000;1.250e+00;-6.664e-01;-7.700e-01;-5.331e-01;-6.160e-01;1.019e+00;1.191e+00;-5.345e-01;-5.929e-01;1.250e+00;-3.999e-01;-4.620e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.750668000;1.250e+00;-6.664e-01;-7.701e-01;-5.331e-01;-6.161e-01;1.019e+00;1.191e+00;-5.345e-01;-5.929e-01;1.250e+00;-3.999e-01;-4.621e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.751668000;1.250e+00;-6.664e-01;-7.702e-01;-5.332e-01;-6.161e-01;1.019e+00;1.191e+00;-5.345e-01;-5.930e-01;1.250e+00;-3.999e-01;-4.621e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.752668000;1.250e+00;-6.664e-01;-7.702e-01;-5.332e-01;-6.162e-01;1.019e+00;1.191e+00;-5.345e-01;-5.930e-01;1.250e+00;-3.999e-01;-4.621e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.753668000;1.250e+00;-6.664e-01;-7.703e-01;-5.332e-01;-6.162e-01;1.019e+00;1.191e+00;-5.345e-01;-5.931e-01;1.250e+00;-3.999e-01;-4.622e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.754668000;1.250e+00;-6.664e-01;-7.704e-01;-5.332e-01;-6.163e-01;1.019e+00;1.191e+00;-5.345e-01;-5.931e-01;1.250e+00;-3.999e-01;-4.622e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.755668000;1.250e+00;-6.664e-01;-7.704e-01;-5.332e-01;-6.163e-01;1.019e+00;1.191e+00;-5.345e-01;-5.932e-01;1.250e+00;-3.999e-01;-4.622e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.756668000;1.250e+00;-6.664e-01;-7.705e-01;-5.332e-01;-6.164e-01;1.019e+00;1.191e+00;-5.345e-01;-5.932e-01;1.250e+00;-3.999e-01;-4.623e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.757668000;1.250e+00;-6.664e-01;-7.705e-01;-5.332e-01;-6.164e-01;1.019e+00;1.191e+00;-5.345e-01;-5.933e-01;1.250e+00;-3.999e-01;-4.623e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.758668000;1.250e+00;-6.664e-01;-7.706e-01;-5.332e-01;-6.165e-01;1.019e+00;1.191e+00;-5.345e-01;-5.933e-01;1.250e+00;-3.999e-01;-4.624e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.759668000;1.250e+00;-6.664e-01;-7.707e-01;-5.332e-01;-6.165e-01;1.019e+00;1.191e+00;-5.345e-01;-5.934e-01;1.250e+00;-3.999e-01;-4.624e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.760668000;1.250e+00;-6.665e-01;-7.707e-01;-5.332e-01;-6.166e-01;1.019e+00;1.191e+00;-5.345e-01;-5.934e-01;1.250e+00;-3.999e-01;-4.624e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.761668000;1.250e+00;-6.665e-01;-7.708e-01;-5.332e-01;-6.166e-01;1.019e+00;1.191e+00;-5.345e-01;-5.935e-01;1.250e+00;-3.999e-01;-4.625e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.762668000;1.250e+00;-6.665e-01;-7.709e-01;-5.332e-01;-6.167e-01;1.019e+00;1.191e+00;-5.345e-01;-5.935e-01;1.250e+00;-3.999e-01;-4.625e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.763668000;1.250e+00;-6.665e-01;-7.709e-01;-5.332e-01;-6.167e-01;1.019e+00;1.191e+00;-5.345e-01;-5.936e-01;1.250e+00;-3.999e-01;-4.626e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.764668000;1.250e+00;-6.665e-01;-7.710e-01;-5.332e-01;-6.168e-01;1.019e+00;1.191e+00;-5.346e-01;-5.936e-01;1.250e+00;-3.999e-01;-4.626e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.765668000;1.250e+00;-6.665e-01;-7.711e-01;-5.332e-01;-6.168e-01;1.019e+00;1.191e+00;-5.346e-01;-5.937e-01;1.250e+00;-3.999e-01;-4.626e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.766668000;1.250e+00;-6.665e-01;-7.711e-01;-5.332e-01;-6.169e-01;1.019e+00;1.191e+00;-5.346e-01;-5.937e-01;1.250e+00;-3.999e-01;-4.627e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.767668000;1.250e+00;-6.665e-01;-7.712e-01;-5.332e-01;-6.169e-01;1.019e+00;1.191e+00;-5.346e-01;-5.938e-01;1.250e+00;-3.999e-01;-4.627e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.768668000;1.250e+00;-6.665e-01;-7.712e-01;-5.332e-01;-6.170e-01;1.019e+00;1.191e+00;-5.346e-01;-5.938e-01;1.250e+00;-3.999e-01;-4.627e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.769668000;1.250e+00;-6.665e-01;-7.713e-01;-5.332e-01;-6.170e-01;1.019e+00;1.191e+00;-5.346e-01;-5.939e-01;1.250e+00;-3.999e-01;-4.628e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.770668000;1.250e+00;-6.665e-01;-7.714e-01;-5.332e-01;-6.171e-01;1.019e+00;1.191e+00;-5.346e-01;-5.939e-01;1.250e+00;-3.999e-01;-4.628e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.771668000;1.250e+00;-6.665e-01;-7.714e-01;-5.332e-01;-6.171e-01;1.019e+00;1.191e+00;-5.346e-01;-5.940e-01;1.250e+00;-3.999e-01;-4.629e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.772668000;1.250e+00;-6.665e-01;-7.715e-01;-5.332e-01;-6.172e-01;1.019e+00;1.191e+00;-5.346e-01;-5.941e-01;1.250e+00;-3.999e-01;-4.629e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.773668000;1.250e+00;-6.665e-01;-7.716e-01;-5.332e-01;-6.172e-01;1.019e+00;1.191e+00;-5.346e-01;-5.941e-01;1.250e+00;-3.999e-01;-4.629e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.774668000;1.250e+00;-6.665e-01;-7.716e-01;-5.332e-01;-6.173e-01;1.019e+00;1.191e+00;-5.346e-01;-5.942e-01;1.250e+00;-3.999e-01;-4.630e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.775668000;1.250e+00;-6.665e-01;-7.717e-01;-5.332e-01;-6.173e-01;1.018e+00;1.191e+00;-5.346e-01;-5.942e-01;1.250e+00;-3.999e-01;-4.630e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.776668000;1.250e+00;-6.665e-01;-7.717e-01;-5.332e-01;-6.174e-01;1.018e+00;1.191e+00;-5.346e-01;-5.943e-01;1.250e+00;-3.999e-01;-4.630e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.777668000;1.250e+00;-6.665e-01;-7.718e-01;-5.332e-01;-6.174e-01;1.018e+00;1.191e+00;-5.346e-01;-5.943e-01;1.250e+00;-3.999e-01;-4.631e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.778668000;1.250e+00;-6.665e-01;-7.719e-01;-5.332e-01;-6.175e-01;1.018e+00;1.191e+00;-5.346e-01;-5.944e-01;1.250e+00;-3.999e-01;-4.631e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.779668000;1.250e+00;-6.665e-01;-7.719e-01;-5.332e-01;-6.176e-01;1.018e+00;1.191e+00;-5.346e-01;-5.944e-01;1.250e+00;-3.999e-01;-4.632e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.780668000;1.250e+00;-6.665e-01;-7.720e-01;-5.332e-01;-6.176e-01;1.018e+00;1.191e+00;-5.346e-01;-5.945e-01;1.250e+00;-3.999e-01;-4.632e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.781668000;1.250e+00;-6.665e-01;-7.721e-01;-5.332e-01;-6.177e-01;1.018e+00;1.191e+00;-5.346e-01;-5.945e-01;1.250e+00;-3.999e-01;-4.632e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.782668000;1.250e+00;-6.665e-01;-7.721e-01;-5.332e-01;-6.177e-01;1.018e+00;1.191e+00;-5.346e-01;-5.946e-01;1.250e+00;-3.999e-01;-4.633e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.783668000;1.250e+00;-6.665e-01;-7.722e-01;-5.332e-01;-6.178e-01;1.018e+00;1.191e+00;-5.346e-01;-5.946e-01;1.250e+00;-3.999e-01;-4.633e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.784668000;1.250e+00;-6.665e-01;-7.723e-01;-5.332e-01;-6.178e-01;1.018e+00;1.191e+00;-5.346e-01;-5.947e-01;1.250e+00;-3.999e-01;-4.634e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.785668000;1.250e+00;-6.665e-01;-7.723e-01;-5.332e-01;-6.179e-01;1.018e+00;1.191e+00;-5.346e-01;-5.947e-01;1.250e+00;-3.999e-01;-4.634e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.786668000;1.250e+00;-6.665e-01;-7.724e-01;-5.332e-01;-6.179e-01;1.018e+00;1.191e+00;-5.346e-01;-5.948e-01;1.250e+00;-3.999e-01;-4.634e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.787668000;1.250e+00;-6.665e-01;-7.724e-01;-5.332e-01;-6.180e-01;1.018e+00;1.191e+00;-5.346e-01;-5.948e-01;1.250e+00;-3.999e-01;-4.635e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.788668000;1.250e+00;-6.665e-01;-7.725e-01;-5.332e-01;-6.180e-01;1.018e+00;1.191e+00;-5.346e-01;-5.949e-01;1.250e+00;-3.999e-01;-4.635e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.789668000;1.250e+00;-6.665e-01;-7.726e-01;-5.332e-01;-6.181e-01;1.018e+00;1.191e+00;-5.346e-01;-5.949e-01;1.250e+00;-3.999e-01;-4.635e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.790668000;1.250e+00;-6.665e-01;-7.726e-01;-5.332e-01;-6.181e-01;1.018e+00;1.191e+00;-5.346e-01;-5.950e-01;1.250e+00;-3.999e-01;-4.636e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.791668000;1.250e+00;-6.665e-01;-7.727e-01;-5.332e-01;-6.182e-01;1.018e+00;1.191e+00;-5.346e-01;-5.950e-01;1.250e+00;-3.999e-01;-4.636e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.792668000;1.250e+00;-6.665e-01;-7.728e-01;-5.332e-01;-6.182e-01;1.018e+00;1.191e+00;-5.346e-01;-5.951e-01;1.250e+00;-3.999e-01;-4.637e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.793668000;1.250e+00;-6.665e-01;-7.728e-01;-5.332e-01;-6.183e-01;1.018e+00;1.191e+00;-5.346e-01;-5.951e-01;1.250e+00;-3.999e-01;-4.637e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.794668000;1.250e+00;-6.665e-01;-7.729e-01;-5.332e-01;-6.183e-01;1.018e+00;1.191e+00;-5.346e-01;-5.952e-01;1.250e+00;-3.999e-01;-4.637e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.795668000;1.250e+00;-6.665e-01;-7.730e-01;-5.332e-01;-6.184e-01;1.018e+00;1.191e+00;-5.346e-01;-5.952e-01;1.250e+00;-3.999e-01;-4.638e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.796668000;1.250e+00;-6.665e-01;-7.730e-01;-5.332e-01;-6.184e-01;1.018e+00;1.191e+00;-5.346e-01;-5.953e-01;1.250e+00;-3.999e-01;-4.638e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.797668000;1.250e+00;-6.665e-01;-7.731e-01;-5.332e-01;-6.185e-01;1.018e+00;1.191e+00;-5.346e-01;-5.953e-01;1.250e+00;-3.999e-01;-4.638e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.798668000;1.250e+00;-6.665e-01;-7.731e-01;-5.332e-01;-6.185e-01;1.018e+00;1.191e+00;-5.346e-01;-5.954e-01;1.250e+00;-3.999e-01;-4.639e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.799668000;1.250e+00;-6.665e-01;-7.732e-01;-5.332e-01;-6.186e-01;1.018e+00;1.191e+00;-5.346e-01;-5.954e-01;1.250e+00;-3.999e-01;-4.639e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.800668000;1.250e+00;-6.665e-01;-7.733e-01;-5.332e-01;-6.186e-01;1.018e+00;1.191e+00;-5.346e-01;-5.955e-01;1.250e+00;-3.999e-01;-4.640e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.801668000;1.250e+00;-6.665e-01;-7.733e-01;-5.332e-01;-6.187e-01;1.018e+00;1.191e+00;-5.346e-01;-5.955e-01;1.250e+00;-3.999e-01;-4.640e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.802668000;1.250e+00;-6.665e-01;-7.734e-01;-5.332e-01;-6.187e-01;1.018e+00;1.191e+00;-5.346e-01;-5.956e-01;1.250e+00;-3.999e-01;-4.640e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.803668000;1.250e+00;-6.665e-01;-7.735e-01;-5.332e-01;-6.188e-01;1.018e+00;1.191e+00;-5.346e-01;-5.956e-01;1.250e+00;-3.999e-01;-4.641e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.804668000;1.250e+00;-6.665e-01;-7.735e-01;-5.332e-01;-6.188e-01;1.018e+00;1.191e+00;-5.346e-01;-5.957e-01;1.250e+00;-3.999e-01;-4.641e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.805668000;1.250e+00;-6.665e-01;-7.736e-01;-5.332e-01;-6.189e-01;1.018e+00;1.191e+00;-5.346e-01;-5.957e-01;1.250e+00;-3.999e-01;-4.642e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.806668000;1.250e+00;-6.665e-01;-7.737e-01;-5.332e-01;-6.189e-01;1.018e+00;1.191e+00;-5.347e-01;-5.958e-01;1.250e+00;-3.999e-01;-4.642e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.807668000;1.250e+00;-6.665e-01;-7.737e-01;-5.332e-01;-6.190e-01;1.018e+00;1.191e+00;-5.347e-01;-5.958e-01;1.250e+00;-3.999e-01;-4.642e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.808668000;1.250e+00;-6.665e-01;-7.738e-01;-5.332e-01;-6.190e-01;1.018e+00;1.191e+00;-5.347e-01;-5.959e-01;1.250e+00;-3.999e-01;-4.643e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.809668000;1.250e+00;-6.665e-01;-7.738e-01;-5.332e-01;-6.191e-01;1.018e+00;1.191e+00;-5.347e-01;-5.959e-01;1.250e+00;-3.999e-01;-4.643e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.810668000;1.250e+00;-6.665e-01;-7.739e-01;-5.332e-01;-6.191e-01;1.018e+00;1.191e+00;-5.347e-01;-5.960e-01;1.250e+00;-3.999e-01;-4.643e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.811668000;1.250e+00;-6.665e-01;-7.740e-01;-5.332e-01;-6.192e-01;1.018e+00;1.191e+00;-5.347e-01;-5.960e-01;1.250e+00;-3.999e-01;-4.644e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.812668000;1.250e+00;-6.665e-01;-7.740e-01;-5.332e-01;-6.192e-01;1.018e+00;1.191e+00;-5.347e-01;-5.961e-01;1.250e+00;-3.999e-01;-4.644e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.813668000;1.250e+00;-6.665e-01;-7.741e-01;-5.332e-01;-6.193e-01;1.018e+00;1.191e+00;-5.347e-01;-5.961e-01;1.250e+00;-3.999e-01;-4.645e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.814668000;1.250e+00;-6.665e-01;-7.742e-01;-5.332e-01;-6.193e-01;1.018e+00;1.191e+00;-5.347e-01;-5.962e-01;1.250e+00;-3.999e-01;-4.645e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.815668000;1.250e+00;-6.665e-01;-7.742e-01;-5.332e-01;-6.194e-01;1.018e+00;1.191e+00;-5.347e-01;-5.962e-01;1.250e+00;-3.999e-01;-4.645e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.816668000;1.250e+00;-6.665e-01;-7.743e-01;-5.332e-01;-6.194e-01;1.018e+00;1.191e+00;-5.347e-01;-5.963e-01;1.250e+00;-3.999e-01;-4.646e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.817668000;1.250e+00;-6.665e-01;-7.743e-01;-5.332e-01;-6.195e-01;1.018e+00;1.191e+00;-5.347e-01;-5.963e-01;1.250e+00;-3.999e-01;-4.646e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.818668000;1.250e+00;-6.665e-01;-7.744e-01;-5.332e-01;-6.195e-01;1.018e+00;1.191e+00;-5.347e-01;-5.964e-01;1.250e+00;-3.999e-01;-4.646e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.819668000;1.250e+00;-6.665e-01;-7.745e-01;-5.332e-01;-6.196e-01;1.018e+00;1.191e+00;-5.347e-01;-5.964e-01;1.250e+00;-3.999e-01;-4.647e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.820668000;1.250e+00;-6.665e-01;-7.745e-01;-5.332e-01;-6.196e-01;1.018e+00;1.191e+00;-5.347e-01;-5.965e-01;1.250e+00;-3.999e-01;-4.647e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.821668000;1.250e+00;-6.665e-01;-7.746e-01;-5.332e-01;-6.197e-01;1.018e+00;1.191e+00;-5.347e-01;-5.965e-01;1.250e+00;-3.999e-01;-4.648e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.822668000;1.250e+00;-6.665e-01;-7.747e-01;-5.332e-01;-6.197e-01;1.018e+00;1.191e+00;-5.347e-01;-5.966e-01;1.250e+00;-3.999e-01;-4.648e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.823668000;1.250e+00;-6.665e-01;-7.747e-01;-5.332e-01;-6.198e-01;1.018e+00;1.191e+00;-5.347e-01;-5.966e-01;1.250e+00;-3.999e-01;-4.648e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.824668000;1.250e+00;-6.665e-01;-7.748e-01;-5.332e-01;-6.198e-01;1.018e+00;1.191e+00;-5.347e-01;-5.967e-01;1.250e+00;-3.999e-01;-4.649e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.825668000;1.250e+00;-6.666e-01;-7.749e-01;-5.332e-01;-6.199e-01;1.018e+00;1.191e+00;-5.347e-01;-5.967e-01;1.250e+00;-3.999e-01;-4.649e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.826668000;1.250e+00;-6.666e-01;-7.749e-01;-5.332e-01;-6.199e-01;1.018e+00;1.191e+00;-5.347e-01;-5.968e-01;1.250e+00;-3.999e-01;-4.649e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.827668000;1.250e+00;-6.666e-01;-7.750e-01;-5.332e-01;-6.200e-01;1.018e+00;1.191e+00;-5.347e-01;-5.968e-01;1.250e+00;-3.999e-01;-4.650e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.828668000;1.250e+00;-6.666e-01;-7.750e-01;-5.332e-01;-6.200e-01;1.017e+00;1.191e+00;-5.347e-01;-5.969e-01;1.250e+00;-3.999e-01;-4.650e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.829668000;1.250e+00;-6.666e-01;-7.751e-01;-5.332e-01;-6.201e-01;1.017e+00;1.191e+00;-5.347e-01;-5.969e-01;1.250e+00;-3.999e-01;-4.651e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.830668000;1.250e+00;-6.666e-01;-7.752e-01;-5.332e-01;-6.201e-01;1.017e+00;1.191e+00;-5.347e-01;-5.970e-01;1.250e+00;-3.999e-01;-4.651e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.831668000;1.250e+00;-6.666e-01;-7.752e-01;-5.332e-01;-6.202e-01;1.017e+00;1.191e+00;-5.347e-01;-5.971e-01;1.250e+00;-3.999e-01;-4.651e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.832668000;1.250e+00;-6.666e-01;-7.753e-01;-5.332e-01;-6.202e-01;1.017e+00;1.191e+00;-5.347e-01;-5.971e-01;1.250e+00;-3.999e-01;-4.652e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.833668000;1.250e+00;-6.666e-01;-7.754e-01;-5.332e-01;-6.203e-01;1.017e+00;1.191e+00;-5.347e-01;-5.972e-01;1.250e+00;-3.999e-01;-4.652e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.834668000;1.250e+00;-6.666e-01;-7.754e-01;-5.333e-01;-6.203e-01;1.017e+00;1.191e+00;-5.347e-01;-5.972e-01;1.250e+00;-3.999e-01;-4.653e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.835668000;1.250e+00;-6.666e-01;-7.755e-01;-5.333e-01;-6.204e-01;1.017e+00;1.191e+00;-5.347e-01;-5.973e-01;1.250e+00;-3.999e-01;-4.653e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.836668000;1.250e+00;-6.666e-01;-7.755e-01;-5.333e-01;-6.204e-01;1.017e+00;1.191e+00;-5.347e-01;-5.973e-01;1.250e+00;-3.999e-01;-4.653e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.837668000;1.250e+00;-6.666e-01;-7.756e-01;-5.333e-01;-6.205e-01;1.017e+00;1.191e+00;-5.347e-01;-5.974e-01;1.250e+00;-3.999e-01;-4.654e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.838668000;1.250e+00;-6.666e-01;-7.757e-01;-5.333e-01;-6.205e-01;1.017e+00;1.191e+00;-5.347e-01;-5.974e-01;1.250e+00;-3.999e-01;-4.654e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.839668000;1.250e+00;-6.666e-01;-7.757e-01;-5.333e-01;-6.206e-01;1.017e+00;1.191e+00;-5.347e-01;-5.975e-01;1.250e+00;-3.999e-01;-4.654e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.840668000;1.250e+00;-6.666e-01;-7.758e-01;-5.333e-01;-6.206e-01;1.017e+00;1.191e+00;-5.347e-01;-5.975e-01;1.250e+00;-3.999e-01;-4.655e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.841668000;1.250e+00;-6.666e-01;-7.759e-01;-5.333e-01;-6.207e-01;1.017e+00;1.191e+00;-5.347e-01;-5.976e-01;1.250e+00;-3.999e-01;-4.655e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.842668000;1.250e+00;-6.666e-01;-7.759e-01;-5.333e-01;-6.207e-01;1.017e+00;1.191e+00;-5.347e-01;-5.976e-01;1.250e+00;-3.999e-01;-4.656e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.843668000;1.250e+00;-6.666e-01;-7.760e-01;-5.333e-01;-6.208e-01;1.017e+00;1.191e+00;-5.347e-01;-5.977e-01;1.250e+00;-3.999e-01;-4.656e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.844668000;1.250e+00;-6.666e-01;-7.761e-01;-5.333e-01;-6.208e-01;1.017e+00;1.191e+00;-5.347e-01;-5.977e-01;1.250e+00;-3.999e-01;-4.656e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.845668000;1.250e+00;-6.666e-01;-7.761e-01;-5.333e-01;-6.209e-01;1.017e+00;1.191e+00;-5.347e-01;-5.978e-01;1.250e+00;-3.999e-01;-4.657e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.846668000;1.250e+00;-6.666e-01;-7.762e-01;-5.333e-01;-6.209e-01;1.017e+00;1.191e+00;-5.347e-01;-5.978e-01;1.250e+00;-3.999e-01;-4.657e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.847668000;1.250e+00;-6.666e-01;-7.762e-01;-5.333e-01;-6.210e-01;1.017e+00;1.191e+00;-5.347e-01;-5.979e-01;1.250e+00;-4.000e-01;-4.657e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.848668000;1.250e+00;-6.666e-01;-7.763e-01;-5.333e-01;-6.210e-01;1.017e+00;1.191e+00;-5.348e-01;-5.979e-01;1.250e+00;-4.000e-01;-4.658e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.849668000;1.250e+00;-6.666e-01;-7.764e-01;-5.333e-01;-6.211e-01;1.017e+00;1.191e+00;-5.348e-01;-5.980e-01;1.250e+00;-4.000e-01;-4.658e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.850668000;1.250e+00;-6.666e-01;-7.764e-01;-5.333e-01;-6.211e-01;1.017e+00;1.191e+00;-5.348e-01;-5.980e-01;1.250e+00;-4.000e-01;-4.659e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.851668000;1.250e+00;-6.666e-01;-7.765e-01;-5.333e-01;-6.212e-01;1.017e+00;1.191e+00;-5.348e-01;-5.981e-01;1.250e+00;-4.000e-01;-4.659e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.852668000;1.250e+00;-6.666e-01;-7.766e-01;-5.333e-01;-6.212e-01;1.017e+00;1.191e+00;-5.348e-01;-5.981e-01;1.250e+00;-4.000e-01;-4.659e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.853668000;1.250e+00;-6.666e-01;-7.766e-01;-5.333e-01;-6.213e-01;1.017e+00;1.191e+00;-5.348e-01;-5.982e-01;1.250e+00;-4.000e-01;-4.660e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.854668000;1.250e+00;-6.666e-01;-7.767e-01;-5.333e-01;-6.213e-01;1.017e+00;1.191e+00;-5.348e-01;-5.982e-01;1.250e+00;-4.000e-01;-4.660e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.855668000;1.250e+00;-6.666e-01;-7.767e-01;-5.333e-01;-6.214e-01;1.017e+00;1.191e+00;-5.348e-01;-5.983e-01;1.250e+00;-4.000e-01;-4.660e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.856668000;1.250e+00;-6.666e-01;-7.768e-01;-5.333e-01;-6.214e-01;1.017e+00;1.191e+00;-5.348e-01;-5.983e-01;1.250e+00;-4.000e-01;-4.661e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.857668000;1.250e+00;-6.666e-01;-7.769e-01;-5.333e-01;-6.215e-01;1.017e+00;1.191e+00;-5.348e-01;-5.984e-01;1.250e+00;-4.000e-01;-4.661e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.858668000;1.250e+00;-6.666e-01;-7.769e-01;-5.333e-01;-6.216e-01;1.017e+00;1.191e+00;-5.348e-01;-5.984e-01;1.250e+00;-4.000e-01;-4.662e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.859668000;1.250e+00;-6.666e-01;-7.770e-01;-5.333e-01;-6.216e-01;1.017e+00;1.191e+00;-5.348e-01;-5.985e-01;1.250e+00;-4.000e-01;-4.662e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.860668000;1.250e+00;-6.666e-01;-7.771e-01;-5.333e-01;-6.217e-01;1.017e+00;1.191e+00;-5.348e-01;-5.985e-01;1.250e+00;-4.000e-01;-4.662e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.861668000;1.250e+00;-6.666e-01;-7.771e-01;-5.333e-01;-6.217e-01;1.017e+00;1.191e+00;-5.348e-01;-5.986e-01;1.250e+00;-4.000e-01;-4.663e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.862668000;1.250e+00;-6.666e-01;-7.772e-01;-5.333e-01;-6.218e-01;1.017e+00;1.191e+00;-5.348e-01;-5.986e-01;1.250e+00;-4.000e-01;-4.663e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.863668000;1.250e+00;-6.666e-01;-7.773e-01;-5.333e-01;-6.218e-01;1.017e+00;1.191e+00;-5.348e-01;-5.987e-01;1.250e+00;-4.000e-01;-4.664e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.864668000;1.250e+00;-6.666e-01;-7.773e-01;-5.333e-01;-6.219e-01;1.017e+00;1.191e+00;-5.348e-01;-5.987e-01;1.250e+00;-4.000e-01;-4.664e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.865668000;1.250e+00;-6.666e-01;-7.774e-01;-5.333e-01;-6.219e-01;1.017e+00;1.191e+00;-5.348e-01;-5.988e-01;1.250e+00;-4.000e-01;-4.664e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.866668000;1.250e+00;-6.666e-01;-7.774e-01;-5.333e-01;-6.220e-01;1.017e+00;1.191e+00;-5.348e-01;-5.988e-01;1.250e+00;-4.000e-01;-4.665e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.867668000;1.250e+00;-6.666e-01;-7.775e-01;-5.333e-01;-6.220e-01;1.017e+00;1.191e+00;-5.348e-01;-5.989e-01;1.250e+00;-4.000e-01;-4.665e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.868668000;1.250e+00;-6.666e-01;-7.776e-01;-5.333e-01;-6.221e-01;1.017e+00;1.191e+00;-5.348e-01;-5.989e-01;1.250e+00;-4.000e-01;-4.665e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.869668000;1.250e+00;-6.666e-01;-7.776e-01;-5.333e-01;-6.221e-01;1.017e+00;1.191e+00;-5.348e-01;-5.990e-01;1.250e+00;-4.000e-01;-4.666e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.870668000;1.250e+00;-6.666e-01;-7.777e-01;-5.333e-01;-6.222e-01;1.017e+00;1.191e+00;-5.348e-01;-5.990e-01;1.250e+00;-4.000e-01;-4.666e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.871668000;1.250e+00;-6.666e-01;-7.778e-01;-5.333e-01;-6.222e-01;1.017e+00;1.191e+00;-5.348e-01;-5.991e-01;1.250e+00;-4.000e-01;-4.667e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.872668000;1.250e+00;-6.666e-01;-7.778e-01;-5.333e-01;-6.223e-01;1.017e+00;1.191e+00;-5.348e-01;-5.991e-01;1.250e+00;-4.000e-01;-4.667e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.873668000;1.250e+00;-6.666e-01;-7.779e-01;-5.333e-01;-6.223e-01;1.017e+00;1.191e+00;-5.348e-01;-5.992e-01;1.250e+00;-4.000e-01;-4.667e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.874668000;1.250e+00;-6.666e-01;-7.779e-01;-5.333e-01;-6.224e-01;1.017e+00;1.191e+00;-5.348e-01;-5.992e-01;1.250e+00;-4.000e-01;-4.668e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.875668000;1.250e+00;-6.666e-01;-7.780e-01;-5.333e-01;-6.224e-01;1.017e+00;1.191e+00;-5.348e-01;-5.993e-01;1.250e+00;-4.000e-01;-4.668e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.876668000;1.250e+00;-6.666e-01;-7.781e-01;-5.333e-01;-6.225e-01;1.017e+00;1.191e+00;-5.348e-01;-5.993e-01;1.250e+00;-4.000e-01;-4.668e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.877668000;1.250e+00;-6.666e-01;-7.781e-01;-5.333e-01;-6.225e-01;1.017e+00;1.191e+00;-5.348e-01;-5.994e-01;1.250e+00;-4.000e-01;-4.669e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.878668000;1.250e+00;-6.666e-01;-7.782e-01;-5.333e-01;-6.226e-01;1.017e+00;1.191e+00;-5.348e-01;-5.994e-01;1.250e+00;-4.000e-01;-4.669e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.879668000;1.250e+00;-6.666e-01;-7.783e-01;-5.333e-01;-6.226e-01;1.017e+00;1.191e+00;-5.348e-01;-5.995e-01;1.250e+00;-4.000e-01;-4.670e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.880668000;1.250e+00;-6.666e-01;-7.783e-01;-5.333e-01;-6.227e-01;1.017e+00;1.191e+00;-5.348e-01;-5.995e-01;1.250e+00;-4.000e-01;-4.670e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.881668000;1.250e+00;-6.666e-01;-7.784e-01;-5.333e-01;-6.227e-01;1.016e+00;1.191e+00;-5.348e-01;-5.996e-01;1.250e+00;-4.000e-01;-4.670e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.882668000;1.250e+00;-6.666e-01;-7.785e-01;-5.333e-01;-6.228e-01;1.016e+00;1.191e+00;-5.348e-01;-5.996e-01;1.250e+00;-4.000e-01;-4.671e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.883668000;1.250e+00;-6.666e-01;-7.785e-01;-5.333e-01;-6.228e-01;1.016e+00;1.191e+00;-5.348e-01;-5.997e-01;1.250e+00;-4.000e-01;-4.671e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.884668000;1.250e+00;-6.666e-01;-7.786e-01;-5.333e-01;-6.229e-01;1.016e+00;1.191e+00;-5.348e-01;-5.997e-01;1.250e+00;-4.000e-01;-4.671e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.885668000;1.250e+00;-6.666e-01;-7.786e-01;-5.333e-01;-6.229e-01;1.016e+00;1.191e+00;-5.348e-01;-5.998e-01;1.250e+00;-4.000e-01;-4.672e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.886668000;1.250e+00;-6.666e-01;-7.787e-01;-5.333e-01;-6.230e-01;1.016e+00;1.191e+00;-5.348e-01;-5.998e-01;1.250e+00;-4.000e-01;-4.672e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.887668000;1.250e+00;-6.666e-01;-7.788e-01;-5.333e-01;-6.230e-01;1.016e+00;1.191e+00;-5.348e-01;-5.999e-01;1.250e+00;-4.000e-01;-4.673e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.888668000;1.250e+00;-6.666e-01;-7.788e-01;-5.333e-01;-6.231e-01;1.016e+00;1.191e+00;-5.348e-01;-5.999e-01;1.250e+00;-4.000e-01;-4.673e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.889668000;1.250e+00;-6.666e-01;-7.789e-01;-5.333e-01;-6.231e-01;1.016e+00;1.191e+00;-5.348e-01;-6.000e-01;1.250e+00;-4.000e-01;-4.673e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.890668000;1.250e+00;-6.666e-01;-7.790e-01;-5.333e-01;-6.232e-01;1.016e+00;1.191e+00;-5.349e-01;-6.000e-01;1.250e+00;-4.000e-01;-4.674e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.891668000;1.250e+00;-6.666e-01;-7.790e-01;-5.333e-01;-6.232e-01;1.016e+00;1.191e+00;-5.349e-01;-6.001e-01;1.250e+00;-4.000e-01;-4.674e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.892668000;1.250e+00;-6.666e-01;-7.791e-01;-5.333e-01;-6.233e-01;1.016e+00;1.191e+00;-5.349e-01;-6.001e-01;1.250e+00;-4.000e-01;-4.674e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.893668000;1.250e+00;-6.667e-01;-7.791e-01;-5.333e-01;-6.233e-01;1.016e+00;1.191e+00;-5.349e-01;-6.002e-01;1.250e+00;-4.000e-01;-4.675e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.894668000;1.250e+00;-6.667e-01;-7.792e-01;-5.333e-01;-6.234e-01;1.016e+00;1.191e+00;-5.349e-01;-6.002e-01;1.250e+00;-4.000e-01;-4.675e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.895668000;1.250e+00;-6.667e-01;-7.793e-01;-5.333e-01;-6.234e-01;1.016e+00;1.191e+00;-5.349e-01;-6.003e-01;1.250e+00;-4.000e-01;-4.676e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.896668000;1.250e+00;-6.667e-01;-7.793e-01;-5.333e-01;-6.235e-01;1.016e+00;1.191e+00;-5.349e-01;-6.003e-01;1.250e+00;-4.000e-01;-4.676e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.897668000;1.250e+00;-6.667e-01;-7.794e-01;-5.333e-01;-6.235e-01;1.016e+00;1.191e+00;-5.349e-01;-6.004e-01;1.250e+00;-4.000e-01;-4.676e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.898668000;1.250e+00;-6.667e-01;-7.795e-01;-5.333e-01;-6.236e-01;1.016e+00;1.191e+00;-5.349e-01;-6.004e-01;1.250e+00;-4.000e-01;-4.677e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.899668000;1.250e+00;-6.667e-01;-7.795e-01;-5.333e-01;-6.236e-01;1.016e+00;1.191e+00;-5.349e-01;-6.005e-01;1.250e+00;-4.000e-01;-4.677e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.900668000;1.250e+00;-6.667e-01;-7.796e-01;-5.333e-01;-6.237e-01;1.016e+00;1.191e+00;-5.349e-01;-6.005e-01;1.250e+00;-4.000e-01;-4.678e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.901668000;1.250e+00;-6.667e-01;-7.796e-01;-5.333e-01;-6.237e-01;1.016e+00;1.191e+00;-5.349e-01;-6.006e-01;1.250e+00;-4.000e-01;-4.678e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.902668000;1.250e+00;-6.667e-01;-7.797e-01;-5.333e-01;-6.238e-01;1.016e+00;1.191e+00;-5.349e-01;-6.006e-01;1.250e+00;-4.000e-01;-4.678e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.903668000;1.250e+00;-6.667e-01;-7.798e-01;-5.333e-01;-6.238e-01;1.016e+00;1.191e+00;-5.349e-01;-6.007e-01;1.250e+00;-4.000e-01;-4.679e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.904668000;1.250e+00;-6.667e-01;-7.798e-01;-5.333e-01;-6.239e-01;1.016e+00;1.191e+00;-5.349e-01;-6.008e-01;1.250e+00;-4.000e-01;-4.679e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.905668000;1.250e+00;-6.667e-01;-7.799e-01;-5.333e-01;-6.239e-01;1.016e+00;1.191e+00;-5.349e-01;-6.008e-01;1.250e+00;-4.000e-01;-4.679e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.906668000;1.250e+00;-6.667e-01;-7.800e-01;-5.333e-01;-6.240e-01;1.016e+00;1.191e+00;-5.349e-01;-6.009e-01;1.250e+00;-4.000e-01;-4.680e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.907668000;1.250e+00;-6.667e-01;-7.800e-01;-5.333e-01;-6.240e-01;1.016e+00;1.191e+00;-5.349e-01;-6.009e-01;1.250e+00;-4.000e-01;-4.680e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.908668000;1.250e+00;-6.667e-01;-7.801e-01;-5.333e-01;-6.241e-01;1.016e+00;1.191e+00;-5.349e-01;-6.010e-01;1.250e+00;-4.000e-01;-4.681e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.909668000;1.250e+00;-6.667e-01;-7.802e-01;-5.333e-01;-6.241e-01;1.016e+00;1.191e+00;-5.349e-01;-6.010e-01;1.250e+00;-4.000e-01;-4.681e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.910668000;1.250e+00;-6.667e-01;-7.802e-01;-5.333e-01;-6.242e-01;1.016e+00;1.191e+00;-5.349e-01;-6.011e-01;1.250e+00;-4.000e-01;-4.681e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.911668000;1.250e+00;-6.667e-01;-7.803e-01;-5.333e-01;-6.242e-01;1.016e+00;1.191e+00;-5.349e-01;-6.011e-01;1.250e+00;-4.000e-01;-4.682e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.912668000;1.250e+00;-6.667e-01;-7.803e-01;-5.333e-01;-6.243e-01;1.016e+00;1.191e+00;-5.349e-01;-6.012e-01;1.250e+00;-4.000e-01;-4.682e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.913668000;1.250e+00;-6.667e-01;-7.804e-01;-5.333e-01;-6.243e-01;1.016e+00;1.191e+00;-5.349e-01;-6.012e-01;1.250e+00;-4.000e-01;-4.682e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.914668000;1.250e+00;-6.667e-01;-7.805e-01;-5.333e-01;-6.244e-01;1.016e+00;1.191e+00;-5.349e-01;-6.013e-01;1.250e+00;-4.000e-01;-4.683e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.915668000;1.250e+00;-6.667e-01;-7.805e-01;-5.333e-01;-6.244e-01;1.016e+00;1.191e+00;-5.349e-01;-6.013e-01;1.250e+00;-4.000e-01;-4.683e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.916668000;1.250e+00;-6.667e-01;-7.806e-01;-5.333e-01;-6.245e-01;1.016e+00;1.191e+00;-5.349e-01;-6.014e-01;1.250e+00;-4.000e-01;-4.684e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.917668000;1.250e+00;-6.667e-01;-7.807e-01;-5.333e-01;-6.245e-01;1.016e+00;1.191e+00;-5.349e-01;-6.014e-01;1.250e+00;-4.000e-01;-4.684e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.918668000;1.250e+00;-6.667e-01;-7.807e-01;-5.333e-01;-6.246e-01;1.016e+00;1.191e+00;-5.349e-01;-6.015e-01;1.250e+00;-4.000e-01;-4.684e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.919668000;1.250e+00;-6.667e-01;-7.808e-01;-5.333e-01;-6.246e-01;1.016e+00;1.191e+00;-5.349e-01;-6.015e-01;1.250e+00;-4.000e-01;-4.685e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.920668000;1.250e+00;-6.667e-01;-7.808e-01;-5.334e-01;-6.247e-01;1.016e+00;1.191e+00;-5.349e-01;-6.016e-01;1.250e+00;-4.000e-01;-4.685e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.921668000;1.250e+00;-6.667e-01;-7.809e-01;-5.334e-01;-6.247e-01;1.016e+00;1.190e+00;-5.349e-01;-6.016e-01;1.250e+00;-4.000e-01;-4.685e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.922668000;1.250e+00;-6.667e-01;-7.810e-01;-5.334e-01;-6.248e-01;1.016e+00;1.190e+00;-5.349e-01;-6.017e-01;1.250e+00;-4.000e-01;-4.686e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.923668000;1.250e+00;-6.667e-01;-7.810e-01;-5.334e-01;-6.248e-01;1.016e+00;1.190e+00;-5.349e-01;-6.017e-01;1.250e+00;-4.000e-01;-4.686e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.924668000;1.250e+00;-6.667e-01;-7.811e-01;-5.334e-01;-6.249e-01;1.016e+00;1.190e+00;-5.349e-01;-6.018e-01;1.250e+00;-4.000e-01;-4.687e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.925668000;1.250e+00;-6.667e-01;-7.812e-01;-5.334e-01;-6.249e-01;1.016e+00;1.190e+00;-5.349e-01;-6.018e-01;1.250e+00;-4.000e-01;-4.687e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.926668000;1.250e+00;-6.667e-01;-7.812e-01;-5.334e-01;-6.250e-01;1.016e+00;1.190e+00;-5.349e-01;-6.019e-01;1.250e+00;-4.000e-01;-4.687e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.927668000;1.250e+00;-6.667e-01;-7.813e-01;-5.334e-01;-6.250e-01;1.016e+00;1.190e+00;-5.349e-01;-6.019e-01;1.250e+00;-4.000e-01;-4.688e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.928668000;1.250e+00;-6.667e-01;-7.814e-01;-5.334e-01;-6.251e-01;1.016e+00;1.190e+00;-5.349e-01;-6.020e-01;1.250e+00;-4.000e-01;-4.688e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.929668000;1.250e+00;-6.667e-01;-7.814e-01;-5.334e-01;-6.251e-01;1.016e+00;1.190e+00;-5.349e-01;-6.020e-01;1.250e+00;-4.000e-01;-4.688e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.930668000;1.250e+00;-6.667e-01;-7.815e-01;-5.334e-01;-6.252e-01;1.016e+00;1.190e+00;-5.349e-01;-6.021e-01;1.250e+00;-4.000e-01;-4.689e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.931668000;1.250e+00;-6.667e-01;-7.815e-01;-5.334e-01;-6.252e-01;1.016e+00;1.190e+00;-5.349e-01;-6.021e-01;1.250e+00;-4.000e-01;-4.689e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.932668000;1.250e+00;-6.667e-01;-7.816e-01;-5.334e-01;-6.253e-01;1.016e+00;1.190e+00;-5.349e-01;-6.022e-01;1.250e+00;-4.000e-01;-4.690e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.933668000;1.250e+00;-6.667e-01;-7.817e-01;-5.334e-01;-6.253e-01;1.016e+00;1.190e+00;-5.349e-01;-6.022e-01;1.250e+00;-4.000e-01;-4.690e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.934668000;1.250e+00;-6.667e-01;-7.817e-01;-5.334e-01;-6.254e-01;1.015e+00;1.190e+00;-5.350e-01;-6.023e-01;1.250e+00;-4.000e-01;-4.690e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.935668000;1.250e+00;-6.667e-01;-7.818e-01;-5.334e-01;-6.254e-01;1.015e+00;1.190e+00;-5.350e-01;-6.023e-01;1.250e+00;-4.000e-01;-4.691e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.936668000;1.250e+00;-6.667e-01;-7.819e-01;-5.334e-01;-6.255e-01;1.015e+00;1.190e+00;-5.350e-01;-6.024e-01;1.250e+00;-4.000e-01;-4.691e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.937668000;1.250e+00;-6.667e-01;-7.819e-01;-5.334e-01;-6.255e-01;1.015e+00;1.190e+00;-5.350e-01;-6.024e-01;1.250e+00;-4.000e-01;-4.692e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.938668000;1.250e+00;-6.667e-01;-7.820e-01;-5.334e-01;-6.256e-01;1.015e+00;1.190e+00;-5.350e-01;-6.025e-01;1.250e+00;-4.000e-01;-4.692e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.939668000;1.250e+00;-6.667e-01;-7.820e-01;-5.334e-01;-6.256e-01;1.015e+00;1.190e+00;-5.350e-01;-6.025e-01;1.250e+00;-4.000e-01;-4.692e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.940668000;1.250e+00;-6.667e-01;-7.821e-01;-5.334e-01;-6.257e-01;1.015e+00;1.190e+00;-5.350e-01;-6.026e-01;1.250e+00;-4.000e-01;-4.693e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.941668000;1.250e+00;-6.667e-01;-7.822e-01;-5.334e-01;-6.257e-01;1.015e+00;1.190e+00;-5.350e-01;-6.026e-01;1.250e+00;-4.000e-01;-4.693e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.942668000;1.250e+00;-6.667e-01;-7.822e-01;-5.334e-01;-6.258e-01;1.015e+00;1.190e+00;-5.350e-01;-6.027e-01;1.250e+00;-4.000e-01;-4.693e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.943668000;1.250e+00;-6.667e-01;-7.823e-01;-5.334e-01;-6.258e-01;1.015e+00;1.190e+00;-5.350e-01;-6.027e-01;1.250e+00;-4.000e-01;-4.694e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.944668000;1.250e+00;-6.667e-01;-7.824e-01;-5.334e-01;-6.259e-01;1.015e+00;1.190e+00;-5.350e-01;-6.028e-01;1.250e+00;-4.000e-01;-4.694e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.945668000;1.250e+00;-6.667e-01;-7.824e-01;-5.334e-01;-6.259e-01;1.015e+00;1.190e+00;-5.350e-01;-6.028e-01;1.250e+00;-4.000e-01;-4.695e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.946668000;1.250e+00;-6.667e-01;-7.825e-01;-5.334e-01;-6.260e-01;1.015e+00;1.190e+00;-5.350e-01;-6.029e-01;1.250e+00;-4.000e-01;-4.695e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.947668000;1.250e+00;-6.667e-01;-7.825e-01;-5.334e-01;-6.260e-01;1.015e+00;1.190e+00;-5.350e-01;-6.029e-01;1.250e+00;-4.000e-01;-4.695e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
