time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.948668000;1.250e+00;-6.667e-01;-7.826e-01;-5.334e-01;-6.261e-01;1.015e+00;1.190e+00;-5.350e-01;-6.030e-01;1.250e+00;-4.000e-01;-4.696e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.949668000;1.250e+00;-6.667e-01;-7.827e-01;-5.334e-01;-6.261e-01;1.015e+00;1.190e+00;-5.350e-01;-6.030e-01;1.250e+00;-4.000e-01;-4.696e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.950668000;1.250e+00;-6.667e-01;-7.827e-01;-5.334e-01;-6.262e-01;1.015e+00;1.190e+00;-5.350e-01;-6.031e-01;1.250e+00;-4.000e-01;-4.696e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.951668000;1.250e+00;-6.667e-01;-7.828e-01;-5.334e-01;-6.262e-01;1.015e+00;1.190e+00;-5.350e-01;-6.031e-01;1.250e+00;-4.000e-01;-4.697e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.952668000;1.250e+00;-6.667e-01;-7.829e-01;-5.334e-01;-6.263e-01;1.015e+00;1.190e+00;-5.350e-01;-6.032e-01;1.250e+00;-4.000e-01;-4.697e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.953668000;1.250e+00;-6.667e-01;-7.829e-01;-5.334e-01;-6.263e-01;1.015e+00;1.190e+00;-5.350e-01;-6.032e-01;1.250e+00;-4.000e-01;-4.698e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.954668000;1.250e+00;-6.667e-01;-7.830e-01;-5.334e-01;-6.264e-01;1.015e+00;1.190e+00;-5.350e-01;-6.033e-01;1.250e+00;-4.000e-01;-4.698e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.955668000;1.250e+00;-6.667e-01;-7.830e-01;-5.334e-01;-6.264e-01;1.015e+00;1.190e+00;-5.350e-01;-6.033e-01;1.250e+00;-4.000e-01;-4.698e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.956668000;1.250e+00;-6.667e-01;-7.831e-01;-5.334e-01;-6.265e-01;1.015e+00;1.190e+00;-5.350e-01;-6.034e-01;1.250e+00;-4.000e-01;-4.699e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.957668000;1.250e+00;-6.667e-01;-7.832e-01;-5.334e-01;-6.265e-01;1.015e+00;1.190e+00;-5.350e-01;-6.034e-01;1.250e+00;-4.000e-01;-4.699e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.958668000;1.250e+00;-6.667e-01;-7.832e-01;-5.334e-01;-6.266e-01;1.015e+00;1.190e+00;-5.350e-01;-6.035e-01;1.250e+00;-4.000e-01;-4.699e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.959668000;1.250e+00;-6.667e-01;-7.833e-01;-5.334e-01;-6.266e-01;1.015e+00;1.190e+00;-5.350e-01;-6.035e-01;1.250e+00;-4.000e-01;-4.700e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.960668000;1.250e+00;-6.667e-01;-7.834e-01;-5.334e-01;-6.267e-01;1.015e+00;1.190e+00;-5.350e-01;-6.036e-01;1.250e+00;-4.000e-01;-4.700e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.961668000;1.250e+00;-6.667e-01;-7.834e-01;-5.334e-01;-6.267e-01;1.015e+00;1.190e+00;-5.350e-01;-6.036e-01;1.250e+00;-4.000e-01;-4.701e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.962668000;1.250e+00;-6.667e-01;-7.835e-01;-5.334e-01;-6.268e-01;1.015e+00;1.190e+00;-5.350e-01;-6.037e-01;1.250e+00;-4.000e-01;-4.701e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.963668000;1.250e+00;-6.667e-01;-7.836e-01;-5.334e-01;-6.268e-01;1.015e+00;1.190e+00;-5.350e-01;-6.037e-01;1.250e+00;-4.000e-01;-4.701e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.964668000;1.250e+00;-6.667e-01;-7.836e-01;-5.334e-01;-6.269e-01;1.015e+00;1.190e+00;-5.350e-01;-6.038e-01;1.250e+00;-4.000e-01;-4.702e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.965668000;1.250e+00;-6.667e-01;-7.837e-01;-5.334e-01;-6.269e-01;1.015e+00;1.190e+00;-5.350e-01;-6.038e-01;1.250e+00;-4.000e-01;-4.702e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.966668000;1.250e+00;-6.667e-01;-7.837e-01;-5.334e-01;-6.270e-01;1.015e+00;1.190e+00;-5.350e-01;-6.039e-01;1.250e+00;-4.000e-01;-4.702e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.967668000;1.250e+00;-6.667e-01;-7.838e-01;-5.334e-01;-6.270e-01;1.015e+00;1.190e+00;-5.350e-01;-6.039e-01;1.250e+00;-4.000e-01;-4.703e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.968668000;1.250e+00;-6.668e-01;-7.839e-01;-5.334e-01;-6.271e-01;1.015e+00;1.190e+00;-5.350e-01;-6.040e-01;1.250e+00;-4.001e-01;-4.703e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.969668000;1.250e+00;-6.668e-01;-7.839e-01;-5.334e-01;-6.271e-01;1.015e+00;1.190e+00;-5.350e-01;-6.040e-01;1.250e+00;-4.001e-01;-4.704e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.970668000;1.250e+00;-6.668e-01;-7.840e-01;-5.334e-01;-6.272e-01;1.015e+00;1.190e+00;-5.350e-01;-6.041e-01;1.250e+00;-4.001e-01;-4.704e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.971668000;1.250e+00;-6.668e-01;-7.841e-01;-5.334e-01;-6.272e-01;1.015e+00;1.190e+00;-5.350e-01;-6.041e-01;1.250e+00;-4.001e-01;-4.704e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.972668000;1.250e+00;-6.668e-01;-7.841e-01;-5.334e-01;-6.273e-01;1.015e+00;1.190e+00;-5.350e-01;-6.042e-01;1.250e+00;-4.001e-01;-4.705e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.973668000;1.250e+00;-6.668e-01;-7.842e-01;-5.334e-01;-6.273e-01;1.015e+00;1.190e+00;-5.350e-01;-6.042e-01;1.250e+00;-4.001e-01;-4.705e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.974668000;1.250e+00;-6.668e-01;-7.842e-01;-5.334e-01;-6.274e-01;1.015e+00;1.190e+00;-5.350e-01;-6.043e-01;1.250e+00;-4.001e-01;-4.705e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.975668000;1.250e+00;-6.668e-01;-7.843e-01;-5.334e-01;-6.274e-01;1.015e+00;1.190e+00;-5.350e-01;-6.043e-01;1.250e+00;-4.001e-01;-4.706e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.976668000;1.250e+00;-6.668e-01;-7.844e-01;-5.334e-01;-6.275e-01;1.015e+00;1.190e+00;-5.350e-01;-6.044e-01;1.250e+00;-4.001e-01;-4.706e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.977668000;1.250e+00;-6.668e-01;-7.844e-01;-5.334e-01;-6.275e-01;1.015e+00;1.190e+00;-5.350e-01;-6.044e-01;1.250e+00;-4.001e-01;-4.707e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.978668000;1.250e+00;-6.668e-01;-7.845e-01;-5.334e-01;-6.276e-01;1.015e+00;1.190e+00;-5.350e-01;-6.045e-01;1.250e+00;-4.001e-01;-4.707e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.979668000;1.250e+00;-6.668e-01;-7.846e-01;-5.334e-01;-6.276e-01;1.015e+00;1.190e+00;-5.350e-01;-6.045e-01;1.250e+00;-4.001e-01;-4.707e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.980668000;1.250e+00;-6.668e-01;-7.846e-01;-5.334e-01;-6.277e-01;1.015e+00;1.190e+00;-5.351e-01;-6.046e-01;1.250e+00;-4.001e-01;-4.708e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.981668000;1.250e+00;-6.668e-01;-7.847e-01;-5.334e-01;-6.277e-01;1.015e+00;1.190e+00;-5.351e-01;-6.046e-01;1.250e+00;-4.001e-01;-4.708e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.982668000;1.250e+00;-6.668e-01;-7.847e-01;-5.334e-01;-6.278e-01;1.015e+00;1.190e+00;-5.351e-01;-6.047e-01;1.250e+00;-4.001e-01;-4.708e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.983668000;1.250e+00;-6.668e-01;-7.848e-01;-5.334e-01;-6.278e-01;1.015e+00;1.190e+00;-5.351e-01;-6.047e-01;1.250e+00;-4.001e-01;-4.709e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.984668000;1.250e+00;-6.668e-01;-7.849e-01;-5.334e-01;-6.279e-01;1.015e+00;1.190e+00;-5.351e-01;-6.048e-01;1.250e+00;-4.001e-01;-4.709e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.985668000;1.250e+00;-6.668e-01;-7.849e-01;-5.334e-01;-6.279e-01;1.015e+00;1.190e+00;-5.351e-01;-6.048e-01;1.250e+00;-4.001e-01;-4.710e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.986668000;1.250e+00;-6.668e-01;-7.850e-01;-5.334e-01;-6.280e-01;1.015e+00;1.190e+00;-5.351e-01;-6.049e-01;1.250e+00;-4.001e-01;-4.710e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.987668000;1.250e+00;-6.668e-01;-7.851e-01;-5.334e-01;-6.280e-01;1.014e+00;1.190e+00;-5.351e-01;-6.049e-01;1.250e+00;-4.001e-01;-4.710e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.988668000;1.250e+00;-6.668e-01;-7.851e-01;-5.334e-01;-6.281e-01;1.014e+00;1.190e+00;-5.351e-01;-6.050e-01;1.250e+00;-4.001e-01;-4.711e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.989668000;1.250e+00;-6.668e-01;-7.852e-01;-5.334e-01;-6.281e-01;1.014e+00;1.190e+00;-5.351e-01;-6.050e-01;1.250e+00;-4.001e-01;-4.711e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.990668000;1.250e+00;-6.668e-01;-7.852e-01;-5.334e-01;-6.282e-01;1.014e+00;1.190e+00;-5.351e-01;-6.051e-01;1.250e+00;-4.001e-01;-4.711e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.991668000;1.250e+00;-6.668e-01;-7.853e-01;-5.334e-01;-6.282e-01;1.014e+00;1.190e+00;-5.351e-01;-6.051e-01;1.250e+00;-4.001e-01;-4.712e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.992668000;1.250e+00;-6.668e-01;-7.854e-01;-5.334e-01;-6.283e-01;1.014e+00;1.190e+00;-5.351e-01;-6.052e-01;1.250e+00;-4.001e-01;-4.712e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.993668000;1.250e+00;-6.668e-01;-7.854e-01;-5.334e-01;-6.283e-01;1.014e+00;1.190e+00;-5.351e-01;-6.052e-01;1.250e+00;-4.001e-01;-4.713e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.994668000;1.250e+00;-6.668e-01;-7.855e-01;-5.334e-01;-6.284e-01;1.014e+00;1.190e+00;-5.351e-01;-6.053e-01;1.250e+00;-4.001e-01;-4.713e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.995668000;1.250e+00;-6.668e-01;-7.856e-01;-5.334e-01;-6.284e-01;1.014e+00;1.190e+00;-5.351e-01;-6.053e-01;1.250e+00;-4.001e-01;-4.713e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.996668000;1.250e+00;-6.668e-01;-7.856e-01;-5.334e-01;-6.285e-01;1.014e+00;1.190e+00;-5.351e-01;-6.054e-01;1.250e+00;-4.001e-01;-4.714e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.997668000;1.250e+00;-6.668e-01;-7.857e-01;-5.334e-01;-6.285e-01;1.014e+00;1.190e+00;-5.351e-01;-6.054e-01;1.250e+00;-4.001e-01;-4.714e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.998668000;1.250e+00;-6.668e-01;-7.857e-01;-5.334e-01;-6.286e-01;1.014e+00;1.190e+00;-5.351e-01;-6.055e-01;1.250e+00;-4.001e-01;-4.714e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
20.999668000;1.250e+00;-6.668e-01;-7.858e-01;-5.334e-01;-6.286e-01;1.014e+00;1.190e+00;-5.351e-01;-6.055e-01;1.250e+00;-4.001e-01;-4.715e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.000668000;1.250e+00;-6.668e-01;-7.859e-01;-5.334e-01;-6.287e-01;1.014e+00;1.190e+00;-5.351e-01;-6.056e-01;1.250e+00;-4.001e-01;-4.715e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.001668000;1.250e+00;-6.668e-01;-7.859e-01;-5.334e-01;-6.287e-01;1.014e+00;1.190e+00;-5.351e-01;-6.056e-01;1.250e+00;-4.001e-01;-4.716e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.002668000;1.250e+00;-6.668e-01;-7.860e-01;-5.334e-01;-6.288e-01;1.014e+00;1.190e+00;-5.351e-01;-6.057e-01;1.250e+00;-4.001e-01;-4.716e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.003668000;1.250e+00;-6.668e-01;-7.861e-01;-5.334e-01;-6.289e-01;1.014e+00;1.190e+00;-5.351e-01;-6.058e-01;1.250e+00;-4.001e-01;-4.716e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.004668000;1.250e+00;-6.668e-01;-7.861e-01;-5.334e-01;-6.289e-01;1.014e+00;1.190e+00;-5.351e-01;-6.058e-01;1.250e+00;-4.001e-01;-4.717e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.005668000;1.250e+00;-6.668e-01;-7.862e-01;-5.334e-01;-6.290e-01;1.014e+00;1.190e+00;-5.351e-01;-6.059e-01;1.250e+00;-4.001e-01;-4.717e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.006668000;1.250e+00;-6.668e-01;-7.863e-01;-5.334e-01;-6.290e-01;1.014e+00;1.190e+00;-5.351e-01;-6.059e-01;1.250e+00;-4.001e-01;-4.718e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.007668000;1.250e+00;-6.668e-01;-7.863e-01;-5.334e-01;-6.291e-01;1.014e+00;1.190e+00;-5.351e-01;-6.060e-01;1.250e+00;-4.001e-01;-4.718e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.008668000;1.250e+00;-6.668e-01;-7.864e-01;-5.334e-01;-6.291e-01;1.014e+00;1.190e+00;-5.351e-01;-6.060e-01;1.250e+00;-4.001e-01;-4.718e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.009668000;1.250e+00;-6.668e-01;-7.864e-01;-5.334e-01;-6.292e-01;1.014e+00;1.190e+00;-5.351e-01;-6.061e-01;1.250e+00;-4.001e-01;-4.719e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.010668000;1.250e+00;-6.668e-01;-7.865e-01;-5.334e-01;-6.292e-01;1.014e+00;1.190e+00;-5.351e-01;-6.061e-01;1.250e+00;-4.001e-01;-4.719e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.011668000;1.250e+00;-6.668e-01;-7.866e-01;-5.334e-01;-6.293e-01;1.014e+00;1.190e+00;-5.351e-01;-6.062e-01;1.250e+00;-4.001e-01;-4.719e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.012668000;1.250e+00;-6.668e-01;-7.866e-01;-5.334e-01;-6.293e-01;1.014e+00;1.190e+00;-5.351e-01;-6.062e-01;1.250e+00;-4.001e-01;-4.720e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.013668000;1.250e+00;-6.668e-01;-7.867e-01;-5.334e-01;-6.294e-01;1.014e+00;1.190e+00;-5.351e-01;-6.063e-01;1.250e+00;-4.001e-01;-4.720e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.014668000;1.250e+00;-6.668e-01;-7.868e-01;-5.334e-01;-6.294e-01;1.014e+00;1.190e+00;-5.351e-01;-6.063e-01;1.250e+00;-4.001e-01;-4.721e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.015668000;1.250e+00;-6.668e-01;-7.868e-01;-5.334e-01;-6.295e-01;1.014e+00;1.190e+00;-5.351e-01;-6.064e-01;1.250e+00;-4.001e-01;-4.721e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.016668000;1.250e+00;-6.668e-01;-7.869e-01;-5.334e-01;-6.295e-01;1.014e+00;1.190e+00;-5.351e-01;-6.064e-01;1.250e+00;-4.001e-01;-4.721e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.017668000;1.250e+00;-6.668e-01;-7.869e-01;-5.334e-01;-6.296e-01;1.014e+00;1.190e+00;-5.351e-01;-6.065e-01;1.250e+00;-4.001e-01;-4.722e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.018668000;1.250e+00;-6.668e-01;-7.870e-01;-5.334e-01;-6.296e-01;1.014e+00;1.190e+00;-5.351e-01;-6.065e-01;1.250e+00;-4.001e-01;-4.722e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.019668000;1.250e+00;-6.668e-01;-7.871e-01;-5.334e-01;-6.297e-01;1.014e+00;1.190e+00;-5.351e-01;-6.066e-01;1.250e+00;-4.001e-01;-4.722e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.020668000;1.250e+00;-6.668e-01;-7.871e-01;-5.334e-01;-6.297e-01;1.014e+00;1.190e+00;-5.351e-01;-6.066e-01;1.250e+00;-4.001e-01;-4.723e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.021668000;1.250e+00;-6.668e-01;-7.872e-01;-5.334e-01;-6.298e-01;1.014e+00;1.190e+00;-5.351e-01;-6.067e-01;1.250e+00;-4.001e-01;-4.723e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.022668000;1.250e+00;-6.668e-01;-7.873e-01;-5.334e-01;-6.298e-01;1.014e+00;1.190e+00;-5.351e-01;-6.067e-01;1.250e+00;-4.001e-01;-4.724e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.023668000;1.250e+00;-6.668e-01;-7.873e-01;-5.335e-01;-6.299e-01;1.014e+00;1.190e+00;-5.351e-01;-6.068e-01;1.250e+00;-4.001e-01;-4.724e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.024668000;1.250e+00;-6.668e-01;-7.874e-01;-5.335e-01;-6.299e-01;1.014e+00;1.190e+00;-5.351e-01;-6.068e-01;1.250e+00;-4.001e-01;-4.724e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.025668000;1.250e+00;-6.668e-01;-7.874e-01;-5.335e-01;-6.300e-01;1.014e+00;1.190e+00;-5.351e-01;-6.069e-01;1.250e+00;-4.001e-01;-4.725e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.026668000;1.250e+00;-6.668e-01;-7.875e-01;-5.335e-01;-6.300e-01;1.014e+00;1.190e+00;-5.351e-01;-6.069e-01;1.250e+00;-4.001e-01;-4.725e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.027668000;1.250e+00;-6.668e-01;-7.876e-01;-5.335e-01;-6.301e-01;1.014e+00;1.190e+00;-5.351e-01;-6.070e-01;1.250e+00;-4.001e-01;-4.725e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.028668000;1.250e+00;-6.668e-01;-7.876e-01;-5.335e-01;-6.301e-01;1.014e+00;1.190e+00;-5.351e-01;-6.070e-01;1.250e+00;-4.001e-01;-4.726e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.029668000;1.250e+00;-6.668e-01;-7.877e-01;-5.335e-01;-6.302e-01;1.014e+00;1.190e+00;-5.352e-01;-6.071e-01;1.250e+00;-4.001e-01;-4.726e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.030668000;1.250e+00;-6.668e-01;-7.878e-01;-5.335e-01;-6.302e-01;1.014e+00;1.190e+00;-5.352e-01;-6.071e-01;1.250e+00;-4.001e-01;-4.727e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.031668000;1.250e+00;-6.668e-01;-7.878e-01;-5.335e-01;-6.303e-01;1.014e+00;1.190e+00;-5.352e-01;-6.072e-01;1.250e+00;-4.001e-01;-4.727e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.032668000;1.250e+00;-6.668e-01;-7.879e-01;-5.335e-01;-6.303e-01;1.014e+00;1.190e+00;-5.352e-01;-6.072e-01;1.250e+00;-4.001e-01;-4.727e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.033668000;1.250e+00;-6.668e-01;-7.879e-01;-5.335e-01;-6.304e-01;1.014e+00;1.190e+00;-5.352e-01;-6.073e-01;1.250e+00;-4.001e-01;-4.728e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.034668000;1.250e+00;-6.668e-01;-7.880e-01;-5.335e-01;-6.304e-01;1.014e+00;1.190e+00;-5.352e-01;-6.073e-01;1.250e+00;-4.001e-01;-4.728e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.035668000;1.250e+00;-6.668e-01;-7.881e-01;-5.335e-01;-6.305e-01;1.014e+00;1.190e+00;-5.352e-01;-6.074e-01;1.250e+00;-4.001e-01;-4.728e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.036668000;1.250e+00;-6.668e-01;-7.881e-01;-5.335e-01;-6.305e-01;1.014e+00;1.190e+00;-5.352e-01;-6.074e-01;1.250e+00;-4.001e-01;-4.729e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.037668000;1.250e+00;-6.668e-01;-7.882e-01;-5.335e-01;-6.306e-01;1.014e+00;1.190e+00;-5.352e-01;-6.075e-01;1.250e+00;-4.001e-01;-4.729e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.038668000;1.250e+00;-6.668e-01;-7.883e-01;-5.335e-01;-6.306e-01;1.014e+00;1.190e+00;-5.352e-01;-6.075e-01;1.250e+00;-4.001e-01;-4.730e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.039668000;1.250e+00;-6.668e-01;-7.883e-01;-5.335e-01;-6.307e-01;1.014e+00;1.190e+00;-5.352e-01;-6.076e-01;1.250e+00;-4.001e-01;-4.730e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.040668000;1.250e+00;-6.668e-01;-7.884e-01;-5.335e-01;-6.307e-01;1.013e+00;1.190e+00;-5.352e-01;-6.076e-01;1.250e+00;-4.001e-01;-4.730e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.041668000;1.250e+00;-6.668e-01;-7.884e-01;-5.335e-01;-6.308e-01;1.013e+00;1.190e+00;-5.352e-01;-6.077e-01;1.250e+00;-4.001e-01;-4.731e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.042668000;1.250e+00;-6.668e-01;-7.885e-01;-5.335e-01;-6.308e-01;1.013e+00;1.190e+00;-5.352e-01;-6.077e-01;1.250e+00;-4.001e-01;-4.731e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.043668000;1.250e+00;-6.668e-01;-7.886e-01;-5.335e-01;-6.309e-01;1.013e+00;1.190e+00;-5.352e-01;-6.078e-01;1.250e+00;-4.001e-01;-4.731e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.044668000;1.250e+00;-6.668e-01;-7.886e-01;-5.335e-01;-6.309e-01;1.013e+00;1.190e+00;-5.352e-01;-6.078e-01;1.250e+00;-4.001e-01;-4.732e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.045668000;1.250e+00;-6.668e-01;-7.887e-01;-5.335e-01;-6.310e-01;1.013e+00;1.190e+00;-5.352e-01;-6.079e-01;1.250e+00;-4.001e-01;-4.732e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.046668000;1.250e+00;-6.668e-01;-7.888e-01;-5.335e-01;-6.310e-01;1.013e+00;1.190e+00;-5.352e-01;-6.079e-01;1.250e+00;-4.001e-01;-4.733e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.047668000;1.250e+00;-6.668e-01;-7.888e-01;-5.335e-01;-6.311e-01;1.013e+00;1.190e+00;-5.352e-01;-6.080e-01;1.250e+00;-4.001e-01;-4.733e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.048668000;1.250e+00;-6.668e-01;-7.889e-01;-5.335e-01;-6.311e-01;1.013e+00;1.190e+00;-5.352e-01;-6.080e-01;1.250e+00;-4.001e-01;-4.733e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.049668000;1.250e+00;-6.668e-01;-7.889e-01;-5.335e-01;-6.312e-01;1.013e+00;1.190e+00;-5.352e-01;-6.081e-01;1.250e+00;-4.001e-01;-4.734e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.050668000;1.250e+00;-6.668e-01;-7.890e-01;-5.335e-01;-6.312e-01;1.013e+00;1.190e+00;-5.352e-01;-6.081e-01;1.250e+00;-4.001e-01;-4.734e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.051668000;1.250e+00;-6.668e-01;-7.891e-01;-5.335e-01;-6.313e-01;1.013e+00;1.190e+00;-5.352e-01;-6.082e-01;1.250e+00;-4.001e-01;-4.734e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.052668000;1.250e+00;-6.668e-01;-7.891e-01;-5.335e-01;-6.313e-01;1.013e+00;1.190e+00;-5.352e-01;-6.082e-01;1.250e+00;-4.001e-01;-4.735e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.053668000;1.250e+00;-6.668e-01;-7.892e-01;-5.335e-01;-6.314e-01;1.013e+00;1.190e+00;-5.352e-01;-6.083e-01;1.250e+00;-4.001e-01;-4.735e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.054668000;1.250e+00;-6.668e-01;-7.893e-01;-5.335e-01;-6.314e-01;1.013e+00;1.190e+00;-5.352e-01;-6.083e-01;1.250e+00;-4.001e-01;-4.736e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.055668000;1.250e+00;-6.668e-01;-7.893e-01;-5.335e-01;-6.315e-01;1.013e+00;1.190e+00;-5.352e-01;-6.084e-01;1.250e+00;-4.001e-01;-4.736e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.056668000;1.250e+00;-6.668e-01;-7.894e-01;-5.335e-01;-6.315e-01;1.013e+00;1.190e+00;-5.352e-01;-6.084e-01;1.250e+00;-4.001e-01;-4.736e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.057668000;1.250e+00;-6.668e-01;-7.894e-01;-5.335e-01;-6.316e-01;1.013e+00;1.190e+00;-5.352e-01;-6.085e-01;1.250e+00;-4.001e-01;-4.737e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.058668000;1.250e+00;-6.669e-01;-7.895e-01;-5.335e-01;-6.316e-01;1.013e+00;1.190e+00;-5.352e-01;-6.085e-01;1.250e+00;-4.001e-01;-4.737e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.059668000;1.250e+00;-6.669e-01;-7.896e-01;-5.335e-01;-6.317e-01;1.013e+00;1.190e+00;-5.352e-01;-6.086e-01;1.250e+00;-4.001e-01;-4.737e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.060668000;1.250e+00;-6.669e-01;-7.896e-01;-5.335e-01;-6.317e-01;1.013e+00;1.190e+00;-5.352e-01;-6.086e-01;1.250e+00;-4.001e-01;-4.738e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.061668000;1.250e+00;-6.669e-01;-7.897e-01;-5.335e-01;-6.318e-01;1.013e+00;1.190e+00;-5.352e-01;-6.087e-01;1.250e+00;-4.001e-01;-4.738e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.062668000;1.250e+00;-6.669e-01;-7.898e-01;-5.335e-01;-6.318e-01;1.013e+00;1.190e+00;-5.352e-01;-6.087e-01;1.250e+00;-4.001e-01;-4.739e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.063668000;1.250e+00;-6.669e-01;-7.898e-01;-5.335e-01;-6.319e-01;1.013e+00;1.190e+00;-5.352e-01;-6.088e-01;1.250e+00;-4.001e-01;-4.739e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.064668000;1.250e+00;-6.669e-01;-7.899e-01;-5.335e-01;-6.319e-01;1.013e+00;1.190e+00;-5.352e-01;-6.088e-01;1.250e+00;-4.001e-01;-4.739e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.065668000;1.250e+00;-6.669e-01;-7.899e-01;-5.335e-01;-6.320e-01;1.013e+00;1.190e+00;-5.352e-01;-6.089e-01;1.250e+00;-4.001e-01;-4.740e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.066668000;1.250e+00;-6.669e-01;-7.900e-01;-5.335e-01;-6.320e-01;1.013e+00;1.190e+00;-5.352e-01;-6.089e-01;1.250e+00;-4.001e-01;-4.740e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.067668000;1.250e+00;-6.669e-01;-7.901e-01;-5.335e-01;-6.321e-01;1.013e+00;1.190e+00;-5.352e-01;-6.090e-01;1.250e+00;-4.001e-01;-4.740e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.068668000;1.250e+00;-6.669e-01;-7.901e-01;-5.335e-01;-6.321e-01;1.013e+00;1.190e+00;-5.352e-01;-6.090e-01;1.250e+00;-4.001e-01;-4.741e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.069668000;1.250e+00;-6.669e-01;-7.902e-01;-5.335e-01;-6.322e-01;1.013e+00;1.190e+00;-5.352e-01;-6.091e-01;1.250e+00;-4.001e-01;-4.741e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.070668000;1.250e+00;-6.669e-01;-7.903e-01;-5.335e-01;-6.322e-01;1.013e+00;1.190e+00;-5.352e-01;-6.091e-01;1.250e+00;-4.001e-01;-4.742e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.071668000;1.250e+00;-6.669e-01;-7.903e-01;-5.335e-01;-6.323e-01;1.013e+00;1.190e+00;-5.352e-01;-6.092e-01;1.250e+00;-4.001e-01;-4.742e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.072668000;1.250e+00;-6.669e-01;-7.904e-01;-5.335e-01;-6.323e-01;1.013e+00;1.190e+00;-5.352e-01;-6.092e-01;1.250e+00;-4.001e-01;-4.742e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.073668000;1.250e+00;-6.669e-01;-7.904e-01;-5.335e-01;-6.324e-01;1.013e+00;1.190e+00;-5.352e-01;-6.093e-01;1.250e+00;-4.001e-01;-4.743e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.074668000;1.250e+00;-6.669e-01;-7.905e-01;-5.335e-01;-6.324e-01;1.013e+00;1.190e+00;-5.352e-01;-6.093e-01;1.250e+00;-4.001e-01;-4.743e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.075668000;1.250e+00;-6.669e-01;-7.906e-01;-5.335e-01;-6.325e-01;1.013e+00;1.190e+00;-5.352e-01;-6.094e-01;1.250e+00;-4.001e-01;-4.743e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.076668000;1.250e+00;-6.669e-01;-7.906e-01;-5.335e-01;-6.325e-01;1.013e+00;1.190e+00;-5.352e-01;-6.094e-01;1.250e+00;-4.001e-01;-4.744e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.077668000;1.250e+00;-6.669e-01;-7.907e-01;-5.335e-01;-6.326e-01;1.013e+00;1.190e+00;-5.352e-01;-6.095e-01;1.250e+00;-4.001e-01;-4.744e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.078668000;1.250e+00;-6.669e-01;-7.908e-01;-5.335e-01;-6.326e-01;1.013e+00;1.190e+00;-5.352e-01;-6.095e-01;1.250e+00;-4.001e-01;-4.745e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.079668000;1.250e+00;-6.669e-01;-7.908e-01;-5.335e-01;-6.327e-01;1.013e+00;1.190e+00;-5.352e-01;-6.096e-01;1.250e+00;-4.001e-01;-4.745e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.080668000;1.250e+00;-6.669e-01;-7.909e-01;-5.335e-01;-6.327e-01;1.013e+00;1.190e+00;-5.353e-01;-6.096e-01;1.250e+00;-4.001e-01;-4.745e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.081668000;1.250e+00;-6.669e-01;-7.909e-01;-5.335e-01;-6.328e-01;1.013e+00;1.190e+00;-5.353e-01;-6.097e-01;1.250e+00;-4.001e-01;-4.746e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.082668000;1.250e+00;-6.669e-01;-7.910e-01;-5.335e-01;-6.328e-01;1.013e+00;1.190e+00;-5.353e-01;-6.097e-01;1.250e+00;-4.001e-01;-4.746e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.083668000;1.250e+00;-6.669e-01;-7.911e-01;-5.335e-01;-6.329e-01;1.013e+00;1.190e+00;-5.353e-01;-6.098e-01;1.250e+00;-4.001e-01;-4.746e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.084668000;1.250e+00;-6.669e-01;-7.911e-01;-5.335e-01;-6.329e-01;1.013e+00;1.190e+00;-5.353e-01;-6.098e-01;1.250e+00;-4.001e-01;-4.747e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.085668000;1.250e+00;-6.669e-01;-7.912e-01;-5.335e-01;-6.330e-01;1.013e+00;1.190e+00;-5.353e-01;-6.099e-01;1.250e+00;-4.001e-01;-4.747e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.086668000;1.250e+00;-6.669e-01;-7.913e-01;-5.335e-01;-6.330e-01;1.013e+00;1.190e+00;-5.353e-01;-6.099e-01;1.250e+00;-4.001e-01;-4.748e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.087668000;1.250e+00;-6.669e-01;-7.913e-01;-5.335e-01;-6.331e-01;1.013e+00;1.190e+00;-5.353e-01;-6.100e-01;1.250e+00;-4.001e-01;-4.748e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.088668000;1.250e+00;-6.669e-01;-7.914e-01;-5.335e-01;-6.331e-01;1.013e+00;1.190e+00;-5.353e-01;-6.100e-01;1.250e+00;-4.001e-01;-4.748e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.089668000;1.250e+00;-6.669e-01;-7.914e-01;-5.335e-01;-6.332e-01;1.013e+00;1.190e+00;-5.353e-01;-6.101e-01;1.250e+00;-4.001e-01;-4.749e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.090668000;1.250e+00;-6.669e-01;-7.915e-01;-5.335e-01;-6.332e-01;1.013e+00;1.190e+00;-5.353e-01;-6.101e-01;1.250e+00;-4.001e-01;-4.749e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.091668000;1.250e+00;-6.669e-01;-7.916e-01;-5.335e-01;-6.333e-01;1.013e+00;1.190e+00;-5.353e-01;-6.102e-01;1.250e+00;-4.001e-01;-4.749e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.092668000;1.250e+00;-6.669e-01;-7.916e-01;-5.335e-01;-6.333e-01;1.013e+00;1.190e+00;-5.353e-01;-6.102e-01;1.250e+00;-4.001e-01;-4.750e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.093668000;1.250e+00;-6.669e-01;-7.917e-01;-5.335e-01;-6.334e-01;1.012e+00;1.190e+00;-5.353e-01;-6.103e-01;1.250e+00;-4.001e-01;-4.750e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.094668000;1.250e+00;-6.669e-01;-7.918e-01;-5.335e-01;-6.334e-01;1.012e+00;1.190e+00;-5.353e-01;-6.103e-01;1.250e+00;-4.001e-01;-4.751e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.095668000;1.250e+00;-6.669e-01;-7.918e-01;-5.335e-01;-6.335e-01;1.012e+00;1.190e+00;-5.353e-01;-6.104e-01;1.250e+00;-4.001e-01;-4.751e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.096668000;1.250e+00;-6.669e-01;-7.919e-01;-5.335e-01;-6.335e-01;1.012e+00;1.190e+00;-5.353e-01;-6.104e-01;1.250e+00;-4.001e-01;-4.751e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.097668000;1.250e+00;-6.669e-01;-7.919e-01;-5.335e-01;-6.336e-01;1.012e+00;1.190e+00;-5.353e-01;-6.105e-01;1.250e+00;-4.001e-01;-4.752e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.098668000;1.250e+00;-6.669e-01;-7.920e-01;-5.335e-01;-6.336e-01;1.012e+00;1.190e+00;-5.353e-01;-6.105e-01;1.250e+00;-4.001e-01;-4.752e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.099668000;1.250e+00;-6.669e-01;-7.921e-01;-5.335e-01;-6.337e-01;1.012e+00;1.190e+00;-5.353e-01;-6.106e-01;1.250e+00;-4.001e-01;-4.752e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.100668000;1.250e+00;-6.669e-01;-7.921e-01;-5.335e-01;-6.337e-01;1.012e+00;1.190e+00;-5.353e-01;-6.106e-01;1.250e+00;-4.001e-01;-4.753e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.101668000;1.250e+00;-6.669e-01;-7.922e-01;-5.335e-01;-6.338e-01;1.012e+00;1.190e+00;-5.353e-01;-6.107e-01;1.250e+00;-4.001e-01;-4.753e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.102668000;1.250e+00;-6.669e-01;-7.923e-01;-5.335e-01;-6.338e-01;1.012e+00;1.190e+00;-5.353e-01;-6.107e-01;1.250e+00;-4.001e-01;-4.754e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.103668000;1.250e+00;-6.669e-01;-7.923e-01;-5.335e-01;-6.339e-01;1.012e+00;1.190e+00;-5.353e-01;-6.108e-01;1.250e+00;-4.001e-01;-4.754e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.104668000;1.250e+00;-6.669e-01;-7.924e-01;-5.335e-01;-6.339e-01;1.012e+00;1.190e+00;-5.353e-01;-6.108e-01;1.250e+00;-4.001e-01;-4.754e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.105668000;1.250e+00;-6.669e-01;-7.924e-01;-5.335e-01;-6.340e-01;1.012e+00;1.190e+00;-5.353e-01;-6.109e-01;1.250e+00;-4.001e-01;-4.755e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.106668000;1.250e+00;-6.669e-01;-7.925e-01;-5.335e-01;-6.340e-01;1.012e+00;1.190e+00;-5.353e-01;-6.109e-01;1.250e+00;-4.001e-01;-4.755e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.107668000;1.250e+00;-6.669e-01;-7.926e-01;-5.335e-01;-6.341e-01;1.012e+00;1.190e+00;-5.353e-01;-6.110e-01;1.250e+00;-4.001e-01;-4.755e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.108668000;1.250e+00;-6.669e-01;-7.926e-01;-5.335e-01;-6.341e-01;1.012e+00;1.190e+00;-5.353e-01;-6.110e-01;1.250e+00;-4.001e-01;-4.756e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.109668000;1.250e+00;-6.669e-01;-7.927e-01;-5.335e-01;-6.342e-01;1.012e+00;1.190e+00;-5.353e-01;-6.111e-01;1.250e+00;-4.001e-01;-4.756e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.110668000;1.250e+00;-6.669e-01;-7.928e-01;-5.335e-01;-6.342e-01;1.012e+00;1.190e+00;-5.353e-01;-6.111e-01;1.250e+00;-4.001e-01;-4.757e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.111668000;1.250e+00;-6.669e-01;-7.928e-01;-5.335e-01;-6.343e-01;1.012e+00;1.190e+00;-5.353e-01;-6.112e-01;1.250e+00;-4.001e-01;-4.757e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.112668000;1.250e+00;-6.669e-01;-7.929e-01;-5.335e-01;-6.343e-01;1.012e+00;1.190e+00;-5.353e-01;-6.112e-01;1.250e+00;-4.001e-01;-4.757e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.113668000;1.250e+00;-6.669e-01;-7.929e-01;-5.335e-01;-6.344e-01;1.012e+00;1.190e+00;-5.353e-01;-6.113e-01;1.250e+00;-4.001e-01;-4.758e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.114668000;1.250e+00;-6.669e-01;-7.930e-01;-5.335e-01;-6.344e-01;1.012e+00;1.190e+00;-5.353e-01;-6.113e-01;1.250e+00;-4.001e-01;-4.758e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.115668000;1.250e+00;-6.669e-01;-7.931e-01;-5.335e-01;-6.345e-01;1.012e+00;1.190e+00;-5.353e-01;-6.114e-01;1.250e+00;-4.001e-01;-4.758e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.116668000;1.250e+00;-6.669e-01;-7.931e-01;-5.335e-01;-6.345e-01;1.012e+00;1.190e+00;-5.353e-01;-6.114e-01;1.250e+00;-4.001e-01;-4.759e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.117668000;1.250e+00;-6.669e-01;-7.932e-01;-5.335e-01;-6.346e-01;1.012e+00;1.190e+00;-5.353e-01;-6.115e-01;1.250e+00;-4.001e-01;-4.759e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.118668000;1.250e+00;-6.669e-01;-7.933e-01;-5.335e-01;-6.346e-01;1.012e+00;1.190e+00;-5.353e-01;-6.115e-01;1.250e+00;-4.001e-01;-4.760e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.119668000;1.250e+00;-6.669e-01;-7.933e-01;-5.335e-01;-6.347e-01;1.012e+00;1.190e+00;-5.353e-01;-6.116e-01;1.250e+00;-4.001e-01;-4.760e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.120668000;1.250e+00;-6.669e-01;-7.934e-01;-5.335e-01;-6.347e-01;1.012e+00;1.190e+00;-5.353e-01;-6.116e-01;1.250e+00;-4.001e-01;-4.760e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.121668000;1.250e+00;-6.669e-01;-7.934e-01;-5.335e-01;-6.348e-01;1.012e+00;1.190e+00;-5.353e-01;-6.117e-01;1.250e+00;-4.001e-01;-4.761e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.122668000;1.250e+00;-6.669e-01;-7.935e-01;-5.335e-01;-6.348e-01;1.012e+00;1.190e+00;-5.353e-01;-6.117e-01;1.250e+00;-4.001e-01;-4.761e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.123668000;1.250e+00;-6.669e-01;-7.936e-01;-5.335e-01;-6.349e-01;1.012e+00;1.190e+00;-5.353e-01;-6.118e-01;1.250e+00;-4.001e-01;-4.761e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.124668000;1.250e+00;-6.669e-01;-7.936e-01;-5.335e-01;-6.349e-01;1.012e+00;1.190e+00;-5.353e-01;-6.118e-01;1.250e+00;-4.001e-01;-4.762e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.125668000;1.250e+00;-6.669e-01;-7.937e-01;-5.335e-01;-6.350e-01;1.012e+00;1.190e+00;-5.353e-01;-6.119e-01;1.250e+00;-4.001e-01;-4.762e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.126668000;1.250e+00;-6.669e-01;-7.938e-01;-5.335e-01;-6.350e-01;1.012e+00;1.190e+00;-5.353e-01;-6.119e-01;1.250e+00;-4.001e-01;-4.763e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.127668000;1.250e+00;-6.669e-01;-7.938e-01;-5.335e-01;-6.351e-01;1.012e+00;1.190e+00;-5.353e-01;-6.120e-01;1.250e+00;-4.001e-01;-4.763e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.128668000;1.250e+00;-6.669e-01;-7.939e-01;-5.335e-01;-6.351e-01;1.012e+00;1.190e+00;-5.353e-01;-6.120e-01;1.250e+00;-4.001e-01;-4.763e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.129668000;1.250e+00;-6.669e-01;-7.939e-01;-5.335e-01;-6.352e-01;1.012e+00;1.190e+00;-5.353e-01;-6.121e-01;1.250e+00;-4.001e-01;-4.764e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.130668000;1.250e+00;-6.669e-01;-7.940e-01;-5.335e-01;-6.352e-01;1.012e+00;1.190e+00;-5.353e-01;-6.121e-01;1.250e+00;-4.001e-01;-4.764e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.131668000;1.250e+00;-6.669e-01;-7.941e-01;-5.335e-01;-6.353e-01;1.012e+00;1.190e+00;-5.353e-01;-6.122e-01;1.250e+00;-4.001e-01;-4.764e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.132668000;1.250e+00;-6.669e-01;-7.941e-01;-5.335e-01;-6.353e-01;1.012e+00;1.190e+00;-5.353e-01;-6.122e-01;1.250e+00;-4.001e-01;-4.765e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.133668000;1.250e+00;-6.669e-01;-7.942e-01;-5.335e-01;-6.354e-01;1.012e+00;1.190e+00;-5.353e-01;-6.123e-01;1.250e+00;-4.001e-01;-4.765e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.134668000;1.250e+00;-6.669e-01;-7.943e-01;-5.335e-01;-6.354e-01;1.012e+00;1.190e+00;-5.353e-01;-6.123e-01;1.250e+00;-4.002e-01;-4.766e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.135668000;1.250e+00;-6.669e-01;-7.943e-01;-5.335e-01;-6.355e-01;1.012e+00;1.190e+00;-5.354e-01;-6.124e-01;1.250e+00;-4.002e-01;-4.766e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.136668000;1.250e+00;-6.669e-01;-7.944e-01;-5.335e-01;-6.355e-01;1.012e+00;1.190e+00;-5.354e-01;-6.124e-01;1.250e+00;-4.002e-01;-4.766e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.137668000;1.250e+00;-6.669e-01;-7.944e-01;-5.335e-01;-6.356e-01;1.012e+00;1.190e+00;-5.354e-01;-6.125e-01;1.250e+00;-4.002e-01;-4.767e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.138668000;1.250e+00;-6.669e-01;-7.945e-01;-5.335e-01;-6.356e-01;1.012e+00;1.190e+00;-5.354e-01;-6.125e-01;1.250e+00;-4.002e-01;-4.767e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.139668000;1.250e+00;-6.669e-01;-7.946e-01;-5.335e-01;-6.357e-01;1.012e+00;1.190e+00;-5.354e-01;-6.126e-01;1.250e+00;-4.002e-01;-4.767e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.140668000;1.250e+00;-6.669e-01;-7.946e-01;-5.335e-01;-6.357e-01;1.012e+00;1.190e+00;-5.354e-01;-6.126e-01;1.250e+00;-4.002e-01;-4.768e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.141668000;1.250e+00;-6.669e-01;-7.947e-01;-5.335e-01;-6.358e-01;1.012e+00;1.190e+00;-5.354e-01;-6.127e-01;1.250e+00;-4.002e-01;-4.768e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.142668000;1.250e+00;-6.669e-01;-7.948e-01;-5.335e-01;-6.358e-01;1.012e+00;1.190e+00;-5.354e-01;-6.127e-01;1.250e+00;-4.002e-01;-4.768e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.143668000;1.250e+00;-6.669e-01;-7.948e-01;-5.335e-01;-6.358e-01;1.012e+00;1.190e+00;-5.354e-01;-6.128e-01;1.250e+00;-4.002e-01;-4.769e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.144668000;1.250e+00;-6.669e-01;-7.949e-01;-5.335e-01;-6.359e-01;1.012e+00;1.190e+00;-5.354e-01;-6.128e-01;1.250e+00;-4.002e-01;-4.769e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.145668000;1.250e+00;-6.669e-01;-7.949e-01;-5.335e-01;-6.359e-01;1.012e+00;1.190e+00;-5.354e-01;-6.129e-01;1.250e+00;-4.002e-01;-4.770e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.146668000;1.250e+00;-6.669e-01;-7.950e-01;-5.335e-01;-6.360e-01;1.012e+00;1.190e+00;-5.354e-01;-6.129e-01;1.250e+00;-4.002e-01;-4.770e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.147668000;1.250e+00;-6.669e-01;-7.951e-01;-5.335e-01;-6.360e-01;1.011e+00;1.190e+00;-5.354e-01;-6.130e-01;1.250e+00;-4.002e-01;-4.770e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.148668000;1.250e+00;-6.669e-01;-7.951e-01;-5.335e-01;-6.361e-01;1.011e+00;1.190e+00;-5.354e-01;-6.130e-01;1.250e+00;-4.002e-01;-4.771e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.149668000;1.250e+00;-6.669e-01;-7.952e-01;-5.335e-01;-6.361e-01;1.011e+00;1.190e+00;-5.354e-01;-6.131e-01;1.250e+00;-4.002e-01;-4.771e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.150668000;1.250e+00;-6.669e-01;-7.952e-01;-5.335e-01;-6.362e-01;1.011e+00;1.190e+00;-5.354e-01;-6.131e-01;1.250e+00;-4.002e-01;-4.771e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.151668000;1.250e+00;-6.669e-01;-7.953e-01;-5.335e-01;-6.362e-01;1.011e+00;1.190e+00;-5.354e-01;-6.132e-01;1.250e+00;-4.002e-01;-4.772e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.152668000;1.250e+00;-6.669e-01;-7.954e-01;-5.335e-01;-6.363e-01;1.011e+00;1.190e+00;-5.354e-01;-6.132e-01;1.250e+00;-4.002e-01;-4.772e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.153668000;1.250e+00;-6.669e-01;-7.954e-01;-5.335e-01;-6.363e-01;1.011e+00;1.190e+00;-5.354e-01;-6.133e-01;1.250e+00;-4.002e-01;-4.773e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.154668000;1.250e+00;-6.669e-01;-7.955e-01;-5.335e-01;-6.364e-01;1.011e+00;1.190e+00;-5.354e-01;-6.133e-01;1.250e+00;-4.002e-01;-4.773e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.155668000;1.250e+00;-6.669e-01;-7.956e-01;-5.335e-01;-6.364e-01;1.011e+00;1.190e+00;-5.354e-01;-6.134e-01;1.250e+00;-4.002e-01;-4.773e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.156668000;1.250e+00;-6.669e-01;-7.956e-01;-5.335e-01;-6.365e-01;1.011e+00;1.189e+00;-5.354e-01;-6.134e-01;1.250e+00;-4.002e-01;-4.774e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.157668000;1.250e+00;-6.669e-01;-7.957e-01;-5.335e-01;-6.365e-01;1.011e+00;1.189e+00;-5.354e-01;-6.135e-01;1.250e+00;-4.002e-01;-4.774e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.158668000;1.250e+00;-6.669e-01;-7.957e-01;-5.335e-01;-6.366e-01;1.011e+00;1.189e+00;-5.354e-01;-6.135e-01;1.250e+00;-4.002e-01;-4.774e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.159668000;1.250e+00;-6.669e-01;-7.958e-01;-5.335e-01;-6.366e-01;1.011e+00;1.189e+00;-5.354e-01;-6.136e-01;1.250e+00;-4.002e-01;-4.775e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.160668000;1.250e+00;-6.669e-01;-7.959e-01;-5.335e-01;-6.367e-01;1.011e+00;1.189e+00;-5.354e-01;-6.136e-01;1.250e+00;-4.002e-01;-4.775e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.161668000;1.250e+00;-6.669e-01;-7.959e-01;-5.335e-01;-6.367e-01;1.011e+00;1.189e+00;-5.354e-01;-6.137e-01;1.250e+00;-4.002e-01;-4.776e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.162668000;1.250e+00;-6.669e-01;-7.960e-01;-5.335e-01;-6.368e-01;1.011e+00;1.189e+00;-5.354e-01;-6.137e-01;1.250e+00;-4.002e-01;-4.776e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.163668000;1.250e+00;-6.669e-01;-7.961e-01;-5.335e-01;-6.368e-01;1.011e+00;1.189e+00;-5.354e-01;-6.138e-01;1.250e+00;-4.002e-01;-4.776e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.164668000;1.250e+00;-6.669e-01;-7.961e-01;-5.336e-01;-6.369e-01;1.011e+00;1.189e+00;-5.354e-01;-6.138e-01;1.250e+00;-4.002e-01;-4.777e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.165668000;1.250e+00;-6.669e-01;-7.962e-01;-5.336e-01;-6.369e-01;1.011e+00;1.189e+00;-5.354e-01;-6.139e-01;1.250e+00;-4.002e-01;-4.777e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.166668000;1.250e+00;-6.669e-01;-7.962e-01;-5.336e-01;-6.370e-01;1.011e+00;1.189e+00;-5.354e-01;-6.139e-01;1.250e+00;-4.002e-01;-4.777e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.167668000;1.250e+00;-6.669e-01;-7.963e-01;-5.336e-01;-6.370e-01;1.011e+00;1.189e+00;-5.354e-01;-6.140e-01;1.250e+00;-4.002e-01;-4.778e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.168668000;1.250e+00;-6.669e-01;-7.964e-01;-5.336e-01;-6.371e-01;1.011e+00;1.189e+00;-5.354e-01;-6.140e-01;1.250e+00;-4.002e-01;-4.778e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.169668000;1.250e+00;-6.669e-01;-7.964e-01;-5.336e-01;-6.371e-01;1.011e+00;1.189e+00;-5.354e-01;-6.141e-01;1.250e+00;-4.002e-01;-4.779e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.170668000;1.250e+00;-6.669e-01;-7.965e-01;-5.336e-01;-6.372e-01;1.011e+00;1.189e+00;-5.354e-01;-6.141e-01;1.250e+00;-4.002e-01;-4.779e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.171668000;1.250e+00;-6.669e-01;-7.966e-01;-5.336e-01;-6.372e-01;1.011e+00;1.189e+00;-5.354e-01;-6.142e-01;1.250e+00;-4.002e-01;-4.779e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.172668000;1.250e+00;-6.669e-01;-7.966e-01;-5.336e-01;-6.373e-01;1.011e+00;1.189e+00;-5.354e-01;-6.142e-01;1.250e+00;-4.002e-01;-4.780e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.173668000;1.250e+00;-6.669e-01;-7.967e-01;-5.336e-01;-6.373e-01;1.011e+00;1.189e+00;-5.354e-01;-6.143e-01;1.250e+00;-4.002e-01;-4.780e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.174668000;1.250e+00;-6.669e-01;-7.967e-01;-5.336e-01;-6.374e-01;1.011e+00;1.189e+00;-5.354e-01;-6.143e-01;1.250e+00;-4.002e-01;-4.780e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.175668000;1.250e+00;-6.669e-01;-7.968e-01;-5.336e-01;-6.374e-01;1.011e+00;1.189e+00;-5.354e-01;-6.144e-01;1.250e+00;-4.002e-01;-4.781e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.176668000;1.250e+00;-6.669e-01;-7.969e-01;-5.336e-01;-6.375e-01;1.011e+00;1.189e+00;-5.354e-01;-6.144e-01;1.250e+00;-4.002e-01;-4.781e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.177668000;1.250e+00;-6.669e-01;-7.969e-01;-5.336e-01;-6.375e-01;1.011e+00;1.189e+00;-5.354e-01;-6.145e-01;1.250e+00;-4.002e-01;-4.782e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.178668000;1.250e+00;-6.669e-01;-7.970e-01;-5.336e-01;-6.376e-01;1.011e+00;1.189e+00;-5.354e-01;-6.145e-01;1.250e+00;-4.002e-01;-4.782e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.179668000;1.250e+00;-6.669e-01;-7.971e-01;-5.336e-01;-6.376e-01;1.011e+00;1.189e+00;-5.354e-01;-6.146e-01;1.250e+00;-4.002e-01;-4.782e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.180668000;1.250e+00;-6.669e-01;-7.971e-01;-5.336e-01;-6.377e-01;1.011e+00;1.189e+00;-5.354e-01;-6.146e-01;1.250e+00;-4.002e-01;-4.783e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.181668000;1.250e+00;-6.670e-01;-7.972e-01;-5.336e-01;-6.377e-01;1.011e+00;1.189e+00;-5.354e-01;-6.147e-01;1.250e+00;-4.002e-01;-4.783e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.182668000;1.250e+00;-6.670e-01;-7.972e-01;-5.336e-01;-6.378e-01;1.011e+00;1.189e+00;-5.354e-01;-6.147e-01;1.250e+00;-4.002e-01;-4.783e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.183668000;1.250e+00;-6.670e-01;-7.973e-01;-5.336e-01;-6.378e-01;1.011e+00;1.189e+00;-5.354e-01;-6.148e-01;1.250e+00;-4.002e-01;-4.784e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
