time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
21.184668000;1.250e+00;-6.670e-01;-7.974e-01;-5.336e-01;-6.379e-01;1.011e+00;1.189e+00;-5.354e-01;-6.148e-01;1.250e+00;-4.002e-01;-4.784e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.185668000;1.250e+00;-6.670e-01;-7.974e-01;-5.336e-01;-6.379e-01;1.011e+00;1.189e+00;-5.354e-01;-6.149e-01;1.250e+00;-4.002e-01;-4.785e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.186668000;1.250e+00;-6.670e-01;-7.975e-01;-5.336e-01;-6.380e-01;1.011e+00;1.189e+00;-5.354e-01;-6.149e-01;1.250e+00;-4.002e-01;-4.785e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.187668000;1.250e+00;-6.670e-01;-7.976e-01;-5.336e-01;-6.380e-01;1.011e+00;1.189e+00;-5.354e-01;-6.150e-01;1.250e+00;-4.002e-01;-4.785e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.188668000;1.250e+00;-6.670e-01;-7.976e-01;-5.336e-01;-6.381e-01;1.011e+00;1.189e+00;-5.354e-01;-6.150e-01;1.250e+00;-4.002e-01;-4.786e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.189668000;1.250e+00;-6.670e-01;-7.977e-01;-5.336e-01;-6.381e-01;1.011e+00;1.189e+00;-5.354e-01;-6.151e-01;1.250e+00;-4.002e-01;-4.786e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.190668000;1.250e+00;-6.670e-01;-7.977e-01;-5.336e-01;-6.382e-01;1.011e+00;1.189e+00;-5.354e-01;-6.151e-01;1.250e+00;-4.002e-01;-4.786e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.191668000;1.250e+00;-6.670e-01;-7.978e-01;-5.336e-01;-6.382e-01;1.011e+00;1.189e+00;-5.354e-01;-6.152e-01;1.250e+00;-4.002e-01;-4.787e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.192668000;1.250e+00;-6.670e-01;-7.979e-01;-5.336e-01;-6.383e-01;1.011e+00;1.189e+00;-5.354e-01;-6.152e-01;1.250e+00;-4.002e-01;-4.787e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.193668000;1.250e+00;-6.670e-01;-7.979e-01;-5.336e-01;-6.383e-01;1.011e+00;1.189e+00;-5.354e-01;-6.153e-01;1.250e+00;-4.002e-01;-4.788e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.194668000;1.250e+00;-6.670e-01;-7.980e-01;-5.336e-01;-6.384e-01;1.011e+00;1.189e+00;-5.354e-01;-6.153e-01;1.250e+00;-4.002e-01;-4.788e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.195668000;1.250e+00;-6.670e-01;-7.980e-01;-5.336e-01;-6.384e-01;1.011e+00;1.189e+00;-5.355e-01;-6.154e-01;1.250e+00;-4.002e-01;-4.788e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.196668000;1.250e+00;-6.670e-01;-7.981e-01;-5.336e-01;-6.385e-01;1.011e+00;1.189e+00;-5.355e-01;-6.154e-01;1.250e+00;-4.002e-01;-4.789e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.197668000;1.250e+00;-6.670e-01;-7.982e-01;-5.336e-01;-6.385e-01;1.011e+00;1.189e+00;-5.355e-01;-6.155e-01;1.250e+00;-4.002e-01;-4.789e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.198668000;1.250e+00;-6.670e-01;-7.982e-01;-5.336e-01;-6.386e-01;1.011e+00;1.189e+00;-5.355e-01;-6.155e-01;1.250e+00;-4.002e-01;-4.789e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.199668000;1.250e+00;-6.670e-01;-7.983e-01;-5.336e-01;-6.386e-01;1.011e+00;1.189e+00;-5.355e-01;-6.156e-01;1.250e+00;-4.002e-01;-4.790e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.200668000;1.250e+00;-6.670e-01;-7.984e-01;-5.336e-01;-6.387e-01;1.010e+00;1.189e+00;-5.355e-01;-6.156e-01;1.250e+00;-4.002e-01;-4.790e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.201668000;1.250e+00;-6.670e-01;-7.984e-01;-5.336e-01;-6.387e-01;1.010e+00;1.189e+00;-5.355e-01;-6.157e-01;1.250e+00;-4.002e-01;-4.791e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.202668000;1.250e+00;-6.670e-01;-7.985e-01;-5.336e-01;-6.388e-01;1.010e+00;1.189e+00;-5.355e-01;-6.157e-01;1.250e+00;-4.002e-01;-4.791e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.203668000;1.250e+00;-6.670e-01;-7.985e-01;-5.336e-01;-6.388e-01;1.010e+00;1.189e+00;-5.355e-01;-6.158e-01;1.250e+00;-4.002e-01;-4.791e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.204668000;1.250e+00;-6.670e-01;-7.986e-01;-5.336e-01;-6.389e-01;1.010e+00;1.189e+00;-5.355e-01;-6.158e-01;1.250e+00;-4.002e-01;-4.792e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.205668000;1.250e+00;-6.670e-01;-7.987e-01;-5.336e-01;-6.389e-01;1.010e+00;1.189e+00;-5.355e-01;-6.159e-01;1.250e+00;-4.002e-01;-4.792e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.206668000;1.250e+00;-6.670e-01;-7.987e-01;-5.336e-01;-6.390e-01;1.010e+00;1.189e+00;-5.355e-01;-6.159e-01;1.250e+00;-4.002e-01;-4.792e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.207668000;1.250e+00;-6.670e-01;-7.988e-01;-5.336e-01;-6.390e-01;1.010e+00;1.189e+00;-5.355e-01;-6.160e-01;1.250e+00;-4.002e-01;-4.793e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.208668000;1.250e+00;-6.670e-01;-7.989e-01;-5.336e-01;-6.391e-01;1.010e+00;1.189e+00;-5.355e-01;-6.160e-01;1.250e+00;-4.002e-01;-4.793e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.209668000;1.250e+00;-6.670e-01;-7.989e-01;-5.336e-01;-6.391e-01;1.010e+00;1.189e+00;-5.355e-01;-6.161e-01;1.250e+00;-4.002e-01;-4.793e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.210668000;1.250e+00;-6.670e-01;-7.990e-01;-5.336e-01;-6.392e-01;1.010e+00;1.189e+00;-5.355e-01;-6.161e-01;1.250e+00;-4.002e-01;-4.794e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.211668000;1.250e+00;-6.670e-01;-7.990e-01;-5.336e-01;-6.392e-01;1.010e+00;1.189e+00;-5.355e-01;-6.162e-01;1.250e+00;-4.002e-01;-4.794e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.212668000;1.250e+00;-6.670e-01;-7.991e-01;-5.336e-01;-6.393e-01;1.010e+00;1.189e+00;-5.355e-01;-6.162e-01;1.250e+00;-4.002e-01;-4.795e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.213668000;1.250e+00;-6.670e-01;-7.992e-01;-5.336e-01;-6.393e-01;1.010e+00;1.189e+00;-5.355e-01;-6.163e-01;1.250e+00;-4.002e-01;-4.795e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.214668000;1.250e+00;-6.670e-01;-7.992e-01;-5.336e-01;-6.394e-01;1.010e+00;1.189e+00;-5.355e-01;-6.163e-01;1.250e+00;-4.002e-01;-4.795e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.215668000;1.250e+00;-6.670e-01;-7.993e-01;-5.336e-01;-6.394e-01;1.010e+00;1.189e+00;-5.355e-01;-6.164e-01;1.250e+00;-4.002e-01;-4.796e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.216668000;1.250e+00;-6.670e-01;-7.994e-01;-5.336e-01;-6.395e-01;1.010e+00;1.189e+00;-5.355e-01;-6.164e-01;1.250e+00;-4.002e-01;-4.796e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.217668000;1.250e+00;-6.670e-01;-7.994e-01;-5.336e-01;-6.395e-01;1.010e+00;1.189e+00;-5.355e-01;-6.165e-01;1.250e+00;-4.002e-01;-4.796e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.218668000;1.250e+00;-6.670e-01;-7.995e-01;-5.336e-01;-6.396e-01;1.010e+00;1.189e+00;-5.355e-01;-6.165e-01;1.250e+00;-4.002e-01;-4.797e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.219668000;1.250e+00;-6.670e-01;-7.995e-01;-5.336e-01;-6.396e-01;1.010e+00;1.189e+00;-5.355e-01;-6.166e-01;1.250e+00;-4.002e-01;-4.797e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.220668000;1.250e+00;-6.670e-01;-7.996e-01;-5.336e-01;-6.397e-01;1.010e+00;1.189e+00;-5.355e-01;-6.166e-01;1.250e+00;-4.002e-01;-4.798e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.221668000;1.250e+00;-6.670e-01;-7.997e-01;-5.336e-01;-6.397e-01;1.010e+00;1.189e+00;-5.355e-01;-6.167e-01;1.250e+00;-4.002e-01;-4.798e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.222668000;1.250e+00;-6.670e-01;-7.997e-01;-5.336e-01;-6.398e-01;1.010e+00;1.189e+00;-5.355e-01;-6.167e-01;1.250e+00;-4.002e-01;-4.798e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.223668000;1.250e+00;-6.670e-01;-7.998e-01;-5.336e-01;-6.398e-01;1.010e+00;1.189e+00;-5.355e-01;-6.168e-01;1.250e+00;-4.002e-01;-4.799e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.224668000;1.250e+00;-6.670e-01;-7.998e-01;-5.336e-01;-6.399e-01;1.010e+00;1.189e+00;-5.355e-01;-6.168e-01;1.250e+00;-4.002e-01;-4.799e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.225668000;1.250e+00;-6.670e-01;-7.999e-01;-5.336e-01;-6.399e-01;1.010e+00;1.189e+00;-5.355e-01;-6.169e-01;1.250e+00;-4.002e-01;-4.799e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.226668000;1.250e+00;-6.670e-01;-8.000e-01;-5.336e-01;-6.400e-01;1.010e+00;1.189e+00;-5.355e-01;-6.169e-01;1.250e+00;-4.002e-01;-4.800e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.227668000;1.250e+00;-6.670e-01;-8.000e-01;-5.336e-01;-6.400e-01;1.010e+00;1.189e+00;-5.355e-01;-6.170e-01;1.250e+00;-4.002e-01;-4.800e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.228668000;1.250e+00;-6.670e-01;-8.001e-01;-5.336e-01;-6.401e-01;1.010e+00;1.189e+00;-5.355e-01;-6.170e-01;1.250e+00;-4.002e-01;-4.801e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.229668000;1.250e+00;-6.670e-01;-8.002e-01;-5.336e-01;-6.401e-01;1.010e+00;1.189e+00;-5.355e-01;-6.171e-01;1.250e+00;-4.002e-01;-4.801e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.230668000;1.250e+00;-6.670e-01;-8.002e-01;-5.336e-01;-6.402e-01;1.010e+00;1.189e+00;-5.355e-01;-6.171e-01;1.250e+00;-4.002e-01;-4.801e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.231668000;1.250e+00;-6.670e-01;-8.003e-01;-5.336e-01;-6.402e-01;1.010e+00;1.189e+00;-5.355e-01;-6.172e-01;1.250e+00;-4.002e-01;-4.802e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.232668000;1.250e+00;-6.670e-01;-8.003e-01;-5.336e-01;-6.403e-01;1.010e+00;1.189e+00;-5.355e-01;-6.172e-01;1.250e+00;-4.002e-01;-4.802e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.233668000;1.250e+00;-6.670e-01;-8.004e-01;-5.336e-01;-6.403e-01;1.010e+00;1.189e+00;-5.355e-01;-6.173e-01;1.250e+00;-4.002e-01;-4.802e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.234668000;1.250e+00;-6.670e-01;-8.005e-01;-5.336e-01;-6.404e-01;1.010e+00;1.189e+00;-5.355e-01;-6.173e-01;1.250e+00;-4.002e-01;-4.803e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.235668000;1.250e+00;-6.670e-01;-8.005e-01;-5.336e-01;-6.404e-01;1.010e+00;1.189e+00;-5.355e-01;-6.174e-01;1.250e+00;-4.002e-01;-4.803e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.236668000;1.250e+00;-6.670e-01;-8.006e-01;-5.336e-01;-6.405e-01;1.010e+00;1.189e+00;-5.355e-01;-6.174e-01;1.250e+00;-4.002e-01;-4.804e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.237668000;1.250e+00;-6.670e-01;-8.007e-01;-5.336e-01;-6.405e-01;1.010e+00;1.189e+00;-5.355e-01;-6.175e-01;1.250e+00;-4.002e-01;-4.804e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.238668000;1.250e+00;-6.670e-01;-8.007e-01;-5.336e-01;-6.406e-01;1.010e+00;1.189e+00;-5.355e-01;-6.175e-01;1.250e+00;-4.002e-01;-4.804e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.239668000;1.250e+00;-6.670e-01;-8.008e-01;-5.336e-01;-6.406e-01;1.010e+00;1.189e+00;-5.355e-01;-6.176e-01;1.250e+00;-4.002e-01;-4.805e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.240668000;1.250e+00;-6.670e-01;-8.008e-01;-5.336e-01;-6.407e-01;1.010e+00;1.189e+00;-5.355e-01;-6.176e-01;1.250e+00;-4.002e-01;-4.805e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.241668000;1.250e+00;-6.670e-01;-8.009e-01;-5.336e-01;-6.407e-01;1.010e+00;1.189e+00;-5.355e-01;-6.177e-01;1.250e+00;-4.002e-01;-4.805e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.242668000;1.250e+00;-6.670e-01;-8.010e-01;-5.336e-01;-6.408e-01;1.010e+00;1.189e+00;-5.355e-01;-6.177e-01;1.250e+00;-4.002e-01;-4.806e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.243668000;1.250e+00;-6.670e-01;-8.010e-01;-5.336e-01;-6.408e-01;1.010e+00;1.189e+00;-5.355e-01;-6.178e-01;1.250e+00;-4.002e-01;-4.806e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.244668000;1.250e+00;-6.670e-01;-8.011e-01;-5.336e-01;-6.409e-01;1.010e+00;1.189e+00;-5.355e-01;-6.178e-01;1.250e+00;-4.002e-01;-4.807e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.245668000;1.250e+00;-6.670e-01;-8.012e-01;-5.336e-01;-6.409e-01;1.010e+00;1.189e+00;-5.355e-01;-6.179e-01;1.250e+00;-4.002e-01;-4.807e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.246668000;1.250e+00;-6.670e-01;-8.012e-01;-5.336e-01;-6.410e-01;1.010e+00;1.189e+00;-5.355e-01;-6.179e-01;1.250e+00;-4.002e-01;-4.807e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.247668000;1.250e+00;-6.670e-01;-8.013e-01;-5.336e-01;-6.410e-01;1.010e+00;1.189e+00;-5.355e-01;-6.180e-01;1.250e+00;-4.002e-01;-4.808e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.248668000;1.250e+00;-6.670e-01;-8.013e-01;-5.336e-01;-6.411e-01;1.010e+00;1.189e+00;-5.355e-01;-6.180e-01;1.250e+00;-4.002e-01;-4.808e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.249668000;1.250e+00;-6.670e-01;-8.014e-01;-5.336e-01;-6.411e-01;1.010e+00;1.189e+00;-5.355e-01;-6.181e-01;1.250e+00;-4.002e-01;-4.808e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.250668000;1.250e+00;-6.670e-01;-8.015e-01;-5.336e-01;-6.412e-01;1.010e+00;1.189e+00;-5.355e-01;-6.181e-01;1.250e+00;-4.002e-01;-4.809e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.251668000;1.250e+00;-6.670e-01;-8.015e-01;-5.336e-01;-6.412e-01;1.010e+00;1.189e+00;-5.355e-01;-6.182e-01;1.250e+00;-4.002e-01;-4.809e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.252668000;1.250e+00;-6.670e-01;-8.016e-01;-5.336e-01;-6.413e-01;1.010e+00;1.189e+00;-5.355e-01;-6.182e-01;1.250e+00;-4.002e-01;-4.809e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.253668000;1.250e+00;-6.670e-01;-8.016e-01;-5.336e-01;-6.413e-01;1.010e+00;1.189e+00;-5.355e-01;-6.183e-01;1.250e+00;-4.002e-01;-4.810e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.254668000;1.250e+00;-6.670e-01;-8.017e-01;-5.336e-01;-6.414e-01;1.009e+00;1.189e+00;-5.355e-01;-6.183e-01;1.250e+00;-4.002e-01;-4.810e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.255668000;1.250e+00;-6.670e-01;-8.018e-01;-5.336e-01;-6.414e-01;1.009e+00;1.189e+00;-5.355e-01;-6.184e-01;1.250e+00;-4.002e-01;-4.811e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.256668000;1.250e+00;-6.670e-01;-8.018e-01;-5.336e-01;-6.415e-01;1.009e+00;1.189e+00;-5.355e-01;-6.184e-01;1.250e+00;-4.002e-01;-4.811e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.257668000;1.250e+00;-6.670e-01;-8.019e-01;-5.336e-01;-6.415e-01;1.009e+00;1.189e+00;-5.355e-01;-6.185e-01;1.250e+00;-4.002e-01;-4.811e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.258668000;1.250e+00;-6.670e-01;-8.020e-01;-5.336e-01;-6.416e-01;1.009e+00;1.189e+00;-5.355e-01;-6.185e-01;1.250e+00;-4.002e-01;-4.812e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.259668000;1.250e+00;-6.670e-01;-8.020e-01;-5.336e-01;-6.416e-01;1.009e+00;1.189e+00;-5.355e-01;-6.186e-01;1.250e+00;-4.002e-01;-4.812e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.260668000;1.250e+00;-6.670e-01;-8.021e-01;-5.336e-01;-6.417e-01;1.009e+00;1.189e+00;-5.355e-01;-6.186e-01;1.250e+00;-4.002e-01;-4.812e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.261668000;1.250e+00;-6.670e-01;-8.021e-01;-5.336e-01;-6.417e-01;1.009e+00;1.189e+00;-5.356e-01;-6.187e-01;1.250e+00;-4.002e-01;-4.813e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.262668000;1.250e+00;-6.670e-01;-8.022e-01;-5.336e-01;-6.418e-01;1.009e+00;1.189e+00;-5.356e-01;-6.187e-01;1.250e+00;-4.002e-01;-4.813e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.263668000;1.250e+00;-6.670e-01;-8.023e-01;-5.336e-01;-6.418e-01;1.009e+00;1.189e+00;-5.356e-01;-6.188e-01;1.250e+00;-4.002e-01;-4.814e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.264668000;1.250e+00;-6.670e-01;-8.023e-01;-5.336e-01;-6.419e-01;1.009e+00;1.189e+00;-5.356e-01;-6.188e-01;1.250e+00;-4.002e-01;-4.814e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.265668000;1.250e+00;-6.670e-01;-8.024e-01;-5.336e-01;-6.419e-01;1.009e+00;1.189e+00;-5.356e-01;-6.189e-01;1.250e+00;-4.002e-01;-4.814e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.266668000;1.250e+00;-6.670e-01;-8.024e-01;-5.336e-01;-6.420e-01;1.009e+00;1.189e+00;-5.356e-01;-6.189e-01;1.250e+00;-4.002e-01;-4.815e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.267668000;1.250e+00;-6.670e-01;-8.025e-01;-5.336e-01;-6.420e-01;1.009e+00;1.189e+00;-5.356e-01;-6.190e-01;1.250e+00;-4.002e-01;-4.815e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.268668000;1.250e+00;-6.670e-01;-8.026e-01;-5.336e-01;-6.421e-01;1.009e+00;1.189e+00;-5.356e-01;-6.190e-01;1.250e+00;-4.002e-01;-4.815e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.269668000;1.250e+00;-6.670e-01;-8.026e-01;-5.336e-01;-6.421e-01;1.009e+00;1.189e+00;-5.356e-01;-6.191e-01;1.250e+00;-4.002e-01;-4.816e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.270668000;1.250e+00;-6.670e-01;-8.027e-01;-5.336e-01;-6.422e-01;1.009e+00;1.189e+00;-5.356e-01;-6.191e-01;1.250e+00;-4.002e-01;-4.816e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.271668000;1.250e+00;-6.670e-01;-8.028e-01;-5.336e-01;-6.422e-01;1.009e+00;1.189e+00;-5.356e-01;-6.192e-01;1.250e+00;-4.002e-01;-4.817e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.272668000;1.250e+00;-6.670e-01;-8.028e-01;-5.336e-01;-6.423e-01;1.009e+00;1.189e+00;-5.356e-01;-6.192e-01;1.250e+00;-4.002e-01;-4.817e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.273668000;1.250e+00;-6.670e-01;-8.029e-01;-5.336e-01;-6.423e-01;1.009e+00;1.189e+00;-5.356e-01;-6.193e-01;1.250e+00;-4.002e-01;-4.817e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.274668000;1.250e+00;-6.670e-01;-8.029e-01;-5.336e-01;-6.424e-01;1.009e+00;1.189e+00;-5.356e-01;-6.193e-01;1.250e+00;-4.002e-01;-4.818e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.275668000;1.250e+00;-6.670e-01;-8.030e-01;-5.336e-01;-6.424e-01;1.009e+00;1.189e+00;-5.356e-01;-6.194e-01;1.250e+00;-4.002e-01;-4.818e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.276668000;1.250e+00;-6.670e-01;-8.031e-01;-5.336e-01;-6.425e-01;1.009e+00;1.189e+00;-5.356e-01;-6.194e-01;1.250e+00;-4.002e-01;-4.818e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.277668000;1.250e+00;-6.670e-01;-8.031e-01;-5.336e-01;-6.425e-01;1.009e+00;1.189e+00;-5.356e-01;-6.195e-01;1.250e+00;-4.002e-01;-4.819e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.278668000;1.250e+00;-6.670e-01;-8.032e-01;-5.336e-01;-6.426e-01;1.009e+00;1.189e+00;-5.356e-01;-6.195e-01;1.250e+00;-4.002e-01;-4.819e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.279668000;1.250e+00;-6.670e-01;-8.033e-01;-5.336e-01;-6.426e-01;1.009e+00;1.189e+00;-5.356e-01;-6.196e-01;1.250e+00;-4.002e-01;-4.820e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.280668000;1.250e+00;-6.670e-01;-8.033e-01;-5.336e-01;-6.427e-01;1.009e+00;1.189e+00;-5.356e-01;-6.196e-01;1.250e+00;-4.002e-01;-4.820e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.281668000;1.250e+00;-6.670e-01;-8.034e-01;-5.336e-01;-6.427e-01;1.009e+00;1.189e+00;-5.356e-01;-6.197e-01;1.250e+00;-4.002e-01;-4.820e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.282668000;1.250e+00;-6.670e-01;-8.034e-01;-5.336e-01;-6.428e-01;1.009e+00;1.189e+00;-5.356e-01;-6.197e-01;1.250e+00;-4.002e-01;-4.821e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.283668000;1.250e+00;-6.670e-01;-8.035e-01;-5.336e-01;-6.428e-01;1.009e+00;1.189e+00;-5.356e-01;-6.198e-01;1.250e+00;-4.002e-01;-4.821e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.284668000;1.250e+00;-6.670e-01;-8.036e-01;-5.336e-01;-6.429e-01;1.009e+00;1.189e+00;-5.356e-01;-6.198e-01;1.250e+00;-4.002e-01;-4.821e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.285668000;1.250e+00;-6.670e-01;-8.036e-01;-5.336e-01;-6.429e-01;1.009e+00;1.189e+00;-5.356e-01;-6.199e-01;1.250e+00;-4.002e-01;-4.822e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.286668000;1.250e+00;-6.670e-01;-8.037e-01;-5.336e-01;-6.430e-01;1.009e+00;1.189e+00;-5.356e-01;-6.199e-01;1.250e+00;-4.002e-01;-4.822e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.287668000;1.250e+00;-6.670e-01;-8.038e-01;-5.336e-01;-6.430e-01;1.009e+00;1.189e+00;-5.356e-01;-6.200e-01;1.250e+00;-4.002e-01;-4.823e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.288668000;1.250e+00;-6.670e-01;-8.038e-01;-5.336e-01;-6.430e-01;1.009e+00;1.189e+00;-5.356e-01;-6.200e-01;1.250e+00;-4.002e-01;-4.823e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.289668000;1.250e+00;-6.670e-01;-8.039e-01;-5.336e-01;-6.431e-01;1.009e+00;1.189e+00;-5.356e-01;-6.201e-01;1.250e+00;-4.002e-01;-4.823e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.290668000;1.250e+00;-6.670e-01;-8.039e-01;-5.336e-01;-6.431e-01;1.009e+00;1.189e+00;-5.356e-01;-6.201e-01;1.250e+00;-4.002e-01;-4.824e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.291668000;1.250e+00;-6.670e-01;-8.040e-01;-5.336e-01;-6.432e-01;1.009e+00;1.189e+00;-5.356e-01;-6.202e-01;1.250e+00;-4.002e-01;-4.824e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.292668000;1.250e+00;-6.670e-01;-8.041e-01;-5.336e-01;-6.432e-01;1.009e+00;1.189e+00;-5.356e-01;-6.202e-01;1.250e+00;-4.002e-01;-4.824e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.293668000;1.250e+00;-6.670e-01;-8.041e-01;-5.336e-01;-6.433e-01;1.009e+00;1.189e+00;-5.356e-01;-6.203e-01;1.250e+00;-4.002e-01;-4.825e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.294668000;1.250e+00;-6.670e-01;-8.042e-01;-5.336e-01;-6.433e-01;1.009e+00;1.189e+00;-5.356e-01;-6.203e-01;1.250e+00;-4.002e-01;-4.825e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.295668000;1.250e+00;-6.670e-01;-8.042e-01;-5.336e-01;-6.434e-01;1.009e+00;1.189e+00;-5.356e-01;-6.204e-01;1.250e+00;-4.002e-01;-4.825e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.296668000;1.250e+00;-6.670e-01;-8.043e-01;-5.336e-01;-6.434e-01;1.009e+00;1.189e+00;-5.356e-01;-6.204e-01;1.250e+00;-4.002e-01;-4.826e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.297668000;1.250e+00;-6.670e-01;-8.044e-01;-5.336e-01;-6.435e-01;1.009e+00;1.189e+00;-5.356e-01;-6.205e-01;1.250e+00;-4.002e-01;-4.826e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.298668000;1.250e+00;-6.670e-01;-8.044e-01;-5.336e-01;-6.435e-01;1.009e+00;1.189e+00;-5.356e-01;-6.205e-01;1.250e+00;-4.002e-01;-4.827e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.299668000;1.250e+00;-6.670e-01;-8.045e-01;-5.336e-01;-6.436e-01;1.009e+00;1.189e+00;-5.356e-01;-6.206e-01;1.250e+00;-4.002e-01;-4.827e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.300668000;1.250e+00;-6.670e-01;-8.046e-01;-5.336e-01;-6.436e-01;1.009e+00;1.189e+00;-5.356e-01;-6.206e-01;1.250e+00;-4.002e-01;-4.827e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.301668000;1.250e+00;-6.670e-01;-8.046e-01;-5.336e-01;-6.437e-01;1.009e+00;1.189e+00;-5.356e-01;-6.207e-01;1.250e+00;-4.002e-01;-4.828e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.302668000;1.250e+00;-6.670e-01;-8.047e-01;-5.336e-01;-6.437e-01;1.009e+00;1.189e+00;-5.356e-01;-6.207e-01;1.250e+00;-4.002e-01;-4.828e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.303668000;1.250e+00;-6.670e-01;-8.047e-01;-5.336e-01;-6.438e-01;1.009e+00;1.189e+00;-5.356e-01;-6.208e-01;1.250e+00;-4.002e-01;-4.828e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.304668000;1.250e+00;-6.670e-01;-8.048e-01;-5.336e-01;-6.438e-01;1.009e+00;1.189e+00;-5.356e-01;-6.208e-01;1.250e+00;-4.002e-01;-4.829e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.305668000;1.250e+00;-6.670e-01;-8.049e-01;-5.336e-01;-6.439e-01;1.009e+00;1.189e+00;-5.356e-01;-6.209e-01;1.250e+00;-4.002e-01;-4.829e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.306668000;1.250e+00;-6.670e-01;-8.049e-01;-5.336e-01;-6.439e-01;1.009e+00;1.189e+00;-5.356e-01;-6.209e-01;1.250e+00;-4.002e-01;-4.830e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.307668000;1.250e+00;-6.670e-01;-8.050e-01;-5.336e-01;-6.440e-01;1.009e+00;1.189e+00;-5.356e-01;-6.210e-01;1.250e+00;-4.002e-01;-4.830e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.308668000;1.250e+00;-6.670e-01;-8.050e-01;-5.336e-01;-6.440e-01;1.008e+00;1.189e+00;-5.356e-01;-6.210e-01;1.250e+00;-4.002e-01;-4.830e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.309668000;1.250e+00;-6.670e-01;-8.051e-01;-5.336e-01;-6.441e-01;1.008e+00;1.189e+00;-5.356e-01;-6.211e-01;1.250e+00;-4.002e-01;-4.831e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.310668000;1.250e+00;-6.670e-01;-8.052e-01;-5.336e-01;-6.441e-01;1.008e+00;1.189e+00;-5.356e-01;-6.211e-01;1.250e+00;-4.002e-01;-4.831e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.311668000;1.250e+00;-6.670e-01;-8.052e-01;-5.336e-01;-6.442e-01;1.008e+00;1.189e+00;-5.356e-01;-6.212e-01;1.250e+00;-4.002e-01;-4.831e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.312668000;1.250e+00;-6.670e-01;-8.053e-01;-5.336e-01;-6.442e-01;1.008e+00;1.189e+00;-5.356e-01;-6.212e-01;1.250e+00;-4.002e-01;-4.832e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.313668000;1.250e+00;-6.670e-01;-8.054e-01;-5.336e-01;-6.443e-01;1.008e+00;1.189e+00;-5.356e-01;-6.213e-01;1.250e+00;-4.002e-01;-4.832e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.314668000;1.250e+00;-6.670e-01;-8.054e-01;-5.336e-01;-6.443e-01;1.008e+00;1.189e+00;-5.356e-01;-6.213e-01;1.250e+00;-4.002e-01;-4.833e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.315668000;1.250e+00;-6.670e-01;-8.055e-01;-5.336e-01;-6.444e-01;1.008e+00;1.189e+00;-5.356e-01;-6.214e-01;1.250e+00;-4.002e-01;-4.833e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.316668000;1.250e+00;-6.670e-01;-8.055e-01;-5.336e-01;-6.444e-01;1.008e+00;1.189e+00;-5.356e-01;-6.214e-01;1.250e+00;-4.002e-01;-4.833e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.317668000;1.250e+00;-6.670e-01;-8.056e-01;-5.336e-01;-6.445e-01;1.008e+00;1.189e+00;-5.356e-01;-6.215e-01;1.250e+00;-4.002e-01;-4.834e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.318668000;1.250e+00;-6.670e-01;-8.057e-01;-5.336e-01;-6.445e-01;1.008e+00;1.189e+00;-5.356e-01;-6.215e-01;1.250e+00;-4.002e-01;-4.834e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.319668000;1.250e+00;-6.670e-01;-8.057e-01;-5.336e-01;-6.446e-01;1.008e+00;1.189e+00;-5.356e-01;-6.216e-01;1.250e+00;-4.002e-01;-4.834e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.320668000;1.250e+00;-6.670e-01;-8.058e-01;-5.336e-01;-6.446e-01;1.008e+00;1.189e+00;-5.356e-01;-6.216e-01;1.250e+00;-4.002e-01;-4.835e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.321668000;1.250e+00;-6.670e-01;-8.059e-01;-5.336e-01;-6.447e-01;1.008e+00;1.189e+00;-5.356e-01;-6.217e-01;1.250e+00;-4.002e-01;-4.835e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.322668000;1.250e+00;-6.670e-01;-8.059e-01;-5.336e-01;-6.447e-01;1.008e+00;1.189e+00;-5.356e-01;-6.217e-01;1.250e+00;-4.002e-01;-4.835e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.323668000;1.250e+00;-6.670e-01;-8.060e-01;-5.336e-01;-6.448e-01;1.008e+00;1.189e+00;-5.356e-01;-6.218e-01;1.250e+00;-4.002e-01;-4.836e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.324668000;1.250e+00;-6.670e-01;-8.060e-01;-5.336e-01;-6.448e-01;1.008e+00;1.189e+00;-5.356e-01;-6.218e-01;1.250e+00;-4.002e-01;-4.836e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.325668000;1.250e+00;-6.670e-01;-8.061e-01;-5.336e-01;-6.449e-01;1.008e+00;1.189e+00;-5.356e-01;-6.219e-01;1.250e+00;-4.002e-01;-4.837e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.326668000;1.250e+00;-6.670e-01;-8.062e-01;-5.336e-01;-6.449e-01;1.008e+00;1.189e+00;-5.356e-01;-6.219e-01;1.250e+00;-4.002e-01;-4.837e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.327668000;1.250e+00;-6.670e-01;-8.062e-01;-5.336e-01;-6.450e-01;1.008e+00;1.189e+00;-5.356e-01;-6.220e-01;1.250e+00;-4.002e-01;-4.837e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.328668000;1.250e+00;-6.670e-01;-8.063e-01;-5.336e-01;-6.450e-01;1.008e+00;1.189e+00;-5.356e-01;-6.220e-01;1.250e+00;-4.002e-01;-4.838e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.329668000;1.250e+00;-6.670e-01;-8.063e-01;-5.336e-01;-6.451e-01;1.008e+00;1.189e+00;-5.356e-01;-6.221e-01;1.250e+00;-4.002e-01;-4.838e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.330668000;1.250e+00;-6.670e-01;-8.064e-01;-5.336e-01;-6.451e-01;1.008e+00;1.189e+00;-5.357e-01;-6.221e-01;1.250e+00;-4.002e-01;-4.838e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.331668000;1.250e+00;-6.670e-01;-8.065e-01;-5.336e-01;-6.452e-01;1.008e+00;1.189e+00;-5.357e-01;-6.221e-01;1.250e+00;-4.002e-01;-4.839e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.332668000;1.250e+00;-6.670e-01;-8.065e-01;-5.336e-01;-6.452e-01;1.008e+00;1.189e+00;-5.357e-01;-6.222e-01;1.250e+00;-4.002e-01;-4.839e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.333668000;1.250e+00;-6.670e-01;-8.066e-01;-5.336e-01;-6.453e-01;1.008e+00;1.189e+00;-5.357e-01;-6.222e-01;1.250e+00;-4.002e-01;-4.840e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.334668000;1.250e+00;-6.670e-01;-8.067e-01;-5.336e-01;-6.453e-01;1.008e+00;1.189e+00;-5.357e-01;-6.223e-01;1.250e+00;-4.002e-01;-4.840e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.335668000;1.250e+00;-6.670e-01;-8.067e-01;-5.336e-01;-6.454e-01;1.008e+00;1.189e+00;-5.357e-01;-6.223e-01;1.250e+00;-4.002e-01;-4.840e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.336668000;1.250e+00;-6.670e-01;-8.068e-01;-5.336e-01;-6.454e-01;1.008e+00;1.189e+00;-5.357e-01;-6.224e-01;1.250e+00;-4.002e-01;-4.841e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.337668000;1.250e+00;-6.670e-01;-8.068e-01;-5.336e-01;-6.455e-01;1.008e+00;1.189e+00;-5.357e-01;-6.224e-01;1.250e+00;-4.002e-01;-4.841e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.338668000;1.250e+00;-6.670e-01;-8.069e-01;-5.336e-01;-6.455e-01;1.008e+00;1.189e+00;-5.357e-01;-6.225e-01;1.250e+00;-4.002e-01;-4.841e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.339668000;1.250e+00;-6.670e-01;-8.070e-01;-5.336e-01;-6.456e-01;1.008e+00;1.189e+00;-5.357e-01;-6.225e-01;1.250e+00;-4.002e-01;-4.842e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.340668000;1.250e+00;-6.670e-01;-8.070e-01;-5.336e-01;-6.456e-01;1.008e+00;1.189e+00;-5.357e-01;-6.226e-01;1.250e+00;-4.002e-01;-4.842e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.341668000;1.250e+00;-6.670e-01;-8.071e-01;-5.336e-01;-6.457e-01;1.008e+00;1.189e+00;-5.357e-01;-6.226e-01;1.250e+00;-4.002e-01;-4.843e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.342668000;1.250e+00;-6.670e-01;-8.071e-01;-5.336e-01;-6.457e-01;1.008e+00;1.189e+00;-5.357e-01;-6.227e-01;1.250e+00;-4.002e-01;-4.843e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.343668000;1.250e+00;-6.670e-01;-8.072e-01;-5.336e-01;-6.458e-01;1.008e+00;1.189e+00;-5.357e-01;-6.227e-01;1.250e+00;-4.002e-01;-4.843e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.344668000;1.250e+00;-6.670e-01;-8.073e-01;-5.336e-01;-6.458e-01;1.008e+00;1.189e+00;-5.357e-01;-6.228e-01;1.250e+00;-4.002e-01;-4.844e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.345668000;1.250e+00;-6.670e-01;-8.073e-01;-5.336e-01;-6.459e-01;1.008e+00;1.189e+00;-5.357e-01;-6.228e-01;1.250e+00;-4.002e-01;-4.844e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.346668000;1.250e+00;-6.670e-01;-8.074e-01;-5.336e-01;-6.459e-01;1.008e+00;1.189e+00;-5.357e-01;-6.229e-01;1.250e+00;-4.002e-01;-4.844e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.347668000;1.250e+00;-6.670e-01;-8.075e-01;-5.336e-01;-6.460e-01;1.008e+00;1.189e+00;-5.357e-01;-6.229e-01;1.250e+00;-4.002e-01;-4.845e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.348668000;1.250e+00;-6.670e-01;-8.075e-01;-5.336e-01;-6.460e-01;1.008e+00;1.189e+00;-5.357e-01;-6.230e-01;1.250e+00;-4.002e-01;-4.845e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.349668000;1.250e+00;-6.670e-01;-8.076e-01;-5.336e-01;-6.461e-01;1.008e+00;1.189e+00;-5.357e-01;-6.230e-01;1.250e+00;-4.002e-01;-4.845e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.350668000;1.250e+00;-6.670e-01;-8.076e-01;-5.336e-01;-6.461e-01;1.008e+00;1.189e+00;-5.357e-01;-6.231e-01;1.250e+00;-4.002e-01;-4.846e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.351668000;1.250e+00;-6.670e-01;-8.077e-01;-5.336e-01;-6.462e-01;1.008e+00;1.189e+00;-5.357e-01;-6.231e-01;1.250e+00;-4.002e-01;-4.846e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.352668000;1.250e+00;-6.670e-01;-8.078e-01;-5.336e-01;-6.462e-01;1.008e+00;1.189e+00;-5.357e-01;-6.232e-01;1.250e+00;-4.002e-01;-4.847e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.353668000;1.250e+00;-6.670e-01;-8.078e-01;-5.336e-01;-6.463e-01;1.008e+00;1.189e+00;-5.357e-01;-6.232e-01;1.250e+00;-4.002e-01;-4.847e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.354668000;1.250e+00;-6.670e-01;-8.079e-01;-5.336e-01;-6.463e-01;1.008e+00;1.189e+00;-5.357e-01;-6.233e-01;1.250e+00;-4.002e-01;-4.847e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.355668000;1.250e+00;-6.670e-01;-8.079e-01;-5.336e-01;-6.464e-01;1.008e+00;1.189e+00;-5.357e-01;-6.233e-01;1.250e+00;-4.002e-01;-4.848e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.356668000;1.250e+00;-6.670e-01;-8.080e-01;-5.336e-01;-6.464e-01;1.008e+00;1.189e+00;-5.357e-01;-6.234e-01;1.250e+00;-4.002e-01;-4.848e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.357668000;1.250e+00;-6.670e-01;-8.081e-01;-5.336e-01;-6.465e-01;1.008e+00;1.189e+00;-5.357e-01;-6.234e-01;1.250e+00;-4.002e-01;-4.848e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.358668000;1.250e+00;-6.670e-01;-8.081e-01;-5.336e-01;-6.465e-01;1.008e+00;1.189e+00;-5.357e-01;-6.235e-01;1.250e+00;-4.002e-01;-4.849e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.359668000;1.250e+00;-6.670e-01;-8.082e-01;-5.336e-01;-6.466e-01;1.008e+00;1.189e+00;-5.357e-01;-6.235e-01;1.250e+00;-4.002e-01;-4.849e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.360668000;1.250e+00;-6.670e-01;-8.083e-01;-5.336e-01;-6.466e-01;1.008e+00;1.189e+00;-5.357e-01;-6.236e-01;1.250e+00;-4.002e-01;-4.850e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.361668000;1.250e+00;-6.670e-01;-8.083e-01;-5.336e-01;-6.467e-01;1.008e+00;1.189e+00;-5.357e-01;-6.236e-01;1.250e+00;-4.002e-01;-4.850e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.362668000;1.250e+00;-6.670e-01;-8.084e-01;-5.336e-01;-6.467e-01;1.007e+00;1.189e+00;-5.357e-01;-6.237e-01;1.250e+00;-4.002e-01;-4.850e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.363668000;1.250e+00;-6.670e-01;-8.084e-01;-5.336e-01;-6.468e-01;1.007e+00;1.189e+00;-5.357e-01;-6.237e-01;1.250e+00;-4.002e-01;-4.851e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.364668000;1.250e+00;-6.670e-01;-8.085e-01;-5.336e-01;-6.468e-01;1.007e+00;1.189e+00;-5.357e-01;-6.238e-01;1.250e+00;-4.002e-01;-4.851e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.365668000;1.250e+00;-6.670e-01;-8.086e-01;-5.336e-01;-6.469e-01;1.007e+00;1.189e+00;-5.357e-01;-6.238e-01;1.250e+00;-4.002e-01;-4.851e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.366668000;1.250e+00;-6.670e-01;-8.086e-01;-5.336e-01;-6.469e-01;1.007e+00;1.189e+00;-5.357e-01;-6.239e-01;1.250e+00;-4.002e-01;-4.852e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.367668000;1.250e+00;-6.670e-01;-8.087e-01;-5.336e-01;-6.470e-01;1.007e+00;1.189e+00;-5.357e-01;-6.239e-01;1.250e+00;-4.002e-01;-4.852e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.368668000;1.250e+00;-6.670e-01;-8.088e-01;-5.336e-01;-6.470e-01;1.007e+00;1.189e+00;-5.357e-01;-6.240e-01;1.250e+00;-4.002e-01;-4.853e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.369668000;1.250e+00;-6.670e-01;-8.088e-01;-5.336e-01;-6.471e-01;1.007e+00;1.189e+00;-5.357e-01;-6.240e-01;1.250e+00;-4.002e-01;-4.853e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.370668000;1.250e+00;-6.670e-01;-8.089e-01;-5.336e-01;-6.471e-01;1.007e+00;1.189e+00;-5.357e-01;-6.241e-01;1.250e+00;-4.002e-01;-4.853e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.371668000;1.250e+00;-6.670e-01;-8.089e-01;-5.336e-01;-6.471e-01;1.007e+00;1.189e+00;-5.357e-01;-6.241e-01;1.250e+00;-4.002e-01;-4.854e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.372668000;1.250e+00;-6.670e-01;-8.090e-01;-5.336e-01;-6.472e-01;1.007e+00;1.189e+00;-5.357e-01;-6.242e-01;1.250e+00;-4.002e-01;-4.854e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.373668000;1.250e+00;-6.670e-01;-8.091e-01;-5.336e-01;-6.472e-01;1.007e+00;1.189e+00;-5.357e-01;-6.242e-01;1.250e+00;-4.002e-01;-4.854e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.374668000;1.250e+00;-6.670e-01;-8.091e-01;-5.336e-01;-6.473e-01;1.007e+00;1.189e+00;-5.357e-01;-6.243e-01;1.250e+00;-4.002e-01;-4.855e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.375668000;1.250e+00;-6.670e-01;-8.092e-01;-5.336e-01;-6.473e-01;1.007e+00;1.189e+00;-5.357e-01;-6.243e-01;1.250e+00;-4.002e-01;-4.855e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.376668000;1.250e+00;-6.670e-01;-8.092e-01;-5.336e-01;-6.474e-01;1.007e+00;1.189e+00;-5.357e-01;-6.244e-01;1.250e+00;-4.002e-01;-4.855e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.377668000;1.250e+00;-6.670e-01;-8.093e-01;-5.336e-01;-6.474e-01;1.007e+00;1.189e+00;-5.357e-01;-6.244e-01;1.250e+00;-4.002e-01;-4.856e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.378668000;1.250e+00;-6.670e-01;-8.094e-01;-5.336e-01;-6.475e-01;1.007e+00;1.189e+00;-5.357e-01;-6.245e-01;1.250e+00;-4.002e-01;-4.856e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.379668000;1.250e+00;-6.670e-01;-8.094e-01;-5.336e-01;-6.475e-01;1.007e+00;1.189e+00;-5.357e-01;-6.245e-01;1.250e+00;-4.002e-01;-4.857e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.380668000;1.250e+00;-6.670e-01;-8.095e-01;-5.336e-01;-6.476e-01;1.007e+00;1.189e+00;-5.357e-01;-6.246e-01;1.250e+00;-4.002e-01;-4.857e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.381668000;1.250e+00;-6.670e-01;-8.096e-01;-5.336e-01;-6.476e-01;1.007e+00;1.189e+00;-5.357e-01;-6.246e-01;1.250e+00;-4.002e-01;-4.857e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.382668000;1.250e+00;-6.670e-01;-8.096e-01;-5.336e-01;-6.477e-01;1.007e+00;1.189e+00;-5.357e-01;-6.247e-01;1.250e+00;-4.002e-01;-4.858e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.383668000;1.250e+00;-6.670e-01;-8.097e-01;-5.336e-01;-6.477e-01;1.007e+00;1.189e+00;-5.357e-01;-6.247e-01;1.250e+00;-4.002e-01;-4.858e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.384668000;1.250e+00;-6.670e-01;-8.097e-01;-5.336e-01;-6.478e-01;1.007e+00;1.189e+00;-5.357e-01;-6.248e-01;1.250e+00;-4.002e-01;-4.858e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.385668000;1.250e+00;-6.670e-01;-8.098e-01;-5.336e-01;-6.478e-01;1.007e+00;1.189e+00;-5.357e-01;-6.248e-01;1.250e+00;-4.002e-01;-4.859e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.386668000;1.250e+00;-6.670e-01;-8.099e-01;-5.336e-01;-6.479e-01;1.007e+00;1.189e+00;-5.357e-01;-6.249e-01;1.250e+00;-4.002e-01;-4.859e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.387668000;1.250e+00;-6.670e-01;-8.099e-01;-5.336e-01;-6.479e-01;1.007e+00;1.189e+00;-5.357e-01;-6.249e-01;1.250e+00;-4.002e-01;-4.860e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.388668000;1.250e+00;-6.670e-01;-8.100e-01;-5.336e-01;-6.480e-01;1.007e+00;1.189e+00;-5.357e-01;-6.250e-01;1.250e+00;-4.002e-01;-4.860e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.389668000;1.250e+00;-6.670e-01;-8.100e-01;-5.336e-01;-6.480e-01;1.007e+00;1.189e+00;-5.357e-01;-6.250e-01;1.250e+00;-4.002e-01;-4.860e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.390668000;1.250e+00;-6.670e-01;-8.101e-01;-5.336e-01;-6.481e-01;1.007e+00;1.189e+00;-5.357e-01;-6.251e-01;1.250e+00;-4.002e-01;-4.861e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.391668000;1.250e+00;-6.670e-01;-8.102e-01;-5.336e-01;-6.481e-01;1.007e+00;1.189e+00;-5.357e-01;-6.251e-01;1.250e+00;-4.002e-01;-4.861e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.392668000;1.250e+00;-6.670e-01;-8.102e-01;-5.336e-01;-6.482e-01;1.007e+00;1.189e+00;-5.357e-01;-6.252e-01;1.250e+00;-4.002e-01;-4.861e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.393668000;1.250e+00;-6.670e-01;-8.103e-01;-5.336e-01;-6.482e-01;1.007e+00;1.188e+00;-5.357e-01;-6.252e-01;1.250e+00;-4.002e-01;-4.862e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.394668000;1.250e+00;-6.670e-01;-8.104e-01;-5.336e-01;-6.483e-01;1.007e+00;1.188e+00;-5.357e-01;-6.253e-01;1.250e+00;-4.002e-01;-4.862e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.395668000;1.250e+00;-6.670e-01;-8.104e-01;-5.336e-01;-6.483e-01;1.007e+00;1.188e+00;-5.357e-01;-6.253e-01;1.250e+00;-4.002e-01;-4.862e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.396668000;1.250e+00;-6.670e-01;-8.105e-01;-5.336e-01;-6.484e-01;1.007e+00;1.188e+00;-5.357e-01;-6.254e-01;1.250e+00;-4.002e-01;-4.863e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.397668000;1.250e+00;-6.670e-01;-8.105e-01;-5.336e-01;-6.484e-01;1.007e+00;1.188e+00;-5.357e-01;-6.254e-01;1.250e+00;-4.002e-01;-4.863e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.398668000;1.250e+00;-6.670e-01;-8.106e-01;-5.336e-01;-6.485e-01;1.007e+00;1.188e+00;-5.357e-01;-6.255e-01;1.250e+00;-4.002e-01;-4.864e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.399668000;1.250e+00;-6.670e-01;-8.107e-01;-5.336e-01;-6.485e-01;1.007e+00;1.188e+00;-5.357e-01;-6.255e-01;1.250e+00;-4.002e-01;-4.864e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.400668000;1.250e+00;-6.670e-01;-8.107e-01;-5.336e-01;-6.486e-01;1.007e+00;1.188e+00;-5.357e-01;-6.256e-01;1.250e+00;-4.002e-01;-4.864e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.401668000;1.250e+00;-6.670e-01;-8.108e-01;-5.336e-01;-6.486e-01;1.007e+00;1.188e+00;-5.357e-01;-6.256e-01;1.250e+00;-4.002e-01;-4.865e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.402668000;1.250e+00;-6.670e-01;-8.108e-01;-5.336e-01;-6.487e-01;1.007e+00;1.188e+00;-5.357e-01;-6.257e-01;1.250e+00;-4.002e-01;-4.865e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.403668000;1.250e+00;-6.670e-01;-8.109e-01;-5.336e-01;-6.487e-01;1.007e+00;1.188e+00;-5.357e-01;-6.257e-01;1.250e+00;-4.002e-01;-4.865e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.404668000;1.250e+00;-6.670e-01;-8.110e-01;-5.336e-01;-6.488e-01;1.007e+00;1.188e+00;-5.357e-01;-6.258e-01;1.250e+00;-4.002e-01;-4.866e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.405668000;1.250e+00;-6.670e-01;-8.110e-01;-5.336e-01;-6.488e-01;1.007e+00;1.188e+00;-5.357e-01;-6.258e-01;1.250e+00;-4.002e-01;-4.866e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.406668000;1.250e+00;-6.670e-01;-8.111e-01;-5.336e-01;-6.489e-01;1.007e+00;1.188e+00;-5.358e-01;-6.259e-01;1.250e+00;-4.002e-01;-4.867e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.407668000;1.250e+00;-6.670e-01;-8.112e-01;-5.336e-01;-6.489e-01;1.007e+00;1.188e+00;-5.358e-01;-6.259e-01;1.250e+00;-4.002e-01;-4.867e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.408668000;1.250e+00;-6.670e-01;-8.112e-01;-5.336e-01;-6.490e-01;1.007e+00;1.188e+00;-5.358e-01;-6.260e-01;1.250e+00;-4.002e-01;-4.867e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.409668000;1.250e+00;-6.670e-01;-8.113e-01;-5.336e-01;-6.490e-01;1.007e+00;1.188e+00;-5.358e-01;-6.260e-01;1.250e+00;-4.002e-01;-4.868e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.410668000;1.250e+00;-6.670e-01;-8.113e-01;-5.336e-01;-6.491e-01;1.007e+00;1.188e+00;-5.358e-01;-6.261e-01;1.250e+00;-4.002e-01;-4.868e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.411668000;1.250e+00;-6.670e-01;-8.114e-01;-5.336e-01;-6.491e-01;1.007e+00;1.188e+00;-5.358e-01;-6.261e-01;1.250e+00;-4.002e-01;-4.868e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.412668000;1.250e+00;-6.670e-01;-8.115e-01;-5.336e-01;-6.492e-01;1.007e+00;1.188e+00;-5.358e-01;-6.262e-01;1.250e+00;-4.002e-01;-4.869e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.413668000;1.250e+00;-6.670e-01;-8.115e-01;-5.336e-01;-6.492e-01;1.007e+00;1.188e+00;-5.358e-01;-6.262e-01;1.250e+00;-4.002e-01;-4.869e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.414668000;1.250e+00;-6.670e-01;-8.116e-01;-5.336e-01;-6.493e-01;1.007e+00;1.188e+00;-5.358e-01;-6.263e-01;1.250e+00;-4.002e-01;-4.869e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.415668000;1.250e+00;-6.670e-01;-8.116e-01;-5.336e-01;-6.493e-01;1.007e+00;1.188e+00;-5.358e-01;-6.263e-01;1.250e+00;-4.002e-01;-4.870e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.416668000;1.250e+00;-6.670e-01;-8.117e-01;-5.336e-01;-6.494e-01;1.006e+00;1.188e+00;-5.358e-01;-6.264e-01;1.250e+00;-4.002e-01;-4.870e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.417668000;1.250e+00;-6.670e-01;-8.118e-01;-5.336e-01;-6.494e-01;1.006e+00;1.188e+00;-5.358e-01;-6.264e-01;1.250e+00;-4.002e-01;-4.871e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.418668000;1.250e+00;-6.670e-01;-8.118e-01;-5.336e-01;-6.495e-01;1.006e+00;1.188e+00;-5.358e-01;-6.265e-01;1.250e+00;-4.002e-01;-4.871e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.419668000;1.250e+00;-6.670e-01;-8.119e-01;-5.336e-01;-6.495e-01;1.006e+00;1.188e+00;-5.358e-01;-6.265e-01;1.250e+00;-4.002e-01;-4.871e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
