time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
21.420668000;1.250e+00;-6.670e-01;-8.120e-01;-5.336e-01;-6.496e-01;1.006e+00;1.188e+00;-5.358e-01;-6.266e-01;1.250e+00;-4.002e-01;-4.872e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.421668000;1.250e+00;-6.670e-01;-8.120e-01;-5.336e-01;-6.496e-01;1.006e+00;1.188e+00;-5.358e-01;-6.266e-01;1.250e+00;-4.002e-01;-4.872e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.422668000;1.250e+00;-6.670e-01;-8.121e-01;-5.336e-01;-6.497e-01;1.006e+00;1.188e+00;-5.358e-01;-6.267e-01;1.250e+00;-4.002e-01;-4.872e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.423668000;1.250e+00;-6.671e-01;-8.121e-01;-5.336e-01;-6.497e-01;1.006e+00;1.188e+00;-5.358e-01;-6.267e-01;1.250e+00;-4.002e-01;-4.873e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.424668000;1.250e+00;-6.671e-01;-8.122e-01;-5.336e-01;-6.498e-01;1.006e+00;1.188e+00;-5.358e-01;-6.268e-01;1.250e+00;-4.002e-01;-4.873e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.425668000;1.250e+00;-6.671e-01;-8.123e-01;-5.336e-01;-6.498e-01;1.006e+00;1.188e+00;-5.358e-01;-6.268e-01;1.250e+00;-4.002e-01;-4.874e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.426668000;1.250e+00;-6.671e-01;-8.123e-01;-5.336e-01;-6.499e-01;1.006e+00;1.188e+00;-5.358e-01;-6.269e-01;1.250e+00;-4.002e-01;-4.874e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.427668000;1.250e+00;-6.671e-01;-8.124e-01;-5.336e-01;-6.499e-01;1.006e+00;1.188e+00;-5.358e-01;-6.269e-01;1.250e+00;-4.002e-01;-4.874e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.428668000;1.250e+00;-6.671e-01;-8.124e-01;-5.336e-01;-6.500e-01;1.006e+00;1.188e+00;-5.358e-01;-6.270e-01;1.250e+00;-4.002e-01;-4.875e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.429668000;1.250e+00;-6.671e-01;-8.125e-01;-5.336e-01;-6.500e-01;1.006e+00;1.188e+00;-5.358e-01;-6.270e-01;1.250e+00;-4.002e-01;-4.875e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.430668000;1.250e+00;-6.671e-01;-8.126e-01;-5.336e-01;-6.501e-01;1.006e+00;1.188e+00;-5.358e-01;-6.271e-01;1.250e+00;-4.002e-01;-4.875e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.431668000;1.250e+00;-6.671e-01;-8.126e-01;-5.336e-01;-6.501e-01;1.006e+00;1.188e+00;-5.358e-01;-6.271e-01;1.250e+00;-4.002e-01;-4.876e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.432668000;1.250e+00;-6.671e-01;-8.127e-01;-5.336e-01;-6.502e-01;1.006e+00;1.188e+00;-5.358e-01;-6.272e-01;1.250e+00;-4.002e-01;-4.876e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.433668000;1.250e+00;-6.671e-01;-8.127e-01;-5.336e-01;-6.502e-01;1.006e+00;1.188e+00;-5.358e-01;-6.272e-01;1.250e+00;-4.002e-01;-4.876e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.434668000;1.250e+00;-6.671e-01;-8.128e-01;-5.336e-01;-6.502e-01;1.006e+00;1.188e+00;-5.358e-01;-6.272e-01;1.250e+00;-4.002e-01;-4.877e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.435668000;1.250e+00;-6.671e-01;-8.129e-01;-5.336e-01;-6.503e-01;1.006e+00;1.188e+00;-5.358e-01;-6.273e-01;1.250e+00;-4.002e-01;-4.877e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.436668000;1.250e+00;-6.671e-01;-8.129e-01;-5.336e-01;-6.503e-01;1.006e+00;1.188e+00;-5.358e-01;-6.273e-01;1.250e+00;-4.002e-01;-4.878e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.437668000;1.250e+00;-6.671e-01;-8.130e-01;-5.336e-01;-6.504e-01;1.006e+00;1.188e+00;-5.358e-01;-6.274e-01;1.250e+00;-4.002e-01;-4.878e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.438668000;1.250e+00;-6.671e-01;-8.131e-01;-5.336e-01;-6.504e-01;1.006e+00;1.188e+00;-5.358e-01;-6.274e-01;1.250e+00;-4.002e-01;-4.878e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.439668000;1.250e+00;-6.671e-01;-8.131e-01;-5.336e-01;-6.505e-01;1.006e+00;1.188e+00;-5.358e-01;-6.275e-01;1.250e+00;-4.002e-01;-4.879e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.440668000;1.250e+00;-6.671e-01;-8.132e-01;-5.336e-01;-6.505e-01;1.006e+00;1.188e+00;-5.358e-01;-6.275e-01;1.250e+00;-4.002e-01;-4.879e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.441668000;1.250e+00;-6.671e-01;-8.132e-01;-5.336e-01;-6.506e-01;1.006e+00;1.188e+00;-5.358e-01;-6.276e-01;1.250e+00;-4.002e-01;-4.879e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.442668000;1.250e+00;-6.671e-01;-8.133e-01;-5.336e-01;-6.506e-01;1.006e+00;1.188e+00;-5.358e-01;-6.276e-01;1.250e+00;-4.002e-01;-4.880e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.443668000;1.250e+00;-6.671e-01;-8.134e-01;-5.336e-01;-6.507e-01;1.006e+00;1.188e+00;-5.358e-01;-6.277e-01;1.250e+00;-4.002e-01;-4.880e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.444668000;1.250e+00;-6.671e-01;-8.134e-01;-5.336e-01;-6.507e-01;1.006e+00;1.188e+00;-5.358e-01;-6.277e-01;1.250e+00;-4.002e-01;-4.881e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.445668000;1.250e+00;-6.671e-01;-8.135e-01;-5.336e-01;-6.508e-01;1.006e+00;1.188e+00;-5.358e-01;-6.278e-01;1.250e+00;-4.002e-01;-4.881e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.446668000;1.250e+00;-6.671e-01;-8.135e-01;-5.336e-01;-6.508e-01;1.006e+00;1.188e+00;-5.358e-01;-6.278e-01;1.250e+00;-4.002e-01;-4.881e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.447668000;1.250e+00;-6.671e-01;-8.136e-01;-5.336e-01;-6.509e-01;1.006e+00;1.188e+00;-5.358e-01;-6.279e-01;1.250e+00;-4.002e-01;-4.882e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.448668000;1.250e+00;-6.671e-01;-8.137e-01;-5.336e-01;-6.509e-01;1.006e+00;1.188e+00;-5.358e-01;-6.279e-01;1.250e+00;-4.002e-01;-4.882e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.449668000;1.250e+00;-6.671e-01;-8.137e-01;-5.336e-01;-6.510e-01;1.006e+00;1.188e+00;-5.358e-01;-6.280e-01;1.250e+00;-4.002e-01;-4.882e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.450668000;1.250e+00;-6.671e-01;-8.138e-01;-5.336e-01;-6.510e-01;1.006e+00;1.188e+00;-5.358e-01;-6.280e-01;1.250e+00;-4.002e-01;-4.883e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.451668000;1.250e+00;-6.671e-01;-8.139e-01;-5.336e-01;-6.511e-01;1.006e+00;1.188e+00;-5.358e-01;-6.281e-01;1.250e+00;-4.002e-01;-4.883e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.452668000;1.250e+00;-6.671e-01;-8.139e-01;-5.336e-01;-6.511e-01;1.006e+00;1.188e+00;-5.358e-01;-6.281e-01;1.250e+00;-4.002e-01;-4.884e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.453668000;1.250e+00;-6.671e-01;-8.140e-01;-5.336e-01;-6.512e-01;1.006e+00;1.188e+00;-5.358e-01;-6.282e-01;1.250e+00;-4.002e-01;-4.884e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.454668000;1.250e+00;-6.671e-01;-8.140e-01;-5.336e-01;-6.512e-01;1.006e+00;1.188e+00;-5.358e-01;-6.282e-01;1.250e+00;-4.002e-01;-4.884e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.455668000;1.250e+00;-6.671e-01;-8.141e-01;-5.336e-01;-6.513e-01;1.006e+00;1.188e+00;-5.358e-01;-6.283e-01;1.250e+00;-4.002e-01;-4.885e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.456668000;1.250e+00;-6.671e-01;-8.142e-01;-5.336e-01;-6.513e-01;1.006e+00;1.188e+00;-5.358e-01;-6.283e-01;1.250e+00;-4.002e-01;-4.885e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.457668000;1.250e+00;-6.671e-01;-8.142e-01;-5.336e-01;-6.514e-01;1.006e+00;1.188e+00;-5.358e-01;-6.284e-01;1.250e+00;-4.002e-01;-4.885e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.458668000;1.250e+00;-6.671e-01;-8.143e-01;-5.336e-01;-6.514e-01;1.006e+00;1.188e+00;-5.358e-01;-6.284e-01;1.250e+00;-4.002e-01;-4.886e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.459668000;1.250e+00;-6.671e-01;-8.143e-01;-5.336e-01;-6.515e-01;1.006e+00;1.188e+00;-5.358e-01;-6.285e-01;1.250e+00;-4.002e-01;-4.886e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.460668000;1.250e+00;-6.671e-01;-8.144e-01;-5.336e-01;-6.515e-01;1.006e+00;1.188e+00;-5.358e-01;-6.285e-01;1.250e+00;-4.002e-01;-4.886e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.461668000;1.250e+00;-6.671e-01;-8.145e-01;-5.336e-01;-6.516e-01;1.006e+00;1.188e+00;-5.358e-01;-6.286e-01;1.250e+00;-4.002e-01;-4.887e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.462668000;1.250e+00;-6.671e-01;-8.145e-01;-5.336e-01;-6.516e-01;1.006e+00;1.188e+00;-5.358e-01;-6.286e-01;1.250e+00;-4.002e-01;-4.887e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.463668000;1.250e+00;-6.671e-01;-8.146e-01;-5.336e-01;-6.517e-01;1.006e+00;1.188e+00;-5.358e-01;-6.287e-01;1.250e+00;-4.002e-01;-4.888e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.464668000;1.250e+00;-6.671e-01;-8.147e-01;-5.336e-01;-6.517e-01;1.006e+00;1.188e+00;-5.358e-01;-6.287e-01;1.250e+00;-4.002e-01;-4.888e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.465668000;1.250e+00;-6.671e-01;-8.147e-01;-5.336e-01;-6.518e-01;1.006e+00;1.188e+00;-5.358e-01;-6.288e-01;1.250e+00;-4.002e-01;-4.888e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.466668000;1.250e+00;-6.671e-01;-8.148e-01;-5.336e-01;-6.518e-01;1.006e+00;1.188e+00;-5.358e-01;-6.288e-01;1.250e+00;-4.002e-01;-4.889e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.467668000;1.250e+00;-6.671e-01;-8.148e-01;-5.336e-01;-6.519e-01;1.006e+00;1.188e+00;-5.358e-01;-6.289e-01;1.250e+00;-4.002e-01;-4.889e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.468668000;1.250e+00;-6.671e-01;-8.149e-01;-5.336e-01;-6.519e-01;1.006e+00;1.188e+00;-5.358e-01;-6.289e-01;1.250e+00;-4.002e-01;-4.889e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.469668000;1.250e+00;-6.671e-01;-8.150e-01;-5.336e-01;-6.520e-01;1.006e+00;1.188e+00;-5.358e-01;-6.290e-01;1.250e+00;-4.002e-01;-4.890e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.470668000;1.250e+00;-6.671e-01;-8.150e-01;-5.336e-01;-6.520e-01;1.005e+00;1.188e+00;-5.358e-01;-6.290e-01;1.250e+00;-4.002e-01;-4.890e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.471668000;1.250e+00;-6.671e-01;-8.151e-01;-5.336e-01;-6.521e-01;1.005e+00;1.188e+00;-5.358e-01;-6.291e-01;1.250e+00;-4.002e-01;-4.890e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.472668000;1.250e+00;-6.671e-01;-8.151e-01;-5.336e-01;-6.521e-01;1.005e+00;1.188e+00;-5.358e-01;-6.291e-01;1.250e+00;-4.002e-01;-4.891e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.473668000;1.250e+00;-6.671e-01;-8.152e-01;-5.336e-01;-6.522e-01;1.005e+00;1.188e+00;-5.358e-01;-6.292e-01;1.250e+00;-4.002e-01;-4.891e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.474668000;1.250e+00;-6.671e-01;-8.153e-01;-5.336e-01;-6.522e-01;1.005e+00;1.188e+00;-5.358e-01;-6.292e-01;1.250e+00;-4.002e-01;-4.892e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.475668000;1.250e+00;-6.671e-01;-8.153e-01;-5.336e-01;-6.523e-01;1.005e+00;1.188e+00;-5.358e-01;-6.293e-01;1.250e+00;-4.002e-01;-4.892e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.476668000;1.250e+00;-6.671e-01;-8.154e-01;-5.336e-01;-6.523e-01;1.005e+00;1.188e+00;-5.358e-01;-6.293e-01;1.250e+00;-4.002e-01;-4.892e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.477668000;1.250e+00;-6.671e-01;-8.155e-01;-5.336e-01;-6.524e-01;1.005e+00;1.188e+00;-5.358e-01;-6.294e-01;1.250e+00;-4.002e-01;-4.893e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.478668000;1.250e+00;-6.671e-01;-8.155e-01;-5.336e-01;-6.524e-01;1.005e+00;1.188e+00;-5.358e-01;-6.294e-01;1.250e+00;-4.002e-01;-4.893e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.479668000;1.250e+00;-6.671e-01;-8.156e-01;-5.336e-01;-6.525e-01;1.005e+00;1.188e+00;-5.358e-01;-6.295e-01;1.250e+00;-4.002e-01;-4.893e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.480668000;1.250e+00;-6.671e-01;-8.156e-01;-5.336e-01;-6.525e-01;1.005e+00;1.188e+00;-5.358e-01;-6.295e-01;1.250e+00;-4.002e-01;-4.894e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.481668000;1.250e+00;-6.671e-01;-8.157e-01;-5.336e-01;-6.526e-01;1.005e+00;1.188e+00;-5.358e-01;-6.296e-01;1.250e+00;-4.002e-01;-4.894e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.482668000;1.250e+00;-6.671e-01;-8.158e-01;-5.336e-01;-6.526e-01;1.005e+00;1.188e+00;-5.358e-01;-6.296e-01;1.250e+00;-4.002e-01;-4.895e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.483668000;1.250e+00;-6.671e-01;-8.158e-01;-5.336e-01;-6.527e-01;1.005e+00;1.188e+00;-5.358e-01;-6.297e-01;1.250e+00;-4.002e-01;-4.895e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.484668000;1.250e+00;-6.671e-01;-8.159e-01;-5.336e-01;-6.527e-01;1.005e+00;1.188e+00;-5.358e-01;-6.297e-01;1.250e+00;-4.002e-01;-4.895e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.485668000;1.250e+00;-6.671e-01;-8.159e-01;-5.336e-01;-6.528e-01;1.005e+00;1.188e+00;-5.358e-01;-6.298e-01;1.250e+00;-4.002e-01;-4.896e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.486668000;1.250e+00;-6.671e-01;-8.160e-01;-5.336e-01;-6.528e-01;1.005e+00;1.188e+00;-5.359e-01;-6.298e-01;1.250e+00;-4.002e-01;-4.896e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.487668000;1.250e+00;-6.671e-01;-8.161e-01;-5.336e-01;-6.529e-01;1.005e+00;1.188e+00;-5.359e-01;-6.299e-01;1.250e+00;-4.002e-01;-4.896e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.488668000;1.250e+00;-6.671e-01;-8.161e-01;-5.336e-01;-6.529e-01;1.005e+00;1.188e+00;-5.359e-01;-6.299e-01;1.250e+00;-4.002e-01;-4.897e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.489668000;1.250e+00;-6.671e-01;-8.162e-01;-5.336e-01;-6.529e-01;1.005e+00;1.188e+00;-5.359e-01;-6.300e-01;1.250e+00;-4.002e-01;-4.897e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.490668000;1.250e+00;-6.671e-01;-8.162e-01;-5.336e-01;-6.530e-01;1.005e+00;1.188e+00;-5.359e-01;-6.300e-01;1.250e+00;-4.002e-01;-4.897e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.491668000;1.250e+00;-6.671e-01;-8.163e-01;-5.336e-01;-6.530e-01;1.005e+00;1.188e+00;-5.359e-01;-6.301e-01;1.250e+00;-4.002e-01;-4.898e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.492668000;1.250e+00;-6.671e-01;-8.164e-01;-5.336e-01;-6.531e-01;1.005e+00;1.188e+00;-5.359e-01;-6.301e-01;1.250e+00;-4.002e-01;-4.898e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.493668000;1.250e+00;-6.671e-01;-8.164e-01;-5.337e-01;-6.531e-01;1.005e+00;1.188e+00;-5.359e-01;-6.302e-01;1.250e+00;-4.002e-01;-4.899e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.494668000;1.250e+00;-6.671e-01;-8.165e-01;-5.337e-01;-6.532e-01;1.005e+00;1.188e+00;-5.359e-01;-6.302e-01;1.250e+00;-4.002e-01;-4.899e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.495668000;1.250e+00;-6.671e-01;-8.166e-01;-5.337e-01;-6.532e-01;1.005e+00;1.188e+00;-5.359e-01;-6.303e-01;1.250e+00;-4.002e-01;-4.899e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.496668000;1.250e+00;-6.671e-01;-8.166e-01;-5.337e-01;-6.533e-01;1.005e+00;1.188e+00;-5.359e-01;-6.303e-01;1.250e+00;-4.002e-01;-4.900e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.497668000;1.250e+00;-6.671e-01;-8.167e-01;-5.337e-01;-6.533e-01;1.005e+00;1.188e+00;-5.359e-01;-6.304e-01;1.250e+00;-4.002e-01;-4.900e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.498668000;1.250e+00;-6.671e-01;-8.167e-01;-5.337e-01;-6.534e-01;1.005e+00;1.188e+00;-5.359e-01;-6.304e-01;1.250e+00;-4.002e-01;-4.900e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.499668000;1.250e+00;-6.671e-01;-8.168e-01;-5.337e-01;-6.534e-01;1.005e+00;1.188e+00;-5.359e-01;-6.305e-01;1.250e+00;-4.002e-01;-4.901e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.500668000;1.250e+00;-6.671e-01;-8.169e-01;-5.337e-01;-6.535e-01;1.005e+00;1.188e+00;-5.359e-01;-6.305e-01;1.250e+00;-4.002e-01;-4.901e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.501668000;1.250e+00;-6.671e-01;-8.169e-01;-5.337e-01;-6.535e-01;1.005e+00;1.188e+00;-5.359e-01;-6.306e-01;1.250e+00;-4.002e-01;-4.902e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.502668000;1.250e+00;-6.671e-01;-8.170e-01;-5.337e-01;-6.536e-01;1.005e+00;1.188e+00;-5.359e-01;-6.306e-01;1.250e+00;-4.002e-01;-4.902e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.503668000;1.250e+00;-6.671e-01;-8.170e-01;-5.337e-01;-6.536e-01;1.005e+00;1.188e+00;-5.359e-01;-6.307e-01;1.250e+00;-4.002e-01;-4.902e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.504668000;1.250e+00;-6.671e-01;-8.171e-01;-5.337e-01;-6.537e-01;1.005e+00;1.188e+00;-5.359e-01;-6.307e-01;1.250e+00;-4.002e-01;-4.903e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.505668000;1.250e+00;-6.671e-01;-8.172e-01;-5.337e-01;-6.537e-01;1.005e+00;1.188e+00;-5.359e-01;-6.308e-01;1.250e+00;-4.002e-01;-4.903e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.506668000;1.250e+00;-6.671e-01;-8.172e-01;-5.337e-01;-6.538e-01;1.005e+00;1.188e+00;-5.359e-01;-6.308e-01;1.250e+00;-4.002e-01;-4.903e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.507668000;1.250e+00;-6.671e-01;-8.173e-01;-5.337e-01;-6.538e-01;1.005e+00;1.188e+00;-5.359e-01;-6.308e-01;1.250e+00;-4.002e-01;-4.904e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.508668000;1.250e+00;-6.671e-01;-8.173e-01;-5.337e-01;-6.539e-01;1.005e+00;1.188e+00;-5.359e-01;-6.309e-01;1.250e+00;-4.002e-01;-4.904e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.509668000;1.250e+00;-6.671e-01;-8.174e-01;-5.337e-01;-6.539e-01;1.005e+00;1.188e+00;-5.359e-01;-6.309e-01;1.250e+00;-4.002e-01;-4.904e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.510668000;1.250e+00;-6.671e-01;-8.175e-01;-5.337e-01;-6.540e-01;1.005e+00;1.188e+00;-5.359e-01;-6.310e-01;1.250e+00;-4.002e-01;-4.905e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.511668000;1.250e+00;-6.671e-01;-8.175e-01;-5.337e-01;-6.540e-01;1.005e+00;1.188e+00;-5.359e-01;-6.310e-01;1.250e+00;-4.002e-01;-4.905e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.512668000;1.250e+00;-6.671e-01;-8.176e-01;-5.337e-01;-6.541e-01;1.005e+00;1.188e+00;-5.359e-01;-6.311e-01;1.250e+00;-4.002e-01;-4.906e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.513668000;1.250e+00;-6.671e-01;-8.177e-01;-5.337e-01;-6.541e-01;1.005e+00;1.188e+00;-5.359e-01;-6.311e-01;1.250e+00;-4.002e-01;-4.906e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.514668000;1.250e+00;-6.671e-01;-8.177e-01;-5.337e-01;-6.542e-01;1.005e+00;1.188e+00;-5.359e-01;-6.312e-01;1.250e+00;-4.002e-01;-4.906e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.515668000;1.250e+00;-6.671e-01;-8.178e-01;-5.337e-01;-6.542e-01;1.005e+00;1.188e+00;-5.359e-01;-6.312e-01;1.250e+00;-4.002e-01;-4.907e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.516668000;1.250e+00;-6.671e-01;-8.178e-01;-5.337e-01;-6.543e-01;1.005e+00;1.188e+00;-5.359e-01;-6.313e-01;1.250e+00;-4.002e-01;-4.907e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.517668000;1.250e+00;-6.671e-01;-8.179e-01;-5.337e-01;-6.543e-01;1.005e+00;1.188e+00;-5.359e-01;-6.313e-01;1.250e+00;-4.002e-01;-4.907e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.518668000;1.250e+00;-6.671e-01;-8.180e-01;-5.337e-01;-6.544e-01;1.005e+00;1.188e+00;-5.359e-01;-6.314e-01;1.250e+00;-4.002e-01;-4.908e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.519668000;1.250e+00;-6.671e-01;-8.180e-01;-5.337e-01;-6.544e-01;1.005e+00;1.188e+00;-5.359e-01;-6.314e-01;1.250e+00;-4.002e-01;-4.908e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.520668000;1.250e+00;-6.671e-01;-8.181e-01;-5.337e-01;-6.545e-01;1.005e+00;1.188e+00;-5.359e-01;-6.315e-01;1.250e+00;-4.002e-01;-4.909e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.521668000;1.250e+00;-6.671e-01;-8.181e-01;-5.337e-01;-6.545e-01;1.005e+00;1.188e+00;-5.359e-01;-6.315e-01;1.250e+00;-4.002e-01;-4.909e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.522668000;1.250e+00;-6.671e-01;-8.182e-01;-5.337e-01;-6.546e-01;1.005e+00;1.188e+00;-5.359e-01;-6.316e-01;1.250e+00;-4.002e-01;-4.909e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.523668000;1.250e+00;-6.671e-01;-8.183e-01;-5.337e-01;-6.546e-01;1.005e+00;1.188e+00;-5.359e-01;-6.316e-01;1.250e+00;-4.002e-01;-4.910e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.524668000;1.250e+00;-6.671e-01;-8.183e-01;-5.337e-01;-6.547e-01;1.005e+00;1.188e+00;-5.359e-01;-6.317e-01;1.250e+00;-4.002e-01;-4.910e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.525668000;1.250e+00;-6.671e-01;-8.184e-01;-5.337e-01;-6.547e-01;1.004e+00;1.188e+00;-5.359e-01;-6.317e-01;1.250e+00;-4.002e-01;-4.910e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.526668000;1.250e+00;-6.671e-01;-8.185e-01;-5.337e-01;-6.548e-01;1.004e+00;1.188e+00;-5.359e-01;-6.318e-01;1.250e+00;-4.002e-01;-4.911e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.527668000;1.250e+00;-6.671e-01;-8.185e-01;-5.337e-01;-6.548e-01;1.004e+00;1.188e+00;-5.359e-01;-6.318e-01;1.250e+00;-4.002e-01;-4.911e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.528668000;1.250e+00;-6.671e-01;-8.186e-01;-5.337e-01;-6.549e-01;1.004e+00;1.188e+00;-5.359e-01;-6.319e-01;1.250e+00;-4.002e-01;-4.911e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.529668000;1.250e+00;-6.671e-01;-8.186e-01;-5.337e-01;-6.549e-01;1.004e+00;1.188e+00;-5.359e-01;-6.319e-01;1.250e+00;-4.002e-01;-4.912e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.530668000;1.250e+00;-6.671e-01;-8.187e-01;-5.337e-01;-6.550e-01;1.004e+00;1.188e+00;-5.359e-01;-6.320e-01;1.250e+00;-4.002e-01;-4.912e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.531668000;1.250e+00;-6.671e-01;-8.188e-01;-5.337e-01;-6.550e-01;1.004e+00;1.188e+00;-5.359e-01;-6.320e-01;1.250e+00;-4.002e-01;-4.913e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.532668000;1.250e+00;-6.671e-01;-8.188e-01;-5.337e-01;-6.551e-01;1.004e+00;1.188e+00;-5.359e-01;-6.321e-01;1.250e+00;-4.002e-01;-4.913e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.533668000;1.250e+00;-6.671e-01;-8.189e-01;-5.337e-01;-6.551e-01;1.004e+00;1.188e+00;-5.359e-01;-6.321e-01;1.250e+00;-4.002e-01;-4.913e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.534668000;1.250e+00;-6.671e-01;-8.189e-01;-5.337e-01;-6.552e-01;1.004e+00;1.188e+00;-5.359e-01;-6.322e-01;1.250e+00;-4.002e-01;-4.914e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.535668000;1.250e+00;-6.671e-01;-8.190e-01;-5.337e-01;-6.552e-01;1.004e+00;1.188e+00;-5.359e-01;-6.322e-01;1.250e+00;-4.002e-01;-4.914e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.536668000;1.250e+00;-6.671e-01;-8.191e-01;-5.337e-01;-6.552e-01;1.004e+00;1.188e+00;-5.359e-01;-6.323e-01;1.250e+00;-4.002e-01;-4.914e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.537668000;1.250e+00;-6.671e-01;-8.191e-01;-5.337e-01;-6.553e-01;1.004e+00;1.188e+00;-5.359e-01;-6.323e-01;1.250e+00;-4.002e-01;-4.915e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.538668000;1.250e+00;-6.671e-01;-8.192e-01;-5.337e-01;-6.553e-01;1.004e+00;1.188e+00;-5.359e-01;-6.324e-01;1.250e+00;-4.002e-01;-4.915e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.539668000;1.250e+00;-6.671e-01;-8.192e-01;-5.337e-01;-6.554e-01;1.004e+00;1.188e+00;-5.359e-01;-6.324e-01;1.250e+00;-4.002e-01;-4.915e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.540668000;1.250e+00;-6.671e-01;-8.193e-01;-5.337e-01;-6.554e-01;1.004e+00;1.188e+00;-5.359e-01;-6.325e-01;1.250e+00;-4.002e-01;-4.916e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.541668000;1.250e+00;-6.671e-01;-8.194e-01;-5.337e-01;-6.555e-01;1.004e+00;1.188e+00;-5.359e-01;-6.325e-01;1.250e+00;-4.002e-01;-4.916e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.542668000;1.250e+00;-6.671e-01;-8.194e-01;-5.337e-01;-6.555e-01;1.004e+00;1.188e+00;-5.359e-01;-6.326e-01;1.250e+00;-4.002e-01;-4.917e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.543668000;1.250e+00;-6.671e-01;-8.195e-01;-5.337e-01;-6.556e-01;1.004e+00;1.188e+00;-5.359e-01;-6.326e-01;1.250e+00;-4.002e-01;-4.917e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.544668000;1.250e+00;-6.671e-01;-8.196e-01;-5.337e-01;-6.556e-01;1.004e+00;1.188e+00;-5.359e-01;-6.327e-01;1.250e+00;-4.002e-01;-4.917e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.545668000;1.250e+00;-6.671e-01;-8.196e-01;-5.337e-01;-6.557e-01;1.004e+00;1.188e+00;-5.359e-01;-6.327e-01;1.250e+00;-4.002e-01;-4.918e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.546668000;1.250e+00;-6.671e-01;-8.197e-01;-5.337e-01;-6.557e-01;1.004e+00;1.188e+00;-5.359e-01;-6.328e-01;1.250e+00;-4.002e-01;-4.918e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.547668000;1.250e+00;-6.671e-01;-8.197e-01;-5.337e-01;-6.558e-01;1.004e+00;1.188e+00;-5.359e-01;-6.328e-01;1.250e+00;-4.002e-01;-4.918e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.548668000;1.250e+00;-6.671e-01;-8.198e-01;-5.337e-01;-6.558e-01;1.004e+00;1.188e+00;-5.359e-01;-6.329e-01;1.250e+00;-4.002e-01;-4.919e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.549668000;1.250e+00;-6.671e-01;-8.199e-01;-5.337e-01;-6.559e-01;1.004e+00;1.188e+00;-5.359e-01;-6.329e-01;1.250e+00;-4.002e-01;-4.919e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.550668000;1.250e+00;-6.671e-01;-8.199e-01;-5.337e-01;-6.559e-01;1.004e+00;1.188e+00;-5.359e-01;-6.330e-01;1.250e+00;-4.002e-01;-4.919e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.551668000;1.250e+00;-6.671e-01;-8.200e-01;-5.337e-01;-6.560e-01;1.004e+00;1.188e+00;-5.359e-01;-6.330e-01;1.250e+00;-4.002e-01;-4.920e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.552668000;1.250e+00;-6.671e-01;-8.200e-01;-5.337e-01;-6.560e-01;1.004e+00;1.188e+00;-5.359e-01;-6.331e-01;1.250e+00;-4.002e-01;-4.920e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.553668000;1.250e+00;-6.671e-01;-8.201e-01;-5.337e-01;-6.561e-01;1.004e+00;1.188e+00;-5.359e-01;-6.331e-01;1.250e+00;-4.002e-01;-4.921e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.554668000;1.250e+00;-6.671e-01;-8.202e-01;-5.337e-01;-6.561e-01;1.004e+00;1.188e+00;-5.359e-01;-6.332e-01;1.250e+00;-4.002e-01;-4.921e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.555668000;1.250e+00;-6.671e-01;-8.202e-01;-5.337e-01;-6.562e-01;1.004e+00;1.188e+00;-5.359e-01;-6.332e-01;1.250e+00;-4.002e-01;-4.921e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.556668000;1.250e+00;-6.671e-01;-8.203e-01;-5.337e-01;-6.562e-01;1.004e+00;1.188e+00;-5.359e-01;-6.333e-01;1.250e+00;-4.002e-01;-4.922e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.557668000;1.250e+00;-6.671e-01;-8.203e-01;-5.337e-01;-6.563e-01;1.004e+00;1.188e+00;-5.359e-01;-6.333e-01;1.250e+00;-4.002e-01;-4.922e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.558668000;1.250e+00;-6.671e-01;-8.204e-01;-5.337e-01;-6.563e-01;1.004e+00;1.188e+00;-5.359e-01;-6.334e-01;1.250e+00;-4.002e-01;-4.922e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.559668000;1.250e+00;-6.671e-01;-8.205e-01;-5.337e-01;-6.564e-01;1.004e+00;1.188e+00;-5.359e-01;-6.334e-01;1.250e+00;-4.002e-01;-4.923e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.560668000;1.250e+00;-6.671e-01;-8.205e-01;-5.337e-01;-6.564e-01;1.004e+00;1.188e+00;-5.359e-01;-6.335e-01;1.250e+00;-4.002e-01;-4.923e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.561668000;1.250e+00;-6.671e-01;-8.206e-01;-5.337e-01;-6.565e-01;1.004e+00;1.188e+00;-5.359e-01;-6.335e-01;1.250e+00;-4.002e-01;-4.924e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.562668000;1.250e+00;-6.671e-01;-8.206e-01;-5.337e-01;-6.565e-01;1.004e+00;1.188e+00;-5.359e-01;-6.336e-01;1.250e+00;-4.002e-01;-4.924e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.563668000;1.250e+00;-6.671e-01;-8.207e-01;-5.337e-01;-6.566e-01;1.004e+00;1.188e+00;-5.359e-01;-6.336e-01;1.250e+00;-4.002e-01;-4.924e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.564668000;1.250e+00;-6.671e-01;-8.208e-01;-5.337e-01;-6.566e-01;1.004e+00;1.188e+00;-5.359e-01;-6.337e-01;1.250e+00;-4.002e-01;-4.925e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.565668000;1.250e+00;-6.671e-01;-8.208e-01;-5.337e-01;-6.567e-01;1.004e+00;1.188e+00;-5.359e-01;-6.337e-01;1.250e+00;-4.002e-01;-4.925e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.566668000;1.250e+00;-6.671e-01;-8.209e-01;-5.337e-01;-6.567e-01;1.004e+00;1.188e+00;-5.359e-01;-6.337e-01;1.250e+00;-4.002e-01;-4.925e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.567668000;1.250e+00;-6.671e-01;-8.210e-01;-5.337e-01;-6.568e-01;1.004e+00;1.188e+00;-5.359e-01;-6.338e-01;1.250e+00;-4.002e-01;-4.926e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.568668000;1.250e+00;-6.671e-01;-8.210e-01;-5.337e-01;-6.568e-01;1.004e+00;1.188e+00;-5.359e-01;-6.338e-01;1.250e+00;-4.002e-01;-4.926e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.569668000;1.250e+00;-6.671e-01;-8.211e-01;-5.337e-01;-6.569e-01;1.004e+00;1.188e+00;-5.359e-01;-6.339e-01;1.250e+00;-4.002e-01;-4.926e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.570668000;1.250e+00;-6.671e-01;-8.211e-01;-5.337e-01;-6.569e-01;1.004e+00;1.188e+00;-5.359e-01;-6.339e-01;1.250e+00;-4.002e-01;-4.927e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.571668000;1.250e+00;-6.671e-01;-8.212e-01;-5.337e-01;-6.570e-01;1.004e+00;1.188e+00;-5.359e-01;-6.340e-01;1.250e+00;-4.002e-01;-4.927e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.572668000;1.250e+00;-6.671e-01;-8.213e-01;-5.337e-01;-6.570e-01;1.004e+00;1.188e+00;-5.360e-01;-6.340e-01;1.250e+00;-4.002e-01;-4.928e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.573668000;1.250e+00;-6.671e-01;-8.213e-01;-5.337e-01;-6.571e-01;1.004e+00;1.188e+00;-5.360e-01;-6.341e-01;1.250e+00;-4.002e-01;-4.928e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.574668000;1.250e+00;-6.671e-01;-8.214e-01;-5.337e-01;-6.571e-01;1.004e+00;1.188e+00;-5.360e-01;-6.341e-01;1.250e+00;-4.002e-01;-4.928e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.575668000;1.250e+00;-6.671e-01;-8.214e-01;-5.337e-01;-6.572e-01;1.004e+00;1.188e+00;-5.360e-01;-6.342e-01;1.250e+00;-4.002e-01;-4.929e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.576668000;1.250e+00;-6.671e-01;-8.215e-01;-5.337e-01;-6.572e-01;1.004e+00;1.188e+00;-5.360e-01;-6.342e-01;1.250e+00;-4.002e-01;-4.929e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.577668000;1.250e+00;-6.671e-01;-8.216e-01;-5.337e-01;-6.573e-01;1.004e+00;1.188e+00;-5.360e-01;-6.343e-01;1.250e+00;-4.002e-01;-4.929e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.578668000;1.250e+00;-6.671e-01;-8.216e-01;-5.337e-01;-6.573e-01;1.004e+00;1.188e+00;-5.360e-01;-6.343e-01;1.250e+00;-4.002e-01;-4.930e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.579668000;1.250e+00;-6.671e-01;-8.217e-01;-5.337e-01;-6.573e-01;1.003e+00;1.188e+00;-5.360e-01;-6.344e-01;1.250e+00;-4.002e-01;-4.930e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.580668000;1.250e+00;-6.671e-01;-8.217e-01;-5.337e-01;-6.574e-01;1.003e+00;1.188e+00;-5.360e-01;-6.344e-01;1.250e+00;-4.002e-01;-4.930e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.581668000;1.250e+00;-6.671e-01;-8.218e-01;-5.337e-01;-6.574e-01;1.003e+00;1.188e+00;-5.360e-01;-6.345e-01;1.250e+00;-4.002e-01;-4.931e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.582668000;1.250e+00;-6.671e-01;-8.219e-01;-5.337e-01;-6.575e-01;1.003e+00;1.188e+00;-5.360e-01;-6.345e-01;1.250e+00;-4.002e-01;-4.931e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.583668000;1.250e+00;-6.671e-01;-8.219e-01;-5.337e-01;-6.575e-01;1.003e+00;1.188e+00;-5.360e-01;-6.346e-01;1.250e+00;-4.002e-01;-4.932e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.584668000;1.250e+00;-6.671e-01;-8.220e-01;-5.337e-01;-6.576e-01;1.003e+00;1.188e+00;-5.360e-01;-6.346e-01;1.250e+00;-4.002e-01;-4.932e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.585668000;1.250e+00;-6.671e-01;-8.221e-01;-5.337e-01;-6.576e-01;1.003e+00;1.188e+00;-5.360e-01;-6.347e-01;1.250e+00;-4.002e-01;-4.932e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.586668000;1.250e+00;-6.671e-01;-8.221e-01;-5.337e-01;-6.577e-01;1.003e+00;1.188e+00;-5.360e-01;-6.347e-01;1.250e+00;-4.002e-01;-4.933e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.587668000;1.250e+00;-6.671e-01;-8.222e-01;-5.337e-01;-6.577e-01;1.003e+00;1.188e+00;-5.360e-01;-6.348e-01;1.250e+00;-4.002e-01;-4.933e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.588668000;1.250e+00;-6.671e-01;-8.222e-01;-5.337e-01;-6.578e-01;1.003e+00;1.188e+00;-5.360e-01;-6.348e-01;1.250e+00;-4.002e-01;-4.933e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.589668000;1.250e+00;-6.671e-01;-8.223e-01;-5.337e-01;-6.578e-01;1.003e+00;1.188e+00;-5.360e-01;-6.349e-01;1.250e+00;-4.002e-01;-4.934e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.590668000;1.250e+00;-6.671e-01;-8.224e-01;-5.337e-01;-6.579e-01;1.003e+00;1.188e+00;-5.360e-01;-6.349e-01;1.250e+00;-4.002e-01;-4.934e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.591668000;1.250e+00;-6.671e-01;-8.224e-01;-5.337e-01;-6.579e-01;1.003e+00;1.188e+00;-5.360e-01;-6.350e-01;1.250e+00;-4.002e-01;-4.935e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.592668000;1.250e+00;-6.671e-01;-8.225e-01;-5.337e-01;-6.580e-01;1.003e+00;1.188e+00;-5.360e-01;-6.350e-01;1.250e+00;-4.002e-01;-4.935e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.593668000;1.250e+00;-6.671e-01;-8.225e-01;-5.337e-01;-6.580e-01;1.003e+00;1.188e+00;-5.360e-01;-6.351e-01;1.250e+00;-4.002e-01;-4.935e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.594668000;1.250e+00;-6.671e-01;-8.226e-01;-5.337e-01;-6.581e-01;1.003e+00;1.188e+00;-5.360e-01;-6.351e-01;1.250e+00;-4.002e-01;-4.936e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.595668000;1.250e+00;-6.671e-01;-8.227e-01;-5.337e-01;-6.581e-01;1.003e+00;1.188e+00;-5.360e-01;-6.352e-01;1.250e+00;-4.002e-01;-4.936e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.596668000;1.250e+00;-6.671e-01;-8.227e-01;-5.337e-01;-6.582e-01;1.003e+00;1.188e+00;-5.360e-01;-6.352e-01;1.250e+00;-4.002e-01;-4.936e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.597668000;1.250e+00;-6.671e-01;-8.228e-01;-5.337e-01;-6.582e-01;1.003e+00;1.188e+00;-5.360e-01;-6.353e-01;1.250e+00;-4.002e-01;-4.937e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.598668000;1.250e+00;-6.671e-01;-8.228e-01;-5.337e-01;-6.583e-01;1.003e+00;1.188e+00;-5.360e-01;-6.353e-01;1.250e+00;-4.002e-01;-4.937e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.599668000;1.250e+00;-6.671e-01;-8.229e-01;-5.337e-01;-6.583e-01;1.003e+00;1.188e+00;-5.360e-01;-6.354e-01;1.250e+00;-4.002e-01;-4.937e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.600668000;1.250e+00;-6.671e-01;-8.230e-01;-5.337e-01;-6.584e-01;1.003e+00;1.188e+00;-5.360e-01;-6.354e-01;1.250e+00;-4.002e-01;-4.938e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.601668000;1.250e+00;-6.671e-01;-8.230e-01;-5.337e-01;-6.584e-01;1.003e+00;1.188e+00;-5.360e-01;-6.355e-01;1.250e+00;-4.002e-01;-4.938e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.602668000;1.250e+00;-6.671e-01;-8.231e-01;-5.337e-01;-6.585e-01;1.003e+00;1.188e+00;-5.360e-01;-6.355e-01;1.250e+00;-4.002e-01;-4.939e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.603668000;1.250e+00;-6.671e-01;-8.232e-01;-5.337e-01;-6.585e-01;1.003e+00;1.188e+00;-5.360e-01;-6.356e-01;1.250e+00;-4.002e-01;-4.939e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.604668000;1.250e+00;-6.671e-01;-8.232e-01;-5.337e-01;-6.586e-01;1.003e+00;1.188e+00;-5.360e-01;-6.356e-01;1.250e+00;-4.002e-01;-4.939e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.605668000;1.250e+00;-6.671e-01;-8.233e-01;-5.337e-01;-6.586e-01;1.003e+00;1.188e+00;-5.360e-01;-6.357e-01;1.250e+00;-4.002e-01;-4.940e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.606668000;1.250e+00;-6.671e-01;-8.233e-01;-5.337e-01;-6.587e-01;1.003e+00;1.188e+00;-5.360e-01;-6.357e-01;1.250e+00;-4.002e-01;-4.940e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.607668000;1.250e+00;-6.671e-01;-8.234e-01;-5.337e-01;-6.587e-01;1.003e+00;1.188e+00;-5.360e-01;-6.358e-01;1.250e+00;-4.002e-01;-4.940e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.608668000;1.250e+00;-6.671e-01;-8.235e-01;-5.337e-01;-6.588e-01;1.003e+00;1.188e+00;-5.360e-01;-6.358e-01;1.250e+00;-4.002e-01;-4.941e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.609668000;1.250e+00;-6.671e-01;-8.235e-01;-5.337e-01;-6.588e-01;1.003e+00;1.188e+00;-5.360e-01;-6.359e-01;1.250e+00;-4.002e-01;-4.941e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.610668000;1.250e+00;-6.671e-01;-8.236e-01;-5.337e-01;-6.589e-01;1.003e+00;1.188e+00;-5.360e-01;-6.359e-01;1.250e+00;-4.002e-01;-4.941e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.611668000;1.250e+00;-6.671e-01;-8.236e-01;-5.337e-01;-6.589e-01;1.003e+00;1.188e+00;-5.360e-01;-6.360e-01;1.250e+00;-4.002e-01;-4.942e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.612668000;1.250e+00;-6.671e-01;-8.237e-01;-5.337e-01;-6.590e-01;1.003e+00;1.188e+00;-5.360e-01;-6.360e-01;1.250e+00;-4.002e-01;-4.942e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.613668000;1.250e+00;-6.671e-01;-8.238e-01;-5.337e-01;-6.590e-01;1.003e+00;1.188e+00;-5.360e-01;-6.361e-01;1.250e+00;-4.002e-01;-4.943e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.614668000;1.250e+00;-6.671e-01;-8.238e-01;-5.337e-01;-6.591e-01;1.003e+00;1.188e+00;-5.360e-01;-6.361e-01;1.250e+00;-4.002e-01;-4.943e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.615668000;1.250e+00;-6.671e-01;-8.239e-01;-5.337e-01;-6.591e-01;1.003e+00;1.188e+00;-5.360e-01;-6.362e-01;1.250e+00;-4.002e-01;-4.943e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.616668000;1.250e+00;-6.671e-01;-8.239e-01;-5.337e-01;-6.592e-01;1.003e+00;1.188e+00;-5.360e-01;-6.362e-01;1.250e+00;-4.002e-01;-4.944e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.617668000;1.250e+00;-6.671e-01;-8.240e-01;-5.337e-01;-6.592e-01;1.003e+00;1.188e+00;-5.360e-01;-6.363e-01;1.250e+00;-4.002e-01;-4.944e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.618668000;1.250e+00;-6.671e-01;-8.241e-01;-5.337e-01;-6.593e-01;1.003e+00;1.188e+00;-5.360e-01;-6.363e-01;1.250e+00;-4.002e-01;-4.944e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.619668000;1.250e+00;-6.671e-01;-8.241e-01;-5.337e-01;-6.593e-01;1.003e+00;1.188e+00;-5.360e-01;-6.363e-01;1.250e+00;-4.002e-01;-4.945e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.620668000;1.250e+00;-6.671e-01;-8.242e-01;-5.337e-01;-6.593e-01;1.003e+00;1.188e+00;-5.360e-01;-6.364e-01;1.250e+00;-4.002e-01;-4.945e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.621668000;1.250e+00;-6.671e-01;-8.242e-01;-5.337e-01;-6.594e-01;1.003e+00;1.188e+00;-5.360e-01;-6.364e-01;1.250e+00;-4.002e-01;-4.945e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.622668000;1.250e+00;-6.671e-01;-8.243e-01;-5.337e-01;-6.594e-01;1.003e+00;1.188e+00;-5.360e-01;-6.365e-01;1.250e+00;-4.002e-01;-4.946e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.623668000;1.250e+00;-6.671e-01;-8.244e-01;-5.337e-01;-6.595e-01;1.003e+00;1.188e+00;-5.360e-01;-6.365e-01;1.250e+00;-4.002e-01;-4.946e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.624668000;1.250e+00;-6.671e-01;-8.244e-01;-5.337e-01;-6.595e-01;1.003e+00;1.188e+00;-5.360e-01;-6.366e-01;1.250e+00;-4.002e-01;-4.947e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.625668000;1.250e+00;-6.671e-01;-8.245e-01;-5.337e-01;-6.596e-01;1.003e+00;1.188e+00;-5.360e-01;-6.366e-01;1.250e+00;-4.002e-01;-4.947e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.626668000;1.250e+00;-6.671e-01;-8.246e-01;-5.337e-01;-6.596e-01;1.003e+00;1.188e+00;-5.360e-01;-6.367e-01;1.250e+00;-4.002e-01;-4.947e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.627668000;1.250e+00;-6.671e-01;-8.246e-01;-5.337e-01;-6.597e-01;1.003e+00;1.188e+00;-5.360e-01;-6.367e-01;1.250e+00;-4.002e-01;-4.948e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.628668000;1.250e+00;-6.671e-01;-8.247e-01;-5.337e-01;-6.597e-01;1.003e+00;1.188e+00;-5.360e-01;-6.368e-01;1.250e+00;-4.002e-01;-4.948e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.629668000;1.250e+00;-6.671e-01;-8.247e-01;-5.337e-01;-6.598e-01;1.003e+00;1.188e+00;-5.360e-01;-6.368e-01;1.250e+00;-4.002e-01;-4.948e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.630668000;1.250e+00;-6.671e-01;-8.248e-01;-5.337e-01;-6.598e-01;1.003e+00;1.188e+00;-5.360e-01;-6.369e-01;1.250e+00;-4.002e-01;-4.949e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.631668000;1.250e+00;-6.671e-01;-8.249e-01;-5.337e-01;-6.599e-01;1.003e+00;1.188e+00;-5.360e-01;-6.369e-01;1.250e+00;-4.002e-01;-4.949e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.632668000;1.250e+00;-6.671e-01;-8.249e-01;-5.337e-01;-6.599e-01;1.003e+00;1.188e+00;-5.360e-01;-6.370e-01;1.250e+00;-4.002e-01;-4.950e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.633668000;1.250e+00;-6.671e-01;-8.250e-01;-5.337e-01;-6.600e-01;1.003e+00;1.188e+00;-5.360e-01;-6.370e-01;1.250e+00;-4.002e-01;-4.950e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.634668000;1.250e+00;-6.671e-01;-8.250e-01;-5.337e-01;-6.600e-01;1.002e+00;1.187e+00;-5.360e-01;-6.371e-01;1.250e+00;-4.002e-01;-4.950e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.635668000;1.250e+00;-6.671e-01;-8.251e-01;-5.337e-01;-6.601e-01;1.002e+00;1.187e+00;-5.360e-01;-6.371e-01;1.250e+00;-4.002e-01;-4.951e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.636668000;1.250e+00;-6.671e-01;-8.252e-01;-5.337e-01;-6.601e-01;1.002e+00;1.187e+00;-5.360e-01;-6.372e-01;1.250e+00;-4.002e-01;-4.951e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.637668000;1.250e+00;-6.671e-01;-8.252e-01;-5.337e-01;-6.602e-01;1.002e+00;1.187e+00;-5.360e-01;-6.372e-01;1.250e+00;-4.002e-01;-4.951e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.638668000;1.250e+00;-6.671e-01;-8.253e-01;-5.337e-01;-6.602e-01;1.002e+00;1.187e+00;-5.360e-01;-6.373e-01;1.250e+00;-4.002e-01;-4.952e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.639668000;1.250e+00;-6.671e-01;-8.253e-01;-5.337e-01;-6.603e-01;1.002e+00;1.187e+00;-5.360e-01;-6.373e-01;1.250e+00;-4.002e-01;-4.952e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.640668000;1.250e+00;-6.671e-01;-8.254e-01;-5.337e-01;-6.603e-01;1.002e+00;1.187e+00;-5.360e-01;-6.374e-01;1.250e+00;-4.002e-01;-4.952e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.641668000;1.250e+00;-6.671e-01;-8.255e-01;-5.337e-01;-6.604e-01;1.002e+00;1.187e+00;-5.360e-01;-6.374e-01;1.250e+00;-4.002e-01;-4.953e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.642668000;1.250e+00;-6.671e-01;-8.255e-01;-5.337e-01;-6.604e-01;1.002e+00;1.187e+00;-5.360e-01;-6.375e-01;1.250e+00;-4.002e-01;-4.953e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.643668000;1.250e+00;-6.671e-01;-8.256e-01;-5.337e-01;-6.605e-01;1.002e+00;1.187e+00;-5.360e-01;-6.375e-01;1.250e+00;-4.002e-01;-4.954e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.644668000;1.250e+00;-6.671e-01;-8.256e-01;-5.337e-01;-6.605e-01;1.002e+00;1.187e+00;-5.360e-01;-6.376e-01;1.250e+00;-4.002e-01;-4.954e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.645668000;1.250e+00;-6.671e-01;-8.257e-01;-5.337e-01;-6.606e-01;1.002e+00;1.187e+00;-5.360e-01;-6.376e-01;1.250e+00;-4.002e-01;-4.954e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.646668000;1.250e+00;-6.671e-01;-8.258e-01;-5.337e-01;-6.606e-01;1.002e+00;1.187e+00;-5.360e-01;-6.377e-01;1.250e+00;-4.002e-01;-4.955e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.647668000;1.250e+00;-6.671e-01;-8.258e-01;-5.337e-01;-6.607e-01;1.002e+00;1.187e+00;-5.360e-01;-6.377e-01;1.250e+00;-4.002e-01;-4.955e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.648668000;1.250e+00;-6.671e-01;-8.259e-01;-5.337e-01;-6.607e-01;1.002e+00;1.187e+00;-5.360e-01;-6.378e-01;1.250e+00;-4.002e-01;-4.955e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.649668000;1.250e+00;-6.671e-01;-8.260e-01;-5.337e-01;-6.608e-01;1.002e+00;1.187e+00;-5.360e-01;-6.378e-01;1.250e+00;-4.002e-01;-4.956e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.650668000;1.250e+00;-6.671e-01;-8.260e-01;-5.337e-01;-6.608e-01;1.002e+00;1.187e+00;-5.360e-01;-6.379e-01;1.250e+00;-4.002e-01;-4.956e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.651668000;1.250e+00;-6.671e-01;-8.261e-01;-5.337e-01;-6.609e-01;1.002e+00;1.187e+00;-5.360e-01;-6.379e-01;1.250e+00;-4.002e-01;-4.956e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.652668000;1.250e+00;-6.671e-01;-8.261e-01;-5.337e-01;-6.609e-01;1.002e+00;1.187e+00;-5.360e-01;-6.380e-01;1.250e+00;-4.002e-01;-4.957e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.653668000;1.250e+00;-6.671e-01;-8.262e-01;-5.337e-01;-6.610e-01;1.002e+00;1.187e+00;-5.360e-01;-6.380e-01;1.250e+00;-4.002e-01;-4.957e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.654668000;1.250e+00;-6.671e-01;-8.263e-01;-5.337e-01;-6.610e-01;1.002e+00;1.187e+00;-5.360e-01;-6.381e-01;1.250e+00;-4.002e-01;-4.958e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.655668000;1.250e+00;-6.671e-01;-8.263e-01;-5.337e-01;-6.611e-01;1.002e+00;1.187e+00;-5.360e-01;-6.381e-01;1.250e+00;-4.002e-01;-4.958e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
