time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
21.656668000;1.250e+00;-6.671e-01;-8.264e-01;-5.337e-01;-6.611e-01;1.002e+00;1.187e+00;-5.360e-01;-6.382e-01;1.250e+00;-4.002e-01;-4.958e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.657668000;1.250e+00;-6.671e-01;-8.264e-01;-5.337e-01;-6.611e-01;1.002e+00;1.187e+00;-5.360e-01;-6.382e-01;1.250e+00;-4.002e-01;-4.959e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.658668000;1.250e+00;-6.671e-01;-8.265e-01;-5.337e-01;-6.612e-01;1.002e+00;1.187e+00;-5.360e-01;-6.383e-01;1.250e+00;-4.002e-01;-4.959e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.659668000;1.250e+00;-6.671e-01;-8.266e-01;-5.337e-01;-6.612e-01;1.002e+00;1.187e+00;-5.360e-01;-6.383e-01;1.250e+00;-4.002e-01;-4.959e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.660668000;1.250e+00;-6.671e-01;-8.266e-01;-5.337e-01;-6.613e-01;1.002e+00;1.187e+00;-5.360e-01;-6.384e-01;1.250e+00;-4.002e-01;-4.960e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.661668000;1.250e+00;-6.671e-01;-8.267e-01;-5.337e-01;-6.613e-01;1.002e+00;1.187e+00;-5.360e-01;-6.384e-01;1.250e+00;-4.002e-01;-4.960e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.662668000;1.250e+00;-6.671e-01;-8.267e-01;-5.337e-01;-6.614e-01;1.002e+00;1.187e+00;-5.361e-01;-6.385e-01;1.250e+00;-4.002e-01;-4.960e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.663668000;1.250e+00;-6.671e-01;-8.268e-01;-5.337e-01;-6.614e-01;1.002e+00;1.187e+00;-5.361e-01;-6.385e-01;1.250e+00;-4.002e-01;-4.961e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.664668000;1.250e+00;-6.671e-01;-8.269e-01;-5.337e-01;-6.615e-01;1.002e+00;1.187e+00;-5.361e-01;-6.386e-01;1.250e+00;-4.002e-01;-4.961e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.665668000;1.250e+00;-6.671e-01;-8.269e-01;-5.337e-01;-6.615e-01;1.002e+00;1.187e+00;-5.361e-01;-6.386e-01;1.250e+00;-4.002e-01;-4.962e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.666668000;1.250e+00;-6.671e-01;-8.270e-01;-5.337e-01;-6.616e-01;1.002e+00;1.187e+00;-5.361e-01;-6.386e-01;1.250e+00;-4.002e-01;-4.962e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.667668000;1.250e+00;-6.671e-01;-8.270e-01;-5.337e-01;-6.616e-01;1.002e+00;1.187e+00;-5.361e-01;-6.387e-01;1.250e+00;-4.002e-01;-4.962e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.668668000;1.250e+00;-6.671e-01;-8.271e-01;-5.337e-01;-6.617e-01;1.002e+00;1.187e+00;-5.361e-01;-6.387e-01;1.250e+00;-4.002e-01;-4.963e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.669668000;1.250e+00;-6.671e-01;-8.272e-01;-5.337e-01;-6.617e-01;1.002e+00;1.187e+00;-5.361e-01;-6.388e-01;1.250e+00;-4.002e-01;-4.963e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.670668000;1.250e+00;-6.671e-01;-8.272e-01;-5.337e-01;-6.618e-01;1.002e+00;1.187e+00;-5.361e-01;-6.388e-01;1.250e+00;-4.002e-01;-4.963e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.671668000;1.250e+00;-6.671e-01;-8.273e-01;-5.337e-01;-6.618e-01;1.002e+00;1.187e+00;-5.361e-01;-6.389e-01;1.250e+00;-4.002e-01;-4.964e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.672668000;1.250e+00;-6.671e-01;-8.273e-01;-5.337e-01;-6.619e-01;1.002e+00;1.187e+00;-5.361e-01;-6.389e-01;1.250e+00;-4.002e-01;-4.964e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.673668000;1.250e+00;-6.671e-01;-8.274e-01;-5.337e-01;-6.619e-01;1.002e+00;1.187e+00;-5.361e-01;-6.390e-01;1.250e+00;-4.002e-01;-4.964e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.674668000;1.250e+00;-6.671e-01;-8.275e-01;-5.337e-01;-6.620e-01;1.002e+00;1.187e+00;-5.361e-01;-6.390e-01;1.250e+00;-4.002e-01;-4.965e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.675668000;1.250e+00;-6.671e-01;-8.275e-01;-5.337e-01;-6.620e-01;1.002e+00;1.187e+00;-5.361e-01;-6.391e-01;1.250e+00;-4.002e-01;-4.965e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.676668000;1.250e+00;-6.671e-01;-8.276e-01;-5.337e-01;-6.621e-01;1.002e+00;1.187e+00;-5.361e-01;-6.391e-01;1.250e+00;-4.002e-01;-4.966e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.677668000;1.250e+00;-6.671e-01;-8.277e-01;-5.337e-01;-6.621e-01;1.002e+00;1.187e+00;-5.361e-01;-6.392e-01;1.250e+00;-4.002e-01;-4.966e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.678668000;1.250e+00;-6.671e-01;-8.277e-01;-5.337e-01;-6.622e-01;1.002e+00;1.187e+00;-5.361e-01;-6.392e-01;1.250e+00;-4.002e-01;-4.966e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.679668000;1.250e+00;-6.671e-01;-8.278e-01;-5.337e-01;-6.622e-01;1.002e+00;1.187e+00;-5.361e-01;-6.393e-01;1.250e+00;-4.002e-01;-4.967e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.680668000;1.250e+00;-6.671e-01;-8.278e-01;-5.337e-01;-6.623e-01;1.002e+00;1.187e+00;-5.361e-01;-6.393e-01;1.250e+00;-4.002e-01;-4.967e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.681668000;1.250e+00;-6.671e-01;-8.279e-01;-5.337e-01;-6.623e-01;1.002e+00;1.187e+00;-5.361e-01;-6.394e-01;1.250e+00;-4.002e-01;-4.967e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.682668000;1.250e+00;-6.671e-01;-8.280e-01;-5.337e-01;-6.624e-01;1.002e+00;1.187e+00;-5.361e-01;-6.394e-01;1.250e+00;-4.002e-01;-4.968e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.683668000;1.250e+00;-6.671e-01;-8.280e-01;-5.337e-01;-6.624e-01;1.002e+00;1.187e+00;-5.361e-01;-6.395e-01;1.250e+00;-4.002e-01;-4.968e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.684668000;1.250e+00;-6.671e-01;-8.281e-01;-5.337e-01;-6.625e-01;1.002e+00;1.187e+00;-5.361e-01;-6.395e-01;1.250e+00;-4.002e-01;-4.968e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.685668000;1.250e+00;-6.671e-01;-8.281e-01;-5.337e-01;-6.625e-01;1.002e+00;1.187e+00;-5.361e-01;-6.396e-01;1.250e+00;-4.002e-01;-4.969e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.686668000;1.250e+00;-6.671e-01;-8.282e-01;-5.337e-01;-6.626e-01;1.002e+00;1.187e+00;-5.361e-01;-6.396e-01;1.250e+00;-4.002e-01;-4.969e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.687668000;1.250e+00;-6.671e-01;-8.283e-01;-5.337e-01;-6.626e-01;1.002e+00;1.187e+00;-5.361e-01;-6.397e-01;1.250e+00;-4.002e-01;-4.970e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.688668000;1.250e+00;-6.671e-01;-8.283e-01;-5.337e-01;-6.627e-01;1.002e+00;1.187e+00;-5.361e-01;-6.397e-01;1.250e+00;-4.002e-01;-4.970e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.689668000;1.250e+00;-6.671e-01;-8.284e-01;-5.337e-01;-6.627e-01;1.001e+00;1.187e+00;-5.361e-01;-6.398e-01;1.250e+00;-4.002e-01;-4.970e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.690668000;1.250e+00;-6.671e-01;-8.284e-01;-5.337e-01;-6.628e-01;1.001e+00;1.187e+00;-5.361e-01;-6.398e-01;1.250e+00;-4.002e-01;-4.971e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.691668000;1.250e+00;-6.671e-01;-8.285e-01;-5.337e-01;-6.628e-01;1.001e+00;1.187e+00;-5.361e-01;-6.399e-01;1.250e+00;-4.002e-01;-4.971e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.692668000;1.250e+00;-6.671e-01;-8.286e-01;-5.337e-01;-6.628e-01;1.001e+00;1.187e+00;-5.361e-01;-6.399e-01;1.250e+00;-4.002e-01;-4.971e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.693668000;1.250e+00;-6.671e-01;-8.286e-01;-5.337e-01;-6.629e-01;1.001e+00;1.187e+00;-5.361e-01;-6.400e-01;1.250e+00;-4.002e-01;-4.972e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.694668000;1.250e+00;-6.671e-01;-8.287e-01;-5.337e-01;-6.629e-01;1.001e+00;1.187e+00;-5.361e-01;-6.400e-01;1.250e+00;-4.002e-01;-4.972e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.695668000;1.250e+00;-6.671e-01;-8.287e-01;-5.337e-01;-6.630e-01;1.001e+00;1.187e+00;-5.361e-01;-6.401e-01;1.250e+00;-4.002e-01;-4.972e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.696668000;1.250e+00;-6.671e-01;-8.288e-01;-5.337e-01;-6.630e-01;1.001e+00;1.187e+00;-5.361e-01;-6.401e-01;1.250e+00;-4.002e-01;-4.973e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.697668000;1.250e+00;-6.671e-01;-8.289e-01;-5.337e-01;-6.631e-01;1.001e+00;1.187e+00;-5.361e-01;-6.402e-01;1.250e+00;-4.002e-01;-4.973e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.698668000;1.250e+00;-6.671e-01;-8.289e-01;-5.337e-01;-6.631e-01;1.001e+00;1.187e+00;-5.361e-01;-6.402e-01;1.250e+00;-4.002e-01;-4.974e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.699668000;1.250e+00;-6.671e-01;-8.290e-01;-5.337e-01;-6.632e-01;1.001e+00;1.187e+00;-5.361e-01;-6.403e-01;1.250e+00;-4.002e-01;-4.974e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.700668000;1.250e+00;-6.671e-01;-8.290e-01;-5.337e-01;-6.632e-01;1.001e+00;1.187e+00;-5.361e-01;-6.403e-01;1.250e+00;-4.002e-01;-4.974e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.701668000;1.250e+00;-6.671e-01;-8.291e-01;-5.337e-01;-6.633e-01;1.001e+00;1.187e+00;-5.361e-01;-6.404e-01;1.250e+00;-4.002e-01;-4.975e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.702668000;1.250e+00;-6.671e-01;-8.292e-01;-5.337e-01;-6.633e-01;1.001e+00;1.187e+00;-5.361e-01;-6.404e-01;1.250e+00;-4.002e-01;-4.975e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.703668000;1.250e+00;-6.671e-01;-8.292e-01;-5.337e-01;-6.634e-01;1.001e+00;1.187e+00;-5.361e-01;-6.405e-01;1.250e+00;-4.002e-01;-4.975e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.704668000;1.250e+00;-6.671e-01;-8.293e-01;-5.337e-01;-6.634e-01;1.001e+00;1.187e+00;-5.361e-01;-6.405e-01;1.250e+00;-4.002e-01;-4.976e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.705668000;1.250e+00;-6.671e-01;-8.294e-01;-5.337e-01;-6.635e-01;1.001e+00;1.187e+00;-5.361e-01;-6.406e-01;1.250e+00;-4.002e-01;-4.976e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.706668000;1.250e+00;-6.671e-01;-8.294e-01;-5.337e-01;-6.635e-01;1.001e+00;1.187e+00;-5.361e-01;-6.406e-01;1.250e+00;-4.002e-01;-4.976e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.707668000;1.250e+00;-6.671e-01;-8.295e-01;-5.337e-01;-6.636e-01;1.001e+00;1.187e+00;-5.361e-01;-6.406e-01;1.250e+00;-4.002e-01;-4.977e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.708668000;1.250e+00;-6.671e-01;-8.295e-01;-5.337e-01;-6.636e-01;1.001e+00;1.187e+00;-5.361e-01;-6.407e-01;1.250e+00;-4.002e-01;-4.977e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.709668000;1.250e+00;-6.671e-01;-8.296e-01;-5.337e-01;-6.637e-01;1.001e+00;1.187e+00;-5.361e-01;-6.407e-01;1.250e+00;-4.002e-01;-4.978e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.710668000;1.250e+00;-6.671e-01;-8.297e-01;-5.337e-01;-6.637e-01;1.001e+00;1.187e+00;-5.361e-01;-6.408e-01;1.250e+00;-4.002e-01;-4.978e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.711668000;1.250e+00;-6.671e-01;-8.297e-01;-5.337e-01;-6.638e-01;1.001e+00;1.187e+00;-5.361e-01;-6.408e-01;1.250e+00;-4.002e-01;-4.978e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.712668000;1.250e+00;-6.671e-01;-8.298e-01;-5.337e-01;-6.638e-01;1.001e+00;1.187e+00;-5.361e-01;-6.409e-01;1.250e+00;-4.002e-01;-4.979e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.713668000;1.250e+00;-6.671e-01;-8.298e-01;-5.337e-01;-6.639e-01;1.001e+00;1.187e+00;-5.361e-01;-6.409e-01;1.250e+00;-4.002e-01;-4.979e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.714668000;1.250e+00;-6.671e-01;-8.299e-01;-5.337e-01;-6.639e-01;1.001e+00;1.187e+00;-5.361e-01;-6.410e-01;1.250e+00;-4.002e-01;-4.979e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.715668000;1.250e+00;-6.671e-01;-8.300e-01;-5.337e-01;-6.640e-01;1.001e+00;1.187e+00;-5.361e-01;-6.410e-01;1.250e+00;-4.002e-01;-4.980e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.716668000;1.250e+00;-6.671e-01;-8.300e-01;-5.337e-01;-6.640e-01;1.001e+00;1.187e+00;-5.361e-01;-6.411e-01;1.250e+00;-4.002e-01;-4.980e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.717668000;1.250e+00;-6.671e-01;-8.301e-01;-5.337e-01;-6.641e-01;1.001e+00;1.187e+00;-5.361e-01;-6.411e-01;1.250e+00;-4.002e-01;-4.980e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.718668000;1.250e+00;-6.671e-01;-8.301e-01;-5.337e-01;-6.641e-01;1.001e+00;1.187e+00;-5.361e-01;-6.412e-01;1.250e+00;-4.002e-01;-4.981e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.719668000;1.250e+00;-6.671e-01;-8.302e-01;-5.337e-01;-6.642e-01;1.001e+00;1.187e+00;-5.361e-01;-6.412e-01;1.250e+00;-4.002e-01;-4.981e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.720668000;1.250e+00;-6.671e-01;-8.303e-01;-5.337e-01;-6.642e-01;1.001e+00;1.187e+00;-5.361e-01;-6.413e-01;1.250e+00;-4.002e-01;-4.982e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.721668000;1.250e+00;-6.671e-01;-8.303e-01;-5.337e-01;-6.643e-01;1.001e+00;1.187e+00;-5.361e-01;-6.413e-01;1.250e+00;-4.002e-01;-4.982e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.722668000;1.250e+00;-6.671e-01;-8.304e-01;-5.337e-01;-6.643e-01;1.001e+00;1.187e+00;-5.361e-01;-6.414e-01;1.250e+00;-4.002e-01;-4.982e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.723668000;1.250e+00;-6.671e-01;-8.304e-01;-5.337e-01;-6.644e-01;1.001e+00;1.187e+00;-5.361e-01;-6.414e-01;1.250e+00;-4.002e-01;-4.983e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.724668000;1.250e+00;-6.671e-01;-8.305e-01;-5.337e-01;-6.644e-01;1.001e+00;1.187e+00;-5.361e-01;-6.415e-01;1.250e+00;-4.002e-01;-4.983e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.725668000;1.250e+00;-6.671e-01;-8.306e-01;-5.337e-01;-6.645e-01;1.001e+00;1.187e+00;-5.361e-01;-6.415e-01;1.250e+00;-4.002e-01;-4.983e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.726668000;1.250e+00;-6.671e-01;-8.306e-01;-5.337e-01;-6.645e-01;1.001e+00;1.187e+00;-5.361e-01;-6.416e-01;1.250e+00;-4.002e-01;-4.984e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.727668000;1.250e+00;-6.671e-01;-8.307e-01;-5.337e-01;-6.645e-01;1.001e+00;1.187e+00;-5.361e-01;-6.416e-01;1.250e+00;-4.002e-01;-4.984e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.728668000;1.250e+00;-6.671e-01;-8.307e-01;-5.337e-01;-6.646e-01;1.001e+00;1.187e+00;-5.361e-01;-6.417e-01;1.250e+00;-4.002e-01;-4.984e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.729668000;1.250e+00;-6.671e-01;-8.308e-01;-5.337e-01;-6.646e-01;1.001e+00;1.187e+00;-5.361e-01;-6.417e-01;1.250e+00;-4.002e-01;-4.985e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.730668000;1.250e+00;-6.671e-01;-8.309e-01;-5.337e-01;-6.647e-01;1.001e+00;1.187e+00;-5.361e-01;-6.418e-01;1.250e+00;-4.002e-01;-4.985e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.731668000;1.250e+00;-6.671e-01;-8.309e-01;-5.337e-01;-6.647e-01;1.001e+00;1.187e+00;-5.361e-01;-6.418e-01;1.250e+00;-4.002e-01;-4.986e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.732668000;1.250e+00;-6.671e-01;-8.310e-01;-5.337e-01;-6.648e-01;1.001e+00;1.187e+00;-5.361e-01;-6.419e-01;1.250e+00;-4.002e-01;-4.986e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.733668000;1.250e+00;-6.671e-01;-8.310e-01;-5.337e-01;-6.648e-01;1.001e+00;1.187e+00;-5.361e-01;-6.419e-01;1.250e+00;-4.002e-01;-4.986e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.734668000;1.250e+00;-6.671e-01;-8.311e-01;-5.337e-01;-6.649e-01;1.001e+00;1.187e+00;-5.361e-01;-6.420e-01;1.250e+00;-4.002e-01;-4.987e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.735668000;1.250e+00;-6.671e-01;-8.312e-01;-5.337e-01;-6.649e-01;1.001e+00;1.187e+00;-5.361e-01;-6.420e-01;1.250e+00;-4.002e-01;-4.987e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.736668000;1.250e+00;-6.671e-01;-8.312e-01;-5.337e-01;-6.650e-01;1.001e+00;1.187e+00;-5.361e-01;-6.421e-01;1.250e+00;-4.002e-01;-4.987e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.737668000;1.250e+00;-6.671e-01;-8.313e-01;-5.337e-01;-6.650e-01;1.001e+00;1.187e+00;-5.361e-01;-6.421e-01;1.250e+00;-4.002e-01;-4.988e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.738668000;1.250e+00;-6.671e-01;-8.314e-01;-5.337e-01;-6.651e-01;1.001e+00;1.187e+00;-5.361e-01;-6.422e-01;1.250e+00;-4.002e-01;-4.988e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.739668000;1.250e+00;-6.671e-01;-8.314e-01;-5.337e-01;-6.651e-01;1.001e+00;1.187e+00;-5.361e-01;-6.422e-01;1.250e+00;-4.002e-01;-4.988e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.740668000;1.250e+00;-6.671e-01;-8.315e-01;-5.337e-01;-6.652e-01;1.001e+00;1.187e+00;-5.361e-01;-6.423e-01;1.250e+00;-4.002e-01;-4.989e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.741668000;1.250e+00;-6.671e-01;-8.315e-01;-5.337e-01;-6.652e-01;1.001e+00;1.187e+00;-5.361e-01;-6.423e-01;1.250e+00;-4.002e-01;-4.989e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.742668000;1.250e+00;-6.671e-01;-8.316e-01;-5.337e-01;-6.653e-01;1.001e+00;1.187e+00;-5.361e-01;-6.424e-01;1.250e+00;-4.002e-01;-4.990e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.743668000;1.250e+00;-6.671e-01;-8.317e-01;-5.337e-01;-6.653e-01;1.001e+00;1.187e+00;-5.361e-01;-6.424e-01;1.250e+00;-4.002e-01;-4.990e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.744668000;1.250e+00;-6.671e-01;-8.317e-01;-5.337e-01;-6.654e-01;1.000e+00;1.187e+00;-5.361e-01;-6.425e-01;1.250e+00;-4.002e-01;-4.990e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.745668000;1.250e+00;-6.671e-01;-8.318e-01;-5.337e-01;-6.654e-01;1.000e+00;1.187e+00;-5.361e-01;-6.425e-01;1.250e+00;-4.002e-01;-4.991e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.746668000;1.250e+00;-6.671e-01;-8.318e-01;-5.337e-01;-6.655e-01;1.000e+00;1.187e+00;-5.361e-01;-6.425e-01;1.250e+00;-4.002e-01;-4.991e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.747668000;1.250e+00;-6.671e-01;-8.319e-01;-5.337e-01;-6.655e-01;1.000e+00;1.187e+00;-5.361e-01;-6.426e-01;1.250e+00;-4.002e-01;-4.991e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.748668000;1.250e+00;-6.671e-01;-8.320e-01;-5.337e-01;-6.656e-01;1.000e+00;1.187e+00;-5.361e-01;-6.426e-01;1.250e+00;-4.002e-01;-4.992e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.749668000;1.250e+00;-6.671e-01;-8.320e-01;-5.337e-01;-6.656e-01;1.000e+00;1.187e+00;-5.361e-01;-6.427e-01;1.250e+00;-4.002e-01;-4.992e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.750668000;1.250e+00;-6.671e-01;-8.321e-01;-5.337e-01;-6.657e-01;1.000e+00;1.187e+00;-5.361e-01;-6.427e-01;1.250e+00;-4.002e-01;-4.992e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.751668000;1.250e+00;-6.671e-01;-8.321e-01;-5.337e-01;-6.657e-01;1.000e+00;1.187e+00;-5.361e-01;-6.428e-01;1.250e+00;-4.002e-01;-4.993e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.752668000;1.250e+00;-6.671e-01;-8.322e-01;-5.337e-01;-6.658e-01;1.000e+00;1.187e+00;-5.361e-01;-6.428e-01;1.250e+00;-4.002e-01;-4.993e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.753668000;1.250e+00;-6.671e-01;-8.323e-01;-5.337e-01;-6.658e-01;1.000e+00;1.187e+00;-5.361e-01;-6.429e-01;1.250e+00;-4.002e-01;-4.994e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.754668000;1.250e+00;-6.671e-01;-8.323e-01;-5.337e-01;-6.659e-01;1.000e+00;1.187e+00;-5.361e-01;-6.429e-01;1.250e+00;-4.002e-01;-4.994e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.755668000;1.250e+00;-6.671e-01;-8.324e-01;-5.337e-01;-6.659e-01;1.000e+00;1.187e+00;-5.362e-01;-6.430e-01;1.250e+00;-4.002e-01;-4.994e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.756668000;1.250e+00;-6.671e-01;-8.324e-01;-5.337e-01;-6.660e-01;1.000e+00;1.187e+00;-5.362e-01;-6.430e-01;1.250e+00;-4.002e-01;-4.995e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.757668000;1.250e+00;-6.671e-01;-8.325e-01;-5.337e-01;-6.660e-01;1.000e+00;1.187e+00;-5.362e-01;-6.431e-01;1.250e+00;-4.002e-01;-4.995e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.758668000;1.250e+00;-6.671e-01;-8.326e-01;-5.337e-01;-6.660e-01;1.000e+00;1.187e+00;-5.362e-01;-6.431e-01;1.250e+00;-4.002e-01;-4.995e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.759668000;1.250e+00;-6.671e-01;-8.326e-01;-5.337e-01;-6.661e-01;1.000e+00;1.187e+00;-5.362e-01;-6.432e-01;1.250e+00;-4.002e-01;-4.996e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.760668000;1.250e+00;-6.671e-01;-8.327e-01;-5.337e-01;-6.661e-01;1.000e+00;1.187e+00;-5.362e-01;-6.432e-01;1.250e+00;-4.002e-01;-4.996e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.761668000;1.250e+00;-6.671e-01;-8.327e-01;-5.337e-01;-6.662e-01;1.000e+00;1.187e+00;-5.362e-01;-6.433e-01;1.250e+00;-4.002e-01;-4.996e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.762668000;1.250e+00;-6.671e-01;-8.328e-01;-5.337e-01;-6.662e-01;1.000e+00;1.187e+00;-5.362e-01;-6.433e-01;1.250e+00;-4.002e-01;-4.997e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.763668000;1.250e+00;-6.671e-01;-8.329e-01;-5.337e-01;-6.663e-01;1.000e+00;1.187e+00;-5.362e-01;-6.434e-01;1.250e+00;-4.002e-01;-4.997e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.764668000;1.250e+00;-6.671e-01;-8.329e-01;-5.337e-01;-6.663e-01;1.000e+00;1.187e+00;-5.362e-01;-6.434e-01;1.250e+00;-4.002e-01;-4.998e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.765668000;1.250e+00;-6.671e-01;-8.330e-01;-5.337e-01;-6.664e-01;1.000e+00;1.187e+00;-5.362e-01;-6.435e-01;1.250e+00;-4.002e-01;-4.998e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.766668000;1.250e+00;-6.671e-01;-8.330e-01;-5.337e-01;-6.664e-01;1.000e+00;1.187e+00;-5.362e-01;-6.435e-01;1.250e+00;-4.002e-01;-4.998e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.767668000;1.250e+00;-6.671e-01;-8.331e-01;-5.337e-01;-6.665e-01;1.000e+00;1.187e+00;-5.362e-01;-6.436e-01;1.250e+00;-4.002e-01;-4.999e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.768668000;1.250e+00;-6.671e-01;-8.332e-01;-5.337e-01;-6.665e-01;1.000e+00;1.187e+00;-5.362e-01;-6.436e-01;1.250e+00;-4.002e-01;-4.999e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.769668000;1.250e+00;-6.671e-01;-8.332e-01;-5.337e-01;-6.666e-01;1.000e+00;1.187e+00;-5.362e-01;-6.437e-01;1.250e+00;-4.002e-01;-4.999e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.770668000;1.250e+00;-6.671e-01;-8.333e-01;-5.337e-01;-6.666e-01;1.000e+00;1.187e+00;-5.362e-01;-6.437e-01;1.250e+00;-4.002e-01;-5.000e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.771668000;1.250e+00;-6.671e-01;-8.333e-01;-5.337e-01;-6.667e-01;1.000e+00;1.187e+00;-5.362e-01;-6.438e-01;1.250e+00;-4.002e-01;-5.000e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.772668000;1.250e+00;-6.671e-01;-8.334e-01;-5.337e-01;-6.667e-01;1.000e+00;1.187e+00;-5.362e-01;-6.438e-01;1.250e+00;-4.002e-01;-5.000e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.773668000;1.250e+00;-6.671e-01;-8.335e-01;-5.337e-01;-6.668e-01;1.000e+00;1.187e+00;-5.362e-01;-6.439e-01;1.250e+00;-4.002e-01;-5.001e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.774668000;1.250e+00;-6.671e-01;-8.335e-01;-5.337e-01;-6.668e-01;9.999e-01;1.187e+00;-5.362e-01;-6.439e-01;1.250e+00;-4.002e-01;-5.001e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.775668000;1.250e+00;-6.671e-01;-8.336e-01;-5.337e-01;-6.669e-01;9.999e-01;1.187e+00;-5.362e-01;-6.440e-01;1.250e+00;-4.002e-01;-5.002e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.776668000;1.250e+00;-6.671e-01;-8.336e-01;-5.337e-01;-6.669e-01;9.999e-01;1.187e+00;-5.362e-01;-6.440e-01;1.250e+00;-4.002e-01;-5.002e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.777668000;1.250e+00;-6.671e-01;-8.337e-01;-5.337e-01;-6.670e-01;9.999e-01;1.187e+00;-5.362e-01;-6.441e-01;1.250e+00;-4.002e-01;-5.002e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.778668000;1.250e+00;-6.671e-01;-8.338e-01;-5.337e-01;-6.670e-01;9.999e-01;1.187e+00;-5.362e-01;-6.441e-01;1.250e+00;-4.002e-01;-5.003e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.779668000;1.250e+00;-6.671e-01;-8.338e-01;-5.337e-01;-6.671e-01;9.999e-01;1.187e+00;-5.362e-01;-6.442e-01;1.250e+00;-4.002e-01;-5.003e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.780668000;1.250e+00;-6.671e-01;-8.339e-01;-5.337e-01;-6.671e-01;9.998e-01;1.187e+00;-5.362e-01;-6.442e-01;1.250e+00;-4.002e-01;-5.003e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.781668000;1.250e+00;-6.671e-01;-8.339e-01;-5.337e-01;-6.672e-01;9.998e-01;1.187e+00;-5.362e-01;-6.443e-01;1.250e+00;-4.002e-01;-5.004e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.782668000;1.250e+00;-6.671e-01;-8.340e-01;-5.337e-01;-6.672e-01;9.998e-01;1.187e+00;-5.362e-01;-6.443e-01;1.250e+00;-4.002e-01;-5.004e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.783668000;1.250e+00;-6.671e-01;-8.341e-01;-5.337e-01;-6.673e-01;9.998e-01;1.187e+00;-5.362e-01;-6.443e-01;1.250e+00;-4.002e-01;-5.004e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.784668000;1.250e+00;-6.671e-01;-8.341e-01;-5.337e-01;-6.673e-01;9.998e-01;1.187e+00;-5.362e-01;-6.444e-01;1.250e+00;-4.002e-01;-5.005e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.785668000;1.250e+00;-6.671e-01;-8.342e-01;-5.337e-01;-6.674e-01;9.997e-01;1.187e+00;-5.362e-01;-6.444e-01;1.250e+00;-4.002e-01;-5.005e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.786668000;1.250e+00;-6.671e-01;-8.343e-01;-5.337e-01;-6.674e-01;9.997e-01;1.187e+00;-5.362e-01;-6.445e-01;1.250e+00;-4.002e-01;-5.006e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.787668000;1.250e+00;-6.671e-01;-8.343e-01;-5.337e-01;-6.675e-01;9.997e-01;1.187e+00;-5.362e-01;-6.445e-01;1.250e+00;-4.002e-01;-5.006e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.788668000;1.250e+00;-6.671e-01;-8.344e-01;-5.337e-01;-6.675e-01;9.997e-01;1.187e+00;-5.362e-01;-6.446e-01;1.250e+00;-4.002e-01;-5.006e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.789668000;1.250e+00;-6.671e-01;-8.344e-01;-5.337e-01;-6.675e-01;9.997e-01;1.187e+00;-5.362e-01;-6.446e-01;1.250e+00;-4.002e-01;-5.007e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.790668000;1.250e+00;-6.671e-01;-8.345e-01;-5.337e-01;-6.676e-01;9.997e-01;1.187e+00;-5.362e-01;-6.447e-01;1.250e+00;-4.002e-01;-5.007e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.791668000;1.250e+00;-6.671e-01;-8.346e-01;-5.337e-01;-6.676e-01;9.996e-01;1.187e+00;-5.362e-01;-6.447e-01;1.250e+00;-4.002e-01;-5.007e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.792668000;1.250e+00;-6.671e-01;-8.346e-01;-5.337e-01;-6.677e-01;9.996e-01;1.187e+00;-5.362e-01;-6.448e-01;1.250e+00;-4.002e-01;-5.008e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.793668000;1.250e+00;-6.671e-01;-8.347e-01;-5.337e-01;-6.677e-01;9.996e-01;1.187e+00;-5.362e-01;-6.448e-01;1.250e+00;-4.002e-01;-5.008e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.794668000;1.250e+00;-6.671e-01;-8.347e-01;-5.337e-01;-6.678e-01;9.996e-01;1.187e+00;-5.362e-01;-6.449e-01;1.250e+00;-4.002e-01;-5.008e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.795668000;1.250e+00;-6.671e-01;-8.348e-01;-5.337e-01;-6.678e-01;9.996e-01;1.187e+00;-5.362e-01;-6.449e-01;1.250e+00;-4.002e-01;-5.009e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.796668000;1.250e+00;-6.671e-01;-8.349e-01;-5.337e-01;-6.679e-01;9.995e-01;1.187e+00;-5.362e-01;-6.450e-01;1.250e+00;-4.002e-01;-5.009e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.797668000;1.250e+00;-6.671e-01;-8.349e-01;-5.337e-01;-6.679e-01;9.995e-01;1.187e+00;-5.362e-01;-6.450e-01;1.250e+00;-4.002e-01;-5.010e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.798668000;1.250e+00;-6.671e-01;-8.350e-01;-5.337e-01;-6.680e-01;9.995e-01;1.187e+00;-5.362e-01;-6.451e-01;1.250e+00;-4.002e-01;-5.010e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.799668000;1.250e+00;-6.671e-01;-8.350e-01;-5.337e-01;-6.680e-01;9.995e-01;1.187e+00;-5.362e-01;-6.451e-01;1.250e+00;-4.002e-01;-5.010e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.800668000;1.250e+00;-6.671e-01;-8.351e-01;-5.337e-01;-6.681e-01;9.995e-01;1.187e+00;-5.362e-01;-6.452e-01;1.250e+00;-4.002e-01;-5.011e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.801668000;1.250e+00;-6.671e-01;-8.352e-01;-5.337e-01;-6.681e-01;9.995e-01;1.187e+00;-5.362e-01;-6.452e-01;1.250e+00;-4.002e-01;-5.011e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.802668000;1.250e+00;-6.671e-01;-8.352e-01;-5.337e-01;-6.682e-01;9.994e-01;1.187e+00;-5.362e-01;-6.453e-01;1.250e+00;-4.002e-01;-5.011e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.803668000;1.250e+00;-6.671e-01;-8.353e-01;-5.337e-01;-6.682e-01;9.994e-01;1.187e+00;-5.362e-01;-6.453e-01;1.250e+00;-4.002e-01;-5.012e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.804668000;1.250e+00;-6.671e-01;-8.353e-01;-5.337e-01;-6.683e-01;9.994e-01;1.187e+00;-5.362e-01;-6.454e-01;1.250e+00;-4.002e-01;-5.012e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.805668000;1.250e+00;-6.671e-01;-8.354e-01;-5.337e-01;-6.683e-01;9.994e-01;1.187e+00;-5.362e-01;-6.454e-01;1.250e+00;-4.002e-01;-5.012e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.806668000;1.250e+00;-6.671e-01;-8.355e-01;-5.337e-01;-6.684e-01;9.994e-01;1.187e+00;-5.362e-01;-6.455e-01;1.250e+00;-4.002e-01;-5.013e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.807668000;1.250e+00;-6.671e-01;-8.355e-01;-5.337e-01;-6.684e-01;9.993e-01;1.187e+00;-5.362e-01;-6.455e-01;1.250e+00;-4.002e-01;-5.013e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.808668000;1.250e+00;-6.671e-01;-8.356e-01;-5.337e-01;-6.685e-01;9.993e-01;1.187e+00;-5.362e-01;-6.456e-01;1.250e+00;-4.002e-01;-5.013e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.809668000;1.250e+00;-6.671e-01;-8.356e-01;-5.337e-01;-6.685e-01;9.993e-01;1.187e+00;-5.362e-01;-6.456e-01;1.250e+00;-4.002e-01;-5.014e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.810668000;1.250e+00;-6.671e-01;-8.357e-01;-5.337e-01;-6.686e-01;9.993e-01;1.187e+00;-5.362e-01;-6.457e-01;1.250e+00;-4.002e-01;-5.014e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.811668000;1.250e+00;-6.671e-01;-8.358e-01;-5.337e-01;-6.686e-01;9.993e-01;1.187e+00;-5.362e-01;-6.457e-01;1.250e+00;-4.002e-01;-5.015e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.812668000;1.250e+00;-6.671e-01;-8.358e-01;-5.337e-01;-6.687e-01;9.993e-01;1.187e+00;-5.362e-01;-6.458e-01;1.250e+00;-4.002e-01;-5.015e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.813668000;1.250e+00;-6.671e-01;-8.359e-01;-5.337e-01;-6.687e-01;9.992e-01;1.187e+00;-5.362e-01;-6.458e-01;1.250e+00;-4.002e-01;-5.015e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.814668000;1.250e+00;-6.671e-01;-8.359e-01;-5.337e-01;-6.688e-01;9.992e-01;1.187e+00;-5.362e-01;-6.459e-01;1.250e+00;-4.002e-01;-5.016e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.815668000;1.250e+00;-6.671e-01;-8.360e-01;-5.337e-01;-6.688e-01;9.992e-01;1.187e+00;-5.362e-01;-6.459e-01;1.250e+00;-4.002e-01;-5.016e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.816668000;1.250e+00;-6.671e-01;-8.361e-01;-5.337e-01;-6.689e-01;9.992e-01;1.187e+00;-5.362e-01;-6.460e-01;1.250e+00;-4.002e-01;-5.016e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.817668000;1.250e+00;-6.671e-01;-8.361e-01;-5.337e-01;-6.689e-01;9.992e-01;1.187e+00;-5.362e-01;-6.460e-01;1.250e+00;-4.002e-01;-5.017e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.818668000;1.250e+00;-6.671e-01;-8.362e-01;-5.337e-01;-6.689e-01;9.991e-01;1.187e+00;-5.362e-01;-6.460e-01;1.250e+00;-4.002e-01;-5.017e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.819668000;1.250e+00;-6.671e-01;-8.362e-01;-5.337e-01;-6.690e-01;9.991e-01;1.187e+00;-5.362e-01;-6.461e-01;1.250e+00;-4.002e-01;-5.017e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.820668000;1.250e+00;-6.671e-01;-8.363e-01;-5.337e-01;-6.690e-01;9.991e-01;1.187e+00;-5.362e-01;-6.461e-01;1.250e+00;-4.002e-01;-5.018e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.821668000;1.250e+00;-6.671e-01;-8.364e-01;-5.337e-01;-6.691e-01;9.991e-01;1.187e+00;-5.362e-01;-6.462e-01;1.250e+00;-4.002e-01;-5.018e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.822668000;1.250e+00;-6.671e-01;-8.364e-01;-5.337e-01;-6.691e-01;9.991e-01;1.187e+00;-5.362e-01;-6.462e-01;1.250e+00;-4.002e-01;-5.019e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.823668000;1.250e+00;-6.671e-01;-8.365e-01;-5.337e-01;-6.692e-01;9.991e-01;1.187e+00;-5.362e-01;-6.463e-01;1.250e+00;-4.002e-01;-5.019e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.824668000;1.250e+00;-6.671e-01;-8.365e-01;-5.337e-01;-6.692e-01;9.990e-01;1.187e+00;-5.362e-01;-6.463e-01;1.250e+00;-4.002e-01;-5.019e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.825668000;1.250e+00;-6.671e-01;-8.366e-01;-5.337e-01;-6.693e-01;9.990e-01;1.187e+00;-5.362e-01;-6.464e-01;1.250e+00;-4.002e-01;-5.020e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.826668000;1.250e+00;-6.671e-01;-8.367e-01;-5.337e-01;-6.693e-01;9.990e-01;1.187e+00;-5.362e-01;-6.464e-01;1.250e+00;-4.002e-01;-5.020e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.827668000;1.250e+00;-6.671e-01;-8.367e-01;-5.337e-01;-6.694e-01;9.990e-01;1.187e+00;-5.362e-01;-6.465e-01;1.250e+00;-4.002e-01;-5.020e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.828668000;1.250e+00;-6.671e-01;-8.368e-01;-5.337e-01;-6.694e-01;9.990e-01;1.187e+00;-5.362e-01;-6.465e-01;1.250e+00;-4.002e-01;-5.021e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.829668000;1.250e+00;-6.671e-01;-8.368e-01;-5.337e-01;-6.695e-01;9.989e-01;1.187e+00;-5.362e-01;-6.466e-01;1.250e+00;-4.002e-01;-5.021e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.830668000;1.250e+00;-6.671e-01;-8.369e-01;-5.337e-01;-6.695e-01;9.989e-01;1.187e+00;-5.362e-01;-6.466e-01;1.250e+00;-4.002e-01;-5.021e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.831668000;1.250e+00;-6.671e-01;-8.370e-01;-5.337e-01;-6.696e-01;9.989e-01;1.187e+00;-5.362e-01;-6.467e-01;1.250e+00;-4.002e-01;-5.022e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.832668000;1.250e+00;-6.671e-01;-8.370e-01;-5.337e-01;-6.696e-01;9.989e-01;1.187e+00;-5.362e-01;-6.467e-01;1.250e+00;-4.002e-01;-5.022e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.833668000;1.250e+00;-6.671e-01;-8.371e-01;-5.337e-01;-6.697e-01;9.989e-01;1.187e+00;-5.362e-01;-6.468e-01;1.250e+00;-4.002e-01;-5.023e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.834668000;1.250e+00;-6.671e-01;-8.371e-01;-5.337e-01;-6.697e-01;9.989e-01;1.187e+00;-5.362e-01;-6.468e-01;1.250e+00;-4.002e-01;-5.023e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.835668000;1.250e+00;-6.671e-01;-8.372e-01;-5.337e-01;-6.698e-01;9.988e-01;1.187e+00;-5.362e-01;-6.469e-01;1.250e+00;-4.002e-01;-5.023e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.836668000;1.250e+00;-6.671e-01;-8.373e-01;-5.337e-01;-6.698e-01;9.988e-01;1.187e+00;-5.362e-01;-6.469e-01;1.250e+00;-4.002e-01;-5.024e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.837668000;1.250e+00;-6.671e-01;-8.373e-01;-5.337e-01;-6.699e-01;9.988e-01;1.187e+00;-5.362e-01;-6.470e-01;1.250e+00;-4.002e-01;-5.024e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.838668000;1.250e+00;-6.671e-01;-8.374e-01;-5.337e-01;-6.699e-01;9.988e-01;1.187e+00;-5.362e-01;-6.470e-01;1.250e+00;-4.002e-01;-5.024e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.839668000;1.250e+00;-6.671e-01;-8.375e-01;-5.337e-01;-6.700e-01;9.988e-01;1.187e+00;-5.362e-01;-6.471e-01;1.250e+00;-4.002e-01;-5.025e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.840668000;1.250e+00;-6.671e-01;-8.375e-01;-5.337e-01;-6.700e-01;9.987e-01;1.187e+00;-5.362e-01;-6.471e-01;1.250e+00;-4.002e-01;-5.025e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.841668000;1.250e+00;-6.671e-01;-8.376e-01;-5.337e-01;-6.701e-01;9.987e-01;1.187e+00;-5.362e-01;-6.472e-01;1.250e+00;-4.002e-01;-5.025e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.842668000;1.250e+00;-6.671e-01;-8.376e-01;-5.337e-01;-6.701e-01;9.987e-01;1.187e+00;-5.362e-01;-6.472e-01;1.250e+00;-4.002e-01;-5.026e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.843668000;1.250e+00;-6.671e-01;-8.377e-01;-5.337e-01;-6.702e-01;9.987e-01;1.187e+00;-5.362e-01;-6.473e-01;1.250e+00;-4.002e-01;-5.026e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.844668000;1.250e+00;-6.671e-01;-8.378e-01;-5.337e-01;-6.702e-01;9.987e-01;1.187e+00;-5.362e-01;-6.473e-01;1.250e+00;-4.002e-01;-5.027e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.845668000;1.250e+00;-6.671e-01;-8.378e-01;-5.337e-01;-6.702e-01;9.987e-01;1.187e+00;-5.362e-01;-6.474e-01;1.250e+00;-4.002e-01;-5.027e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.846668000;1.250e+00;-6.671e-01;-8.379e-01;-5.337e-01;-6.703e-01;9.986e-01;1.187e+00;-5.362e-01;-6.474e-01;1.250e+00;-4.002e-01;-5.027e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.847668000;1.250e+00;-6.671e-01;-8.379e-01;-5.337e-01;-6.703e-01;9.986e-01;1.187e+00;-5.362e-01;-6.475e-01;1.250e+00;-4.002e-01;-5.028e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.848668000;1.250e+00;-6.671e-01;-8.380e-01;-5.337e-01;-6.704e-01;9.986e-01;1.187e+00;-5.362e-01;-6.475e-01;1.250e+00;-4.002e-01;-5.028e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.849668000;1.250e+00;-6.671e-01;-8.381e-01;-5.337e-01;-6.704e-01;9.986e-01;1.187e+00;-5.362e-01;-6.476e-01;1.250e+00;-4.002e-01;-5.028e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.850668000;1.250e+00;-6.671e-01;-8.381e-01;-5.337e-01;-6.705e-01;9.986e-01;1.187e+00;-5.362e-01;-6.476e-01;1.250e+00;-4.002e-01;-5.029e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.851668000;1.250e+00;-6.671e-01;-8.382e-01;-5.337e-01;-6.705e-01;9.985e-01;1.187e+00;-5.363e-01;-6.476e-01;1.250e+00;-4.002e-01;-5.029e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.852668000;1.250e+00;-6.671e-01;-8.382e-01;-5.337e-01;-6.706e-01;9.985e-01;1.187e+00;-5.363e-01;-6.477e-01;1.250e+00;-4.002e-01;-5.029e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.853668000;1.250e+00;-6.671e-01;-8.383e-01;-5.337e-01;-6.706e-01;9.985e-01;1.187e+00;-5.363e-01;-6.477e-01;1.250e+00;-4.002e-01;-5.030e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.854668000;1.250e+00;-6.671e-01;-8.384e-01;-5.337e-01;-6.707e-01;9.985e-01;1.187e+00;-5.363e-01;-6.478e-01;1.250e+00;-4.002e-01;-5.030e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.855668000;1.250e+00;-6.671e-01;-8.384e-01;-5.337e-01;-6.707e-01;9.985e-01;1.187e+00;-5.363e-01;-6.478e-01;1.250e+00;-4.002e-01;-5.030e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.856668000;1.250e+00;-6.671e-01;-8.385e-01;-5.337e-01;-6.708e-01;9.985e-01;1.187e+00;-5.363e-01;-6.479e-01;1.250e+00;-4.002e-01;-5.031e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.857668000;1.250e+00;-6.671e-01;-8.385e-01;-5.337e-01;-6.708e-01;9.984e-01;1.187e+00;-5.363e-01;-6.479e-01;1.250e+00;-4.002e-01;-5.031e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.858668000;1.250e+00;-6.671e-01;-8.386e-01;-5.337e-01;-6.709e-01;9.984e-01;1.187e+00;-5.363e-01;-6.480e-01;1.250e+00;-4.002e-01;-5.032e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.859668000;1.250e+00;-6.671e-01;-8.387e-01;-5.337e-01;-6.709e-01;9.984e-01;1.187e+00;-5.363e-01;-6.480e-01;1.250e+00;-4.002e-01;-5.032e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.860668000;1.250e+00;-6.671e-01;-8.387e-01;-5.337e-01;-6.710e-01;9.984e-01;1.187e+00;-5.363e-01;-6.481e-01;1.250e+00;-4.002e-01;-5.032e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.861668000;1.250e+00;-6.671e-01;-8.388e-01;-5.337e-01;-6.710e-01;9.984e-01;1.187e+00;-5.363e-01;-6.481e-01;1.250e+00;-4.002e-01;-5.033e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.862668000;1.250e+00;-6.671e-01;-8.388e-01;-5.337e-01;-6.711e-01;9.983e-01;1.187e+00;-5.363e-01;-6.482e-01;1.250e+00;-4.002e-01;-5.033e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.863668000;1.250e+00;-6.671e-01;-8.389e-01;-5.337e-01;-6.711e-01;9.983e-01;1.187e+00;-5.363e-01;-6.482e-01;1.250e+00;-4.002e-01;-5.033e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.864668000;1.250e+00;-6.671e-01;-8.390e-01;-5.337e-01;-6.712e-01;9.983e-01;1.187e+00;-5.363e-01;-6.483e-01;1.250e+00;-4.002e-01;-5.034e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.865668000;1.250e+00;-6.671e-01;-8.390e-01;-5.337e-01;-6.712e-01;9.983e-01;1.187e+00;-5.363e-01;-6.483e-01;1.250e+00;-4.002e-01;-5.034e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.866668000;1.250e+00;-6.671e-01;-8.391e-01;-5.337e-01;-6.713e-01;9.983e-01;1.187e+00;-5.363e-01;-6.484e-01;1.250e+00;-4.002e-01;-5.034e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.867668000;1.250e+00;-6.671e-01;-8.391e-01;-5.337e-01;-6.713e-01;9.983e-01;1.187e+00;-5.363e-01;-6.484e-01;1.250e+00;-4.002e-01;-5.035e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.868668000;1.250e+00;-6.671e-01;-8.392e-01;-5.337e-01;-6.714e-01;9.982e-01;1.187e+00;-5.363e-01;-6.485e-01;1.250e+00;-4.002e-01;-5.035e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.869668000;1.250e+00;-6.671e-01;-8.393e-01;-5.337e-01;-6.714e-01;9.982e-01;1.187e+00;-5.363e-01;-6.485e-01;1.250e+00;-4.002e-01;-5.036e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.870668000;1.250e+00;-6.671e-01;-8.393e-01;-5.337e-01;-6.715e-01;9.982e-01;1.187e+00;-5.363e-01;-6.486e-01;1.250e+00;-4.002e-01;-5.036e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.871668000;1.250e+00;-6.671e-01;-8.394e-01;-5.337e-01;-6.715e-01;9.982e-01;1.187e+00;-5.363e-01;-6.486e-01;1.250e+00;-4.002e-01;-5.036e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.872668000;1.250e+00;-6.671e-01;-8.394e-01;-5.337e-01;-6.715e-01;9.982e-01;1.187e+00;-5.363e-01;-6.487e-01;1.250e+00;-4.002e-01;-5.037e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.873668000;1.250e+00;-6.671e-01;-8.395e-01;-5.337e-01;-6.716e-01;9.982e-01;1.187e+00;-5.363e-01;-6.487e-01;1.250e+00;-4.002e-01;-5.037e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.874668000;1.250e+00;-6.671e-01;-8.396e-01;-5.337e-01;-6.716e-01;9.981e-01;1.187e+00;-5.363e-01;-6.488e-01;1.250e+00;-4.002e-01;-5.037e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.875668000;1.250e+00;-6.671e-01;-8.396e-01;-5.337e-01;-6.717e-01;9.981e-01;1.187e+00;-5.363e-01;-6.488e-01;1.250e+00;-4.002e-01;-5.038e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.876668000;1.250e+00;-6.671e-01;-8.397e-01;-5.337e-01;-6.717e-01;9.981e-01;1.187e+00;-5.363e-01;-6.489e-01;1.250e+00;-4.002e-01;-5.038e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.877668000;1.250e+00;-6.671e-01;-8.397e-01;-5.337e-01;-6.718e-01;9.981e-01;1.187e+00;-5.363e-01;-6.489e-01;1.250e+00;-4.002e-01;-5.038e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.878668000;1.250e+00;-6.671e-01;-8.398e-01;-5.337e-01;-6.718e-01;9.981e-01;1.186e+00;-5.363e-01;-6.490e-01;1.250e+00;-4.002e-01;-5.039e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.879668000;1.250e+00;-6.671e-01;-8.399e-01;-5.337e-01;-6.719e-01;9.980e-01;1.186e+00;-5.363e-01;-6.490e-01;1.250e+00;-4.003e-01;-5.039e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.880668000;1.250e+00;-6.671e-01;-8.399e-01;-5.337e-01;-6.719e-01;9.980e-01;1.186e+00;-5.363e-01;-6.491e-01;1.250e+00;-4.003e-01;-5.040e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.881668000;1.250e+00;-6.671e-01;-8.400e-01;-5.337e-01;-6.720e-01;9.980e-01;1.186e+00;-5.363e-01;-6.491e-01;1.250e+00;-4.003e-01;-5.040e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.882668000;1.250e+00;-6.671e-01;-8.400e-01;-5.337e-01;-6.720e-01;9.980e-01;1.186e+00;-5.363e-01;-6.491e-01;1.250e+00;-4.003e-01;-5.040e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.883668000;1.250e+00;-6.671e-01;-8.401e-01;-5.337e-01;-6.721e-01;9.980e-01;1.186e+00;-5.363e-01;-6.492e-01;1.250e+00;-4.003e-01;-5.041e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.884668000;1.250e+00;-6.671e-01;-8.402e-01;-5.337e-01;-6.721e-01;9.980e-01;1.186e+00;-5.363e-01;-6.492e-01;1.250e+00;-4.003e-01;-5.041e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.885668000;1.250e+00;-6.671e-01;-8.402e-01;-5.337e-01;-6.722e-01;9.979e-01;1.186e+00;-5.363e-01;-6.493e-01;1.250e+00;-4.003e-01;-5.041e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.886668000;1.250e+00;-6.671e-01;-8.403e-01;-5.337e-01;-6.722e-01;9.979e-01;1.186e+00;-5.363e-01;-6.493e-01;1.250e+00;-4.003e-01;-5.042e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.887668000;1.250e+00;-6.671e-01;-8.403e-01;-5.337e-01;-6.723e-01;9.979e-01;1.186e+00;-5.363e-01;-6.494e-01;1.250e+00;-4.003e-01;-5.042e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.888668000;1.250e+00;-6.671e-01;-8.404e-01;-5.337e-01;-6.723e-01;9.979e-01;1.186e+00;-5.363e-01;-6.494e-01;1.250e+00;-4.003e-01;-5.042e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.889668000;1.250e+00;-6.671e-01;-8.405e-01;-5.337e-01;-6.724e-01;9.979e-01;1.186e+00;-5.363e-01;-6.495e-01;1.250e+00;-4.003e-01;-5.043e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.890668000;1.250e+00;-6.671e-01;-8.405e-01;-5.337e-01;-6.724e-01;9.978e-01;1.186e+00;-5.363e-01;-6.495e-01;1.250e+00;-4.003e-01;-5.043e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.891668000;1.250e+00;-6.671e-01;-8.406e-01;-5.337e-01;-6.725e-01;9.978e-01;1.186e+00;-5.363e-01;-6.496e-01;1.250e+00;-4.003e-01;-5.043e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
