time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
21.892668000;1.250e+00;-6.671e-01;-8.406e-01;-5.337e-01;-6.725e-01;9.978e-01;1.186e+00;-5.363e-01;-6.496e-01;1.250e+00;-4.003e-01;-5.044e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.893668000;1.250e+00;-6.671e-01;-8.407e-01;-5.337e-01;-6.726e-01;9.978e-01;1.186e+00;-5.363e-01;-6.497e-01;1.250e+00;-4.003e-01;-5.044e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.894668000;1.250e+00;-6.671e-01;-8.408e-01;-5.337e-01;-6.726e-01;9.978e-01;1.186e+00;-5.363e-01;-6.497e-01;1.250e+00;-4.003e-01;-5.045e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.895668000;1.250e+00;-6.671e-01;-8.408e-01;-5.337e-01;-6.727e-01;9.978e-01;1.186e+00;-5.363e-01;-6.498e-01;1.250e+00;-4.003e-01;-5.045e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.896668000;1.250e+00;-6.671e-01;-8.409e-01;-5.337e-01;-6.727e-01;9.977e-01;1.186e+00;-5.363e-01;-6.498e-01;1.250e+00;-4.003e-01;-5.045e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.897668000;1.250e+00;-6.671e-01;-8.409e-01;-5.337e-01;-6.728e-01;9.977e-01;1.186e+00;-5.363e-01;-6.499e-01;1.250e+00;-4.003e-01;-5.046e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.898668000;1.250e+00;-6.671e-01;-8.410e-01;-5.337e-01;-6.728e-01;9.977e-01;1.186e+00;-5.363e-01;-6.499e-01;1.250e+00;-4.003e-01;-5.046e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.899668000;1.250e+00;-6.671e-01;-8.411e-01;-5.337e-01;-6.728e-01;9.977e-01;1.186e+00;-5.363e-01;-6.500e-01;1.250e+00;-4.003e-01;-5.046e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.900668000;1.250e+00;-6.671e-01;-8.411e-01;-5.337e-01;-6.729e-01;9.977e-01;1.186e+00;-5.363e-01;-6.500e-01;1.250e+00;-4.003e-01;-5.047e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.901668000;1.250e+00;-6.671e-01;-8.412e-01;-5.337e-01;-6.729e-01;9.976e-01;1.186e+00;-5.363e-01;-6.501e-01;1.250e+00;-4.003e-01;-5.047e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.902668000;1.250e+00;-6.671e-01;-8.412e-01;-5.337e-01;-6.730e-01;9.976e-01;1.186e+00;-5.363e-01;-6.501e-01;1.250e+00;-4.003e-01;-5.047e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.903668000;1.250e+00;-6.671e-01;-8.413e-01;-5.337e-01;-6.730e-01;9.976e-01;1.186e+00;-5.363e-01;-6.502e-01;1.250e+00;-4.003e-01;-5.048e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.904668000;1.250e+00;-6.671e-01;-8.414e-01;-5.337e-01;-6.731e-01;9.976e-01;1.186e+00;-5.363e-01;-6.502e-01;1.250e+00;-4.003e-01;-5.048e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.905668000;1.250e+00;-6.671e-01;-8.414e-01;-5.337e-01;-6.731e-01;9.976e-01;1.186e+00;-5.363e-01;-6.503e-01;1.250e+00;-4.003e-01;-5.049e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.906668000;1.250e+00;-6.671e-01;-8.415e-01;-5.337e-01;-6.732e-01;9.976e-01;1.186e+00;-5.363e-01;-6.503e-01;1.250e+00;-4.003e-01;-5.049e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.907668000;1.250e+00;-6.671e-01;-8.415e-01;-5.337e-01;-6.732e-01;9.975e-01;1.186e+00;-5.363e-01;-6.504e-01;1.250e+00;-4.003e-01;-5.049e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.908668000;1.250e+00;-6.671e-01;-8.416e-01;-5.337e-01;-6.733e-01;9.975e-01;1.186e+00;-5.363e-01;-6.504e-01;1.250e+00;-4.003e-01;-5.050e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.909668000;1.250e+00;-6.671e-01;-8.417e-01;-5.337e-01;-6.733e-01;9.975e-01;1.186e+00;-5.363e-01;-6.505e-01;1.250e+00;-4.003e-01;-5.050e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.910668000;1.250e+00;-6.671e-01;-8.417e-01;-5.337e-01;-6.734e-01;9.975e-01;1.186e+00;-5.363e-01;-6.505e-01;1.250e+00;-4.003e-01;-5.050e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.911668000;1.250e+00;-6.671e-01;-8.418e-01;-5.337e-01;-6.734e-01;9.975e-01;1.186e+00;-5.363e-01;-6.505e-01;1.250e+00;-4.003e-01;-5.051e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.912668000;1.250e+00;-6.671e-01;-8.418e-01;-5.337e-01;-6.735e-01;9.974e-01;1.186e+00;-5.363e-01;-6.506e-01;1.250e+00;-4.003e-01;-5.051e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.913668000;1.250e+00;-6.671e-01;-8.419e-01;-5.337e-01;-6.735e-01;9.974e-01;1.186e+00;-5.363e-01;-6.506e-01;1.250e+00;-4.003e-01;-5.051e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.914668000;1.250e+00;-6.671e-01;-8.420e-01;-5.337e-01;-6.736e-01;9.974e-01;1.186e+00;-5.363e-01;-6.507e-01;1.250e+00;-4.003e-01;-5.052e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.915668000;1.250e+00;-6.671e-01;-8.420e-01;-5.337e-01;-6.736e-01;9.974e-01;1.186e+00;-5.363e-01;-6.507e-01;1.250e+00;-4.003e-01;-5.052e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.916668000;1.250e+00;-6.671e-01;-8.421e-01;-5.337e-01;-6.737e-01;9.974e-01;1.186e+00;-5.363e-01;-6.508e-01;1.250e+00;-4.003e-01;-5.052e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.917668000;1.250e+00;-6.671e-01;-8.421e-01;-5.337e-01;-6.737e-01;9.974e-01;1.186e+00;-5.363e-01;-6.508e-01;1.250e+00;-4.003e-01;-5.053e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.918668000;1.250e+00;-6.671e-01;-8.422e-01;-5.337e-01;-6.738e-01;9.973e-01;1.186e+00;-5.363e-01;-6.509e-01;1.250e+00;-4.003e-01;-5.053e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.919668000;1.250e+00;-6.671e-01;-8.423e-01;-5.337e-01;-6.738e-01;9.973e-01;1.186e+00;-5.363e-01;-6.509e-01;1.250e+00;-4.003e-01;-5.054e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.920668000;1.250e+00;-6.671e-01;-8.423e-01;-5.337e-01;-6.739e-01;9.973e-01;1.186e+00;-5.363e-01;-6.510e-01;1.250e+00;-4.003e-01;-5.054e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.921668000;1.250e+00;-6.671e-01;-8.424e-01;-5.337e-01;-6.739e-01;9.973e-01;1.186e+00;-5.363e-01;-6.510e-01;1.250e+00;-4.003e-01;-5.054e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.922668000;1.250e+00;-6.671e-01;-8.424e-01;-5.337e-01;-6.740e-01;9.973e-01;1.186e+00;-5.363e-01;-6.511e-01;1.250e+00;-4.003e-01;-5.055e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.923668000;1.250e+00;-6.671e-01;-8.425e-01;-5.337e-01;-6.740e-01;9.972e-01;1.186e+00;-5.363e-01;-6.511e-01;1.250e+00;-4.003e-01;-5.055e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.924668000;1.250e+00;-6.671e-01;-8.426e-01;-5.337e-01;-6.740e-01;9.972e-01;1.186e+00;-5.363e-01;-6.512e-01;1.250e+00;-4.003e-01;-5.055e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.925668000;1.250e+00;-6.671e-01;-8.426e-01;-5.337e-01;-6.741e-01;9.972e-01;1.186e+00;-5.363e-01;-6.512e-01;1.250e+00;-4.003e-01;-5.056e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.926668000;1.250e+00;-6.671e-01;-8.427e-01;-5.337e-01;-6.741e-01;9.972e-01;1.186e+00;-5.363e-01;-6.513e-01;1.250e+00;-4.003e-01;-5.056e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.927668000;1.250e+00;-6.671e-01;-8.427e-01;-5.337e-01;-6.742e-01;9.972e-01;1.186e+00;-5.363e-01;-6.513e-01;1.250e+00;-4.003e-01;-5.056e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.928668000;1.250e+00;-6.671e-01;-8.428e-01;-5.337e-01;-6.742e-01;9.972e-01;1.186e+00;-5.363e-01;-6.514e-01;1.250e+00;-4.003e-01;-5.057e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.929668000;1.250e+00;-6.671e-01;-8.429e-01;-5.337e-01;-6.743e-01;9.971e-01;1.186e+00;-5.363e-01;-6.514e-01;1.250e+00;-4.003e-01;-5.057e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.930668000;1.250e+00;-6.671e-01;-8.429e-01;-5.337e-01;-6.743e-01;9.971e-01;1.186e+00;-5.363e-01;-6.515e-01;1.250e+00;-4.003e-01;-5.058e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.931668000;1.250e+00;-6.671e-01;-8.430e-01;-5.337e-01;-6.744e-01;9.971e-01;1.186e+00;-5.363e-01;-6.515e-01;1.250e+00;-4.003e-01;-5.058e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.932668000;1.250e+00;-6.671e-01;-8.430e-01;-5.337e-01;-6.744e-01;9.971e-01;1.186e+00;-5.363e-01;-6.516e-01;1.250e+00;-4.003e-01;-5.058e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.933668000;1.250e+00;-6.671e-01;-8.431e-01;-5.337e-01;-6.745e-01;9.971e-01;1.186e+00;-5.363e-01;-6.516e-01;1.250e+00;-4.003e-01;-5.059e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.934668000;1.250e+00;-6.671e-01;-8.432e-01;-5.337e-01;-6.745e-01;9.971e-01;1.186e+00;-5.363e-01;-6.517e-01;1.250e+00;-4.003e-01;-5.059e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.935668000;1.250e+00;-6.671e-01;-8.432e-01;-5.337e-01;-6.746e-01;9.970e-01;1.186e+00;-5.363e-01;-6.517e-01;1.250e+00;-4.003e-01;-5.059e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.936668000;1.250e+00;-6.671e-01;-8.433e-01;-5.337e-01;-6.746e-01;9.970e-01;1.186e+00;-5.363e-01;-6.518e-01;1.250e+00;-4.003e-01;-5.060e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.937668000;1.250e+00;-6.671e-01;-8.433e-01;-5.337e-01;-6.747e-01;9.970e-01;1.186e+00;-5.363e-01;-6.518e-01;1.250e+00;-4.003e-01;-5.060e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.938668000;1.250e+00;-6.671e-01;-8.434e-01;-5.337e-01;-6.747e-01;9.970e-01;1.186e+00;-5.363e-01;-6.519e-01;1.250e+00;-4.003e-01;-5.060e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.939668000;1.250e+00;-6.671e-01;-8.435e-01;-5.337e-01;-6.748e-01;9.970e-01;1.186e+00;-5.363e-01;-6.519e-01;1.250e+00;-4.003e-01;-5.061e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.940668000;1.250e+00;-6.671e-01;-8.435e-01;-5.337e-01;-6.748e-01;9.969e-01;1.186e+00;-5.363e-01;-6.520e-01;1.250e+00;-4.003e-01;-5.061e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.941668000;1.250e+00;-6.671e-01;-8.436e-01;-5.337e-01;-6.749e-01;9.969e-01;1.186e+00;-5.363e-01;-6.520e-01;1.250e+00;-4.003e-01;-5.061e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.942668000;1.250e+00;-6.671e-01;-8.436e-01;-5.337e-01;-6.749e-01;9.969e-01;1.186e+00;-5.363e-01;-6.520e-01;1.250e+00;-4.003e-01;-5.062e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.943668000;1.250e+00;-6.671e-01;-8.437e-01;-5.337e-01;-6.750e-01;9.969e-01;1.186e+00;-5.363e-01;-6.521e-01;1.250e+00;-4.003e-01;-5.062e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.944668000;1.250e+00;-6.671e-01;-8.438e-01;-5.337e-01;-6.750e-01;9.969e-01;1.186e+00;-5.363e-01;-6.521e-01;1.250e+00;-4.003e-01;-5.063e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.945668000;1.250e+00;-6.671e-01;-8.438e-01;-5.337e-01;-6.751e-01;9.969e-01;1.186e+00;-5.363e-01;-6.522e-01;1.250e+00;-4.003e-01;-5.063e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.946668000;1.250e+00;-6.671e-01;-8.439e-01;-5.337e-01;-6.751e-01;9.968e-01;1.186e+00;-5.363e-01;-6.522e-01;1.250e+00;-4.003e-01;-5.063e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.947668000;1.250e+00;-6.671e-01;-8.439e-01;-5.337e-01;-6.752e-01;9.968e-01;1.186e+00;-5.363e-01;-6.523e-01;1.250e+00;-4.003e-01;-5.064e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.948668000;1.250e+00;-6.671e-01;-8.440e-01;-5.337e-01;-6.752e-01;9.968e-01;1.186e+00;-5.363e-01;-6.523e-01;1.250e+00;-4.003e-01;-5.064e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.949668000;1.250e+00;-6.671e-01;-8.441e-01;-5.337e-01;-6.752e-01;9.968e-01;1.186e+00;-5.364e-01;-6.524e-01;1.250e+00;-4.003e-01;-5.064e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.950668000;1.250e+00;-6.671e-01;-8.441e-01;-5.337e-01;-6.753e-01;9.968e-01;1.186e+00;-5.364e-01;-6.524e-01;1.250e+00;-4.003e-01;-5.065e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.951668000;1.250e+00;-6.671e-01;-8.442e-01;-5.337e-01;-6.753e-01;9.967e-01;1.186e+00;-5.364e-01;-6.525e-01;1.250e+00;-4.003e-01;-5.065e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.952668000;1.250e+00;-6.671e-01;-8.442e-01;-5.337e-01;-6.754e-01;9.967e-01;1.186e+00;-5.364e-01;-6.525e-01;1.250e+00;-4.003e-01;-5.065e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.953668000;1.250e+00;-6.671e-01;-8.443e-01;-5.337e-01;-6.754e-01;9.967e-01;1.186e+00;-5.364e-01;-6.526e-01;1.250e+00;-4.003e-01;-5.066e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.954668000;1.250e+00;-6.671e-01;-8.444e-01;-5.337e-01;-6.755e-01;9.967e-01;1.186e+00;-5.364e-01;-6.526e-01;1.250e+00;-4.003e-01;-5.066e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.955668000;1.250e+00;-6.671e-01;-8.444e-01;-5.337e-01;-6.755e-01;9.967e-01;1.186e+00;-5.364e-01;-6.527e-01;1.250e+00;-4.003e-01;-5.067e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.956668000;1.250e+00;-6.671e-01;-8.445e-01;-5.337e-01;-6.756e-01;9.967e-01;1.186e+00;-5.364e-01;-6.527e-01;1.250e+00;-4.003e-01;-5.067e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.957668000;1.250e+00;-6.671e-01;-8.445e-01;-5.337e-01;-6.756e-01;9.966e-01;1.186e+00;-5.364e-01;-6.528e-01;1.250e+00;-4.003e-01;-5.067e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.958668000;1.250e+00;-6.671e-01;-8.446e-01;-5.337e-01;-6.757e-01;9.966e-01;1.186e+00;-5.364e-01;-6.528e-01;1.250e+00;-4.003e-01;-5.068e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.959668000;1.250e+00;-6.671e-01;-8.447e-01;-5.337e-01;-6.757e-01;9.966e-01;1.186e+00;-5.364e-01;-6.529e-01;1.250e+00;-4.003e-01;-5.068e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.960668000;1.250e+00;-6.671e-01;-8.447e-01;-5.337e-01;-6.758e-01;9.966e-01;1.186e+00;-5.364e-01;-6.529e-01;1.250e+00;-4.003e-01;-5.068e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.961668000;1.250e+00;-6.671e-01;-8.448e-01;-5.337e-01;-6.758e-01;9.966e-01;1.186e+00;-5.364e-01;-6.530e-01;1.250e+00;-4.003e-01;-5.069e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.962668000;1.250e+00;-6.671e-01;-8.448e-01;-5.337e-01;-6.759e-01;9.965e-01;1.186e+00;-5.364e-01;-6.530e-01;1.250e+00;-4.003e-01;-5.069e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.963668000;1.250e+00;-6.671e-01;-8.449e-01;-5.337e-01;-6.759e-01;9.965e-01;1.186e+00;-5.364e-01;-6.531e-01;1.250e+00;-4.003e-01;-5.069e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.964668000;1.250e+00;-6.671e-01;-8.450e-01;-5.337e-01;-6.760e-01;9.965e-01;1.186e+00;-5.364e-01;-6.531e-01;1.250e+00;-4.003e-01;-5.070e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.965668000;1.250e+00;-6.671e-01;-8.450e-01;-5.337e-01;-6.760e-01;9.965e-01;1.186e+00;-5.364e-01;-6.532e-01;1.250e+00;-4.003e-01;-5.070e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.966668000;1.250e+00;-6.671e-01;-8.451e-01;-5.337e-01;-6.761e-01;9.965e-01;1.186e+00;-5.364e-01;-6.532e-01;1.250e+00;-4.003e-01;-5.070e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.967668000;1.250e+00;-6.671e-01;-8.451e-01;-5.337e-01;-6.761e-01;9.965e-01;1.186e+00;-5.364e-01;-6.533e-01;1.250e+00;-4.003e-01;-5.071e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.968668000;1.250e+00;-6.671e-01;-8.452e-01;-5.337e-01;-6.762e-01;9.964e-01;1.186e+00;-5.364e-01;-6.533e-01;1.250e+00;-4.003e-01;-5.071e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.969668000;1.250e+00;-6.671e-01;-8.453e-01;-5.337e-01;-6.762e-01;9.964e-01;1.186e+00;-5.364e-01;-6.533e-01;1.250e+00;-4.003e-01;-5.072e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.970668000;1.250e+00;-6.671e-01;-8.453e-01;-5.337e-01;-6.763e-01;9.964e-01;1.186e+00;-5.364e-01;-6.534e-01;1.250e+00;-4.003e-01;-5.072e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.971668000;1.250e+00;-6.671e-01;-8.454e-01;-5.337e-01;-6.763e-01;9.964e-01;1.186e+00;-5.364e-01;-6.534e-01;1.250e+00;-4.003e-01;-5.072e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.972668000;1.250e+00;-6.671e-01;-8.454e-01;-5.337e-01;-6.764e-01;9.964e-01;1.186e+00;-5.364e-01;-6.535e-01;1.250e+00;-4.003e-01;-5.073e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.973668000;1.250e+00;-6.671e-01;-8.455e-01;-5.337e-01;-6.764e-01;9.963e-01;1.186e+00;-5.364e-01;-6.535e-01;1.250e+00;-4.003e-01;-5.073e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.974668000;1.250e+00;-6.671e-01;-8.456e-01;-5.337e-01;-6.764e-01;9.963e-01;1.186e+00;-5.364e-01;-6.536e-01;1.250e+00;-4.003e-01;-5.073e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.975668000;1.250e+00;-6.671e-01;-8.456e-01;-5.337e-01;-6.765e-01;9.963e-01;1.186e+00;-5.364e-01;-6.536e-01;1.250e+00;-4.003e-01;-5.074e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.976668000;1.250e+00;-6.671e-01;-8.457e-01;-5.337e-01;-6.765e-01;9.963e-01;1.186e+00;-5.364e-01;-6.537e-01;1.250e+00;-4.003e-01;-5.074e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.977668000;1.250e+00;-6.671e-01;-8.457e-01;-5.337e-01;-6.766e-01;9.963e-01;1.186e+00;-5.364e-01;-6.537e-01;1.250e+00;-4.003e-01;-5.074e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.978668000;1.250e+00;-6.671e-01;-8.458e-01;-5.337e-01;-6.766e-01;9.963e-01;1.186e+00;-5.364e-01;-6.538e-01;1.250e+00;-4.003e-01;-5.075e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.979668000;1.250e+00;-6.671e-01;-8.459e-01;-5.337e-01;-6.767e-01;9.962e-01;1.186e+00;-5.364e-01;-6.538e-01;1.250e+00;-4.003e-01;-5.075e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.980668000;1.250e+00;-6.671e-01;-8.459e-01;-5.337e-01;-6.767e-01;9.962e-01;1.186e+00;-5.364e-01;-6.539e-01;1.250e+00;-4.003e-01;-5.076e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.981668000;1.250e+00;-6.671e-01;-8.460e-01;-5.337e-01;-6.768e-01;9.962e-01;1.186e+00;-5.364e-01;-6.539e-01;1.250e+00;-4.003e-01;-5.076e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.982668000;1.250e+00;-6.671e-01;-8.460e-01;-5.337e-01;-6.768e-01;9.962e-01;1.186e+00;-5.364e-01;-6.540e-01;1.250e+00;-4.003e-01;-5.076e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.983668000;1.250e+00;-6.671e-01;-8.461e-01;-5.337e-01;-6.769e-01;9.962e-01;1.186e+00;-5.364e-01;-6.540e-01;1.250e+00;-4.003e-01;-5.077e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.984668000;1.250e+00;-6.671e-01;-8.462e-01;-5.337e-01;-6.769e-01;9.962e-01;1.186e+00;-5.364e-01;-6.541e-01;1.250e+00;-4.003e-01;-5.077e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.985668000;1.250e+00;-6.671e-01;-8.462e-01;-5.337e-01;-6.770e-01;9.961e-01;1.186e+00;-5.364e-01;-6.541e-01;1.250e+00;-4.003e-01;-5.077e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.986668000;1.250e+00;-6.671e-01;-8.463e-01;-5.337e-01;-6.770e-01;9.961e-01;1.186e+00;-5.364e-01;-6.542e-01;1.250e+00;-4.003e-01;-5.078e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.987668000;1.250e+00;-6.671e-01;-8.463e-01;-5.337e-01;-6.771e-01;9.961e-01;1.186e+00;-5.364e-01;-6.542e-01;1.250e+00;-4.003e-01;-5.078e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.988668000;1.250e+00;-6.671e-01;-8.464e-01;-5.337e-01;-6.771e-01;9.961e-01;1.186e+00;-5.364e-01;-6.543e-01;1.250e+00;-4.003e-01;-5.078e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.989668000;1.250e+00;-6.671e-01;-8.465e-01;-5.337e-01;-6.772e-01;9.961e-01;1.186e+00;-5.364e-01;-6.543e-01;1.250e+00;-4.003e-01;-5.079e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.990668000;1.250e+00;-6.671e-01;-8.465e-01;-5.337e-01;-6.772e-01;9.960e-01;1.186e+00;-5.364e-01;-6.544e-01;1.250e+00;-4.003e-01;-5.079e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.991668000;1.250e+00;-6.671e-01;-8.466e-01;-5.337e-01;-6.773e-01;9.960e-01;1.186e+00;-5.364e-01;-6.544e-01;1.250e+00;-4.003e-01;-5.079e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.992668000;1.250e+00;-6.671e-01;-8.466e-01;-5.337e-01;-6.773e-01;9.960e-01;1.186e+00;-5.364e-01;-6.545e-01;1.250e+00;-4.003e-01;-5.080e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.993668000;1.250e+00;-6.671e-01;-8.467e-01;-5.337e-01;-6.774e-01;9.960e-01;1.186e+00;-5.364e-01;-6.545e-01;1.250e+00;-4.003e-01;-5.080e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.994668000;1.250e+00;-6.671e-01;-8.468e-01;-5.337e-01;-6.774e-01;9.960e-01;1.186e+00;-5.364e-01;-6.546e-01;1.250e+00;-4.003e-01;-5.081e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.995668000;1.250e+00;-6.671e-01;-8.468e-01;-5.337e-01;-6.775e-01;9.960e-01;1.186e+00;-5.364e-01;-6.546e-01;1.250e+00;-4.003e-01;-5.081e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.996668000;1.250e+00;-6.671e-01;-8.469e-01;-5.337e-01;-6.775e-01;9.959e-01;1.186e+00;-5.364e-01;-6.546e-01;1.250e+00;-4.003e-01;-5.081e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.997668000;1.250e+00;-6.671e-01;-8.469e-01;-5.337e-01;-6.775e-01;9.959e-01;1.186e+00;-5.364e-01;-6.547e-01;1.250e+00;-4.003e-01;-5.082e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.998668000;1.250e+00;-6.671e-01;-8.470e-01;-5.337e-01;-6.776e-01;9.959e-01;1.186e+00;-5.364e-01;-6.547e-01;1.250e+00;-4.003e-01;-5.082e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
21.999668000;1.250e+00;-6.671e-01;-8.471e-01;-5.337e-01;-6.776e-01;9.959e-01;1.186e+00;-5.364e-01;-6.548e-01;1.250e+00;-4.003e-01;-5.082e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.000668000;1.250e+00;-6.671e-01;-8.471e-01;-5.337e-01;-6.777e-01;9.959e-01;1.186e+00;-5.364e-01;-6.548e-01;1.250e+00;-4.003e-01;-5.083e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.001668000;1.250e+00;-6.671e-01;-8.472e-01;-5.337e-01;-6.777e-01;9.958e-01;1.186e+00;-5.364e-01;-6.549e-01;1.250e+00;-4.003e-01;-5.083e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.002668000;1.250e+00;-6.671e-01;-8.472e-01;-5.337e-01;-6.778e-01;9.958e-01;1.186e+00;-5.364e-01;-6.549e-01;1.250e+00;-4.003e-01;-5.083e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.003668000;1.250e+00;-6.671e-01;-8.473e-01;-5.337e-01;-6.778e-01;9.958e-01;1.186e+00;-5.364e-01;-6.550e-01;1.250e+00;-4.003e-01;-5.084e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.004668000;1.250e+00;-6.671e-01;-8.474e-01;-5.337e-01;-6.779e-01;9.958e-01;1.186e+00;-5.364e-01;-6.550e-01;1.250e+00;-4.003e-01;-5.084e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.005668000;1.250e+00;-6.671e-01;-8.474e-01;-5.337e-01;-6.779e-01;9.958e-01;1.186e+00;-5.364e-01;-6.551e-01;1.250e+00;-4.003e-01;-5.084e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.006668000;1.250e+00;-6.671e-01;-8.475e-01;-5.337e-01;-6.780e-01;9.958e-01;1.186e+00;-5.364e-01;-6.551e-01;1.250e+00;-4.003e-01;-5.085e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.007668000;1.250e+00;-6.671e-01;-8.475e-01;-5.337e-01;-6.780e-01;9.957e-01;1.186e+00;-5.364e-01;-6.552e-01;1.250e+00;-4.003e-01;-5.085e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.008668000;1.250e+00;-6.671e-01;-8.476e-01;-5.337e-01;-6.781e-01;9.957e-01;1.186e+00;-5.364e-01;-6.552e-01;1.250e+00;-4.003e-01;-5.086e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.009668000;1.250e+00;-6.671e-01;-8.477e-01;-5.337e-01;-6.781e-01;9.957e-01;1.186e+00;-5.364e-01;-6.553e-01;1.250e+00;-4.003e-01;-5.086e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.010668000;1.250e+00;-6.671e-01;-8.477e-01;-5.337e-01;-6.782e-01;9.957e-01;1.186e+00;-5.364e-01;-6.553e-01;1.250e+00;-4.003e-01;-5.086e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.011668000;1.250e+00;-6.671e-01;-8.478e-01;-5.337e-01;-6.782e-01;9.957e-01;1.186e+00;-5.364e-01;-6.554e-01;1.250e+00;-4.003e-01;-5.087e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.012668000;1.250e+00;-6.671e-01;-8.478e-01;-5.337e-01;-6.783e-01;9.957e-01;1.186e+00;-5.364e-01;-6.554e-01;1.250e+00;-4.003e-01;-5.087e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.013668000;1.250e+00;-6.671e-01;-8.479e-01;-5.337e-01;-6.783e-01;9.956e-01;1.186e+00;-5.364e-01;-6.555e-01;1.250e+00;-4.003e-01;-5.087e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.014668000;1.250e+00;-6.671e-01;-8.480e-01;-5.337e-01;-6.784e-01;9.956e-01;1.186e+00;-5.364e-01;-6.555e-01;1.250e+00;-4.003e-01;-5.088e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.015668000;1.250e+00;-6.671e-01;-8.480e-01;-5.337e-01;-6.784e-01;9.956e-01;1.186e+00;-5.364e-01;-6.556e-01;1.250e+00;-4.003e-01;-5.088e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.016668000;1.250e+00;-6.671e-01;-8.481e-01;-5.337e-01;-6.785e-01;9.956e-01;1.186e+00;-5.364e-01;-6.556e-01;1.250e+00;-4.003e-01;-5.088e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.017668000;1.250e+00;-6.671e-01;-8.481e-01;-5.337e-01;-6.785e-01;9.956e-01;1.186e+00;-5.364e-01;-6.557e-01;1.250e+00;-4.003e-01;-5.089e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.018668000;1.250e+00;-6.671e-01;-8.482e-01;-5.337e-01;-6.786e-01;9.955e-01;1.186e+00;-5.364e-01;-6.557e-01;1.250e+00;-4.003e-01;-5.089e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.019668000;1.250e+00;-6.671e-01;-8.483e-01;-5.337e-01;-6.786e-01;9.955e-01;1.186e+00;-5.364e-01;-6.558e-01;1.250e+00;-4.003e-01;-5.090e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.020668000;1.250e+00;-6.671e-01;-8.483e-01;-5.337e-01;-6.786e-01;9.955e-01;1.186e+00;-5.364e-01;-6.558e-01;1.250e+00;-4.003e-01;-5.090e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.021668000;1.250e+00;-6.671e-01;-8.484e-01;-5.337e-01;-6.787e-01;9.955e-01;1.186e+00;-5.364e-01;-6.558e-01;1.250e+00;-4.003e-01;-5.090e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.022668000;1.250e+00;-6.671e-01;-8.484e-01;-5.337e-01;-6.787e-01;9.955e-01;1.186e+00;-5.364e-01;-6.559e-01;1.250e+00;-4.003e-01;-5.091e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.023668000;1.250e+00;-6.671e-01;-8.485e-01;-5.337e-01;-6.788e-01;9.955e-01;1.186e+00;-5.364e-01;-6.559e-01;1.250e+00;-4.003e-01;-5.091e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.024668000;1.250e+00;-6.671e-01;-8.486e-01;-5.337e-01;-6.788e-01;9.954e-01;1.186e+00;-5.364e-01;-6.560e-01;1.250e+00;-4.003e-01;-5.091e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.025668000;1.250e+00;-6.671e-01;-8.486e-01;-5.337e-01;-6.789e-01;9.954e-01;1.186e+00;-5.364e-01;-6.560e-01;1.250e+00;-4.003e-01;-5.092e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.026668000;1.250e+00;-6.671e-01;-8.487e-01;-5.337e-01;-6.789e-01;9.954e-01;1.186e+00;-5.364e-01;-6.561e-01;1.250e+00;-4.003e-01;-5.092e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.027668000;1.250e+00;-6.671e-01;-8.487e-01;-5.337e-01;-6.790e-01;9.954e-01;1.186e+00;-5.364e-01;-6.561e-01;1.250e+00;-4.003e-01;-5.092e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.028668000;1.250e+00;-6.671e-01;-8.488e-01;-5.337e-01;-6.790e-01;9.954e-01;1.186e+00;-5.364e-01;-6.562e-01;1.250e+00;-4.003e-01;-5.093e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.029668000;1.250e+00;-6.671e-01;-8.488e-01;-5.337e-01;-6.791e-01;9.953e-01;1.186e+00;-5.364e-01;-6.562e-01;1.250e+00;-4.003e-01;-5.093e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.030668000;1.250e+00;-6.671e-01;-8.489e-01;-5.337e-01;-6.791e-01;9.953e-01;1.186e+00;-5.364e-01;-6.563e-01;1.250e+00;-4.003e-01;-5.093e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.031668000;1.250e+00;-6.671e-01;-8.490e-01;-5.337e-01;-6.792e-01;9.953e-01;1.186e+00;-5.364e-01;-6.563e-01;1.250e+00;-4.003e-01;-5.094e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.032668000;1.250e+00;-6.671e-01;-8.490e-01;-5.337e-01;-6.792e-01;9.953e-01;1.186e+00;-5.364e-01;-6.564e-01;1.250e+00;-4.003e-01;-5.094e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.033668000;1.250e+00;-6.671e-01;-8.491e-01;-5.337e-01;-6.793e-01;9.953e-01;1.186e+00;-5.364e-01;-6.564e-01;1.250e+00;-4.003e-01;-5.095e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.034668000;1.250e+00;-6.671e-01;-8.491e-01;-5.337e-01;-6.793e-01;9.953e-01;1.186e+00;-5.364e-01;-6.565e-01;1.250e+00;-4.003e-01;-5.095e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.035668000;1.250e+00;-6.671e-01;-8.492e-01;-5.337e-01;-6.794e-01;9.952e-01;1.186e+00;-5.364e-01;-6.565e-01;1.250e+00;-4.003e-01;-5.095e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.036668000;1.250e+00;-6.671e-01;-8.493e-01;-5.337e-01;-6.794e-01;9.952e-01;1.186e+00;-5.364e-01;-6.566e-01;1.250e+00;-4.003e-01;-5.096e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.037668000;1.250e+00;-6.671e-01;-8.493e-01;-5.337e-01;-6.795e-01;9.952e-01;1.186e+00;-5.364e-01;-6.566e-01;1.250e+00;-4.003e-01;-5.096e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.038668000;1.250e+00;-6.671e-01;-8.494e-01;-5.337e-01;-6.795e-01;9.952e-01;1.186e+00;-5.364e-01;-6.567e-01;1.250e+00;-4.003e-01;-5.096e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.039668000;1.250e+00;-6.671e-01;-8.494e-01;-5.337e-01;-6.796e-01;9.952e-01;1.186e+00;-5.364e-01;-6.567e-01;1.250e+00;-4.003e-01;-5.097e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.040668000;1.250e+00;-6.671e-01;-8.495e-01;-5.337e-01;-6.796e-01;9.951e-01;1.186e+00;-5.364e-01;-6.568e-01;1.250e+00;-4.003e-01;-5.097e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.041668000;1.250e+00;-6.671e-01;-8.496e-01;-5.337e-01;-6.797e-01;9.951e-01;1.186e+00;-5.364e-01;-6.568e-01;1.250e+00;-4.003e-01;-5.097e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.042668000;1.250e+00;-6.671e-01;-8.496e-01;-5.337e-01;-6.797e-01;9.951e-01;1.186e+00;-5.364e-01;-6.569e-01;1.250e+00;-4.003e-01;-5.098e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.043668000;1.250e+00;-6.671e-01;-8.497e-01;-5.337e-01;-6.797e-01;9.951e-01;1.186e+00;-5.364e-01;-6.569e-01;1.250e+00;-4.003e-01;-5.098e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.044668000;1.250e+00;-6.671e-01;-8.497e-01;-5.337e-01;-6.798e-01;9.951e-01;1.186e+00;-5.364e-01;-6.570e-01;1.250e+00;-4.003e-01;-5.098e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.045668000;1.250e+00;-6.671e-01;-8.498e-01;-5.337e-01;-6.798e-01;9.951e-01;1.186e+00;-5.364e-01;-6.570e-01;1.250e+00;-4.003e-01;-5.099e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.046668000;1.250e+00;-6.671e-01;-8.499e-01;-5.337e-01;-6.799e-01;9.950e-01;1.186e+00;-5.364e-01;-6.570e-01;1.250e+00;-4.003e-01;-5.099e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.047668000;1.250e+00;-6.671e-01;-8.499e-01;-5.337e-01;-6.799e-01;9.950e-01;1.186e+00;-5.364e-01;-6.571e-01;1.250e+00;-4.003e-01;-5.100e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.048668000;1.250e+00;-6.671e-01;-8.500e-01;-5.337e-01;-6.800e-01;9.950e-01;1.186e+00;-5.364e-01;-6.571e-01;1.250e+00;-4.003e-01;-5.100e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.049668000;1.250e+00;-6.671e-01;-8.500e-01;-5.337e-01;-6.800e-01;9.950e-01;1.186e+00;-5.365e-01;-6.572e-01;1.250e+00;-4.003e-01;-5.100e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.050668000;1.250e+00;-6.671e-01;-8.501e-01;-5.337e-01;-6.801e-01;9.950e-01;1.186e+00;-5.365e-01;-6.572e-01;1.250e+00;-4.003e-01;-5.101e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.051668000;1.250e+00;-6.671e-01;-8.502e-01;-5.337e-01;-6.801e-01;9.950e-01;1.186e+00;-5.365e-01;-6.573e-01;1.250e+00;-4.003e-01;-5.101e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.052668000;1.250e+00;-6.671e-01;-8.502e-01;-5.337e-01;-6.802e-01;9.949e-01;1.186e+00;-5.365e-01;-6.573e-01;1.250e+00;-4.003e-01;-5.101e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.053668000;1.250e+00;-6.671e-01;-8.503e-01;-5.337e-01;-6.802e-01;9.949e-01;1.186e+00;-5.365e-01;-6.574e-01;1.250e+00;-4.003e-01;-5.102e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.054668000;1.250e+00;-6.671e-01;-8.503e-01;-5.337e-01;-6.803e-01;9.949e-01;1.186e+00;-5.365e-01;-6.574e-01;1.250e+00;-4.003e-01;-5.102e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.055668000;1.250e+00;-6.671e-01;-8.504e-01;-5.337e-01;-6.803e-01;9.949e-01;1.186e+00;-5.365e-01;-6.575e-01;1.250e+00;-4.003e-01;-5.102e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.056668000;1.250e+00;-6.671e-01;-8.505e-01;-5.337e-01;-6.804e-01;9.949e-01;1.186e+00;-5.365e-01;-6.575e-01;1.250e+00;-4.003e-01;-5.103e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.057668000;1.250e+00;-6.671e-01;-8.505e-01;-5.337e-01;-6.804e-01;9.948e-01;1.186e+00;-5.365e-01;-6.576e-01;1.250e+00;-4.003e-01;-5.103e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.058668000;1.250e+00;-6.671e-01;-8.506e-01;-5.337e-01;-6.805e-01;9.948e-01;1.186e+00;-5.365e-01;-6.576e-01;1.250e+00;-4.003e-01;-5.103e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.059668000;1.250e+00;-6.671e-01;-8.506e-01;-5.337e-01;-6.805e-01;9.948e-01;1.186e+00;-5.365e-01;-6.577e-01;1.250e+00;-4.003e-01;-5.104e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.060668000;1.250e+00;-6.671e-01;-8.507e-01;-5.337e-01;-6.806e-01;9.948e-01;1.186e+00;-5.365e-01;-6.577e-01;1.250e+00;-4.003e-01;-5.104e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.061668000;1.250e+00;-6.671e-01;-8.508e-01;-5.337e-01;-6.806e-01;9.948e-01;1.186e+00;-5.365e-01;-6.578e-01;1.250e+00;-4.003e-01;-5.105e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.062668000;1.250e+00;-6.671e-01;-8.508e-01;-5.337e-01;-6.807e-01;9.948e-01;1.186e+00;-5.365e-01;-6.578e-01;1.250e+00;-4.003e-01;-5.105e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.063668000;1.250e+00;-6.671e-01;-8.509e-01;-5.337e-01;-6.807e-01;9.947e-01;1.186e+00;-5.365e-01;-6.579e-01;1.250e+00;-4.003e-01;-5.105e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.064668000;1.250e+00;-6.671e-01;-8.509e-01;-5.337e-01;-6.807e-01;9.947e-01;1.186e+00;-5.365e-01;-6.579e-01;1.250e+00;-4.003e-01;-5.106e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.065668000;1.250e+00;-6.671e-01;-8.510e-01;-5.337e-01;-6.808e-01;9.947e-01;1.186e+00;-5.365e-01;-6.580e-01;1.250e+00;-4.003e-01;-5.106e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.066668000;1.250e+00;-6.671e-01;-8.511e-01;-5.337e-01;-6.808e-01;9.947e-01;1.186e+00;-5.365e-01;-6.580e-01;1.250e+00;-4.003e-01;-5.106e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.067668000;1.250e+00;-6.671e-01;-8.511e-01;-5.337e-01;-6.809e-01;9.947e-01;1.186e+00;-5.365e-01;-6.581e-01;1.250e+00;-4.003e-01;-5.107e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.068668000;1.250e+00;-6.671e-01;-8.512e-01;-5.337e-01;-6.809e-01;9.946e-01;1.186e+00;-5.365e-01;-6.581e-01;1.250e+00;-4.003e-01;-5.107e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.069668000;1.250e+00;-6.671e-01;-8.512e-01;-5.337e-01;-6.810e-01;9.946e-01;1.186e+00;-5.365e-01;-6.582e-01;1.250e+00;-4.003e-01;-5.107e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.070668000;1.250e+00;-6.671e-01;-8.513e-01;-5.337e-01;-6.810e-01;9.946e-01;1.186e+00;-5.365e-01;-6.582e-01;1.250e+00;-4.003e-01;-5.108e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.071668000;1.250e+00;-6.671e-01;-8.514e-01;-5.337e-01;-6.811e-01;9.946e-01;1.186e+00;-5.365e-01;-6.582e-01;1.250e+00;-4.003e-01;-5.108e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.072668000;1.250e+00;-6.671e-01;-8.514e-01;-5.337e-01;-6.811e-01;9.946e-01;1.186e+00;-5.365e-01;-6.583e-01;1.250e+00;-4.003e-01;-5.108e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.073668000;1.250e+00;-6.671e-01;-8.515e-01;-5.337e-01;-6.812e-01;9.946e-01;1.186e+00;-5.365e-01;-6.583e-01;1.250e+00;-4.003e-01;-5.109e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.074668000;1.250e+00;-6.671e-01;-8.515e-01;-5.337e-01;-6.812e-01;9.945e-01;1.186e+00;-5.365e-01;-6.584e-01;1.250e+00;-4.003e-01;-5.109e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.075668000;1.250e+00;-6.671e-01;-8.516e-01;-5.337e-01;-6.813e-01;9.945e-01;1.186e+00;-5.365e-01;-6.584e-01;1.250e+00;-4.003e-01;-5.110e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.076668000;1.250e+00;-6.671e-01;-8.517e-01;-5.337e-01;-6.813e-01;9.945e-01;1.186e+00;-5.365e-01;-6.585e-01;1.250e+00;-4.003e-01;-5.110e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.077668000;1.250e+00;-6.671e-01;-8.517e-01;-5.337e-01;-6.814e-01;9.945e-01;1.186e+00;-5.365e-01;-6.585e-01;1.250e+00;-4.003e-01;-5.110e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.078668000;1.250e+00;-6.671e-01;-8.518e-01;-5.337e-01;-6.814e-01;9.945e-01;1.186e+00;-5.365e-01;-6.586e-01;1.250e+00;-4.003e-01;-5.111e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.079668000;1.250e+00;-6.671e-01;-8.518e-01;-5.337e-01;-6.815e-01;9.945e-01;1.186e+00;-5.365e-01;-6.586e-01;1.250e+00;-4.003e-01;-5.111e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.080668000;1.250e+00;-6.671e-01;-8.519e-01;-5.337e-01;-6.815e-01;9.944e-01;1.186e+00;-5.365e-01;-6.587e-01;1.250e+00;-4.003e-01;-5.111e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.081668000;1.250e+00;-6.671e-01;-8.520e-01;-5.337e-01;-6.816e-01;9.944e-01;1.186e+00;-5.365e-01;-6.587e-01;1.250e+00;-4.003e-01;-5.112e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.082668000;1.250e+00;-6.671e-01;-8.520e-01;-5.337e-01;-6.816e-01;9.944e-01;1.186e+00;-5.365e-01;-6.588e-01;1.250e+00;-4.003e-01;-5.112e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.083668000;1.250e+00;-6.671e-01;-8.521e-01;-5.337e-01;-6.817e-01;9.944e-01;1.186e+00;-5.365e-01;-6.588e-01;1.250e+00;-4.003e-01;-5.112e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.084668000;1.250e+00;-6.671e-01;-8.521e-01;-5.337e-01;-6.817e-01;9.944e-01;1.186e+00;-5.365e-01;-6.589e-01;1.250e+00;-4.003e-01;-5.113e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.085668000;1.250e+00;-6.671e-01;-8.522e-01;-5.337e-01;-6.818e-01;9.943e-01;1.186e+00;-5.365e-01;-6.589e-01;1.250e+00;-4.003e-01;-5.113e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.086668000;1.250e+00;-6.671e-01;-8.522e-01;-5.337e-01;-6.818e-01;9.943e-01;1.186e+00;-5.365e-01;-6.590e-01;1.250e+00;-4.003e-01;-5.113e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.087668000;1.250e+00;-6.671e-01;-8.523e-01;-5.337e-01;-6.818e-01;9.943e-01;1.186e+00;-5.365e-01;-6.590e-01;1.250e+00;-4.003e-01;-5.114e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.088668000;1.250e+00;-6.671e-01;-8.524e-01;-5.337e-01;-6.819e-01;9.943e-01;1.186e+00;-5.365e-01;-6.591e-01;1.250e+00;-4.003e-01;-5.114e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.089668000;1.250e+00;-6.671e-01;-8.524e-01;-5.337e-01;-6.819e-01;9.943e-01;1.186e+00;-5.365e-01;-6.591e-01;1.250e+00;-4.003e-01;-5.115e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.090668000;1.250e+00;-6.671e-01;-8.525e-01;-5.337e-01;-6.820e-01;9.943e-01;1.186e+00;-5.365e-01;-6.592e-01;1.250e+00;-4.003e-01;-5.115e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.091668000;1.250e+00;-6.671e-01;-8.525e-01;-5.337e-01;-6.820e-01;9.942e-01;1.186e+00;-5.365e-01;-6.592e-01;1.250e+00;-4.003e-01;-5.115e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.092668000;1.250e+00;-6.671e-01;-8.526e-01;-5.337e-01;-6.821e-01;9.942e-01;1.186e+00;-5.365e-01;-6.593e-01;1.250e+00;-4.003e-01;-5.116e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.093668000;1.250e+00;-6.671e-01;-8.527e-01;-5.337e-01;-6.821e-01;9.942e-01;1.186e+00;-5.365e-01;-6.593e-01;1.250e+00;-4.003e-01;-5.116e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.094668000;1.250e+00;-6.671e-01;-8.527e-01;-5.337e-01;-6.822e-01;9.942e-01;1.186e+00;-5.365e-01;-6.594e-01;1.250e+00;-4.003e-01;-5.116e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.095668000;1.250e+00;-6.671e-01;-8.528e-01;-5.337e-01;-6.822e-01;9.942e-01;1.186e+00;-5.365e-01;-6.594e-01;1.250e+00;-4.003e-01;-5.117e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.096668000;1.250e+00;-6.671e-01;-8.528e-01;-5.337e-01;-6.823e-01;9.941e-01;1.186e+00;-5.365e-01;-6.594e-01;1.250e+00;-4.003e-01;-5.117e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.097668000;1.250e+00;-6.671e-01;-8.529e-01;-5.337e-01;-6.823e-01;9.941e-01;1.186e+00;-5.365e-01;-6.595e-01;1.250e+00;-4.003e-01;-5.117e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.098668000;1.250e+00;-6.671e-01;-8.530e-01;-5.337e-01;-6.824e-01;9.941e-01;1.186e+00;-5.365e-01;-6.595e-01;1.250e+00;-4.003e-01;-5.118e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.099668000;1.250e+00;-6.671e-01;-8.530e-01;-5.337e-01;-6.824e-01;9.941e-01;1.186e+00;-5.365e-01;-6.596e-01;1.250e+00;-4.003e-01;-5.118e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.100668000;1.250e+00;-6.671e-01;-8.531e-01;-5.337e-01;-6.825e-01;9.941e-01;1.186e+00;-5.365e-01;-6.596e-01;1.250e+00;-4.003e-01;-5.118e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.101668000;1.250e+00;-6.671e-01;-8.531e-01;-5.337e-01;-6.825e-01;9.941e-01;1.186e+00;-5.365e-01;-6.597e-01;1.250e+00;-4.003e-01;-5.119e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.102668000;1.250e+00;-6.671e-01;-8.532e-01;-5.337e-01;-6.826e-01;9.940e-01;1.186e+00;-5.365e-01;-6.597e-01;1.250e+00;-4.003e-01;-5.119e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.103668000;1.250e+00;-6.671e-01;-8.533e-01;-5.337e-01;-6.826e-01;9.940e-01;1.186e+00;-5.365e-01;-6.598e-01;1.250e+00;-4.003e-01;-5.120e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.104668000;1.250e+00;-6.671e-01;-8.533e-01;-5.337e-01;-6.827e-01;9.940e-01;1.186e+00;-5.365e-01;-6.598e-01;1.250e+00;-4.003e-01;-5.120e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.105668000;1.250e+00;-6.671e-01;-8.534e-01;-5.337e-01;-6.827e-01;9.940e-01;1.186e+00;-5.365e-01;-6.599e-01;1.250e+00;-4.003e-01;-5.120e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.106668000;1.250e+00;-6.671e-01;-8.534e-01;-5.337e-01;-6.828e-01;9.940e-01;1.186e+00;-5.365e-01;-6.599e-01;1.250e+00;-4.003e-01;-5.121e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.107668000;1.250e+00;-6.671e-01;-8.535e-01;-5.337e-01;-6.828e-01;9.940e-01;1.186e+00;-5.365e-01;-6.600e-01;1.250e+00;-4.003e-01;-5.121e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.108668000;1.250e+00;-6.671e-01;-8.536e-01;-5.337e-01;-6.828e-01;9.939e-01;1.186e+00;-5.365e-01;-6.600e-01;1.250e+00;-4.003e-01;-5.121e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.109668000;1.250e+00;-6.671e-01;-8.536e-01;-5.337e-01;-6.829e-01;9.939e-01;1.186e+00;-5.365e-01;-6.601e-01;1.250e+00;-4.003e-01;-5.122e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.110668000;1.250e+00;-6.671e-01;-8.537e-01;-5.337e-01;-6.829e-01;9.939e-01;1.186e+00;-5.365e-01;-6.601e-01;1.250e+00;-4.003e-01;-5.122e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.111668000;1.250e+00;-6.671e-01;-8.537e-01;-5.337e-01;-6.830e-01;9.939e-01;1.186e+00;-5.365e-01;-6.602e-01;1.250e+00;-4.003e-01;-5.122e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.112668000;1.250e+00;-6.671e-01;-8.538e-01;-5.337e-01;-6.830e-01;9.939e-01;1.186e+00;-5.365e-01;-6.602e-01;1.250e+00;-4.003e-01;-5.123e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.113668000;1.250e+00;-6.671e-01;-8.539e-01;-5.337e-01;-6.831e-01;9.938e-01;1.186e+00;-5.365e-01;-6.603e-01;1.250e+00;-4.003e-01;-5.123e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.114668000;1.250e+00;-6.671e-01;-8.539e-01;-5.337e-01;-6.831e-01;9.938e-01;1.186e+00;-5.365e-01;-6.603e-01;1.250e+00;-4.003e-01;-5.123e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.115668000;1.250e+00;-6.671e-01;-8.540e-01;-5.337e-01;-6.832e-01;9.938e-01;1.186e+00;-5.365e-01;-6.604e-01;1.250e+00;-4.003e-01;-5.124e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.116668000;1.250e+00;-6.671e-01;-8.540e-01;-5.337e-01;-6.832e-01;9.938e-01;1.186e+00;-5.365e-01;-6.604e-01;1.250e+00;-4.003e-01;-5.124e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.117668000;1.250e+00;-6.671e-01;-8.541e-01;-5.337e-01;-6.833e-01;9.938e-01;1.186e+00;-5.365e-01;-6.605e-01;1.250e+00;-4.003e-01;-5.125e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.118668000;1.250e+00;-6.671e-01;-8.542e-01;-5.337e-01;-6.833e-01;9.938e-01;1.186e+00;-5.365e-01;-6.605e-01;1.250e+00;-4.003e-01;-5.125e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.119668000;1.250e+00;-6.671e-01;-8.542e-01;-5.337e-01;-6.834e-01;9.937e-01;1.186e+00;-5.365e-01;-6.605e-01;1.250e+00;-4.003e-01;-5.125e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.120668000;1.250e+00;-6.671e-01;-8.543e-01;-5.337e-01;-6.834e-01;9.937e-01;1.186e+00;-5.365e-01;-6.606e-01;1.250e+00;-4.003e-01;-5.126e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.121668000;1.250e+00;-6.671e-01;-8.543e-01;-5.337e-01;-6.835e-01;9.937e-01;1.186e+00;-5.365e-01;-6.606e-01;1.250e+00;-4.003e-01;-5.126e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.122668000;1.250e+00;-6.671e-01;-8.544e-01;-5.337e-01;-6.835e-01;9.937e-01;1.186e+00;-5.365e-01;-6.607e-01;1.250e+00;-4.003e-01;-5.126e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.123668000;1.250e+00;-6.671e-01;-8.544e-01;-5.337e-01;-6.836e-01;9.937e-01;1.186e+00;-5.365e-01;-6.607e-01;1.250e+00;-4.003e-01;-5.127e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.124668000;1.250e+00;-6.671e-01;-8.545e-01;-5.337e-01;-6.836e-01;9.936e-01;1.185e+00;-5.365e-01;-6.608e-01;1.250e+00;-4.003e-01;-5.127e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.125668000;1.250e+00;-6.671e-01;-8.546e-01;-5.337e-01;-6.837e-01;9.936e-01;1.185e+00;-5.365e-01;-6.608e-01;1.250e+00;-4.003e-01;-5.127e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.126668000;1.250e+00;-6.671e-01;-8.546e-01;-5.337e-01;-6.837e-01;9.936e-01;1.185e+00;-5.365e-01;-6.609e-01;1.250e+00;-4.003e-01;-5.128e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.127668000;1.250e+00;-6.671e-01;-8.547e-01;-5.337e-01;-6.837e-01;9.936e-01;1.185e+00;-5.365e-01;-6.609e-01;1.250e+00;-4.003e-01;-5.128e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
