time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
22.128668000;1.250e+00;-6.671e-01;-8.547e-01;-5.337e-01;-6.838e-01;9.936e-01;1.185e+00;-5.365e-01;-6.610e-01;1.250e+00;-4.003e-01;-5.128e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.129668000;1.250e+00;-6.671e-01;-8.548e-01;-5.337e-01;-6.838e-01;9.936e-01;1.185e+00;-5.365e-01;-6.610e-01;1.250e+00;-4.003e-01;-5.129e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.130668000;1.250e+00;-6.671e-01;-8.549e-01;-5.337e-01;-6.839e-01;9.935e-01;1.185e+00;-5.365e-01;-6.611e-01;1.250e+00;-4.003e-01;-5.129e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.131668000;1.250e+00;-6.671e-01;-8.549e-01;-5.337e-01;-6.839e-01;9.935e-01;1.185e+00;-5.365e-01;-6.611e-01;1.250e+00;-4.003e-01;-5.130e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.132668000;1.250e+00;-6.671e-01;-8.550e-01;-5.337e-01;-6.840e-01;9.935e-01;1.185e+00;-5.365e-01;-6.612e-01;1.250e+00;-4.003e-01;-5.130e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.133668000;1.250e+00;-6.671e-01;-8.550e-01;-5.337e-01;-6.840e-01;9.935e-01;1.185e+00;-5.365e-01;-6.612e-01;1.250e+00;-4.003e-01;-5.130e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.134668000;1.250e+00;-6.671e-01;-8.551e-01;-5.337e-01;-6.841e-01;9.935e-01;1.185e+00;-5.365e-01;-6.613e-01;1.250e+00;-4.003e-01;-5.131e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.135668000;1.250e+00;-6.671e-01;-8.552e-01;-5.337e-01;-6.841e-01;9.935e-01;1.185e+00;-5.365e-01;-6.613e-01;1.250e+00;-4.003e-01;-5.131e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.136668000;1.250e+00;-6.671e-01;-8.552e-01;-5.337e-01;-6.842e-01;9.934e-01;1.185e+00;-5.365e-01;-6.614e-01;1.250e+00;-4.003e-01;-5.131e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.137668000;1.250e+00;-6.671e-01;-8.553e-01;-5.337e-01;-6.842e-01;9.934e-01;1.185e+00;-5.365e-01;-6.614e-01;1.250e+00;-4.003e-01;-5.132e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.138668000;1.250e+00;-6.671e-01;-8.553e-01;-5.337e-01;-6.843e-01;9.934e-01;1.185e+00;-5.365e-01;-6.615e-01;1.250e+00;-4.003e-01;-5.132e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.139668000;1.250e+00;-6.671e-01;-8.554e-01;-5.337e-01;-6.843e-01;9.934e-01;1.185e+00;-5.365e-01;-6.615e-01;1.250e+00;-4.003e-01;-5.132e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.140668000;1.250e+00;-6.671e-01;-8.555e-01;-5.337e-01;-6.844e-01;9.934e-01;1.185e+00;-5.365e-01;-6.616e-01;1.250e+00;-4.003e-01;-5.133e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.141668000;1.250e+00;-6.671e-01;-8.555e-01;-5.337e-01;-6.844e-01;9.933e-01;1.185e+00;-5.365e-01;-6.616e-01;1.250e+00;-4.003e-01;-5.133e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.142668000;1.250e+00;-6.671e-01;-8.556e-01;-5.337e-01;-6.845e-01;9.933e-01;1.185e+00;-5.365e-01;-6.616e-01;1.250e+00;-4.003e-01;-5.133e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.143668000;1.250e+00;-6.671e-01;-8.556e-01;-5.337e-01;-6.845e-01;9.933e-01;1.185e+00;-5.365e-01;-6.617e-01;1.250e+00;-4.003e-01;-5.134e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.144668000;1.250e+00;-6.671e-01;-8.557e-01;-5.337e-01;-6.846e-01;9.933e-01;1.185e+00;-5.365e-01;-6.617e-01;1.250e+00;-4.003e-01;-5.134e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.145668000;1.250e+00;-6.671e-01;-8.558e-01;-5.337e-01;-6.846e-01;9.933e-01;1.185e+00;-5.365e-01;-6.618e-01;1.250e+00;-4.003e-01;-5.135e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.146668000;1.250e+00;-6.671e-01;-8.558e-01;-5.337e-01;-6.847e-01;9.933e-01;1.185e+00;-5.365e-01;-6.618e-01;1.250e+00;-4.003e-01;-5.135e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.147668000;1.250e+00;-6.671e-01;-8.559e-01;-5.337e-01;-6.847e-01;9.932e-01;1.185e+00;-5.365e-01;-6.619e-01;1.250e+00;-4.003e-01;-5.135e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.148668000;1.250e+00;-6.671e-01;-8.559e-01;-5.337e-01;-6.847e-01;9.932e-01;1.185e+00;-5.366e-01;-6.619e-01;1.250e+00;-4.003e-01;-5.136e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.149668000;1.250e+00;-6.671e-01;-8.560e-01;-5.337e-01;-6.848e-01;9.932e-01;1.185e+00;-5.366e-01;-6.620e-01;1.250e+00;-4.003e-01;-5.136e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.150668000;1.250e+00;-6.671e-01;-8.561e-01;-5.337e-01;-6.848e-01;9.932e-01;1.185e+00;-5.366e-01;-6.620e-01;1.250e+00;-4.003e-01;-5.136e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.151668000;1.250e+00;-6.671e-01;-8.561e-01;-5.337e-01;-6.849e-01;9.932e-01;1.185e+00;-5.366e-01;-6.621e-01;1.250e+00;-4.003e-01;-5.137e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.152668000;1.250e+00;-6.671e-01;-8.562e-01;-5.337e-01;-6.849e-01;9.931e-01;1.185e+00;-5.366e-01;-6.621e-01;1.250e+00;-4.003e-01;-5.137e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.153668000;1.250e+00;-6.671e-01;-8.562e-01;-5.337e-01;-6.850e-01;9.931e-01;1.185e+00;-5.366e-01;-6.622e-01;1.250e+00;-4.003e-01;-5.137e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.154668000;1.250e+00;-6.671e-01;-8.563e-01;-5.337e-01;-6.850e-01;9.931e-01;1.185e+00;-5.366e-01;-6.622e-01;1.250e+00;-4.003e-01;-5.138e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.155668000;1.250e+00;-6.671e-01;-8.564e-01;-5.337e-01;-6.851e-01;9.931e-01;1.185e+00;-5.366e-01;-6.623e-01;1.250e+00;-4.003e-01;-5.138e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.156668000;1.250e+00;-6.671e-01;-8.564e-01;-5.337e-01;-6.851e-01;9.931e-01;1.185e+00;-5.366e-01;-6.623e-01;1.250e+00;-4.003e-01;-5.138e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.157668000;1.250e+00;-6.671e-01;-8.565e-01;-5.337e-01;-6.852e-01;9.931e-01;1.185e+00;-5.366e-01;-6.624e-01;1.250e+00;-4.003e-01;-5.139e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.158668000;1.250e+00;-6.671e-01;-8.565e-01;-5.337e-01;-6.852e-01;9.930e-01;1.185e+00;-5.366e-01;-6.624e-01;1.250e+00;-4.003e-01;-5.139e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.159668000;1.250e+00;-6.671e-01;-8.566e-01;-5.337e-01;-6.853e-01;9.930e-01;1.185e+00;-5.366e-01;-6.625e-01;1.250e+00;-4.003e-01;-5.140e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.160668000;1.250e+00;-6.671e-01;-8.566e-01;-5.337e-01;-6.853e-01;9.930e-01;1.185e+00;-5.366e-01;-6.625e-01;1.250e+00;-4.003e-01;-5.140e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.161668000;1.250e+00;-6.671e-01;-8.567e-01;-5.337e-01;-6.854e-01;9.930e-01;1.185e+00;-5.366e-01;-6.626e-01;1.250e+00;-4.003e-01;-5.140e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.162668000;1.250e+00;-6.671e-01;-8.568e-01;-5.337e-01;-6.854e-01;9.930e-01;1.185e+00;-5.366e-01;-6.626e-01;1.250e+00;-4.003e-01;-5.141e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.163668000;1.250e+00;-6.671e-01;-8.568e-01;-5.337e-01;-6.855e-01;9.930e-01;1.185e+00;-5.366e-01;-6.626e-01;1.250e+00;-4.003e-01;-5.141e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.164668000;1.250e+00;-6.671e-01;-8.569e-01;-5.337e-01;-6.855e-01;9.929e-01;1.185e+00;-5.366e-01;-6.627e-01;1.250e+00;-4.003e-01;-5.141e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.165668000;1.250e+00;-6.671e-01;-8.569e-01;-5.337e-01;-6.856e-01;9.929e-01;1.185e+00;-5.366e-01;-6.627e-01;1.250e+00;-4.003e-01;-5.142e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.166668000;1.250e+00;-6.671e-01;-8.570e-01;-5.337e-01;-6.856e-01;9.929e-01;1.185e+00;-5.366e-01;-6.628e-01;1.250e+00;-4.003e-01;-5.142e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.167668000;1.250e+00;-6.671e-01;-8.571e-01;-5.337e-01;-6.856e-01;9.929e-01;1.185e+00;-5.366e-01;-6.628e-01;1.250e+00;-4.003e-01;-5.142e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.168668000;1.250e+00;-6.671e-01;-8.571e-01;-5.337e-01;-6.857e-01;9.929e-01;1.185e+00;-5.366e-01;-6.629e-01;1.250e+00;-4.003e-01;-5.143e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.169668000;1.250e+00;-6.671e-01;-8.572e-01;-5.337e-01;-6.857e-01;9.928e-01;1.185e+00;-5.366e-01;-6.629e-01;1.250e+00;-4.003e-01;-5.143e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.170668000;1.250e+00;-6.671e-01;-8.572e-01;-5.337e-01;-6.858e-01;9.928e-01;1.185e+00;-5.366e-01;-6.630e-01;1.250e+00;-4.003e-01;-5.143e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.171668000;1.250e+00;-6.671e-01;-8.573e-01;-5.337e-01;-6.858e-01;9.928e-01;1.185e+00;-5.366e-01;-6.630e-01;1.250e+00;-4.003e-01;-5.144e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.172668000;1.250e+00;-6.671e-01;-8.574e-01;-5.337e-01;-6.859e-01;9.928e-01;1.185e+00;-5.366e-01;-6.631e-01;1.250e+00;-4.003e-01;-5.144e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.173668000;1.250e+00;-6.671e-01;-8.574e-01;-5.337e-01;-6.859e-01;9.928e-01;1.185e+00;-5.366e-01;-6.631e-01;1.250e+00;-4.003e-01;-5.145e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.174668000;1.250e+00;-6.671e-01;-8.575e-01;-5.337e-01;-6.860e-01;9.928e-01;1.185e+00;-5.366e-01;-6.632e-01;1.250e+00;-4.003e-01;-5.145e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.175668000;1.250e+00;-6.671e-01;-8.575e-01;-5.337e-01;-6.860e-01;9.927e-01;1.185e+00;-5.366e-01;-6.632e-01;1.250e+00;-4.003e-01;-5.145e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.176668000;1.250e+00;-6.671e-01;-8.576e-01;-5.337e-01;-6.861e-01;9.927e-01;1.185e+00;-5.366e-01;-6.633e-01;1.250e+00;-4.003e-01;-5.146e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.177668000;1.250e+00;-6.671e-01;-8.577e-01;-5.337e-01;-6.861e-01;9.927e-01;1.185e+00;-5.366e-01;-6.633e-01;1.250e+00;-4.003e-01;-5.146e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.178668000;1.250e+00;-6.671e-01;-8.577e-01;-5.337e-01;-6.862e-01;9.927e-01;1.185e+00;-5.366e-01;-6.634e-01;1.250e+00;-4.003e-01;-5.146e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.179668000;1.250e+00;-6.671e-01;-8.578e-01;-5.337e-01;-6.862e-01;9.927e-01;1.185e+00;-5.366e-01;-6.634e-01;1.250e+00;-4.003e-01;-5.147e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.180668000;1.250e+00;-6.671e-01;-8.578e-01;-5.337e-01;-6.863e-01;9.927e-01;1.185e+00;-5.366e-01;-6.635e-01;1.250e+00;-4.003e-01;-5.147e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.181668000;1.250e+00;-6.671e-01;-8.579e-01;-5.337e-01;-6.863e-01;9.926e-01;1.185e+00;-5.366e-01;-6.635e-01;1.250e+00;-4.003e-01;-5.147e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.182668000;1.250e+00;-6.671e-01;-8.580e-01;-5.337e-01;-6.864e-01;9.926e-01;1.185e+00;-5.366e-01;-6.636e-01;1.250e+00;-4.003e-01;-5.148e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.183668000;1.250e+00;-6.671e-01;-8.580e-01;-5.337e-01;-6.864e-01;9.926e-01;1.185e+00;-5.366e-01;-6.636e-01;1.250e+00;-4.003e-01;-5.148e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.184668000;1.250e+00;-6.671e-01;-8.581e-01;-5.337e-01;-6.865e-01;9.926e-01;1.185e+00;-5.366e-01;-6.637e-01;1.250e+00;-4.003e-01;-5.148e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.185668000;1.250e+00;-6.671e-01;-8.581e-01;-5.337e-01;-6.865e-01;9.926e-01;1.185e+00;-5.366e-01;-6.637e-01;1.250e+00;-4.003e-01;-5.149e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.186668000;1.250e+00;-6.671e-01;-8.582e-01;-5.337e-01;-6.866e-01;9.925e-01;1.185e+00;-5.366e-01;-6.637e-01;1.250e+00;-4.003e-01;-5.149e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.187668000;1.250e+00;-6.671e-01;-8.582e-01;-5.337e-01;-6.866e-01;9.925e-01;1.185e+00;-5.366e-01;-6.638e-01;1.250e+00;-4.003e-01;-5.149e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.188668000;1.250e+00;-6.671e-01;-8.583e-01;-5.337e-01;-6.866e-01;9.925e-01;1.185e+00;-5.366e-01;-6.638e-01;1.250e+00;-4.003e-01;-5.150e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.189668000;1.250e+00;-6.671e-01;-8.584e-01;-5.337e-01;-6.867e-01;9.925e-01;1.185e+00;-5.366e-01;-6.639e-01;1.250e+00;-4.003e-01;-5.150e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.190668000;1.250e+00;-6.671e-01;-8.584e-01;-5.337e-01;-6.867e-01;9.925e-01;1.185e+00;-5.366e-01;-6.639e-01;1.250e+00;-4.003e-01;-5.151e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.191668000;1.250e+00;-6.671e-01;-8.585e-01;-5.337e-01;-6.868e-01;9.925e-01;1.185e+00;-5.366e-01;-6.640e-01;1.250e+00;-4.003e-01;-5.151e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.192668000;1.250e+00;-6.671e-01;-8.585e-01;-5.337e-01;-6.868e-01;9.924e-01;1.185e+00;-5.366e-01;-6.640e-01;1.250e+00;-4.003e-01;-5.151e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.193668000;1.250e+00;-6.671e-01;-8.586e-01;-5.337e-01;-6.869e-01;9.924e-01;1.185e+00;-5.366e-01;-6.641e-01;1.250e+00;-4.003e-01;-5.152e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.194668000;1.250e+00;-6.671e-01;-8.587e-01;-5.337e-01;-6.869e-01;9.924e-01;1.185e+00;-5.366e-01;-6.641e-01;1.250e+00;-4.003e-01;-5.152e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.195668000;1.250e+00;-6.671e-01;-8.587e-01;-5.337e-01;-6.870e-01;9.924e-01;1.185e+00;-5.366e-01;-6.642e-01;1.250e+00;-4.003e-01;-5.152e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.196668000;1.250e+00;-6.671e-01;-8.588e-01;-5.337e-01;-6.870e-01;9.924e-01;1.185e+00;-5.366e-01;-6.642e-01;1.250e+00;-4.003e-01;-5.153e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.197668000;1.250e+00;-6.671e-01;-8.588e-01;-5.337e-01;-6.871e-01;9.923e-01;1.185e+00;-5.366e-01;-6.643e-01;1.250e+00;-4.003e-01;-5.153e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.198668000;1.250e+00;-6.671e-01;-8.589e-01;-5.337e-01;-6.871e-01;9.923e-01;1.185e+00;-5.366e-01;-6.643e-01;1.250e+00;-4.003e-01;-5.153e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.199668000;1.250e+00;-6.671e-01;-8.590e-01;-5.337e-01;-6.872e-01;9.923e-01;1.185e+00;-5.366e-01;-6.644e-01;1.250e+00;-4.003e-01;-5.154e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.200668000;1.250e+00;-6.671e-01;-8.590e-01;-5.337e-01;-6.872e-01;9.923e-01;1.185e+00;-5.366e-01;-6.644e-01;1.250e+00;-4.003e-01;-5.154e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.201668000;1.250e+00;-6.671e-01;-8.591e-01;-5.337e-01;-6.873e-01;9.923e-01;1.185e+00;-5.366e-01;-6.645e-01;1.250e+00;-4.003e-01;-5.154e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.202668000;1.250e+00;-6.671e-01;-8.591e-01;-5.337e-01;-6.873e-01;9.923e-01;1.185e+00;-5.366e-01;-6.645e-01;1.250e+00;-4.003e-01;-5.155e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.203668000;1.250e+00;-6.671e-01;-8.592e-01;-5.337e-01;-6.874e-01;9.922e-01;1.185e+00;-5.366e-01;-6.646e-01;1.250e+00;-4.003e-01;-5.155e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.204668000;1.250e+00;-6.671e-01;-8.593e-01;-5.337e-01;-6.874e-01;9.922e-01;1.185e+00;-5.366e-01;-6.646e-01;1.250e+00;-4.003e-01;-5.156e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.205668000;1.250e+00;-6.671e-01;-8.593e-01;-5.337e-01;-6.875e-01;9.922e-01;1.185e+00;-5.366e-01;-6.647e-01;1.250e+00;-4.003e-01;-5.156e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.206668000;1.250e+00;-6.671e-01;-8.594e-01;-5.337e-01;-6.875e-01;9.922e-01;1.185e+00;-5.366e-01;-6.647e-01;1.250e+00;-4.003e-01;-5.156e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.207668000;1.250e+00;-6.671e-01;-8.594e-01;-5.337e-01;-6.875e-01;9.922e-01;1.185e+00;-5.366e-01;-6.647e-01;1.250e+00;-4.003e-01;-5.157e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.208668000;1.250e+00;-6.671e-01;-8.595e-01;-5.337e-01;-6.876e-01;9.922e-01;1.185e+00;-5.366e-01;-6.648e-01;1.250e+00;-4.003e-01;-5.157e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.209668000;1.250e+00;-6.671e-01;-8.596e-01;-5.337e-01;-6.876e-01;9.921e-01;1.185e+00;-5.366e-01;-6.648e-01;1.250e+00;-4.003e-01;-5.157e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.210668000;1.250e+00;-6.671e-01;-8.596e-01;-5.337e-01;-6.877e-01;9.921e-01;1.185e+00;-5.366e-01;-6.649e-01;1.250e+00;-4.003e-01;-5.158e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.211668000;1.250e+00;-6.671e-01;-8.597e-01;-5.337e-01;-6.877e-01;9.921e-01;1.185e+00;-5.366e-01;-6.649e-01;1.250e+00;-4.003e-01;-5.158e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.212668000;1.250e+00;-6.671e-01;-8.597e-01;-5.337e-01;-6.878e-01;9.921e-01;1.185e+00;-5.366e-01;-6.650e-01;1.250e+00;-4.003e-01;-5.158e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.213668000;1.250e+00;-6.671e-01;-8.598e-01;-5.337e-01;-6.878e-01;9.921e-01;1.185e+00;-5.366e-01;-6.650e-01;1.250e+00;-4.003e-01;-5.159e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.214668000;1.250e+00;-6.671e-01;-8.598e-01;-5.337e-01;-6.879e-01;9.920e-01;1.185e+00;-5.366e-01;-6.651e-01;1.250e+00;-4.003e-01;-5.159e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.215668000;1.250e+00;-6.671e-01;-8.599e-01;-5.337e-01;-6.879e-01;9.920e-01;1.185e+00;-5.366e-01;-6.651e-01;1.250e+00;-4.003e-01;-5.159e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.216668000;1.250e+00;-6.671e-01;-8.600e-01;-5.337e-01;-6.880e-01;9.920e-01;1.185e+00;-5.366e-01;-6.652e-01;1.250e+00;-4.003e-01;-5.160e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.217668000;1.250e+00;-6.671e-01;-8.600e-01;-5.337e-01;-6.880e-01;9.920e-01;1.185e+00;-5.366e-01;-6.652e-01;1.250e+00;-4.003e-01;-5.160e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.218668000;1.250e+00;-6.671e-01;-8.601e-01;-5.337e-01;-6.881e-01;9.920e-01;1.185e+00;-5.366e-01;-6.653e-01;1.250e+00;-4.003e-01;-5.161e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.219668000;1.250e+00;-6.671e-01;-8.601e-01;-5.337e-01;-6.881e-01;9.920e-01;1.185e+00;-5.366e-01;-6.653e-01;1.250e+00;-4.003e-01;-5.161e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.220668000;1.250e+00;-6.671e-01;-8.602e-01;-5.337e-01;-6.882e-01;9.919e-01;1.185e+00;-5.366e-01;-6.654e-01;1.250e+00;-4.003e-01;-5.161e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.221668000;1.250e+00;-6.671e-01;-8.603e-01;-5.337e-01;-6.882e-01;9.919e-01;1.185e+00;-5.366e-01;-6.654e-01;1.250e+00;-4.003e-01;-5.162e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.222668000;1.250e+00;-6.671e-01;-8.603e-01;-5.337e-01;-6.883e-01;9.919e-01;1.185e+00;-5.366e-01;-6.655e-01;1.250e+00;-4.003e-01;-5.162e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.223668000;1.250e+00;-6.671e-01;-8.604e-01;-5.337e-01;-6.883e-01;9.919e-01;1.185e+00;-5.366e-01;-6.655e-01;1.250e+00;-4.003e-01;-5.162e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.224668000;1.250e+00;-6.671e-01;-8.604e-01;-5.337e-01;-6.884e-01;9.919e-01;1.185e+00;-5.366e-01;-6.656e-01;1.250e+00;-4.003e-01;-5.163e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.225668000;1.250e+00;-6.671e-01;-8.605e-01;-5.337e-01;-6.884e-01;9.919e-01;1.185e+00;-5.366e-01;-6.656e-01;1.250e+00;-4.003e-01;-5.163e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.226668000;1.250e+00;-6.671e-01;-8.606e-01;-5.337e-01;-6.884e-01;9.918e-01;1.185e+00;-5.366e-01;-6.657e-01;1.250e+00;-4.003e-01;-5.163e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.227668000;1.250e+00;-6.671e-01;-8.606e-01;-5.337e-01;-6.885e-01;9.918e-01;1.185e+00;-5.366e-01;-6.657e-01;1.250e+00;-4.003e-01;-5.164e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.228668000;1.250e+00;-6.671e-01;-8.607e-01;-5.337e-01;-6.885e-01;9.918e-01;1.185e+00;-5.366e-01;-6.657e-01;1.250e+00;-4.003e-01;-5.164e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.229668000;1.250e+00;-6.671e-01;-8.607e-01;-5.337e-01;-6.886e-01;9.918e-01;1.185e+00;-5.366e-01;-6.658e-01;1.250e+00;-4.003e-01;-5.164e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.230668000;1.250e+00;-6.671e-01;-8.608e-01;-5.337e-01;-6.886e-01;9.918e-01;1.185e+00;-5.366e-01;-6.658e-01;1.250e+00;-4.003e-01;-5.165e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.231668000;1.250e+00;-6.671e-01;-8.609e-01;-5.337e-01;-6.887e-01;9.917e-01;1.185e+00;-5.366e-01;-6.659e-01;1.250e+00;-4.003e-01;-5.165e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.232668000;1.250e+00;-6.671e-01;-8.609e-01;-5.337e-01;-6.887e-01;9.917e-01;1.185e+00;-5.366e-01;-6.659e-01;1.250e+00;-4.003e-01;-5.165e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.233668000;1.250e+00;-6.671e-01;-8.610e-01;-5.337e-01;-6.888e-01;9.917e-01;1.185e+00;-5.366e-01;-6.660e-01;1.250e+00;-4.003e-01;-5.166e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.234668000;1.250e+00;-6.671e-01;-8.610e-01;-5.337e-01;-6.888e-01;9.917e-01;1.185e+00;-5.366e-01;-6.660e-01;1.250e+00;-4.003e-01;-5.166e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.235668000;1.250e+00;-6.671e-01;-8.611e-01;-5.337e-01;-6.889e-01;9.917e-01;1.185e+00;-5.366e-01;-6.661e-01;1.250e+00;-4.003e-01;-5.167e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.236668000;1.250e+00;-6.671e-01;-8.611e-01;-5.337e-01;-6.889e-01;9.917e-01;1.185e+00;-5.366e-01;-6.661e-01;1.250e+00;-4.003e-01;-5.167e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.237668000;1.250e+00;-6.671e-01;-8.612e-01;-5.337e-01;-6.890e-01;9.916e-01;1.185e+00;-5.366e-01;-6.662e-01;1.250e+00;-4.003e-01;-5.167e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.238668000;1.250e+00;-6.671e-01;-8.613e-01;-5.337e-01;-6.890e-01;9.916e-01;1.185e+00;-5.366e-01;-6.662e-01;1.250e+00;-4.003e-01;-5.168e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.239668000;1.250e+00;-6.671e-01;-8.613e-01;-5.337e-01;-6.891e-01;9.916e-01;1.185e+00;-5.366e-01;-6.663e-01;1.250e+00;-4.003e-01;-5.168e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.240668000;1.250e+00;-6.671e-01;-8.614e-01;-5.337e-01;-6.891e-01;9.916e-01;1.185e+00;-5.366e-01;-6.663e-01;1.250e+00;-4.003e-01;-5.168e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.241668000;1.250e+00;-6.671e-01;-8.614e-01;-5.337e-01;-6.892e-01;9.916e-01;1.185e+00;-5.366e-01;-6.664e-01;1.250e+00;-4.003e-01;-5.169e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.242668000;1.250e+00;-6.671e-01;-8.615e-01;-5.337e-01;-6.892e-01;9.915e-01;1.185e+00;-5.366e-01;-6.664e-01;1.250e+00;-4.003e-01;-5.169e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.243668000;1.250e+00;-6.671e-01;-8.616e-01;-5.337e-01;-6.893e-01;9.915e-01;1.185e+00;-5.366e-01;-6.665e-01;1.250e+00;-4.003e-01;-5.169e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.244668000;1.250e+00;-6.671e-01;-8.616e-01;-5.337e-01;-6.893e-01;9.915e-01;1.185e+00;-5.366e-01;-6.665e-01;1.250e+00;-4.003e-01;-5.170e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.245668000;1.250e+00;-6.671e-01;-8.617e-01;-5.337e-01;-6.893e-01;9.915e-01;1.185e+00;-5.366e-01;-6.666e-01;1.250e+00;-4.003e-01;-5.170e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.246668000;1.250e+00;-6.671e-01;-8.617e-01;-5.337e-01;-6.894e-01;9.915e-01;1.185e+00;-5.366e-01;-6.666e-01;1.250e+00;-4.003e-01;-5.170e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.247668000;1.250e+00;-6.671e-01;-8.618e-01;-5.337e-01;-6.894e-01;9.915e-01;1.185e+00;-5.366e-01;-6.667e-01;1.250e+00;-4.003e-01;-5.171e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.248668000;1.250e+00;-6.671e-01;-8.619e-01;-5.337e-01;-6.895e-01;9.914e-01;1.185e+00;-5.367e-01;-6.667e-01;1.250e+00;-4.003e-01;-5.171e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.249668000;1.250e+00;-6.671e-01;-8.619e-01;-5.337e-01;-6.895e-01;9.914e-01;1.185e+00;-5.367e-01;-6.667e-01;1.250e+00;-4.003e-01;-5.172e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.250668000;1.250e+00;-6.671e-01;-8.620e-01;-5.337e-01;-6.896e-01;9.914e-01;1.185e+00;-5.367e-01;-6.668e-01;1.250e+00;-4.003e-01;-5.172e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.251668000;1.250e+00;-6.671e-01;-8.620e-01;-5.337e-01;-6.896e-01;9.914e-01;1.185e+00;-5.367e-01;-6.668e-01;1.250e+00;-4.003e-01;-5.172e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.252668000;1.250e+00;-6.671e-01;-8.621e-01;-5.337e-01;-6.897e-01;9.914e-01;1.185e+00;-5.367e-01;-6.669e-01;1.250e+00;-4.003e-01;-5.173e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.253668000;1.250e+00;-6.671e-01;-8.622e-01;-5.337e-01;-6.897e-01;9.914e-01;1.185e+00;-5.367e-01;-6.669e-01;1.250e+00;-4.003e-01;-5.173e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.254668000;1.250e+00;-6.671e-01;-8.622e-01;-5.337e-01;-6.898e-01;9.913e-01;1.185e+00;-5.367e-01;-6.670e-01;1.250e+00;-4.003e-01;-5.173e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.255668000;1.250e+00;-6.671e-01;-8.623e-01;-5.337e-01;-6.898e-01;9.913e-01;1.185e+00;-5.367e-01;-6.670e-01;1.250e+00;-4.003e-01;-5.174e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.256668000;1.250e+00;-6.671e-01;-8.623e-01;-5.337e-01;-6.899e-01;9.913e-01;1.185e+00;-5.367e-01;-6.671e-01;1.250e+00;-4.003e-01;-5.174e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.257668000;1.250e+00;-6.671e-01;-8.624e-01;-5.337e-01;-6.899e-01;9.913e-01;1.185e+00;-5.367e-01;-6.671e-01;1.250e+00;-4.003e-01;-5.174e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.258668000;1.250e+00;-6.671e-01;-8.625e-01;-5.337e-01;-6.900e-01;9.913e-01;1.185e+00;-5.367e-01;-6.672e-01;1.250e+00;-4.003e-01;-5.175e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.259668000;1.250e+00;-6.671e-01;-8.625e-01;-5.337e-01;-6.900e-01;9.912e-01;1.185e+00;-5.367e-01;-6.672e-01;1.250e+00;-4.003e-01;-5.175e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.260668000;1.250e+00;-6.671e-01;-8.626e-01;-5.337e-01;-6.901e-01;9.912e-01;1.185e+00;-5.367e-01;-6.673e-01;1.250e+00;-4.003e-01;-5.175e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.261668000;1.250e+00;-6.671e-01;-8.626e-01;-5.337e-01;-6.901e-01;9.912e-01;1.185e+00;-5.367e-01;-6.673e-01;1.250e+00;-4.003e-01;-5.176e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.262668000;1.250e+00;-6.671e-01;-8.627e-01;-5.337e-01;-6.901e-01;9.912e-01;1.185e+00;-5.367e-01;-6.674e-01;1.250e+00;-4.003e-01;-5.176e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.263668000;1.250e+00;-6.671e-01;-8.627e-01;-5.337e-01;-6.902e-01;9.912e-01;1.185e+00;-5.367e-01;-6.674e-01;1.250e+00;-4.003e-01;-5.176e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.264668000;1.250e+00;-6.671e-01;-8.628e-01;-5.337e-01;-6.902e-01;9.912e-01;1.185e+00;-5.367e-01;-6.675e-01;1.250e+00;-4.003e-01;-5.177e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.265668000;1.250e+00;-6.671e-01;-8.629e-01;-5.337e-01;-6.903e-01;9.911e-01;1.185e+00;-5.367e-01;-6.675e-01;1.250e+00;-4.003e-01;-5.177e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.266668000;1.250e+00;-6.671e-01;-8.629e-01;-5.337e-01;-6.903e-01;9.911e-01;1.185e+00;-5.367e-01;-6.676e-01;1.250e+00;-4.003e-01;-5.178e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.267668000;1.250e+00;-6.671e-01;-8.630e-01;-5.337e-01;-6.904e-01;9.911e-01;1.185e+00;-5.367e-01;-6.676e-01;1.250e+00;-4.003e-01;-5.178e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.268668000;1.250e+00;-6.671e-01;-8.630e-01;-5.337e-01;-6.904e-01;9.911e-01;1.185e+00;-5.367e-01;-6.676e-01;1.250e+00;-4.003e-01;-5.178e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.269668000;1.250e+00;-6.671e-01;-8.631e-01;-5.337e-01;-6.905e-01;9.911e-01;1.185e+00;-5.367e-01;-6.677e-01;1.250e+00;-4.003e-01;-5.179e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.270668000;1.250e+00;-6.671e-01;-8.632e-01;-5.337e-01;-6.905e-01;9.911e-01;1.185e+00;-5.367e-01;-6.677e-01;1.250e+00;-4.003e-01;-5.179e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.271668000;1.250e+00;-6.671e-01;-8.632e-01;-5.337e-01;-6.906e-01;9.910e-01;1.185e+00;-5.367e-01;-6.678e-01;1.250e+00;-4.003e-01;-5.179e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.272668000;1.250e+00;-6.671e-01;-8.633e-01;-5.337e-01;-6.906e-01;9.910e-01;1.185e+00;-5.367e-01;-6.678e-01;1.250e+00;-4.003e-01;-5.180e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.273668000;1.250e+00;-6.671e-01;-8.633e-01;-5.337e-01;-6.907e-01;9.910e-01;1.185e+00;-5.367e-01;-6.679e-01;1.250e+00;-4.003e-01;-5.180e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.274668000;1.250e+00;-6.671e-01;-8.634e-01;-5.337e-01;-6.907e-01;9.910e-01;1.185e+00;-5.367e-01;-6.679e-01;1.250e+00;-4.003e-01;-5.180e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.275668000;1.250e+00;-6.671e-01;-8.635e-01;-5.337e-01;-6.908e-01;9.910e-01;1.185e+00;-5.367e-01;-6.680e-01;1.250e+00;-4.003e-01;-5.181e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.276668000;1.250e+00;-6.671e-01;-8.635e-01;-5.337e-01;-6.908e-01;9.909e-01;1.185e+00;-5.367e-01;-6.680e-01;1.250e+00;-4.003e-01;-5.181e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.277668000;1.250e+00;-6.671e-01;-8.636e-01;-5.337e-01;-6.909e-01;9.909e-01;1.185e+00;-5.367e-01;-6.681e-01;1.250e+00;-4.003e-01;-5.181e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.278668000;1.250e+00;-6.671e-01;-8.636e-01;-5.337e-01;-6.909e-01;9.909e-01;1.185e+00;-5.367e-01;-6.681e-01;1.250e+00;-4.003e-01;-5.182e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.279668000;1.250e+00;-6.671e-01;-8.637e-01;-5.337e-01;-6.910e-01;9.909e-01;1.185e+00;-5.367e-01;-6.682e-01;1.250e+00;-4.003e-01;-5.182e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.280668000;1.250e+00;-6.671e-01;-8.637e-01;-5.337e-01;-6.910e-01;9.909e-01;1.185e+00;-5.367e-01;-6.682e-01;1.250e+00;-4.003e-01;-5.182e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.281668000;1.250e+00;-6.671e-01;-8.638e-01;-5.337e-01;-6.910e-01;9.909e-01;1.185e+00;-5.367e-01;-6.683e-01;1.250e+00;-4.003e-01;-5.183e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.282668000;1.250e+00;-6.671e-01;-8.639e-01;-5.337e-01;-6.911e-01;9.908e-01;1.185e+00;-5.367e-01;-6.683e-01;1.250e+00;-4.003e-01;-5.183e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.283668000;1.250e+00;-6.671e-01;-8.639e-01;-5.337e-01;-6.911e-01;9.908e-01;1.185e+00;-5.367e-01;-6.684e-01;1.250e+00;-4.003e-01;-5.184e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.284668000;1.250e+00;-6.671e-01;-8.640e-01;-5.337e-01;-6.912e-01;9.908e-01;1.185e+00;-5.367e-01;-6.684e-01;1.250e+00;-4.003e-01;-5.184e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.285668000;1.250e+00;-6.671e-01;-8.640e-01;-5.337e-01;-6.912e-01;9.908e-01;1.185e+00;-5.367e-01;-6.685e-01;1.250e+00;-4.003e-01;-5.184e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.286668000;1.250e+00;-6.671e-01;-8.641e-01;-5.337e-01;-6.913e-01;9.908e-01;1.185e+00;-5.367e-01;-6.685e-01;1.250e+00;-4.003e-01;-5.185e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.287668000;1.250e+00;-6.671e-01;-8.642e-01;-5.337e-01;-6.913e-01;9.908e-01;1.185e+00;-5.367e-01;-6.686e-01;1.250e+00;-4.003e-01;-5.185e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.288668000;1.250e+00;-6.671e-01;-8.642e-01;-5.337e-01;-6.914e-01;9.907e-01;1.185e+00;-5.367e-01;-6.686e-01;1.250e+00;-4.003e-01;-5.185e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.289668000;1.250e+00;-6.671e-01;-8.643e-01;-5.337e-01;-6.914e-01;9.907e-01;1.185e+00;-5.367e-01;-6.686e-01;1.250e+00;-4.003e-01;-5.186e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.290668000;1.250e+00;-6.671e-01;-8.643e-01;-5.337e-01;-6.915e-01;9.907e-01;1.185e+00;-5.367e-01;-6.687e-01;1.250e+00;-4.003e-01;-5.186e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.291668000;1.250e+00;-6.671e-01;-8.644e-01;-5.337e-01;-6.915e-01;9.907e-01;1.185e+00;-5.367e-01;-6.687e-01;1.250e+00;-4.003e-01;-5.186e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.292668000;1.250e+00;-6.671e-01;-8.645e-01;-5.337e-01;-6.916e-01;9.907e-01;1.185e+00;-5.367e-01;-6.688e-01;1.250e+00;-4.003e-01;-5.187e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.293668000;1.250e+00;-6.671e-01;-8.645e-01;-5.337e-01;-6.916e-01;9.906e-01;1.185e+00;-5.367e-01;-6.688e-01;1.250e+00;-4.003e-01;-5.187e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.294668000;1.250e+00;-6.671e-01;-8.646e-01;-5.337e-01;-6.917e-01;9.906e-01;1.185e+00;-5.367e-01;-6.689e-01;1.250e+00;-4.003e-01;-5.187e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.295668000;1.250e+00;-6.671e-01;-8.646e-01;-5.337e-01;-6.917e-01;9.906e-01;1.185e+00;-5.367e-01;-6.689e-01;1.250e+00;-4.003e-01;-5.188e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.296668000;1.250e+00;-6.671e-01;-8.647e-01;-5.337e-01;-6.918e-01;9.906e-01;1.185e+00;-5.367e-01;-6.690e-01;1.250e+00;-4.003e-01;-5.188e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.297668000;1.250e+00;-6.671e-01;-8.648e-01;-5.337e-01;-6.918e-01;9.906e-01;1.185e+00;-5.367e-01;-6.690e-01;1.250e+00;-4.003e-01;-5.189e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.298668000;1.250e+00;-6.671e-01;-8.648e-01;-5.337e-01;-6.918e-01;9.906e-01;1.185e+00;-5.367e-01;-6.691e-01;1.250e+00;-4.003e-01;-5.189e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.299668000;1.250e+00;-6.671e-01;-8.649e-01;-5.337e-01;-6.919e-01;9.905e-01;1.185e+00;-5.367e-01;-6.691e-01;1.250e+00;-4.003e-01;-5.189e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.300668000;1.250e+00;-6.671e-01;-8.649e-01;-5.337e-01;-6.919e-01;9.905e-01;1.185e+00;-5.367e-01;-6.692e-01;1.250e+00;-4.003e-01;-5.190e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.301668000;1.250e+00;-6.671e-01;-8.650e-01;-5.337e-01;-6.920e-01;9.905e-01;1.185e+00;-5.367e-01;-6.692e-01;1.250e+00;-4.003e-01;-5.190e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.302668000;1.250e+00;-6.671e-01;-8.650e-01;-5.337e-01;-6.920e-01;9.905e-01;1.185e+00;-5.367e-01;-6.693e-01;1.250e+00;-4.003e-01;-5.190e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.303668000;1.250e+00;-6.671e-01;-8.651e-01;-5.337e-01;-6.921e-01;9.905e-01;1.185e+00;-5.367e-01;-6.693e-01;1.250e+00;-4.003e-01;-5.191e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.304668000;1.250e+00;-6.671e-01;-8.652e-01;-5.337e-01;-6.921e-01;9.905e-01;1.185e+00;-5.367e-01;-6.694e-01;1.250e+00;-4.003e-01;-5.191e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.305668000;1.250e+00;-6.671e-01;-8.652e-01;-5.337e-01;-6.922e-01;9.904e-01;1.185e+00;-5.367e-01;-6.694e-01;1.250e+00;-4.003e-01;-5.191e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.306668000;1.250e+00;-6.671e-01;-8.653e-01;-5.337e-01;-6.922e-01;9.904e-01;1.185e+00;-5.367e-01;-6.695e-01;1.250e+00;-4.003e-01;-5.192e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.307668000;1.250e+00;-6.671e-01;-8.653e-01;-5.337e-01;-6.923e-01;9.904e-01;1.185e+00;-5.367e-01;-6.695e-01;1.250e+00;-4.003e-01;-5.192e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.308668000;1.250e+00;-6.671e-01;-8.654e-01;-5.337e-01;-6.923e-01;9.904e-01;1.185e+00;-5.367e-01;-6.695e-01;1.250e+00;-4.003e-01;-5.192e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.309668000;1.250e+00;-6.671e-01;-8.655e-01;-5.337e-01;-6.924e-01;9.904e-01;1.185e+00;-5.367e-01;-6.696e-01;1.250e+00;-4.003e-01;-5.193e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.310668000;1.250e+00;-6.671e-01;-8.655e-01;-5.337e-01;-6.924e-01;9.903e-01;1.185e+00;-5.367e-01;-6.696e-01;1.250e+00;-4.003e-01;-5.193e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.311668000;1.250e+00;-6.671e-01;-8.656e-01;-5.337e-01;-6.925e-01;9.903e-01;1.185e+00;-5.367e-01;-6.697e-01;1.250e+00;-4.003e-01;-5.193e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.312668000;1.250e+00;-6.671e-01;-8.656e-01;-5.337e-01;-6.925e-01;9.903e-01;1.185e+00;-5.367e-01;-6.697e-01;1.250e+00;-4.003e-01;-5.194e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.313668000;1.250e+00;-6.671e-01;-8.657e-01;-5.337e-01;-6.926e-01;9.903e-01;1.185e+00;-5.367e-01;-6.698e-01;1.250e+00;-4.003e-01;-5.194e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.314668000;1.250e+00;-6.671e-01;-8.658e-01;-5.337e-01;-6.926e-01;9.903e-01;1.185e+00;-5.367e-01;-6.698e-01;1.250e+00;-4.003e-01;-5.195e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.315668000;1.250e+00;-6.671e-01;-8.658e-01;-5.337e-01;-6.926e-01;9.903e-01;1.185e+00;-5.367e-01;-6.699e-01;1.250e+00;-4.003e-01;-5.195e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.316668000;1.250e+00;-6.671e-01;-8.659e-01;-5.337e-01;-6.927e-01;9.902e-01;1.185e+00;-5.367e-01;-6.699e-01;1.250e+00;-4.003e-01;-5.195e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.317668000;1.250e+00;-6.671e-01;-8.659e-01;-5.337e-01;-6.927e-01;9.902e-01;1.185e+00;-5.367e-01;-6.700e-01;1.250e+00;-4.003e-01;-5.196e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.318668000;1.250e+00;-6.671e-01;-8.660e-01;-5.337e-01;-6.928e-01;9.902e-01;1.185e+00;-5.367e-01;-6.700e-01;1.250e+00;-4.003e-01;-5.196e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.319668000;1.250e+00;-6.671e-01;-8.660e-01;-5.337e-01;-6.928e-01;9.902e-01;1.185e+00;-5.367e-01;-6.701e-01;1.250e+00;-4.003e-01;-5.196e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.320668000;1.250e+00;-6.671e-01;-8.661e-01;-5.337e-01;-6.929e-01;9.902e-01;1.185e+00;-5.367e-01;-6.701e-01;1.250e+00;-4.003e-01;-5.197e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.321668000;1.250e+00;-6.671e-01;-8.662e-01;-5.337e-01;-6.929e-01;9.901e-01;1.185e+00;-5.367e-01;-6.702e-01;1.250e+00;-4.003e-01;-5.197e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.322668000;1.250e+00;-6.671e-01;-8.662e-01;-5.337e-01;-6.930e-01;9.901e-01;1.185e+00;-5.367e-01;-6.702e-01;1.250e+00;-4.003e-01;-5.197e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.323668000;1.250e+00;-6.671e-01;-8.663e-01;-5.337e-01;-6.930e-01;9.901e-01;1.185e+00;-5.367e-01;-6.703e-01;1.250e+00;-4.003e-01;-5.198e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.324668000;1.250e+00;-6.671e-01;-8.663e-01;-5.337e-01;-6.931e-01;9.901e-01;1.185e+00;-5.367e-01;-6.703e-01;1.250e+00;-4.003e-01;-5.198e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.325668000;1.250e+00;-6.671e-01;-8.664e-01;-5.337e-01;-6.931e-01;9.901e-01;1.185e+00;-5.367e-01;-6.704e-01;1.250e+00;-4.003e-01;-5.198e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.326668000;1.250e+00;-6.671e-01;-8.665e-01;-5.337e-01;-6.932e-01;9.901e-01;1.185e+00;-5.367e-01;-6.704e-01;1.250e+00;-4.003e-01;-5.199e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.327668000;1.250e+00;-6.671e-01;-8.665e-01;-5.337e-01;-6.932e-01;9.900e-01;1.185e+00;-5.367e-01;-6.704e-01;1.250e+00;-4.003e-01;-5.199e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.328668000;1.250e+00;-6.671e-01;-8.666e-01;-5.337e-01;-6.933e-01;9.900e-01;1.185e+00;-5.367e-01;-6.705e-01;1.250e+00;-4.003e-01;-5.199e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.329668000;1.250e+00;-6.671e-01;-8.666e-01;-5.337e-01;-6.933e-01;9.900e-01;1.185e+00;-5.367e-01;-6.705e-01;1.250e+00;-4.003e-01;-5.200e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.330668000;1.250e+00;-6.671e-01;-8.667e-01;-5.337e-01;-6.934e-01;9.900e-01;1.185e+00;-5.367e-01;-6.706e-01;1.250e+00;-4.003e-01;-5.200e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.331668000;1.250e+00;-6.671e-01;-8.668e-01;-5.337e-01;-6.934e-01;9.900e-01;1.185e+00;-5.367e-01;-6.706e-01;1.250e+00;-4.003e-01;-5.201e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.332668000;1.250e+00;-6.671e-01;-8.668e-01;-5.337e-01;-6.935e-01;9.900e-01;1.185e+00;-5.367e-01;-6.707e-01;1.250e+00;-4.003e-01;-5.201e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.333668000;1.250e+00;-6.671e-01;-8.669e-01;-5.337e-01;-6.935e-01;9.899e-01;1.185e+00;-5.367e-01;-6.707e-01;1.250e+00;-4.003e-01;-5.201e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.334668000;1.250e+00;-6.671e-01;-8.669e-01;-5.337e-01;-6.935e-01;9.899e-01;1.185e+00;-5.367e-01;-6.708e-01;1.250e+00;-4.003e-01;-5.202e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.335668000;1.250e+00;-6.671e-01;-8.670e-01;-5.337e-01;-6.936e-01;9.899e-01;1.185e+00;-5.367e-01;-6.708e-01;1.250e+00;-4.003e-01;-5.202e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.336668000;1.250e+00;-6.671e-01;-8.670e-01;-5.337e-01;-6.936e-01;9.899e-01;1.185e+00;-5.367e-01;-6.709e-01;1.250e+00;-4.003e-01;-5.202e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.337668000;1.250e+00;-6.671e-01;-8.671e-01;-5.337e-01;-6.937e-01;9.899e-01;1.185e+00;-5.367e-01;-6.709e-01;1.250e+00;-4.003e-01;-5.203e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.338668000;1.250e+00;-6.671e-01;-8.672e-01;-5.337e-01;-6.937e-01;9.899e-01;1.185e+00;-5.367e-01;-6.710e-01;1.250e+00;-4.003e-01;-5.203e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.339668000;1.250e+00;-6.671e-01;-8.672e-01;-5.337e-01;-6.938e-01;9.898e-01;1.185e+00;-5.367e-01;-6.710e-01;1.250e+00;-4.003e-01;-5.203e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.340668000;1.250e+00;-6.671e-01;-8.673e-01;-5.337e-01;-6.938e-01;9.898e-01;1.185e+00;-5.367e-01;-6.711e-01;1.250e+00;-4.003e-01;-5.204e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.341668000;1.250e+00;-6.671e-01;-8.673e-01;-5.337e-01;-6.939e-01;9.898e-01;1.185e+00;-5.367e-01;-6.711e-01;1.250e+00;-4.003e-01;-5.204e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.342668000;1.250e+00;-6.671e-01;-8.674e-01;-5.337e-01;-6.939e-01;9.898e-01;1.185e+00;-5.367e-01;-6.712e-01;1.250e+00;-4.003e-01;-5.204e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.343668000;1.250e+00;-6.671e-01;-8.675e-01;-5.337e-01;-6.940e-01;9.898e-01;1.185e+00;-5.367e-01;-6.712e-01;1.250e+00;-4.003e-01;-5.205e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.344668000;1.250e+00;-6.671e-01;-8.675e-01;-5.337e-01;-6.940e-01;9.897e-01;1.185e+00;-5.367e-01;-6.713e-01;1.250e+00;-4.003e-01;-5.205e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.345668000;1.250e+00;-6.671e-01;-8.676e-01;-5.337e-01;-6.941e-01;9.897e-01;1.185e+00;-5.367e-01;-6.713e-01;1.250e+00;-4.003e-01;-5.205e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.346668000;1.250e+00;-6.671e-01;-8.676e-01;-5.337e-01;-6.941e-01;9.897e-01;1.185e+00;-5.367e-01;-6.713e-01;1.250e+00;-4.003e-01;-5.206e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.347668000;1.250e+00;-6.671e-01;-8.677e-01;-5.337e-01;-6.942e-01;9.897e-01;1.185e+00;-5.367e-01;-6.714e-01;1.250e+00;-4.003e-01;-5.206e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.348668000;1.250e+00;-6.671e-01;-8.678e-01;-5.337e-01;-6.942e-01;9.897e-01;1.185e+00;-5.367e-01;-6.714e-01;1.250e+00;-4.003e-01;-5.207e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.349668000;1.250e+00;-6.671e-01;-8.678e-01;-5.337e-01;-6.943e-01;9.897e-01;1.185e+00;-5.367e-01;-6.715e-01;1.250e+00;-4.003e-01;-5.207e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.350668000;1.250e+00;-6.671e-01;-8.679e-01;-5.337e-01;-6.943e-01;9.896e-01;1.185e+00;-5.367e-01;-6.715e-01;1.250e+00;-4.003e-01;-5.207e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.351668000;1.250e+00;-6.671e-01;-8.679e-01;-5.337e-01;-6.943e-01;9.896e-01;1.185e+00;-5.368e-01;-6.716e-01;1.250e+00;-4.003e-01;-5.208e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.352668000;1.250e+00;-6.671e-01;-8.680e-01;-5.337e-01;-6.944e-01;9.896e-01;1.185e+00;-5.368e-01;-6.716e-01;1.250e+00;-4.003e-01;-5.208e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.353668000;1.250e+00;-6.671e-01;-8.681e-01;-5.337e-01;-6.944e-01;9.896e-01;1.185e+00;-5.368e-01;-6.717e-01;1.250e+00;-4.003e-01;-5.208e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.354668000;1.250e+00;-6.671e-01;-8.681e-01;-5.337e-01;-6.945e-01;9.896e-01;1.185e+00;-5.368e-01;-6.717e-01;1.250e+00;-4.003e-01;-5.209e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.355668000;1.250e+00;-6.671e-01;-8.682e-01;-5.337e-01;-6.945e-01;9.896e-01;1.185e+00;-5.368e-01;-6.718e-01;1.250e+00;-4.003e-01;-5.209e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.356668000;1.250e+00;-6.671e-01;-8.682e-01;-5.337e-01;-6.946e-01;9.895e-01;1.185e+00;-5.368e-01;-6.718e-01;1.250e+00;-4.003e-01;-5.209e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.357668000;1.250e+00;-6.671e-01;-8.683e-01;-5.337e-01;-6.946e-01;9.895e-01;1.185e+00;-5.368e-01;-6.719e-01;1.250e+00;-4.003e-01;-5.210e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.358668000;1.250e+00;-6.671e-01;-8.683e-01;-5.337e-01;-6.947e-01;9.895e-01;1.185e+00;-5.368e-01;-6.719e-01;1.250e+00;-4.003e-01;-5.210e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.359668000;1.250e+00;-6.671e-01;-8.684e-01;-5.337e-01;-6.947e-01;9.895e-01;1.185e+00;-5.368e-01;-6.720e-01;1.250e+00;-4.003e-01;-5.210e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.360668000;1.250e+00;-6.671e-01;-8.685e-01;-5.337e-01;-6.948e-01;9.895e-01;1.185e+00;-5.368e-01;-6.720e-01;1.250e+00;-4.003e-01;-5.211e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.361668000;1.250e+00;-6.671e-01;-8.685e-01;-5.337e-01;-6.948e-01;9.894e-01;1.185e+00;-5.368e-01;-6.721e-01;1.250e+00;-4.003e-01;-5.211e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.362668000;1.250e+00;-6.671e-01;-8.686e-01;-5.337e-01;-6.949e-01;9.894e-01;1.185e+00;-5.368e-01;-6.721e-01;1.250e+00;-4.003e-01;-5.211e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.363668000;1.250e+00;-6.671e-01;-8.686e-01;-5.337e-01;-6.949e-01;9.894e-01;1.185e+00;-5.368e-01;-6.722e-01;1.250e+00;-4.003e-01;-5.212e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
