time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
22.364668000;1.250e+00;-6.671e-01;-8.687e-01;-5.337e-01;-6.950e-01;9.894e-01;1.185e+00;-5.368e-01;-6.722e-01;1.250e+00;-4.003e-01;-5.212e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.365668000;1.250e+00;-6.671e-01;-8.688e-01;-5.337e-01;-6.950e-01;9.894e-01;1.185e+00;-5.368e-01;-6.722e-01;1.250e+00;-4.003e-01;-5.213e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.366668000;1.250e+00;-6.671e-01;-8.688e-01;-5.337e-01;-6.951e-01;9.894e-01;1.185e+00;-5.368e-01;-6.723e-01;1.250e+00;-4.003e-01;-5.213e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.367668000;1.250e+00;-6.671e-01;-8.689e-01;-5.337e-01;-6.951e-01;9.893e-01;1.185e+00;-5.368e-01;-6.723e-01;1.250e+00;-4.003e-01;-5.213e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.368668000;1.250e+00;-6.671e-01;-8.689e-01;-5.337e-01;-6.951e-01;9.893e-01;1.185e+00;-5.368e-01;-6.724e-01;1.250e+00;-4.003e-01;-5.214e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.369668000;1.250e+00;-6.671e-01;-8.690e-01;-5.337e-01;-6.952e-01;9.893e-01;1.185e+00;-5.368e-01;-6.724e-01;1.250e+00;-4.003e-01;-5.214e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.370668000;1.250e+00;-6.671e-01;-8.690e-01;-5.337e-01;-6.952e-01;9.893e-01;1.185e+00;-5.368e-01;-6.725e-01;1.250e+00;-4.003e-01;-5.214e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.371668000;1.250e+00;-6.671e-01;-8.691e-01;-5.337e-01;-6.953e-01;9.893e-01;1.185e+00;-5.368e-01;-6.725e-01;1.250e+00;-4.003e-01;-5.215e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.372668000;1.250e+00;-6.671e-01;-8.692e-01;-5.337e-01;-6.953e-01;9.892e-01;1.185e+00;-5.368e-01;-6.726e-01;1.250e+00;-4.003e-01;-5.215e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.373668000;1.250e+00;-6.671e-01;-8.692e-01;-5.337e-01;-6.954e-01;9.892e-01;1.184e+00;-5.368e-01;-6.726e-01;1.250e+00;-4.003e-01;-5.215e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.374668000;1.250e+00;-6.671e-01;-8.693e-01;-5.337e-01;-6.954e-01;9.892e-01;1.184e+00;-5.368e-01;-6.727e-01;1.250e+00;-4.003e-01;-5.216e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.375668000;1.250e+00;-6.671e-01;-8.693e-01;-5.337e-01;-6.955e-01;9.892e-01;1.184e+00;-5.368e-01;-6.727e-01;1.250e+00;-4.003e-01;-5.216e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.376668000;1.250e+00;-6.671e-01;-8.694e-01;-5.337e-01;-6.955e-01;9.892e-01;1.184e+00;-5.368e-01;-6.728e-01;1.250e+00;-4.003e-01;-5.216e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.377668000;1.250e+00;-6.671e-01;-8.695e-01;-5.337e-01;-6.956e-01;9.892e-01;1.184e+00;-5.368e-01;-6.728e-01;1.250e+00;-4.003e-01;-5.217e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.378668000;1.250e+00;-6.671e-01;-8.695e-01;-5.337e-01;-6.956e-01;9.891e-01;1.184e+00;-5.368e-01;-6.729e-01;1.250e+00;-4.003e-01;-5.217e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.379668000;1.250e+00;-6.671e-01;-8.696e-01;-5.337e-01;-6.957e-01;9.891e-01;1.184e+00;-5.368e-01;-6.729e-01;1.250e+00;-4.003e-01;-5.217e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.380668000;1.250e+00;-6.671e-01;-8.696e-01;-5.337e-01;-6.957e-01;9.891e-01;1.184e+00;-5.368e-01;-6.730e-01;1.250e+00;-4.003e-01;-5.218e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.381668000;1.250e+00;-6.671e-01;-8.697e-01;-5.337e-01;-6.958e-01;9.891e-01;1.184e+00;-5.368e-01;-6.730e-01;1.250e+00;-4.003e-01;-5.218e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.382668000;1.250e+00;-6.671e-01;-8.698e-01;-5.337e-01;-6.958e-01;9.891e-01;1.184e+00;-5.368e-01;-6.730e-01;1.250e+00;-4.003e-01;-5.219e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.383668000;1.250e+00;-6.671e-01;-8.698e-01;-5.337e-01;-6.958e-01;9.891e-01;1.184e+00;-5.368e-01;-6.731e-01;1.250e+00;-4.003e-01;-5.219e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.384668000;1.250e+00;-6.671e-01;-8.699e-01;-5.337e-01;-6.959e-01;9.890e-01;1.184e+00;-5.368e-01;-6.731e-01;1.250e+00;-4.003e-01;-5.219e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.385668000;1.250e+00;-6.671e-01;-8.699e-01;-5.337e-01;-6.959e-01;9.890e-01;1.184e+00;-5.368e-01;-6.732e-01;1.250e+00;-4.003e-01;-5.220e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.386668000;1.250e+00;-6.671e-01;-8.700e-01;-5.337e-01;-6.960e-01;9.890e-01;1.184e+00;-5.368e-01;-6.732e-01;1.250e+00;-4.003e-01;-5.220e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.387668000;1.250e+00;-6.671e-01;-8.700e-01;-5.337e-01;-6.960e-01;9.890e-01;1.184e+00;-5.368e-01;-6.733e-01;1.250e+00;-4.003e-01;-5.220e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.388668000;1.250e+00;-6.671e-01;-8.701e-01;-5.337e-01;-6.961e-01;9.890e-01;1.184e+00;-5.368e-01;-6.733e-01;1.250e+00;-4.003e-01;-5.221e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.389668000;1.250e+00;-6.671e-01;-8.702e-01;-5.337e-01;-6.961e-01;9.890e-01;1.184e+00;-5.368e-01;-6.734e-01;1.250e+00;-4.003e-01;-5.221e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.390668000;1.250e+00;-6.671e-01;-8.702e-01;-5.337e-01;-6.962e-01;9.889e-01;1.184e+00;-5.368e-01;-6.734e-01;1.250e+00;-4.003e-01;-5.221e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.391668000;1.250e+00;-6.671e-01;-8.703e-01;-5.337e-01;-6.962e-01;9.889e-01;1.184e+00;-5.368e-01;-6.735e-01;1.250e+00;-4.003e-01;-5.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.392668000;1.250e+00;-6.671e-01;-8.703e-01;-5.337e-01;-6.963e-01;9.889e-01;1.184e+00;-5.368e-01;-6.735e-01;1.250e+00;-4.003e-01;-5.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.393668000;1.250e+00;-6.671e-01;-8.704e-01;-5.337e-01;-6.963e-01;9.889e-01;1.184e+00;-5.368e-01;-6.736e-01;1.250e+00;-4.003e-01;-5.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.394668000;1.250e+00;-6.671e-01;-8.705e-01;-5.337e-01;-6.964e-01;9.889e-01;1.184e+00;-5.368e-01;-6.736e-01;1.250e+00;-4.003e-01;-5.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.395668000;1.250e+00;-6.671e-01;-8.705e-01;-5.337e-01;-6.964e-01;9.888e-01;1.184e+00;-5.368e-01;-6.737e-01;1.250e+00;-4.003e-01;-5.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.396668000;1.250e+00;-6.671e-01;-8.706e-01;-5.337e-01;-6.965e-01;9.888e-01;1.184e+00;-5.368e-01;-6.737e-01;1.250e+00;-4.003e-01;-5.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.397668000;1.250e+00;-6.671e-01;-8.706e-01;-5.337e-01;-6.965e-01;9.888e-01;1.184e+00;-5.368e-01;-6.738e-01;1.250e+00;-4.003e-01;-5.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.398668000;1.250e+00;-6.671e-01;-8.707e-01;-5.337e-01;-6.966e-01;9.888e-01;1.184e+00;-5.368e-01;-6.738e-01;1.250e+00;-4.003e-01;-5.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.399668000;1.250e+00;-6.671e-01;-8.708e-01;-5.337e-01;-6.966e-01;9.888e-01;1.184e+00;-5.368e-01;-6.739e-01;1.250e+00;-4.003e-01;-5.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.400668000;1.250e+00;-6.671e-01;-8.708e-01;-5.337e-01;-6.966e-01;9.888e-01;1.184e+00;-5.368e-01;-6.739e-01;1.250e+00;-4.003e-01;-5.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.401668000;1.250e+00;-6.671e-01;-8.709e-01;-5.337e-01;-6.967e-01;9.887e-01;1.184e+00;-5.368e-01;-6.739e-01;1.250e+00;-4.003e-01;-5.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.402668000;1.250e+00;-6.671e-01;-8.709e-01;-5.337e-01;-6.967e-01;9.887e-01;1.184e+00;-5.368e-01;-6.740e-01;1.250e+00;-4.003e-01;-5.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.403668000;1.250e+00;-6.671e-01;-8.710e-01;-5.337e-01;-6.968e-01;9.887e-01;1.184e+00;-5.368e-01;-6.740e-01;1.250e+00;-4.003e-01;-5.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.404668000;1.250e+00;-6.671e-01;-8.710e-01;-5.337e-01;-6.968e-01;9.887e-01;1.184e+00;-5.368e-01;-6.741e-01;1.250e+00;-4.003e-01;-5.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.405668000;1.250e+00;-6.671e-01;-8.711e-01;-5.337e-01;-6.969e-01;9.887e-01;1.184e+00;-5.368e-01;-6.741e-01;1.250e+00;-4.003e-01;-5.227e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.406668000;1.250e+00;-6.671e-01;-8.712e-01;-5.337e-01;-6.969e-01;9.887e-01;1.184e+00;-5.368e-01;-6.742e-01;1.250e+00;-4.003e-01;-5.227e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.407668000;1.250e+00;-6.671e-01;-8.712e-01;-5.337e-01;-6.970e-01;9.886e-01;1.184e+00;-5.368e-01;-6.742e-01;1.250e+00;-4.003e-01;-5.227e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.408668000;1.250e+00;-6.671e-01;-8.713e-01;-5.337e-01;-6.970e-01;9.886e-01;1.184e+00;-5.368e-01;-6.743e-01;1.250e+00;-4.003e-01;-5.228e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.409668000;1.250e+00;-6.671e-01;-8.713e-01;-5.337e-01;-6.971e-01;9.886e-01;1.184e+00;-5.368e-01;-6.743e-01;1.250e+00;-4.003e-01;-5.228e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.410668000;1.250e+00;-6.671e-01;-8.714e-01;-5.337e-01;-6.971e-01;9.886e-01;1.184e+00;-5.368e-01;-6.744e-01;1.250e+00;-4.003e-01;-5.228e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.411668000;1.250e+00;-6.671e-01;-8.715e-01;-5.337e-01;-6.972e-01;9.886e-01;1.184e+00;-5.368e-01;-6.744e-01;1.250e+00;-4.003e-01;-5.229e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.412668000;1.250e+00;-6.671e-01;-8.715e-01;-5.337e-01;-6.972e-01;9.885e-01;1.184e+00;-5.368e-01;-6.745e-01;1.250e+00;-4.003e-01;-5.229e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.413668000;1.250e+00;-6.671e-01;-8.716e-01;-5.337e-01;-6.973e-01;9.885e-01;1.184e+00;-5.368e-01;-6.745e-01;1.250e+00;-4.003e-01;-5.229e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.414668000;1.250e+00;-6.671e-01;-8.716e-01;-5.337e-01;-6.973e-01;9.885e-01;1.184e+00;-5.368e-01;-6.746e-01;1.250e+00;-4.003e-01;-5.230e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.415668000;1.250e+00;-6.671e-01;-8.717e-01;-5.337e-01;-6.974e-01;9.885e-01;1.184e+00;-5.368e-01;-6.746e-01;1.250e+00;-4.003e-01;-5.230e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.416668000;1.250e+00;-6.671e-01;-8.717e-01;-5.337e-01;-6.974e-01;9.885e-01;1.184e+00;-5.368e-01;-6.747e-01;1.250e+00;-4.003e-01;-5.230e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.417668000;1.250e+00;-6.671e-01;-8.718e-01;-5.337e-01;-6.974e-01;9.885e-01;1.184e+00;-5.368e-01;-6.747e-01;1.250e+00;-4.003e-01;-5.231e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.418668000;1.250e+00;-6.671e-01;-8.719e-01;-5.337e-01;-6.975e-01;9.884e-01;1.184e+00;-5.368e-01;-6.747e-01;1.250e+00;-4.003e-01;-5.231e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.419668000;1.250e+00;-6.671e-01;-8.719e-01;-5.337e-01;-6.975e-01;9.884e-01;1.184e+00;-5.368e-01;-6.748e-01;1.250e+00;-4.003e-01;-5.232e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.420668000;1.250e+00;-6.671e-01;-8.720e-01;-5.337e-01;-6.976e-01;9.884e-01;1.184e+00;-5.368e-01;-6.748e-01;1.250e+00;-4.003e-01;-5.232e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.421668000;1.250e+00;-6.671e-01;-8.720e-01;-5.337e-01;-6.976e-01;9.884e-01;1.184e+00;-5.368e-01;-6.749e-01;1.250e+00;-4.003e-01;-5.232e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.422668000;1.250e+00;-6.671e-01;-8.721e-01;-5.337e-01;-6.977e-01;9.884e-01;1.184e+00;-5.368e-01;-6.749e-01;1.250e+00;-4.003e-01;-5.233e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.423668000;1.250e+00;-6.671e-01;-8.722e-01;-5.337e-01;-6.977e-01;9.884e-01;1.184e+00;-5.368e-01;-6.750e-01;1.250e+00;-4.003e-01;-5.233e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.424668000;1.250e+00;-6.671e-01;-8.722e-01;-5.337e-01;-6.978e-01;9.883e-01;1.184e+00;-5.368e-01;-6.750e-01;1.250e+00;-4.003e-01;-5.233e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.425668000;1.250e+00;-6.671e-01;-8.723e-01;-5.337e-01;-6.978e-01;9.883e-01;1.184e+00;-5.368e-01;-6.751e-01;1.250e+00;-4.003e-01;-5.234e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.426668000;1.250e+00;-6.671e-01;-8.723e-01;-5.337e-01;-6.979e-01;9.883e-01;1.184e+00;-5.368e-01;-6.751e-01;1.250e+00;-4.003e-01;-5.234e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.427668000;1.250e+00;-6.671e-01;-8.724e-01;-5.337e-01;-6.979e-01;9.883e-01;1.184e+00;-5.368e-01;-6.752e-01;1.250e+00;-4.003e-01;-5.234e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.428668000;1.250e+00;-6.671e-01;-8.725e-01;-5.337e-01;-6.980e-01;9.883e-01;1.184e+00;-5.368e-01;-6.752e-01;1.250e+00;-4.003e-01;-5.235e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.429668000;1.250e+00;-6.671e-01;-8.725e-01;-5.337e-01;-6.980e-01;9.882e-01;1.184e+00;-5.368e-01;-6.753e-01;1.250e+00;-4.003e-01;-5.235e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.430668000;1.250e+00;-6.671e-01;-8.726e-01;-5.337e-01;-6.981e-01;9.882e-01;1.184e+00;-5.368e-01;-6.753e-01;1.250e+00;-4.003e-01;-5.235e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.431668000;1.250e+00;-6.671e-01;-8.726e-01;-5.337e-01;-6.981e-01;9.882e-01;1.184e+00;-5.368e-01;-6.754e-01;1.250e+00;-4.003e-01;-5.236e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.432668000;1.250e+00;-6.671e-01;-8.727e-01;-5.337e-01;-6.981e-01;9.882e-01;1.184e+00;-5.368e-01;-6.754e-01;1.250e+00;-4.003e-01;-5.236e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.433668000;1.250e+00;-6.671e-01;-8.727e-01;-5.337e-01;-6.982e-01;9.882e-01;1.184e+00;-5.368e-01;-6.755e-01;1.250e+00;-4.003e-01;-5.236e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.434668000;1.250e+00;-6.671e-01;-8.728e-01;-5.337e-01;-6.982e-01;9.882e-01;1.184e+00;-5.368e-01;-6.755e-01;1.250e+00;-4.003e-01;-5.237e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.435668000;1.250e+00;-6.671e-01;-8.729e-01;-5.337e-01;-6.983e-01;9.881e-01;1.184e+00;-5.368e-01;-6.756e-01;1.250e+00;-4.003e-01;-5.237e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.436668000;1.250e+00;-6.671e-01;-8.729e-01;-5.337e-01;-6.983e-01;9.881e-01;1.184e+00;-5.368e-01;-6.756e-01;1.250e+00;-4.003e-01;-5.238e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.437668000;1.250e+00;-6.671e-01;-8.730e-01;-5.337e-01;-6.984e-01;9.881e-01;1.184e+00;-5.368e-01;-6.756e-01;1.250e+00;-4.003e-01;-5.238e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.438668000;1.250e+00;-6.671e-01;-8.730e-01;-5.337e-01;-6.984e-01;9.881e-01;1.184e+00;-5.368e-01;-6.757e-01;1.250e+00;-4.003e-01;-5.238e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.439668000;1.250e+00;-6.671e-01;-8.731e-01;-5.337e-01;-6.985e-01;9.881e-01;1.184e+00;-5.368e-01;-6.757e-01;1.250e+00;-4.003e-01;-5.239e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.440668000;1.250e+00;-6.671e-01;-8.732e-01;-5.337e-01;-6.985e-01;9.881e-01;1.184e+00;-5.368e-01;-6.758e-01;1.250e+00;-4.003e-01;-5.239e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.441668000;1.250e+00;-6.671e-01;-8.732e-01;-5.337e-01;-6.986e-01;9.880e-01;1.184e+00;-5.368e-01;-6.758e-01;1.250e+00;-4.003e-01;-5.239e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.442668000;1.250e+00;-6.671e-01;-8.733e-01;-5.337e-01;-6.986e-01;9.880e-01;1.184e+00;-5.368e-01;-6.759e-01;1.250e+00;-4.003e-01;-5.240e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.443668000;1.250e+00;-6.671e-01;-8.733e-01;-5.337e-01;-6.987e-01;9.880e-01;1.184e+00;-5.368e-01;-6.759e-01;1.250e+00;-4.003e-01;-5.240e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.444668000;1.250e+00;-6.671e-01;-8.734e-01;-5.337e-01;-6.987e-01;9.880e-01;1.184e+00;-5.368e-01;-6.760e-01;1.250e+00;-4.003e-01;-5.240e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.445668000;1.250e+00;-6.671e-01;-8.734e-01;-5.337e-01;-6.988e-01;9.880e-01;1.184e+00;-5.368e-01;-6.760e-01;1.250e+00;-4.003e-01;-5.241e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.446668000;1.250e+00;-6.671e-01;-8.735e-01;-5.337e-01;-6.988e-01;9.879e-01;1.184e+00;-5.368e-01;-6.761e-01;1.250e+00;-4.003e-01;-5.241e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.447668000;1.250e+00;-6.671e-01;-8.736e-01;-5.337e-01;-6.989e-01;9.879e-01;1.184e+00;-5.368e-01;-6.761e-01;1.250e+00;-4.003e-01;-5.241e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.448668000;1.250e+00;-6.671e-01;-8.736e-01;-5.337e-01;-6.989e-01;9.879e-01;1.184e+00;-5.368e-01;-6.762e-01;1.250e+00;-4.003e-01;-5.242e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.449668000;1.250e+00;-6.671e-01;-8.737e-01;-5.337e-01;-6.989e-01;9.879e-01;1.184e+00;-5.368e-01;-6.762e-01;1.250e+00;-4.003e-01;-5.242e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.450668000;1.250e+00;-6.671e-01;-8.737e-01;-5.337e-01;-6.990e-01;9.879e-01;1.184e+00;-5.368e-01;-6.763e-01;1.250e+00;-4.003e-01;-5.242e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.451668000;1.250e+00;-6.671e-01;-8.738e-01;-5.337e-01;-6.990e-01;9.879e-01;1.184e+00;-5.368e-01;-6.763e-01;1.250e+00;-4.003e-01;-5.243e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.452668000;1.250e+00;-6.671e-01;-8.739e-01;-5.337e-01;-6.991e-01;9.878e-01;1.184e+00;-5.368e-01;-6.764e-01;1.250e+00;-4.003e-01;-5.243e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.453668000;1.250e+00;-6.671e-01;-8.739e-01;-5.337e-01;-6.991e-01;9.878e-01;1.184e+00;-5.369e-01;-6.764e-01;1.250e+00;-4.003e-01;-5.243e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.454668000;1.250e+00;-6.671e-01;-8.740e-01;-5.337e-01;-6.992e-01;9.878e-01;1.184e+00;-5.369e-01;-6.764e-01;1.250e+00;-4.003e-01;-5.244e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.455668000;1.250e+00;-6.671e-01;-8.740e-01;-5.337e-01;-6.992e-01;9.878e-01;1.184e+00;-5.369e-01;-6.765e-01;1.250e+00;-4.003e-01;-5.244e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.456668000;1.250e+00;-6.671e-01;-8.741e-01;-5.337e-01;-6.993e-01;9.878e-01;1.184e+00;-5.369e-01;-6.765e-01;1.250e+00;-4.003e-01;-5.245e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.457668000;1.250e+00;-6.671e-01;-8.742e-01;-5.337e-01;-6.993e-01;9.878e-01;1.184e+00;-5.369e-01;-6.766e-01;1.250e+00;-4.003e-01;-5.245e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.458668000;1.250e+00;-6.671e-01;-8.742e-01;-5.337e-01;-6.994e-01;9.877e-01;1.184e+00;-5.369e-01;-6.766e-01;1.250e+00;-4.003e-01;-5.245e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.459668000;1.250e+00;-6.671e-01;-8.743e-01;-5.337e-01;-6.994e-01;9.877e-01;1.184e+00;-5.369e-01;-6.767e-01;1.250e+00;-4.003e-01;-5.246e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.460668000;1.250e+00;-6.671e-01;-8.743e-01;-5.337e-01;-6.995e-01;9.877e-01;1.184e+00;-5.369e-01;-6.767e-01;1.250e+00;-4.003e-01;-5.246e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.461668000;1.250e+00;-6.671e-01;-8.744e-01;-5.337e-01;-6.995e-01;9.877e-01;1.184e+00;-5.369e-01;-6.768e-01;1.250e+00;-4.003e-01;-5.246e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.462668000;1.250e+00;-6.671e-01;-8.744e-01;-5.337e-01;-6.996e-01;9.877e-01;1.184e+00;-5.369e-01;-6.768e-01;1.250e+00;-4.003e-01;-5.247e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.463668000;1.250e+00;-6.671e-01;-8.745e-01;-5.337e-01;-6.996e-01;9.877e-01;1.184e+00;-5.369e-01;-6.769e-01;1.250e+00;-4.003e-01;-5.247e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.464668000;1.250e+00;-6.671e-01;-8.746e-01;-5.337e-01;-6.996e-01;9.876e-01;1.184e+00;-5.369e-01;-6.769e-01;1.250e+00;-4.003e-01;-5.247e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.465668000;1.250e+00;-6.671e-01;-8.746e-01;-5.337e-01;-6.997e-01;9.876e-01;1.184e+00;-5.369e-01;-6.770e-01;1.250e+00;-4.003e-01;-5.248e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.466668000;1.250e+00;-6.671e-01;-8.747e-01;-5.337e-01;-6.997e-01;9.876e-01;1.184e+00;-5.369e-01;-6.770e-01;1.250e+00;-4.003e-01;-5.248e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.467668000;1.250e+00;-6.671e-01;-8.747e-01;-5.337e-01;-6.998e-01;9.876e-01;1.184e+00;-5.369e-01;-6.771e-01;1.250e+00;-4.003e-01;-5.248e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.468668000;1.250e+00;-6.671e-01;-8.748e-01;-5.337e-01;-6.998e-01;9.876e-01;1.184e+00;-5.369e-01;-6.771e-01;1.250e+00;-4.003e-01;-5.249e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.469668000;1.250e+00;-6.671e-01;-8.749e-01;-5.337e-01;-6.999e-01;9.875e-01;1.184e+00;-5.369e-01;-6.772e-01;1.250e+00;-4.003e-01;-5.249e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.470668000;1.250e+00;-6.671e-01;-8.749e-01;-5.337e-01;-6.999e-01;9.875e-01;1.184e+00;-5.369e-01;-6.772e-01;1.250e+00;-4.003e-01;-5.249e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.471668000;1.250e+00;-6.671e-01;-8.750e-01;-5.337e-01;-7.000e-01;9.875e-01;1.184e+00;-5.369e-01;-6.772e-01;1.250e+00;-4.003e-01;-5.250e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.472668000;1.250e+00;-6.671e-01;-8.750e-01;-5.337e-01;-7.000e-01;9.875e-01;1.184e+00;-5.369e-01;-6.773e-01;1.250e+00;-4.003e-01;-5.250e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.473668000;1.250e+00;-6.671e-01;-8.751e-01;-5.337e-01;-7.001e-01;9.875e-01;1.184e+00;-5.369e-01;-6.773e-01;1.250e+00;-4.003e-01;-5.251e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.474668000;1.250e+00;-6.671e-01;-8.751e-01;-5.337e-01;-7.001e-01;9.875e-01;1.184e+00;-5.369e-01;-6.774e-01;1.250e+00;-4.003e-01;-5.251e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.475668000;1.250e+00;-6.671e-01;-8.752e-01;-5.337e-01;-7.002e-01;9.874e-01;1.184e+00;-5.369e-01;-6.774e-01;1.250e+00;-4.003e-01;-5.251e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.476668000;1.250e+00;-6.671e-01;-8.753e-01;-5.337e-01;-7.002e-01;9.874e-01;1.184e+00;-5.369e-01;-6.775e-01;1.250e+00;-4.003e-01;-5.252e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.477668000;1.250e+00;-6.671e-01;-8.753e-01;-5.337e-01;-7.003e-01;9.874e-01;1.184e+00;-5.369e-01;-6.775e-01;1.250e+00;-4.003e-01;-5.252e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.478668000;1.250e+00;-6.671e-01;-8.754e-01;-5.337e-01;-7.003e-01;9.874e-01;1.184e+00;-5.369e-01;-6.776e-01;1.250e+00;-4.003e-01;-5.252e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.479668000;1.250e+00;-6.671e-01;-8.754e-01;-5.337e-01;-7.003e-01;9.874e-01;1.184e+00;-5.369e-01;-6.776e-01;1.250e+00;-4.003e-01;-5.253e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.480668000;1.250e+00;-6.671e-01;-8.755e-01;-5.337e-01;-7.004e-01;9.874e-01;1.184e+00;-5.369e-01;-6.777e-01;1.250e+00;-4.003e-01;-5.253e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.481668000;1.250e+00;-6.671e-01;-8.756e-01;-5.337e-01;-7.004e-01;9.873e-01;1.184e+00;-5.369e-01;-6.777e-01;1.250e+00;-4.003e-01;-5.253e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.482668000;1.250e+00;-6.671e-01;-8.756e-01;-5.337e-01;-7.005e-01;9.873e-01;1.184e+00;-5.369e-01;-6.778e-01;1.250e+00;-4.003e-01;-5.254e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.483668000;1.250e+00;-6.671e-01;-8.757e-01;-5.337e-01;-7.005e-01;9.873e-01;1.184e+00;-5.369e-01;-6.778e-01;1.250e+00;-4.003e-01;-5.254e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.484668000;1.250e+00;-6.671e-01;-8.757e-01;-5.337e-01;-7.006e-01;9.873e-01;1.184e+00;-5.369e-01;-6.779e-01;1.250e+00;-4.003e-01;-5.254e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.485668000;1.250e+00;-6.671e-01;-8.758e-01;-5.337e-01;-7.006e-01;9.873e-01;1.184e+00;-5.369e-01;-6.779e-01;1.250e+00;-4.003e-01;-5.255e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.486668000;1.250e+00;-6.671e-01;-8.758e-01;-5.337e-01;-7.007e-01;9.872e-01;1.184e+00;-5.369e-01;-6.780e-01;1.250e+00;-4.003e-01;-5.255e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.487668000;1.250e+00;-6.671e-01;-8.759e-01;-5.337e-01;-7.007e-01;9.872e-01;1.184e+00;-5.369e-01;-6.780e-01;1.250e+00;-4.003e-01;-5.255e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.488668000;1.250e+00;-6.671e-01;-8.760e-01;-5.337e-01;-7.008e-01;9.872e-01;1.184e+00;-5.369e-01;-6.780e-01;1.250e+00;-4.003e-01;-5.256e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.489668000;1.250e+00;-6.671e-01;-8.760e-01;-5.337e-01;-7.008e-01;9.872e-01;1.184e+00;-5.369e-01;-6.781e-01;1.250e+00;-4.003e-01;-5.256e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.489996000;1.250e+00;-6.671e-01;-8.760e-01;-5.337e-01;-7.008e-01;9.872e-01;1.184e+00;-5.369e-01;-6.781e-01;1.250e+00;-4.003e-01;-5.256e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.489996000;1.250e+00;-6.671e-01;-8.761e-01;-5.337e-01;-7.008e-01;9.872e-01;1.184e+00;-5.369e-01;-6.781e-01;1.250e+00;-4.003e-01;-5.256e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.489998000;1.250e+00;-6.671e-01;-8.761e-01;-5.337e-01;-7.008e-01;9.872e-01;1.184e+00;-5.369e-01;-6.781e-01;1.250e+00;-4.003e-01;-5.256e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.490000000;1.250e+00;-6.671e-01;-8.760e-01;-5.337e-01;-7.008e-01;9.872e-01;1.184e+00;-5.369e-01;-6.781e-01;1.250e+00;-4.003e-01;-5.256e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.490004000;1.250e+00;-6.671e-01;-8.760e-01;-5.337e-01;-7.008e-01;9.872e-01;1.184e+00;-5.369e-01;-6.781e-01;1.250e+00;-4.002e-01;-5.256e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.490012000;1.250e+00;-6.671e-01;-8.760e-01;-5.337e-01;-7.008e-01;9.871e-01;1.184e+00;-5.369e-01;-6.781e-01;1.250e+00;-4.002e-01;-5.256e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.490028000;1.250e+00;-6.670e-01;-8.759e-01;-5.337e-01;-7.008e-01;9.871e-01;1.184e+00;-5.369e-01;-6.781e-01;1.250e+00;-4.002e-01;-5.256e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.490060000;1.250e+00;-6.669e-01;-8.758e-01;-5.337e-01;-7.008e-01;9.870e-01;1.184e+00;-5.369e-01;-6.781e-01;1.250e+00;-4.002e-01;-5.255e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.490124000;1.249e+00;-6.668e-01;-8.756e-01;-5.337e-01;-7.008e-01;9.867e-01;1.183e+00;-5.369e-01;-6.781e-01;1.249e+00;-4.001e-01;-5.254e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.490252000;1.249e+00;-6.664e-01;-8.752e-01;-5.337e-01;-7.008e-01;9.862e-01;1.183e+00;-5.369e-01;-6.781e-01;1.249e+00;-3.998e-01;-5.251e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.490508000;1.247e+00;-6.657e-01;-8.743e-01;-5.337e-01;-7.009e-01;9.852e-01;1.181e+00;-5.369e-01;-6.781e-01;1.247e+00;-3.994e-01;-5.246e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
22.490764000;1.246e+00;-6.650e-01;-8.734e-01;-5.336e-01;-7.009e-01;9.842e-01;1.180e+00;-5.369e-01;-6.781e-01;1.246e+00;-3.990e-01;-5.241e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
22.491020000;1.245e+00;-6.643e-01;-8.725e-01;-5.336e-01;-7.009e-01;9.831e-01;1.179e+00;-5.369e-01;-6.781e-01;1.245e+00;-3.986e-01;-5.235e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
22.491276000;1.244e+00;-6.636e-01;-8.717e-01;-5.336e-01;-7.009e-01;9.821e-01;1.178e+00;-5.369e-01;-6.781e-01;1.244e+00;-3.982e-01;-5.230e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
22.491532000;1.242e+00;-6.629e-01;-8.708e-01;-5.336e-01;-7.009e-01;9.811e-01;1.176e+00;-5.370e-01;-6.781e-01;1.242e+00;-3.978e-01;-5.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
22.491788000;1.241e+00;-6.622e-01;-8.699e-01;-5.336e-01;-7.009e-01;9.801e-01;1.175e+00;-5.370e-01;-6.781e-01;1.241e+00;-3.973e-01;-5.219e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
22.492044000;1.240e+00;-6.615e-01;-8.690e-01;-5.336e-01;-7.009e-01;9.791e-01;1.174e+00;-5.370e-01;-6.781e-01;1.240e+00;-3.969e-01;-5.214e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
22.492300000;1.239e+00;-6.608e-01;-8.681e-01;-5.336e-01;-7.009e-01;9.781e-01;1.173e+00;-5.370e-01;-6.780e-01;1.239e+00;-3.965e-01;-5.208e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
22.492812000;1.236e+00;-6.594e-01;-8.662e-01;-5.336e-01;-7.008e-01;9.761e-01;1.170e+00;-5.370e-01;-6.779e-01;1.236e+00;-3.957e-01;-5.197e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
22.493324000;1.233e+00;-6.581e-01;-8.643e-01;-5.335e-01;-7.007e-01;9.741e-01;1.167e+00;-5.370e-01;-6.778e-01;1.233e+00;-3.948e-01;-5.186e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
22.493836000;1.231e+00;-6.567e-01;-8.623e-01;-5.335e-01;-7.006e-01;9.721e-01;1.165e+00;-5.371e-01;-6.776e-01;1.231e+00;-3.940e-01;-5.174e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
22.494348000;1.228e+00;-6.553e-01;-8.602e-01;-5.335e-01;-7.004e-01;9.702e-01;1.162e+00;-5.371e-01;-6.774e-01;1.228e+00;-3.932e-01;-5.161e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
22.494860000;1.226e+00;-6.540e-01;-8.581e-01;-5.336e-01;-7.001e-01;9.683e-01;1.160e+00;-5.372e-01;-6.771e-01;1.226e+00;-3.924e-01;-5.149e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
22.495372000;1.223e+00;-6.526e-01;-8.559e-01;-5.336e-01;-6.998e-01;9.664e-01;1.157e+00;-5.372e-01;-6.767e-01;1.223e+00;-3.916e-01;-5.136e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
22.495884000;1.221e+00;-6.513e-01;-8.536e-01;-5.336e-01;-6.994e-01;9.645e-01;1.155e+00;-5.373e-01;-6.763e-01;1.221e+00;-3.908e-01;-5.122e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
22.496396000;1.218e+00;-6.500e-01;-8.513e-01;-5.337e-01;-6.989e-01;9.626e-01;1.152e+00;-5.374e-01;-6.757e-01;1.218e+00;-3.900e-01;-5.108e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
22.496908000;1.215e+00;-6.487e-01;-8.488e-01;-5.337e-01;-6.984e-01;9.608e-01;1.150e+00;-5.375e-01;-6.752e-01;1.215e+00;-3.892e-01;-5.093e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
22.497420000;1.213e+00;-6.474e-01;-8.463e-01;-5.338e-01;-6.977e-01;9.590e-01;1.147e+00;-5.376e-01;-6.745e-01;1.213e+00;-3.885e-01;-5.078e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
22.497932000;1.210e+00;-6.462e-01;-8.436e-01;-5.339e-01;-6.970e-01;9.573e-01;1.145e+00;-5.377e-01;-6.737e-01;1.210e+00;-3.877e-01;-5.062e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
22.498444000;1.208e+00;-6.449e-01;-8.409e-01;-5.340e-01;-6.962e-01;9.555e-01;1.142e+00;-5.378e-01;-6.729e-01;1.208e+00;-3.870e-01;-5.045e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
22.498956000;1.205e+00;-6.437e-01;-8.380e-01;-5.341e-01;-6.953e-01;9.538e-01;1.140e+00;-5.380e-01;-6.720e-01;1.205e+00;-3.862e-01;-5.028e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.499468000;1.203e+00;-6.425e-01;-8.351e-01;-5.342e-01;-6.944e-01;9.521e-01;1.137e+00;-5.381e-01;-6.709e-01;1.203e+00;-3.855e-01;-5.011e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.499980000;1.200e+00;-6.413e-01;-8.321e-01;-5.344e-01;-6.933e-01;9.505e-01;1.135e+00;-5.383e-01;-6.698e-01;1.200e+00;-3.848e-01;-4.992e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.499996000;1.200e+00;-6.413e-01;-8.320e-01;-5.344e-01;-6.933e-01;9.505e-01;1.135e+00;-5.383e-01;-6.698e-01;1.200e+00;-3.848e-01;-4.992e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.499996000;1.200e+00;-6.413e-01;-8.320e-01;-5.344e-01;-6.933e-01;9.504e-01;1.135e+00;-5.383e-01;-6.698e-01;1.200e+00;-3.848e-01;-4.992e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.499997000;1.200e+00;-6.413e-01;-8.320e-01;-5.344e-01;-6.933e-01;9.504e-01;1.135e+00;-5.383e-01;-6.698e-01;1.200e+00;-3.848e-01;-4.992e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.499998000;1.200e+00;-6.413e-01;-8.319e-01;-5.344e-01;-6.933e-01;9.504e-01;1.135e+00;-5.383e-01;-6.698e-01;1.200e+00;-3.848e-01;-4.992e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.500000000;1.200e+00;-6.413e-01;-8.319e-01;-5.344e-01;-6.933e-01;9.504e-01;1.135e+00;-5.383e-01;-6.698e-01;1.200e+00;-3.848e-01;-4.992e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.500004000;1.200e+00;-6.413e-01;-8.319e-01;-5.344e-01;-6.933e-01;9.504e-01;1.135e+00;-5.383e-01;-6.698e-01;1.200e+00;-3.848e-01;-4.991e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.500012000;1.200e+00;-6.412e-01;-8.319e-01;-5.344e-01;-6.933e-01;9.504e-01;1.135e+00;-5.383e-01;-6.698e-01;1.200e+00;-3.847e-01;-4.991e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.500028000;1.200e+00;-6.412e-01;-8.318e-01;-5.344e-01;-6.932e-01;9.503e-01;1.135e+00;-5.383e-01;-6.697e-01;1.200e+00;-3.847e-01;-4.991e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.500060000;1.200e+00;-6.411e-01;-8.316e-01;-5.344e-01;-6.931e-01;9.502e-01;1.134e+00;-5.383e-01;-6.697e-01;1.200e+00;-3.847e-01;-4.989e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.500124000;1.199e+00;-6.410e-01;-8.312e-01;-5.344e-01;-6.930e-01;9.500e-01;1.134e+00;-5.384e-01;-6.695e-01;1.199e+00;-3.846e-01;-4.987e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.500252000;1.199e+00;-6.407e-01;-8.304e-01;-5.345e-01;-6.927e-01;9.496e-01;1.133e+00;-5.384e-01;-6.692e-01;1.199e+00;-3.844e-01;-4.982e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.500508000;1.197e+00;-6.401e-01;-8.288e-01;-5.346e-01;-6.921e-01;9.488e-01;1.132e+00;-5.385e-01;-6.686e-01;1.197e+00;-3.841e-01;-4.973e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.501020000;1.195e+00;-6.390e-01;-8.256e-01;-5.347e-01;-6.909e-01;9.472e-01;1.130e+00;-5.387e-01;-6.673e-01;1.195e+00;-3.834e-01;-4.953e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.501532000;1.192e+00;-6.378e-01;-8.222e-01;-5.349e-01;-6.896e-01;9.457e-01;1.127e+00;-5.389e-01;-6.659e-01;1.192e+00;-3.827e-01;-4.933e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.502532000;1.187e+00;-6.357e-01;-8.153e-01;-5.354e-01;-6.867e-01;9.427e-01;1.123e+00;-5.394e-01;-6.629e-01;1.187e+00;-3.814e-01;-4.892e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.503432000;1.183e+00;-6.338e-01;-8.088e-01;-5.358e-01;-6.838e-01;9.402e-01;1.118e+00;-5.399e-01;-6.599e-01;1.183e+00;-3.803e-01;-4.853e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.504084000;1.180e+00;-6.324e-01;-8.039e-01;-5.362e-01;-6.815e-01;9.384e-01;1.115e+00;-5.403e-01;-6.576e-01;1.180e+00;-3.795e-01;-4.824e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.504085000;1.180e+00;-6.324e-01;-8.039e-01;-5.362e-01;-6.815e-01;9.384e-01;1.115e+00;-5.403e-01;-6.576e-01;1.180e+00;-3.795e-01;-4.824e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.504086000;1.180e+00;-6.324e-01;-8.039e-01;-5.362e-01;-6.815e-01;9.384e-01;1.115e+00;-5.403e-01;-6.576e-01;1.180e+00;-3.795e-01;-4.823e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.504088000;1.180e+00;-6.324e-01;-8.039e-01;-5.362e-01;-6.815e-01;9.384e-01;1.115e+00;-5.403e-01;-6.576e-01;1.180e+00;-3.795e-01;-4.823e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.504092000;1.180e+00;-6.324e-01;-8.039e-01;-5.362e-01;-6.815e-01;9.384e-01;1.115e+00;-5.403e-01;-6.575e-01;1.180e+00;-3.795e-01;-4.823e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.504100000;1.179e+00;-6.324e-01;-8.038e-01;-5.362e-01;-6.815e-01;9.384e-01;1.115e+00;-5.403e-01;-6.575e-01;1.179e+00;-3.794e-01;-4.823e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.504116000;1.179e+00;-6.324e-01;-8.037e-01;-5.362e-01;-6.814e-01;9.383e-01;1.115e+00;-5.403e-01;-6.575e-01;1.179e+00;-3.794e-01;-4.822e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.504148000;1.179e+00;-6.323e-01;-8.034e-01;-5.362e-01;-6.813e-01;9.382e-01;1.115e+00;-5.403e-01;-6.573e-01;1.179e+00;-3.794e-01;-4.821e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.504212000;1.179e+00;-6.322e-01;-8.029e-01;-5.362e-01;-6.811e-01;9.381e-01;1.115e+00;-5.403e-01;-6.571e-01;1.179e+00;-3.793e-01;-4.818e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.504278000;1.179e+00;-6.320e-01;-8.024e-01;-5.363e-01;-6.808e-01;9.379e-01;1.114e+00;-5.404e-01;-6.568e-01;1.179e+00;-3.792e-01;-4.815e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.504280000;1.179e+00;-6.320e-01;-8.024e-01;-5.363e-01;-6.808e-01;9.379e-01;1.114e+00;-5.404e-01;-6.568e-01;1.179e+00;-3.792e-01;-4.815e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.504282000;1.179e+00;-6.320e-01;-8.024e-01;-5.363e-01;-6.808e-01;9.379e-01;1.114e+00;-5.404e-01;-6.568e-01;1.179e+00;-3.792e-01;-4.814e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.504286000;1.179e+00;-6.320e-01;-8.024e-01;-5.363e-01;-6.808e-01;9.379e-01;1.114e+00;-5.404e-01;-6.568e-01;1.179e+00;-3.792e-01;-4.814e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.504294000;1.179e+00;-6.320e-01;-8.023e-01;-5.363e-01;-6.808e-01;9.378e-01;1.114e+00;-5.404e-01;-6.568e-01;1.179e+00;-3.792e-01;-4.814e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.504310000;1.178e+00;-6.320e-01;-8.022e-01;-5.363e-01;-6.807e-01;9.378e-01;1.114e+00;-5.404e-01;-6.567e-01;1.178e+00;-3.792e-01;-4.813e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.504342000;1.178e+00;-6.319e-01;-8.019e-01;-5.363e-01;-6.806e-01;9.377e-01;1.114e+00;-5.404e-01;-6.566e-01;1.178e+00;-3.791e-01;-4.812e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.504406000;1.178e+00;-6.318e-01;-8.014e-01;-5.363e-01;-6.804e-01;9.375e-01;1.114e+00;-5.405e-01;-6.564e-01;1.178e+00;-3.791e-01;-4.809e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.504534000;1.177e+00;-6.315e-01;-8.004e-01;-5.364e-01;-6.799e-01;9.372e-01;1.113e+00;-5.405e-01;-6.559e-01;1.177e+00;-3.789e-01;-4.803e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.504790000;1.176e+00;-6.310e-01;-7.984e-01;-5.366e-01;-6.789e-01;9.365e-01;1.112e+00;-5.407e-01;-6.549e-01;1.176e+00;-3.786e-01;-4.791e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.505302000;1.173e+00;-6.300e-01;-7.943e-01;-5.369e-01;-6.769e-01;9.352e-01;1.110e+00;-5.410e-01;-6.528e-01;1.173e+00;-3.780e-01;-4.766e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
22.506302000;1.168e+00;-6.281e-01;-7.860e-01;-5.375e-01;-6.727e-01;9.327e-01;1.105e+00;-5.417e-01;-6.484e-01;1.168e+00;-3.769e-01;-4.716e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
22.507302000;1.163e+00;-6.263e-01;-7.774e-01;-5.383e-01;-6.682e-01;9.303e-01;1.100e+00;-5.425e-01;-6.437e-01;1.163e+00;-3.758e-01;-4.664e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
22.508302000;1.158e+00;-6.245e-01;-7.684e-01;-5.391e-01;-6.633e-01;9.280e-01;1.096e+00;-5.433e-01;-6.387e-01;1.158e+00;-3.747e-01;-4.610e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
22.509302000;1.153e+00;-6.228e-01;-7.591e-01;-5.399e-01;-6.581e-01;9.258e-01;1.091e+00;-5.442e-01;-6.333e-01;1.153e+00;-3.737e-01;-4.555e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
22.509761000;1.151e+00;-6.220e-01;-7.547e-01;-5.403e-01;-6.556e-01;9.248e-01;1.089e+00;-5.446e-01;-6.307e-01;1.151e+00;-3.732e-01;-4.528e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
22.509995000;1.150e+00;-6.218e-01;-7.525e-01;-5.406e-01;-6.543e-01;9.244e-01;1.088e+00;-5.448e-01;-6.294e-01;1.150e+00;-3.731e-01;-4.515e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
22.509995000;1.150e+00;-6.216e-01;-7.524e-01;-5.406e-01;-6.543e-01;9.243e-01;1.088e+00;-5.448e-01;-6.294e-01;1.150e+00;-3.730e-01;-4.515e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
22.509996000;1.150e+00;-6.216e-01;-7.524e-01;-5.406e-01;-6.543e-01;9.243e-01;1.088e+00;-5.448e-01;-6.294e-01;1.150e+00;-3.730e-01;-4.514e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
22.509997000;1.150e+00;-6.217e-01;-7.524e-01;-5.406e-01;-6.543e-01;9.243e-01;1.088e+00;-5.448e-01;-6.294e-01;1.150e+00;-3.730e-01;-4.514e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
22.509999000;1.150e+00;-6.217e-01;-7.524e-01;-5.406e-01;-6.543e-01;9.243e-01;1.088e+00;-5.448e-01;-6.294e-01;1.150e+00;-3.730e-01;-4.514e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
22.510003000;1.150e+00;-6.217e-01;-7.524e-01;-5.406e-01;-6.542e-01;9.243e-01;1.088e+00;-5.448e-01;-6.293e-01;1.150e+00;-3.730e-01;-4.514e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
22.510011000;1.150e+00;-6.217e-01;-7.523e-01;-5.406e-01;-6.542e-01;9.243e-01;1.088e+00;-5.448e-01;-6.293e-01;1.150e+00;-3.730e-01;-4.514e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
22.510027000;1.150e+00;-6.217e-01;-7.522e-01;-5.406e-01;-6.541e-01;9.243e-01;1.088e+00;-5.448e-01;-6.292e-01;1.150e+00;-3.730e-01;-4.513e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
22.510059000;1.150e+00;-6.217e-01;-7.520e-01;-5.406e-01;-6.539e-01;9.244e-01;1.088e+00;-5.448e-01;-6.290e-01;1.150e+00;-3.730e-01;-4.512e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
22.510123000;1.150e+00;-6.218e-01;-7.516e-01;-5.407e-01;-6.536e-01;9.245e-01;1.088e+00;-5.449e-01;-6.287e-01;1.150e+00;-3.731e-01;-4.510e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
22.510251000;1.150e+00;-6.219e-01;-7.508e-01;-5.408e-01;-6.528e-01;9.248e-01;1.088e+00;-5.450e-01;-6.279e-01;1.150e+00;-3.732e-01;-4.505e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
22.510507000;1.150e+00;-6.222e-01;-7.491e-01;-5.411e-01;-6.514e-01;9.253e-01;1.088e+00;-5.452e-01;-6.264e-01;1.150e+00;-3.733e-01;-4.494e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
22.510763000;1.150e+00;-6.225e-01;-7.474e-01;-5.413e-01;-6.499e-01;9.258e-01;1.088e+00;-5.455e-01;-6.249e-01;1.150e+00;-3.735e-01;-4.484e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.511019000;1.150e+00;-6.228e-01;-7.456e-01;-5.416e-01;-6.484e-01;9.263e-01;1.088e+00;-5.457e-01;-6.234e-01;1.150e+00;-3.737e-01;-4.474e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.511275000;1.150e+00;-6.231e-01;-7.439e-01;-5.419e-01;-6.469e-01;9.268e-01;1.089e+00;-5.460e-01;-6.218e-01;1.150e+00;-3.739e-01;-4.463e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.511531000;1.150e+00;-6.234e-01;-7.421e-01;-5.421e-01;-6.453e-01;9.274e-01;1.089e+00;-5.462e-01;-6.202e-01;1.150e+00;-3.741e-01;-4.453e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.511787000;1.150e+00;-6.238e-01;-7.403e-01;-5.424e-01;-6.438e-01;9.279e-01;1.089e+00;-5.465e-01;-6.187e-01;1.150e+00;-3.743e-01;-4.442e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.512043000;1.150e+00;-6.241e-01;-7.385e-01;-5.427e-01;-6.422e-01;9.284e-01;1.089e+00;-5.467e-01;-6.171e-01;1.150e+00;-3.745e-01;-4.431e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.512299000;1.150e+00;-6.244e-01;-7.367e-01;-5.430e-01;-6.406e-01;9.290e-01;1.089e+00;-5.470e-01;-6.155e-01;1.150e+00;-3.746e-01;-4.420e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.512555000;1.150e+00;-6.247e-01;-7.349e-01;-5.433e-01;-6.390e-01;9.295e-01;1.089e+00;-5.472e-01;-6.138e-01;1.150e+00;-3.748e-01;-4.409e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.513067000;1.150e+00;-6.254e-01;-7.312e-01;-5.438e-01;-6.358e-01;9.306e-01;1.089e+00;-5.478e-01;-6.106e-01;1.150e+00;-3.752e-01;-4.387e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.513579000;1.150e+00;-6.261e-01;-7.275e-01;-5.444e-01;-6.326e-01;9.318e-01;1.090e+00;-5.483e-01;-6.073e-01;1.150e+00;-3.757e-01;-4.365e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.514091000;1.150e+00;-6.268e-01;-7.237e-01;-5.450e-01;-6.293e-01;9.329e-01;1.090e+00;-5.488e-01;-6.040e-01;1.150e+00;-3.761e-01;-4.342e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.514603000;1.150e+00;-6.275e-01;-7.200e-01;-5.456e-01;-6.261e-01;9.340e-01;1.090e+00;-5.494e-01;-6.006e-01;1.150e+00;-3.765e-01;-4.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.515115000;1.150e+00;-6.282e-01;-7.162e-01;-5.462e-01;-6.228e-01;9.351e-01;1.091e+00;-5.499e-01;-5.973e-01;1.150e+00;-3.769e-01;-4.297e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.515627000;1.150e+00;-6.288e-01;-7.124e-01;-5.468e-01;-6.195e-01;9.363e-01;1.091e+00;-5.505e-01;-5.940e-01;1.150e+00;-3.773e-01;-4.275e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.516139000;1.150e+00;-6.295e-01;-7.087e-01;-5.474e-01;-6.162e-01;9.374e-01;1.091e+00;-5.510e-01;-5.906e-01;1.150e+00;-3.777e-01;-4.252e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.516651000;1.150e+00;-6.302e-01;-7.049e-01;-5.480e-01;-6.130e-01;9.385e-01;1.091e+00;-5.516e-01;-5.873e-01;1.150e+00;-3.781e-01;-4.230e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.517163000;1.150e+00;-6.309e-01;-7.012e-01;-5.486e-01;-6.097e-01;9.396e-01;1.092e+00;-5.521e-01;-5.840e-01;1.150e+00;-3.786e-01;-4.207e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.517675000;1.150e+00;-6.316e-01;-6.975e-01;-5.492e-01;-6.065e-01;9.408e-01;1.092e+00;-5.527e-01;-5.807e-01;1.150e+00;-3.790e-01;-4.185e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.518187000;1.150e+00;-6.323e-01;-6.938e-01;-5.498e-01;-6.033e-01;9.419e-01;1.092e+00;-5.532e-01;-5.774e-01;1.150e+00;-3.794e-01;-4.163e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.518699000;1.150e+00;-6.330e-01;-6.901e-01;-5.504e-01;-6.001e-01;9.430e-01;1.092e+00;-5.537e-01;-5.741e-01;1.150e+00;-3.798e-01;-4.140e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.519211000;1.150e+00;-6.337e-01;-6.864e-01;-5.510e-01;-5.969e-01;9.441e-01;1.093e+00;-5.543e-01;-5.709e-01;1.150e+00;-3.802e-01;-4.119e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.519723000;1.150e+00;-6.343e-01;-6.828e-01;-5.516e-01;-5.938e-01;9.452e-01;1.093e+00;-5.548e-01;-5.677e-01;1.150e+00;-3.806e-01;-4.097e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.520235000;1.150e+00;-6.350e-01;-6.793e-01;-5.522e-01;-5.907e-01;9.462e-01;1.093e+00;-5.553e-01;-5.645e-01;1.150e+00;-3.810e-01;-4.076e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
22.520747000;1.150e+00;-6.357e-01;-6.757e-01;-5.528e-01;-5.876e-01;9.473e-01;1.093e+00;-5.558e-01;-5.614e-01;1.150e+00;-3.814e-01;-4.054e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
