time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
22.521259000;1.150e+00;-6.363e-01;-6.722e-01;-5.533e-01;-5.846e-01;9.483e-01;1.094e+00;-5.563e-01;-5.583e-01;1.150e+00;-3.818e-01;-4.033e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
22.521771000;1.150e+00;-6.370e-01;-6.688e-01;-5.539e-01;-5.816e-01;9.494e-01;1.094e+00;-5.568e-01;-5.552e-01;1.150e+00;-3.822e-01;-4.013e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
22.522283000;1.150e+00;-6.376e-01;-6.654e-01;-5.544e-01;-5.786e-01;9.504e-01;1.094e+00;-5.573e-01;-5.522e-01;1.150e+00;-3.826e-01;-3.992e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
22.522795000;1.150e+00;-6.382e-01;-6.621e-01;-5.550e-01;-5.757e-01;9.514e-01;1.094e+00;-5.578e-01;-5.493e-01;1.150e+00;-3.829e-01;-3.972e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
22.523307000;1.150e+00;-6.389e-01;-6.588e-01;-5.555e-01;-5.728e-01;9.524e-01;1.095e+00;-5.583e-01;-5.463e-01;1.150e+00;-3.833e-01;-3.953e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
22.523819000;1.150e+00;-6.395e-01;-6.555e-01;-5.561e-01;-5.700e-01;9.533e-01;1.095e+00;-5.588e-01;-5.435e-01;1.150e+00;-3.837e-01;-3.933e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
22.524331000;1.150e+00;-6.401e-01;-6.523e-01;-5.566e-01;-5.673e-01;9.543e-01;1.095e+00;-5.592e-01;-5.406e-01;1.150e+00;-3.840e-01;-3.914e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
22.525331000;1.150e+00;-6.412e-01;-6.463e-01;-5.576e-01;-5.620e-01;9.561e-01;1.096e+00;-5.601e-01;-5.353e-01;1.150e+00;-3.847e-01;-3.878e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
22.526231000;1.150e+00;-6.422e-01;-6.410e-01;-5.584e-01;-5.574e-01;9.577e-01;1.096e+00;-5.609e-01;-5.306e-01;1.150e+00;-3.853e-01;-3.846e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
22.527131000;1.150e+00;-6.432e-01;-6.359e-01;-5.593e-01;-5.530e-01;9.592e-01;1.096e+00;-5.617e-01;-5.261e-01;1.150e+00;-3.859e-01;-3.815e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
22.528031000;1.150e+00;-6.441e-01;-6.310e-01;-5.601e-01;-5.487e-01;9.607e-01;1.097e+00;-5.624e-01;-5.217e-01;1.150e+00;-3.865e-01;-3.786e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
22.528931000;1.150e+00;-6.450e-01;-6.262e-01;-5.609e-01;-5.445e-01;9.621e-01;1.097e+00;-5.631e-01;-5.175e-01;1.150e+00;-3.870e-01;-3.757e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
22.529831000;1.150e+00;-6.459e-01;-6.217e-01;-5.616e-01;-5.406e-01;9.635e-01;1.097e+00;-5.638e-01;-5.134e-01;1.150e+00;-3.875e-01;-3.730e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
22.530731000;1.150e+00;-6.467e-01;-6.173e-01;-5.624e-01;-5.368e-01;9.648e-01;1.098e+00;-5.644e-01;-5.095e-01;1.150e+00;-3.880e-01;-3.704e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
22.531631000;1.150e+00;-6.475e-01;-6.131e-01;-5.631e-01;-5.331e-01;9.661e-01;1.098e+00;-5.650e-01;-5.058e-01;1.150e+00;-3.885e-01;-3.678e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
22.532531000;1.150e+00;-6.483e-01;-6.090e-01;-5.638e-01;-5.296e-01;9.673e-01;1.098e+00;-5.656e-01;-5.022e-01;1.150e+00;-3.890e-01;-3.654e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
22.533431000;1.150e+00;-6.491e-01;-6.051e-01;-5.644e-01;-5.262e-01;9.685e-01;1.099e+00;-5.662e-01;-4.988e-01;1.150e+00;-3.894e-01;-3.631e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
22.534331000;1.150e+00;-6.498e-01;-6.014e-01;-5.650e-01;-5.230e-01;9.696e-01;1.099e+00;-5.668e-01;-4.955e-01;1.150e+00;-3.899e-01;-3.609e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
22.535231000;1.150e+00;-6.505e-01;-5.979e-01;-5.656e-01;-5.199e-01;9.706e-01;1.099e+00;-5.673e-01;-4.923e-01;1.150e+00;-3.903e-01;-3.587e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
22.536131000;1.150e+00;-6.511e-01;-5.945e-01;-5.662e-01;-5.170e-01;9.716e-01;1.099e+00;-5.678e-01;-4.893e-01;1.150e+00;-3.907e-01;-3.567e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
22.537031000;1.150e+00;-6.517e-01;-5.913e-01;-5.667e-01;-5.142e-01;9.726e-01;1.100e+00;-5.683e-01;-4.865e-01;1.150e+00;-3.910e-01;-3.548e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
22.537931000;1.150e+00;-6.523e-01;-5.882e-01;-5.672e-01;-5.115e-01;9.735e-01;1.100e+00;-5.687e-01;-4.837e-01;1.150e+00;-3.914e-01;-3.529e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
22.538831000;1.150e+00;-6.529e-01;-5.853e-01;-5.677e-01;-5.089e-01;9.744e-01;1.100e+00;-5.692e-01;-4.811e-01;1.150e+00;-3.917e-01;-3.512e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
22.539731000;1.150e+00;-6.534e-01;-5.825e-01;-5.682e-01;-5.065e-01;9.752e-01;1.100e+00;-5.696e-01;-4.787e-01;1.150e+00;-3.921e-01;-3.495e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
22.540631000;1.150e+00;-6.540e-01;-5.798e-01;-5.687e-01;-5.042e-01;9.760e-01;1.100e+00;-5.700e-01;-4.763e-01;1.150e+00;-3.924e-01;-3.479e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
22.541531000;1.150e+00;-6.545e-01;-5.773e-01;-5.691e-01;-5.020e-01;9.768e-01;1.101e+00;-5.704e-01;-4.741e-01;1.150e+00;-3.927e-01;-3.464e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
22.542431000;1.150e+00;-6.549e-01;-5.749e-01;-5.695e-01;-4.999e-01;9.775e-01;1.101e+00;-5.707e-01;-4.719e-01;1.150e+00;-3.930e-01;-3.450e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
22.543331000;1.150e+00;-6.554e-01;-5.727e-01;-5.699e-01;-4.980e-01;9.782e-01;1.101e+00;-5.710e-01;-4.699e-01;1.150e+00;-3.932e-01;-3.436e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
22.544231000;1.150e+00;-6.558e-01;-5.705e-01;-5.702e-01;-4.961e-01;9.788e-01;1.101e+00;-5.714e-01;-4.680e-01;1.150e+00;-3.935e-01;-3.423e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
22.545131000;1.150e+00;-6.562e-01;-5.685e-01;-5.706e-01;-4.943e-01;9.795e-01;1.101e+00;-5.717e-01;-4.662e-01;1.150e+00;-3.937e-01;-3.411e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
22.546031000;1.150e+00;-6.566e-01;-5.666e-01;-5.709e-01;-4.927e-01;9.800e-01;1.101e+00;-5.720e-01;-4.645e-01;1.150e+00;-3.939e-01;-3.399e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
22.546931000;1.150e+00;-6.569e-01;-5.647e-01;-5.712e-01;-4.911e-01;9.806e-01;1.101e+00;-5.722e-01;-4.629e-01;1.150e+00;-3.942e-01;-3.388e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
22.547831000;1.150e+00;-6.573e-01;-5.630e-01;-5.715e-01;-4.896e-01;9.811e-01;1.102e+00;-5.725e-01;-4.613e-01;1.150e+00;-3.944e-01;-3.378e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
22.548731000;1.150e+00;-6.576e-01;-5.614e-01;-5.718e-01;-4.881e-01;9.816e-01;1.102e+00;-5.727e-01;-4.599e-01;1.150e+00;-3.945e-01;-3.368e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
22.549631000;1.150e+00;-6.579e-01;-5.598e-01;-5.721e-01;-4.868e-01;9.821e-01;1.102e+00;-5.730e-01;-4.585e-01;1.150e+00;-3.947e-01;-3.359e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
22.550531000;1.150e+00;-6.582e-01;-5.584e-01;-5.723e-01;-4.855e-01;9.825e-01;1.102e+00;-5.732e-01;-4.572e-01;1.150e+00;-3.949e-01;-3.350e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
22.551431000;1.150e+00;-6.584e-01;-5.570e-01;-5.726e-01;-4.843e-01;9.829e-01;1.102e+00;-5.734e-01;-4.560e-01;1.150e+00;-3.951e-01;-3.342e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
22.552331000;1.150e+00;-6.587e-01;-5.557e-01;-5.728e-01;-4.832e-01;9.833e-01;1.102e+00;-5.736e-01;-4.549e-01;1.150e+00;-3.952e-01;-3.334e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
22.553231000;1.150e+00;-6.589e-01;-5.545e-01;-5.730e-01;-4.822e-01;9.837e-01;1.102e+00;-5.738e-01;-4.538e-01;1.150e+00;-3.954e-01;-3.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
22.554131000;1.150e+00;-6.592e-01;-5.533e-01;-5.732e-01;-4.812e-01;9.840e-01;1.102e+00;-5.740e-01;-4.528e-01;1.150e+00;-3.955e-01;-3.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.555031000;1.150e+00;-6.594e-01;-5.523e-01;-5.734e-01;-4.802e-01;9.843e-01;1.102e+00;-5.741e-01;-4.518e-01;1.150e+00;-3.956e-01;-3.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.555931000;1.150e+00;-6.596e-01;-5.512e-01;-5.736e-01;-4.793e-01;9.846e-01;1.102e+00;-5.743e-01;-4.509e-01;1.150e+00;-3.958e-01;-3.307e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.556831000;1.150e+00;-6.598e-01;-5.503e-01;-5.737e-01;-4.785e-01;9.849e-01;1.102e+00;-5.744e-01;-4.500e-01;1.150e+00;-3.959e-01;-3.302e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.557731000;1.150e+00;-6.600e-01;-5.494e-01;-5.739e-01;-4.777e-01;9.852e-01;1.103e+00;-5.746e-01;-4.492e-01;1.150e+00;-3.960e-01;-3.296e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.558631000;1.150e+00;-6.601e-01;-5.485e-01;-5.740e-01;-4.770e-01;9.854e-01;1.103e+00;-5.747e-01;-4.485e-01;1.150e+00;-3.961e-01;-3.291e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.559531000;1.150e+00;-6.603e-01;-5.478e-01;-5.742e-01;-4.763e-01;9.857e-01;1.103e+00;-5.748e-01;-4.478e-01;1.150e+00;-3.962e-01;-3.286e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.560431000;1.150e+00;-6.605e-01;-5.470e-01;-5.743e-01;-4.757e-01;9.859e-01;1.103e+00;-5.749e-01;-4.471e-01;1.150e+00;-3.963e-01;-3.282e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.561331000;1.150e+00;-6.606e-01;-5.463e-01;-5.744e-01;-4.751e-01;9.861e-01;1.103e+00;-5.751e-01;-4.465e-01;1.150e+00;-3.964e-01;-3.278e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.562231000;1.150e+00;-6.607e-01;-5.457e-01;-5.746e-01;-4.745e-01;9.863e-01;1.103e+00;-5.752e-01;-4.459e-01;1.150e+00;-3.964e-01;-3.274e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.563131000;1.150e+00;-6.609e-01;-5.450e-01;-5.747e-01;-4.739e-01;9.865e-01;1.103e+00;-5.753e-01;-4.454e-01;1.150e+00;-3.965e-01;-3.270e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.564031000;1.150e+00;-6.610e-01;-5.445e-01;-5.748e-01;-4.735e-01;9.867e-01;1.103e+00;-5.754e-01;-4.449e-01;1.150e+00;-3.966e-01;-3.267e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.564931000;1.150e+00;-6.611e-01;-5.439e-01;-5.749e-01;-4.730e-01;9.868e-01;1.103e+00;-5.754e-01;-4.444e-01;1.150e+00;-3.967e-01;-3.264e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.565831000;1.150e+00;-6.612e-01;-5.434e-01;-5.750e-01;-4.725e-01;9.870e-01;1.103e+00;-5.755e-01;-4.439e-01;1.150e+00;-3.967e-01;-3.261e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.566731000;1.150e+00;-6.613e-01;-5.430e-01;-5.751e-01;-4.721e-01;9.871e-01;1.103e+00;-5.756e-01;-4.435e-01;1.150e+00;-3.968e-01;-3.258e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.567631000;1.150e+00;-6.614e-01;-5.425e-01;-5.751e-01;-4.718e-01;9.872e-01;1.103e+00;-5.757e-01;-4.431e-01;1.150e+00;-3.968e-01;-3.255e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.568531000;1.150e+00;-6.615e-01;-5.421e-01;-5.752e-01;-4.714e-01;9.874e-01;1.103e+00;-5.757e-01;-4.428e-01;1.150e+00;-3.969e-01;-3.253e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.569431000;1.150e+00;-6.616e-01;-5.417e-01;-5.753e-01;-4.711e-01;9.875e-01;1.103e+00;-5.758e-01;-4.424e-01;1.150e+00;-3.970e-01;-3.250e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.570331000;1.150e+00;-6.617e-01;-5.414e-01;-5.754e-01;-4.708e-01;9.876e-01;1.103e+00;-5.759e-01;-4.421e-01;1.150e+00;-3.970e-01;-3.248e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.571231000;1.150e+00;-6.617e-01;-5.410e-01;-5.754e-01;-4.705e-01;9.877e-01;1.103e+00;-5.759e-01;-4.418e-01;1.150e+00;-3.970e-01;-3.246e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.572231000;1.150e+00;-6.618e-01;-5.407e-01;-5.755e-01;-4.702e-01;9.878e-01;1.103e+00;-5.760e-01;-4.415e-01;1.150e+00;-3.971e-01;-3.244e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.573231000;1.150e+00;-6.619e-01;-5.404e-01;-5.756e-01;-4.699e-01;9.879e-01;1.103e+00;-5.761e-01;-4.412e-01;1.150e+00;-3.971e-01;-3.242e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.574231000;1.150e+00;-6.620e-01;-5.401e-01;-5.756e-01;-4.696e-01;9.880e-01;1.103e+00;-5.761e-01;-4.410e-01;1.150e+00;-3.972e-01;-3.240e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.575231000;1.150e+00;-6.620e-01;-5.398e-01;-5.757e-01;-4.694e-01;9.881e-01;1.103e+00;-5.762e-01;-4.407e-01;1.150e+00;-3.972e-01;-3.239e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.576231000;1.150e+00;-6.621e-01;-5.396e-01;-5.757e-01;-4.692e-01;9.881e-01;1.103e+00;-5.762e-01;-4.405e-01;1.150e+00;-3.973e-01;-3.237e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.577231000;1.150e+00;-6.621e-01;-5.393e-01;-5.758e-01;-4.690e-01;9.882e-01;1.103e+00;-5.763e-01;-4.403e-01;1.150e+00;-3.973e-01;-3.236e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.578231000;1.150e+00;-6.622e-01;-5.391e-01;-5.758e-01;-4.688e-01;9.883e-01;1.103e+00;-5.763e-01;-4.401e-01;1.150e+00;-3.973e-01;-3.235e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.579231000;1.150e+00;-6.623e-01;-5.389e-01;-5.759e-01;-4.686e-01;9.883e-01;1.103e+00;-5.763e-01;-4.399e-01;1.150e+00;-3.974e-01;-3.234e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.580231000;1.150e+00;-6.623e-01;-5.387e-01;-5.759e-01;-4.685e-01;9.884e-01;1.103e+00;-5.764e-01;-4.398e-01;1.150e+00;-3.974e-01;-3.232e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.581231000;1.150e+00;-6.623e-01;-5.386e-01;-5.760e-01;-4.683e-01;9.884e-01;1.103e+00;-5.764e-01;-4.396e-01;1.150e+00;-3.974e-01;-3.231e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.582231000;1.150e+00;-6.624e-01;-5.384e-01;-5.760e-01;-4.682e-01;9.885e-01;1.103e+00;-5.764e-01;-4.395e-01;1.150e+00;-3.974e-01;-3.231e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.583231000;1.150e+00;-6.624e-01;-5.383e-01;-5.760e-01;-4.681e-01;9.885e-01;1.103e+00;-5.765e-01;-4.394e-01;1.150e+00;-3.975e-01;-3.230e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.584231000;1.150e+00;-6.625e-01;-5.382e-01;-5.761e-01;-4.680e-01;9.886e-01;1.103e+00;-5.765e-01;-4.392e-01;1.150e+00;-3.975e-01;-3.229e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.585231000;1.150e+00;-6.625e-01;-5.380e-01;-5.761e-01;-4.679e-01;9.886e-01;1.103e+00;-5.765e-01;-4.391e-01;1.150e+00;-3.975e-01;-3.228e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.586231000;1.150e+00;-6.625e-01;-5.379e-01;-5.761e-01;-4.678e-01;9.886e-01;1.103e+00;-5.766e-01;-4.390e-01;1.150e+00;-3.975e-01;-3.228e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.586687000;1.150e+00;-6.626e-01;-5.379e-01;-5.761e-01;-4.677e-01;9.886e-01;1.103e+00;-5.766e-01;-4.390e-01;1.150e+00;-3.975e-01;-3.227e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.586943000;1.150e+00;-6.626e-01;-5.379e-01;-5.761e-01;-4.677e-01;9.886e-01;1.103e+00;-5.766e-01;-4.390e-01;1.150e+00;-3.975e-01;-3.227e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.587199000;1.150e+00;-6.626e-01;-5.378e-01;-5.762e-01;-4.677e-01;9.886e-01;1.103e+00;-5.766e-01;-4.390e-01;1.150e+00;-3.975e-01;-3.227e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.587558000;1.150e+00;-6.626e-01;-5.378e-01;-5.762e-01;-4.677e-01;9.887e-01;1.103e+00;-5.766e-01;-4.389e-01;1.150e+00;-3.976e-01;-3.227e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.587622000;1.150e+00;-6.626e-01;-5.378e-01;-5.762e-01;-4.677e-01;9.887e-01;1.103e+00;-5.766e-01;-4.389e-01;1.150e+00;-3.976e-01;-3.227e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.587686000;1.150e+00;-6.626e-01;-5.378e-01;-5.762e-01;-4.676e-01;9.887e-01;1.103e+00;-5.766e-01;-4.389e-01;1.150e+00;-3.976e-01;-3.227e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.588070000;1.150e+00;-6.626e-01;-5.378e-01;-5.762e-01;-4.676e-01;9.887e-01;1.103e+00;-5.766e-01;-4.389e-01;1.150e+00;-3.976e-01;-3.227e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.588582000;1.150e+00;-6.626e-01;-5.377e-01;-5.762e-01;-4.676e-01;9.887e-01;1.103e+00;-5.766e-01;-4.388e-01;1.150e+00;-3.976e-01;-3.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.589582000;1.150e+00;-6.627e-01;-5.376e-01;-5.762e-01;-4.675e-01;9.887e-01;1.103e+00;-5.767e-01;-4.388e-01;1.150e+00;-3.976e-01;-3.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.590582000;1.150e+00;-6.627e-01;-5.376e-01;-5.762e-01;-4.675e-01;9.887e-01;1.103e+00;-5.767e-01;-4.387e-01;1.150e+00;-3.976e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.591582000;1.150e+00;-6.627e-01;-5.375e-01;-5.763e-01;-4.674e-01;9.887e-01;1.103e+00;-5.767e-01;-4.387e-01;1.150e+00;-3.976e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.592582000;1.150e+00;-6.627e-01;-5.374e-01;-5.763e-01;-4.673e-01;9.888e-01;1.103e+00;-5.767e-01;-4.386e-01;1.150e+00;-3.976e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.593582000;1.150e+00;-6.628e-01;-5.374e-01;-5.763e-01;-4.673e-01;9.888e-01;1.103e+00;-5.768e-01;-4.386e-01;1.150e+00;-3.977e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.594582000;1.150e+00;-6.628e-01;-5.373e-01;-5.763e-01;-4.673e-01;9.888e-01;1.103e+00;-5.768e-01;-4.385e-01;1.150e+00;-3.977e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.595582000;1.150e+00;-6.628e-01;-5.373e-01;-5.764e-01;-4.672e-01;9.888e-01;1.103e+00;-5.768e-01;-4.385e-01;1.150e+00;-3.977e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.596582000;1.150e+00;-6.628e-01;-5.373e-01;-5.764e-01;-4.672e-01;9.888e-01;1.103e+00;-5.768e-01;-4.384e-01;1.150e+00;-3.977e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.597582000;1.150e+00;-6.629e-01;-5.372e-01;-5.764e-01;-4.671e-01;9.888e-01;1.103e+00;-5.768e-01;-4.384e-01;1.150e+00;-3.977e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.598582000;1.150e+00;-6.629e-01;-5.372e-01;-5.764e-01;-4.671e-01;9.888e-01;1.103e+00;-5.769e-01;-4.384e-01;1.150e+00;-3.977e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.599582000;1.150e+00;-6.629e-01;-5.372e-01;-5.764e-01;-4.671e-01;9.889e-01;1.103e+00;-5.769e-01;-4.383e-01;1.150e+00;-3.977e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.600582000;1.150e+00;-6.629e-01;-5.371e-01;-5.765e-01;-4.671e-01;9.889e-01;1.103e+00;-5.769e-01;-4.383e-01;1.150e+00;-3.978e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.601582000;1.150e+00;-6.630e-01;-5.371e-01;-5.765e-01;-4.671e-01;9.889e-01;1.103e+00;-5.769e-01;-4.383e-01;1.150e+00;-3.978e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.602582000;1.150e+00;-6.630e-01;-5.371e-01;-5.765e-01;-4.670e-01;9.889e-01;1.103e+00;-5.769e-01;-4.383e-01;1.150e+00;-3.978e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.603582000;1.150e+00;-6.630e-01;-5.371e-01;-5.765e-01;-4.670e-01;9.889e-01;1.103e+00;-5.770e-01;-4.383e-01;1.150e+00;-3.978e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.604582000;1.150e+00;-6.630e-01;-5.371e-01;-5.765e-01;-4.670e-01;9.889e-01;1.103e+00;-5.770e-01;-4.382e-01;1.150e+00;-3.978e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.605582000;1.150e+00;-6.630e-01;-5.370e-01;-5.766e-01;-4.670e-01;9.889e-01;1.103e+00;-5.770e-01;-4.382e-01;1.150e+00;-3.978e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.606582000;1.150e+00;-6.631e-01;-5.370e-01;-5.766e-01;-4.670e-01;9.889e-01;1.103e+00;-5.770e-01;-4.382e-01;1.150e+00;-3.978e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.607582000;1.150e+00;-6.631e-01;-5.370e-01;-5.766e-01;-4.670e-01;9.889e-01;1.103e+00;-5.770e-01;-4.382e-01;1.150e+00;-3.978e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.608582000;1.150e+00;-6.631e-01;-5.370e-01;-5.766e-01;-4.670e-01;9.889e-01;1.103e+00;-5.770e-01;-4.382e-01;1.150e+00;-3.979e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.609582000;1.150e+00;-6.631e-01;-5.370e-01;-5.766e-01;-4.670e-01;9.889e-01;1.103e+00;-5.771e-01;-4.382e-01;1.150e+00;-3.979e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.610582000;1.150e+00;-6.631e-01;-5.370e-01;-5.766e-01;-4.669e-01;9.889e-01;1.103e+00;-5.771e-01;-4.382e-01;1.150e+00;-3.979e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.611582000;1.150e+00;-6.632e-01;-5.370e-01;-5.767e-01;-4.669e-01;9.889e-01;1.103e+00;-5.771e-01;-4.382e-01;1.150e+00;-3.979e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.614582000;1.150e+00;-6.632e-01;-5.370e-01;-5.767e-01;-4.669e-01;9.889e-01;1.103e+00;-5.771e-01;-4.382e-01;1.150e+00;-3.979e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.615582000;1.150e+00;-6.632e-01;-5.370e-01;-5.767e-01;-4.669e-01;9.889e-01;1.103e+00;-5.772e-01;-4.382e-01;1.150e+00;-3.979e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.616582000;1.150e+00;-6.632e-01;-5.370e-01;-5.767e-01;-4.669e-01;9.889e-01;1.103e+00;-5.772e-01;-4.381e-01;1.150e+00;-3.979e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.617582000;1.150e+00;-6.633e-01;-5.370e-01;-5.768e-01;-4.669e-01;9.889e-01;1.103e+00;-5.772e-01;-4.381e-01;1.150e+00;-3.980e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.620582000;1.150e+00;-6.633e-01;-5.370e-01;-5.768e-01;-4.669e-01;9.889e-01;1.103e+00;-5.772e-01;-4.381e-01;1.150e+00;-3.980e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.621582000;1.150e+00;-6.633e-01;-5.370e-01;-5.768e-01;-4.669e-01;9.889e-01;1.103e+00;-5.773e-01;-4.381e-01;1.150e+00;-3.980e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.622582000;1.150e+00;-6.634e-01;-5.370e-01;-5.768e-01;-4.669e-01;9.889e-01;1.103e+00;-5.773e-01;-4.381e-01;1.150e+00;-3.980e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.623582000;1.150e+00;-6.634e-01;-5.370e-01;-5.768e-01;-4.669e-01;9.889e-01;1.103e+00;-5.773e-01;-4.381e-01;1.150e+00;-3.980e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.624582000;1.150e+00;-6.634e-01;-5.370e-01;-5.769e-01;-4.669e-01;9.889e-01;1.103e+00;-5.773e-01;-4.381e-01;1.150e+00;-3.980e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.625582000;1.150e+00;-6.634e-01;-5.370e-01;-5.769e-01;-4.669e-01;9.889e-01;1.103e+00;-5.773e-01;-4.381e-01;1.150e+00;-3.980e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.626582000;1.150e+00;-6.634e-01;-5.370e-01;-5.769e-01;-4.669e-01;9.889e-01;1.103e+00;-5.773e-01;-4.381e-01;1.150e+00;-3.981e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.627582000;1.150e+00;-6.634e-01;-5.370e-01;-5.769e-01;-4.669e-01;9.889e-01;1.103e+00;-5.774e-01;-4.381e-01;1.150e+00;-3.981e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.628582000;1.150e+00;-6.635e-01;-5.370e-01;-5.769e-01;-4.669e-01;9.889e-01;1.103e+00;-5.774e-01;-4.381e-01;1.150e+00;-3.981e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.629582000;1.150e+00;-6.635e-01;-5.370e-01;-5.769e-01;-4.669e-01;9.889e-01;1.103e+00;-5.774e-01;-4.381e-01;1.150e+00;-3.981e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.630582000;1.150e+00;-6.635e-01;-5.370e-01;-5.770e-01;-4.669e-01;9.889e-01;1.103e+00;-5.774e-01;-4.381e-01;1.150e+00;-3.981e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.632582000;1.150e+00;-6.635e-01;-5.370e-01;-5.770e-01;-4.669e-01;9.889e-01;1.103e+00;-5.774e-01;-4.381e-01;1.150e+00;-3.981e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.633582000;1.150e+00;-6.636e-01;-5.370e-01;-5.770e-01;-4.669e-01;9.889e-01;1.103e+00;-5.775e-01;-4.381e-01;1.150e+00;-3.981e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.634582000;1.150e+00;-6.636e-01;-5.370e-01;-5.770e-01;-4.670e-01;9.889e-01;1.103e+00;-5.775e-01;-4.381e-01;1.150e+00;-3.981e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.635582000;1.150e+00;-6.636e-01;-5.370e-01;-5.770e-01;-4.670e-01;9.889e-01;1.103e+00;-5.775e-01;-4.381e-01;1.150e+00;-3.982e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.636582000;1.150e+00;-6.636e-01;-5.370e-01;-5.770e-01;-4.670e-01;9.889e-01;1.103e+00;-5.775e-01;-4.381e-01;1.150e+00;-3.982e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.637582000;1.150e+00;-6.636e-01;-5.370e-01;-5.771e-01;-4.670e-01;9.889e-01;1.103e+00;-5.775e-01;-4.382e-01;1.150e+00;-3.982e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.638582000;1.150e+00;-6.636e-01;-5.370e-01;-5.771e-01;-4.670e-01;9.889e-01;1.103e+00;-5.775e-01;-4.382e-01;1.150e+00;-3.982e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.639582000;1.150e+00;-6.637e-01;-5.370e-01;-5.771e-01;-4.670e-01;9.889e-01;1.103e+00;-5.775e-01;-4.382e-01;1.150e+00;-3.982e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.640582000;1.150e+00;-6.637e-01;-5.370e-01;-5.771e-01;-4.670e-01;9.889e-01;1.103e+00;-5.776e-01;-4.382e-01;1.150e+00;-3.982e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.642582000;1.150e+00;-6.637e-01;-5.370e-01;-5.771e-01;-4.670e-01;9.889e-01;1.103e+00;-5.776e-01;-4.382e-01;1.150e+00;-3.982e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.643582000;1.150e+00;-6.637e-01;-5.370e-01;-5.772e-01;-4.670e-01;9.889e-01;1.103e+00;-5.776e-01;-4.382e-01;1.150e+00;-3.982e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.644582000;1.150e+00;-6.637e-01;-5.370e-01;-5.772e-01;-4.670e-01;9.889e-01;1.103e+00;-5.776e-01;-4.382e-01;1.150e+00;-3.982e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.645582000;1.150e+00;-6.638e-01;-5.370e-01;-5.772e-01;-4.670e-01;9.889e-01;1.103e+00;-5.776e-01;-4.382e-01;1.150e+00;-3.983e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.646582000;1.150e+00;-6.638e-01;-5.370e-01;-5.772e-01;-4.670e-01;9.889e-01;1.103e+00;-5.777e-01;-4.382e-01;1.150e+00;-3.983e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.649582000;1.150e+00;-6.638e-01;-5.370e-01;-5.772e-01;-4.670e-01;9.889e-01;1.103e+00;-5.777e-01;-4.382e-01;1.150e+00;-3.983e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.650582000;1.150e+00;-6.639e-01;-5.370e-01;-5.773e-01;-4.670e-01;9.889e-01;1.103e+00;-5.777e-01;-4.382e-01;1.150e+00;-3.983e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.651582000;1.150e+00;-6.639e-01;-5.370e-01;-5.773e-01;-4.670e-01;9.889e-01;1.103e+00;-5.777e-01;-4.382e-01;1.150e+00;-3.983e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.652582000;1.150e+00;-6.639e-01;-5.371e-01;-5.773e-01;-4.670e-01;9.889e-01;1.103e+00;-5.778e-01;-4.382e-01;1.150e+00;-3.983e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.653582000;1.150e+00;-6.639e-01;-5.371e-01;-5.773e-01;-4.670e-01;9.889e-01;1.103e+00;-5.778e-01;-4.382e-01;1.150e+00;-3.983e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.654582000;1.150e+00;-6.639e-01;-5.371e-01;-5.773e-01;-4.670e-01;9.889e-01;1.103e+00;-5.778e-01;-4.382e-01;1.150e+00;-3.984e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.655582000;1.150e+00;-6.639e-01;-5.371e-01;-5.773e-01;-4.670e-01;9.889e-01;1.103e+00;-5.778e-01;-4.382e-01;1.150e+00;-3.984e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.656582000;1.150e+00;-6.640e-01;-5.371e-01;-5.774e-01;-4.670e-01;9.889e-01;1.103e+00;-5.778e-01;-4.382e-01;1.150e+00;-3.984e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.658582000;1.150e+00;-6.640e-01;-5.371e-01;-5.774e-01;-4.670e-01;9.889e-01;1.103e+00;-5.778e-01;-4.382e-01;1.150e+00;-3.984e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.659582000;1.150e+00;-6.640e-01;-5.371e-01;-5.774e-01;-4.670e-01;9.889e-01;1.103e+00;-5.779e-01;-4.382e-01;1.150e+00;-3.984e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.661582000;1.150e+00;-6.640e-01;-5.371e-01;-5.774e-01;-4.670e-01;9.889e-01;1.103e+00;-5.779e-01;-4.382e-01;1.150e+00;-3.984e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.662582000;1.150e+00;-6.641e-01;-5.371e-01;-5.774e-01;-4.670e-01;9.889e-01;1.103e+00;-5.779e-01;-4.382e-01;1.150e+00;-3.984e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.663582000;1.150e+00;-6.641e-01;-5.371e-01;-5.775e-01;-4.670e-01;9.889e-01;1.103e+00;-5.779e-01;-4.382e-01;1.150e+00;-3.984e-01;-3.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.664582000;1.150e+00;-6.641e-01;-5.371e-01;-5.775e-01;-4.670e-01;9.889e-01;1.103e+00;-5.779e-01;-4.382e-01;1.150e+00;-3.985e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.665582000;1.150e+00;-6.641e-01;-5.371e-01;-5.775e-01;-4.670e-01;9.889e-01;1.103e+00;-5.780e-01;-4.382e-01;1.150e+00;-3.985e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.667582000;1.150e+00;-6.641e-01;-5.371e-01;-5.775e-01;-4.670e-01;9.889e-01;1.103e+00;-5.780e-01;-4.382e-01;1.150e+00;-3.985e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.668582000;1.150e+00;-6.642e-01;-5.371e-01;-5.775e-01;-4.670e-01;9.889e-01;1.103e+00;-5.780e-01;-4.382e-01;1.150e+00;-3.985e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.669582000;1.150e+00;-6.642e-01;-5.371e-01;-5.775e-01;-4.670e-01;9.889e-01;1.103e+00;-5.780e-01;-4.382e-01;1.150e+00;-3.985e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.670582000;1.150e+00;-6.642e-01;-5.371e-01;-5.776e-01;-4.670e-01;9.889e-01;1.103e+00;-5.780e-01;-4.382e-01;1.150e+00;-3.985e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.671582000;1.150e+00;-6.642e-01;-5.371e-01;-5.776e-01;-4.670e-01;9.889e-01;1.103e+00;-5.780e-01;-4.382e-01;1.150e+00;-3.985e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.672582000;1.150e+00;-6.642e-01;-5.371e-01;-5.776e-01;-4.671e-01;9.889e-01;1.103e+00;-5.781e-01;-4.382e-01;1.150e+00;-3.985e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.673582000;1.150e+00;-6.642e-01;-5.371e-01;-5.776e-01;-4.671e-01;9.889e-01;1.103e+00;-5.781e-01;-4.382e-01;1.150e+00;-3.985e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.674582000;1.150e+00;-6.643e-01;-5.371e-01;-5.776e-01;-4.671e-01;9.889e-01;1.103e+00;-5.781e-01;-4.382e-01;1.150e+00;-3.986e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.676582000;1.150e+00;-6.643e-01;-5.371e-01;-5.776e-01;-4.671e-01;9.889e-01;1.103e+00;-5.781e-01;-4.382e-01;1.150e+00;-3.986e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.677582000;1.150e+00;-6.643e-01;-5.371e-01;-5.777e-01;-4.671e-01;9.889e-01;1.103e+00;-5.781e-01;-4.382e-01;1.150e+00;-3.986e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.678582000;1.150e+00;-6.643e-01;-5.371e-01;-5.777e-01;-4.671e-01;9.889e-01;1.103e+00;-5.781e-01;-4.382e-01;1.150e+00;-3.986e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.679582000;1.150e+00;-6.643e-01;-5.371e-01;-5.777e-01;-4.671e-01;9.889e-01;1.103e+00;-5.782e-01;-4.382e-01;1.150e+00;-3.986e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.680582000;1.150e+00;-6.644e-01;-5.371e-01;-5.777e-01;-4.671e-01;9.889e-01;1.103e+00;-5.782e-01;-4.382e-01;1.150e+00;-3.986e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.683582000;1.150e+00;-6.644e-01;-5.371e-01;-5.777e-01;-4.671e-01;9.889e-01;1.103e+00;-5.782e-01;-4.382e-01;1.150e+00;-3.986e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.684582000;1.150e+00;-6.644e-01;-5.371e-01;-5.778e-01;-4.671e-01;9.889e-01;1.103e+00;-5.782e-01;-4.382e-01;1.150e+00;-3.986e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.685582000;1.150e+00;-6.644e-01;-5.371e-01;-5.778e-01;-4.671e-01;9.889e-01;1.103e+00;-5.782e-01;-4.382e-01;1.150e+00;-3.987e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.686582000;1.150e+00;-6.644e-01;-5.371e-01;-5.778e-01;-4.671e-01;9.889e-01;1.103e+00;-5.783e-01;-4.382e-01;1.150e+00;-3.987e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.687582000;1.150e+00;-6.645e-01;-5.372e-01;-5.778e-01;-4.671e-01;9.889e-01;1.103e+00;-5.783e-01;-4.382e-01;1.150e+00;-3.987e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.691582000;1.150e+00;-6.645e-01;-5.372e-01;-5.778e-01;-4.671e-01;9.889e-01;1.103e+00;-5.783e-01;-4.382e-01;1.150e+00;-3.987e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.692582000;1.150e+00;-6.645e-01;-5.372e-01;-5.779e-01;-4.671e-01;9.889e-01;1.103e+00;-5.783e-01;-4.382e-01;1.150e+00;-3.987e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.693582000;1.150e+00;-6.646e-01;-5.372e-01;-5.779e-01;-4.671e-01;9.889e-01;1.103e+00;-5.784e-01;-4.382e-01;1.150e+00;-3.987e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.694582000;1.150e+00;-6.646e-01;-5.372e-01;-5.779e-01;-4.671e-01;9.889e-01;1.103e+00;-5.784e-01;-4.382e-01;1.150e+00;-3.987e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.695582000;1.150e+00;-6.646e-01;-5.372e-01;-5.779e-01;-4.671e-01;9.888e-01;1.103e+00;-5.784e-01;-4.382e-01;1.150e+00;-3.987e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.696582000;1.150e+00;-6.646e-01;-5.372e-01;-5.779e-01;-4.671e-01;9.888e-01;1.103e+00;-5.784e-01;-4.382e-01;1.150e+00;-3.988e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.698582000;1.150e+00;-6.646e-01;-5.372e-01;-5.779e-01;-4.671e-01;9.888e-01;1.103e+00;-5.784e-01;-4.382e-01;1.150e+00;-3.988e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.699582000;1.150e+00;-6.646e-01;-5.372e-01;-5.780e-01;-4.671e-01;9.888e-01;1.103e+00;-5.784e-01;-4.382e-01;1.150e+00;-3.988e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.700582000;1.150e+00;-6.647e-01;-5.372e-01;-5.780e-01;-4.671e-01;9.888e-01;1.103e+00;-5.784e-01;-4.382e-01;1.150e+00;-3.988e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.701582000;1.150e+00;-6.647e-01;-5.372e-01;-5.780e-01;-4.671e-01;9.888e-01;1.103e+00;-5.785e-01;-4.382e-01;1.150e+00;-3.988e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.706582000;1.150e+00;-6.647e-01;-5.372e-01;-5.780e-01;-4.671e-01;9.888e-01;1.103e+00;-5.785e-01;-4.382e-01;1.150e+00;-3.988e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.707582000;1.150e+00;-6.648e-01;-5.372e-01;-5.781e-01;-4.671e-01;9.888e-01;1.103e+00;-5.785e-01;-4.382e-01;1.150e+00;-3.989e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.708582000;1.150e+00;-6.648e-01;-5.372e-01;-5.781e-01;-4.671e-01;9.888e-01;1.103e+00;-5.786e-01;-4.382e-01;1.150e+00;-3.989e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.709582000;1.150e+00;-6.648e-01;-5.372e-01;-5.781e-01;-4.671e-01;9.888e-01;1.103e+00;-5.786e-01;-4.382e-01;1.150e+00;-3.989e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.710582000;1.150e+00;-6.648e-01;-5.372e-01;-5.781e-01;-4.671e-01;9.888e-01;1.103e+00;-5.786e-01;-4.383e-01;1.150e+00;-3.989e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.713582000;1.150e+00;-6.648e-01;-5.372e-01;-5.781e-01;-4.671e-01;9.888e-01;1.103e+00;-5.786e-01;-4.383e-01;1.150e+00;-3.989e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.714582000;1.150e+00;-6.649e-01;-5.372e-01;-5.781e-01;-4.671e-01;9.888e-01;1.103e+00;-5.786e-01;-4.383e-01;1.150e+00;-3.989e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.715582000;1.150e+00;-6.649e-01;-5.372e-01;-5.782e-01;-4.671e-01;9.888e-01;1.103e+00;-5.786e-01;-4.383e-01;1.150e+00;-3.989e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.716582000;1.150e+00;-6.649e-01;-5.372e-01;-5.782e-01;-4.672e-01;9.888e-01;1.103e+00;-5.787e-01;-4.383e-01;1.150e+00;-3.989e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.718582000;1.150e+00;-6.649e-01;-5.372e-01;-5.782e-01;-4.672e-01;9.888e-01;1.103e+00;-5.787e-01;-4.383e-01;1.150e+00;-3.989e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.719582000;1.150e+00;-6.649e-01;-5.372e-01;-5.782e-01;-4.672e-01;9.888e-01;1.103e+00;-5.787e-01;-4.383e-01;1.150e+00;-3.990e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.720582000;1.150e+00;-6.649e-01;-5.372e-01;-5.782e-01;-4.672e-01;9.888e-01;1.103e+00;-5.787e-01;-4.383e-01;1.150e+00;-3.990e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.721582000;1.150e+00;-6.650e-01;-5.372e-01;-5.782e-01;-4.672e-01;9.888e-01;1.103e+00;-5.787e-01;-4.383e-01;1.150e+00;-3.990e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.723582000;1.150e+00;-6.650e-01;-5.372e-01;-5.782e-01;-4.672e-01;9.888e-01;1.103e+00;-5.787e-01;-4.383e-01;1.150e+00;-3.990e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.724582000;1.150e+00;-6.650e-01;-5.372e-01;-5.783e-01;-4.672e-01;9.888e-01;1.103e+00;-5.788e-01;-4.383e-01;1.150e+00;-3.990e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.725582000;1.150e+00;-6.650e-01;-5.372e-01;-5.783e-01;-4.672e-01;9.888e-01;1.103e+00;-5.788e-01;-4.383e-01;1.150e+00;-3.990e-01;-3.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.726582000;1.150e+00;-6.650e-01;-5.373e-01;-5.783e-01;-4.672e-01;9.888e-01;1.103e+00;-5.788e-01;-4.383e-01;1.150e+00;-3.990e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.727582000;1.150e+00;-6.650e-01;-5.373e-01;-5.783e-01;-4.672e-01;9.888e-01;1.103e+00;-5.788e-01;-4.383e-01;1.150e+00;-3.990e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.728582000;1.150e+00;-6.651e-01;-5.373e-01;-5.783e-01;-4.672e-01;9.888e-01;1.103e+00;-5.788e-01;-4.383e-01;1.150e+00;-3.990e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.730582000;1.150e+00;-6.651e-01;-5.373e-01;-5.783e-01;-4.672e-01;9.888e-01;1.103e+00;-5.788e-01;-4.383e-01;1.150e+00;-3.990e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.731582000;1.150e+00;-6.651e-01;-5.373e-01;-5.783e-01;-4.672e-01;9.888e-01;1.103e+00;-5.788e-01;-4.383e-01;1.150e+00;-3.991e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.732582000;1.150e+00;-6.651e-01;-5.373e-01;-5.783e-01;-4.672e-01;9.888e-01;1.103e+00;-5.788e-01;-4.383e-01;1.150e+00;-3.991e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.733582000;1.150e+00;-6.651e-01;-5.373e-01;-5.784e-01;-4.672e-01;9.888e-01;1.103e+00;-5.789e-01;-4.383e-01;1.150e+00;-3.991e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.735582000;1.150e+00;-6.651e-01;-5.373e-01;-5.784e-01;-4.672e-01;9.888e-01;1.103e+00;-5.789e-01;-4.383e-01;1.150e+00;-3.991e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.736582000;1.150e+00;-6.652e-01;-5.373e-01;-5.784e-01;-4.672e-01;9.888e-01;1.103e+00;-5.789e-01;-4.383e-01;1.150e+00;-3.991e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.740582000;1.150e+00;-6.652e-01;-5.373e-01;-5.784e-01;-4.672e-01;9.888e-01;1.103e+00;-5.789e-01;-4.383e-01;1.150e+00;-3.991e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.741582000;1.150e+00;-6.652e-01;-5.373e-01;-5.784e-01;-4.672e-01;9.888e-01;1.103e+00;-5.790e-01;-4.383e-01;1.150e+00;-3.991e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.742582000;1.150e+00;-6.652e-01;-5.373e-01;-5.785e-01;-4.672e-01;9.888e-01;1.103e+00;-5.790e-01;-4.383e-01;1.150e+00;-3.991e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.743582000;1.150e+00;-6.652e-01;-5.373e-01;-5.785e-01;-4.672e-01;9.888e-01;1.103e+00;-5.790e-01;-4.383e-01;1.150e+00;-3.991e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.744582000;1.150e+00;-6.653e-01;-5.373e-01;-5.785e-01;-4.672e-01;9.888e-01;1.103e+00;-5.790e-01;-4.383e-01;1.150e+00;-3.992e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.750582000;1.150e+00;-6.653e-01;-5.373e-01;-5.785e-01;-4.672e-01;9.888e-01;1.103e+00;-5.790e-01;-4.383e-01;1.150e+00;-3.992e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.751582000;1.150e+00;-6.653e-01;-5.373e-01;-5.786e-01;-4.672e-01;9.888e-01;1.103e+00;-5.791e-01;-4.383e-01;1.150e+00;-3.992e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.752582000;1.150e+00;-6.653e-01;-5.373e-01;-5.786e-01;-4.672e-01;9.888e-01;1.103e+00;-5.791e-01;-4.383e-01;1.150e+00;-3.992e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.753582000;1.150e+00;-6.654e-01;-5.373e-01;-5.786e-01;-4.672e-01;9.888e-01;1.103e+00;-5.791e-01;-4.383e-01;1.150e+00;-3.992e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.758582000;1.150e+00;-6.654e-01;-5.373e-01;-5.786e-01;-4.672e-01;9.888e-01;1.103e+00;-5.791e-01;-4.383e-01;1.150e+00;-3.992e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.759582000;1.150e+00;-6.654e-01;-5.373e-01;-5.786e-01;-4.672e-01;9.888e-01;1.103e+00;-5.791e-01;-4.383e-01;1.150e+00;-3.993e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.760582000;1.150e+00;-6.654e-01;-5.373e-01;-5.786e-01;-4.672e-01;9.888e-01;1.103e+00;-5.792e-01;-4.383e-01;1.150e+00;-3.993e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.761582000;1.150e+00;-6.655e-01;-5.373e-01;-5.787e-01;-4.672e-01;9.888e-01;1.103e+00;-5.792e-01;-4.383e-01;1.150e+00;-3.993e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.762582000;1.150e+00;-6.655e-01;-5.373e-01;-5.787e-01;-4.673e-01;9.888e-01;1.103e+00;-5.792e-01;-4.383e-01;1.150e+00;-3.993e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.766582000;1.150e+00;-6.655e-01;-5.373e-01;-5.787e-01;-4.673e-01;9.888e-01;1.103e+00;-5.792e-01;-4.383e-01;1.150e+00;-3.993e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.767582000;1.150e+00;-6.655e-01;-5.374e-01;-5.787e-01;-4.673e-01;9.888e-01;1.103e+00;-5.792e-01;-4.383e-01;1.150e+00;-3.993e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.769582000;1.150e+00;-6.655e-01;-5.374e-01;-5.787e-01;-4.673e-01;9.888e-01;1.103e+00;-5.792e-01;-4.383e-01;1.150e+00;-3.993e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.770582000;1.150e+00;-6.655e-01;-5.374e-01;-5.787e-01;-4.673e-01;9.888e-01;1.103e+00;-5.793e-01;-4.383e-01;1.150e+00;-3.993e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.771582000;1.150e+00;-6.656e-01;-5.374e-01;-5.787e-01;-4.673e-01;9.888e-01;1.103e+00;-5.793e-01;-4.383e-01;1.150e+00;-3.993e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.772582000;1.150e+00;-6.656e-01;-5.374e-01;-5.788e-01;-4.673e-01;9.888e-01;1.103e+00;-5.793e-01;-4.383e-01;1.150e+00;-3.993e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.773582000;1.150e+00;-6.656e-01;-5.374e-01;-5.788e-01;-4.673e-01;9.888e-01;1.103e+00;-5.793e-01;-4.383e-01;1.150e+00;-3.993e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.774582000;1.150e+00;-6.656e-01;-5.374e-01;-5.788e-01;-4.673e-01;9.888e-01;1.103e+00;-5.793e-01;-4.383e-01;1.150e+00;-3.994e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.779582000;1.150e+00;-6.656e-01;-5.374e-01;-5.788e-01;-4.673e-01;9.888e-01;1.103e+00;-5.793e-01;-4.383e-01;1.150e+00;-3.994e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.780582000;1.150e+00;-6.657e-01;-5.374e-01;-5.788e-01;-4.673e-01;9.888e-01;1.103e+00;-5.793e-01;-4.383e-01;1.150e+00;-3.994e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.781582000;1.150e+00;-6.657e-01;-5.374e-01;-5.788e-01;-4.673e-01;9.888e-01;1.103e+00;-5.794e-01;-4.383e-01;1.150e+00;-3.994e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.782582000;1.150e+00;-6.657e-01;-5.374e-01;-5.788e-01;-4.673e-01;9.888e-01;1.103e+00;-5.794e-01;-4.383e-01;1.150e+00;-3.994e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.783582000;1.150e+00;-6.657e-01;-5.374e-01;-5.789e-01;-4.673e-01;9.888e-01;1.103e+00;-5.794e-01;-4.383e-01;1.150e+00;-3.994e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.785582000;1.150e+00;-6.657e-01;-5.374e-01;-5.789e-01;-4.673e-01;9.888e-01;1.103e+00;-5.794e-01;-4.383e-01;1.150e+00;-3.994e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.786582000;1.150e+00;-6.657e-01;-5.374e-01;-5.789e-01;-4.673e-01;9.888e-01;1.103e+00;-5.794e-01;-4.384e-01;1.150e+00;-3.994e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.789582000;1.150e+00;-6.657e-01;-5.374e-01;-5.789e-01;-4.673e-01;9.888e-01;1.103e+00;-5.794e-01;-4.384e-01;1.150e+00;-3.994e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.790582000;1.150e+00;-6.658e-01;-5.374e-01;-5.789e-01;-4.673e-01;9.888e-01;1.103e+00;-5.794e-01;-4.384e-01;1.150e+00;-3.995e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.791582000;1.150e+00;-6.658e-01;-5.374e-01;-5.789e-01;-4.673e-01;9.888e-01;1.103e+00;-5.794e-01;-4.384e-01;1.150e+00;-3.995e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.792582000;1.150e+00;-6.658e-01;-5.374e-01;-5.789e-01;-4.673e-01;9.888e-01;1.103e+00;-5.795e-01;-4.384e-01;1.150e+00;-3.995e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.793582000;1.150e+00;-6.658e-01;-5.374e-01;-5.789e-01;-4.673e-01;9.888e-01;1.103e+00;-5.795e-01;-4.384e-01;1.150e+00;-3.995e-01;-3.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
