time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
22.794582000;1.150e+00;-6.658e-01;-5.374e-01;-5.789e-01;-4.673e-01;9.888e-01;1.103e+00;-5.795e-01;-4.384e-01;1.150e+00;-3.995e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.795582000;1.150e+00;-6.658e-01;-5.374e-01;-5.790e-01;-4.673e-01;9.888e-01;1.103e+00;-5.795e-01;-4.384e-01;1.150e+00;-3.995e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.800582000;1.150e+00;-6.658e-01;-5.374e-01;-5.790e-01;-4.673e-01;9.888e-01;1.103e+00;-5.795e-01;-4.384e-01;1.150e+00;-3.995e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.801582000;1.150e+00;-6.659e-01;-5.374e-01;-5.790e-01;-4.673e-01;9.888e-01;1.103e+00;-5.795e-01;-4.384e-01;1.150e+00;-3.995e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.803582000;1.150e+00;-6.659e-01;-5.374e-01;-5.790e-01;-4.673e-01;9.888e-01;1.103e+00;-5.795e-01;-4.384e-01;1.150e+00;-3.995e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.804582000;1.150e+00;-6.659e-01;-5.374e-01;-5.790e-01;-4.673e-01;9.888e-01;1.103e+00;-5.796e-01;-4.384e-01;1.150e+00;-3.995e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.807582000;1.150e+00;-6.659e-01;-5.374e-01;-5.790e-01;-4.673e-01;9.888e-01;1.103e+00;-5.796e-01;-4.384e-01;1.150e+00;-3.995e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.808582000;1.150e+00;-6.659e-01;-5.374e-01;-5.791e-01;-4.673e-01;9.888e-01;1.103e+00;-5.796e-01;-4.384e-01;1.150e+00;-3.995e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.809582000;1.150e+00;-6.659e-01;-5.375e-01;-5.791e-01;-4.674e-01;9.888e-01;1.103e+00;-5.796e-01;-4.384e-01;1.150e+00;-3.996e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.812582000;1.150e+00;-6.659e-01;-5.375e-01;-5.791e-01;-4.674e-01;9.888e-01;1.103e+00;-5.796e-01;-4.384e-01;1.150e+00;-3.996e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.813582000;1.150e+00;-6.660e-01;-5.375e-01;-5.791e-01;-4.674e-01;9.888e-01;1.103e+00;-5.796e-01;-4.384e-01;1.150e+00;-3.996e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.816582000;1.150e+00;-6.660e-01;-5.375e-01;-5.791e-01;-4.674e-01;9.888e-01;1.103e+00;-5.796e-01;-4.384e-01;1.150e+00;-3.996e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.817582000;1.150e+00;-6.660e-01;-5.375e-01;-5.791e-01;-4.674e-01;9.888e-01;1.103e+00;-5.797e-01;-4.384e-01;1.150e+00;-3.996e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.820582000;1.150e+00;-6.660e-01;-5.375e-01;-5.791e-01;-4.674e-01;9.888e-01;1.103e+00;-5.797e-01;-4.384e-01;1.150e+00;-3.996e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.821582000;1.150e+00;-6.660e-01;-5.375e-01;-5.792e-01;-4.674e-01;9.888e-01;1.103e+00;-5.797e-01;-4.384e-01;1.150e+00;-3.996e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.824582000;1.150e+00;-6.660e-01;-5.375e-01;-5.792e-01;-4.674e-01;9.888e-01;1.103e+00;-5.797e-01;-4.384e-01;1.150e+00;-3.996e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.825582000;1.150e+00;-6.661e-01;-5.375e-01;-5.792e-01;-4.674e-01;9.888e-01;1.103e+00;-5.797e-01;-4.384e-01;1.150e+00;-3.996e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.828582000;1.150e+00;-6.661e-01;-5.375e-01;-5.792e-01;-4.674e-01;9.888e-01;1.103e+00;-5.797e-01;-4.384e-01;1.150e+00;-3.996e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.829582000;1.150e+00;-6.661e-01;-5.375e-01;-5.792e-01;-4.674e-01;9.888e-01;1.103e+00;-5.797e-01;-4.384e-01;1.150e+00;-3.997e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.830582000;1.150e+00;-6.661e-01;-5.375e-01;-5.792e-01;-4.674e-01;9.887e-01;1.103e+00;-5.797e-01;-4.384e-01;1.150e+00;-3.997e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.831582000;1.150e+00;-6.661e-01;-5.375e-01;-5.792e-01;-4.674e-01;9.887e-01;1.103e+00;-5.798e-01;-4.384e-01;1.150e+00;-3.997e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.835582000;1.150e+00;-6.661e-01;-5.375e-01;-5.792e-01;-4.674e-01;9.887e-01;1.103e+00;-5.798e-01;-4.384e-01;1.150e+00;-3.997e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.836582000;1.150e+00;-6.661e-01;-5.375e-01;-5.793e-01;-4.674e-01;9.887e-01;1.103e+00;-5.798e-01;-4.384e-01;1.150e+00;-3.997e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.837582000;1.150e+00;-6.661e-01;-5.375e-01;-5.793e-01;-4.674e-01;9.887e-01;1.103e+00;-5.798e-01;-4.384e-01;1.150e+00;-3.997e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.838582000;1.150e+00;-6.662e-01;-5.375e-01;-5.793e-01;-4.674e-01;9.887e-01;1.103e+00;-5.798e-01;-4.384e-01;1.150e+00;-3.997e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.845582000;1.150e+00;-6.662e-01;-5.375e-01;-5.793e-01;-4.674e-01;9.887e-01;1.103e+00;-5.798e-01;-4.384e-01;1.150e+00;-3.997e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.846582000;1.150e+00;-6.662e-01;-5.375e-01;-5.793e-01;-4.674e-01;9.887e-01;1.103e+00;-5.799e-01;-4.384e-01;1.150e+00;-3.997e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.850582000;1.150e+00;-6.662e-01;-5.375e-01;-5.793e-01;-4.674e-01;9.887e-01;1.103e+00;-5.799e-01;-4.384e-01;1.150e+00;-3.997e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.851582000;1.150e+00;-6.662e-01;-5.376e-01;-5.793e-01;-4.674e-01;9.887e-01;1.103e+00;-5.799e-01;-4.384e-01;1.150e+00;-3.997e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.852582000;1.150e+00;-6.662e-01;-5.376e-01;-5.793e-01;-4.674e-01;9.887e-01;1.103e+00;-5.799e-01;-4.384e-01;1.150e+00;-3.997e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.853582000;1.150e+00;-6.663e-01;-5.376e-01;-5.794e-01;-4.674e-01;9.887e-01;1.103e+00;-5.799e-01;-4.385e-01;1.150e+00;-3.998e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.858582000;1.150e+00;-6.663e-01;-5.376e-01;-5.794e-01;-4.674e-01;9.887e-01;1.103e+00;-5.799e-01;-4.385e-01;1.150e+00;-3.998e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.859582000;1.150e+00;-6.663e-01;-5.376e-01;-5.794e-01;-4.675e-01;9.887e-01;1.103e+00;-5.799e-01;-4.385e-01;1.150e+00;-3.998e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.862582000;1.150e+00;-6.663e-01;-5.376e-01;-5.794e-01;-4.675e-01;9.887e-01;1.103e+00;-5.799e-01;-4.385e-01;1.150e+00;-3.998e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.863582000;1.150e+00;-6.663e-01;-5.376e-01;-5.794e-01;-4.675e-01;9.887e-01;1.103e+00;-5.800e-01;-4.385e-01;1.150e+00;-3.998e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.864582000;1.150e+00;-6.663e-01;-5.376e-01;-5.794e-01;-4.675e-01;9.887e-01;1.103e+00;-5.800e-01;-4.385e-01;1.150e+00;-3.998e-01;-3.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.865582000;1.150e+00;-6.663e-01;-5.376e-01;-5.794e-01;-4.675e-01;9.887e-01;1.103e+00;-5.800e-01;-4.385e-01;1.150e+00;-3.998e-01;-3.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.868582000;1.150e+00;-6.663e-01;-5.376e-01;-5.794e-01;-4.675e-01;9.887e-01;1.103e+00;-5.800e-01;-4.385e-01;1.150e+00;-3.998e-01;-3.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.869582000;1.150e+00;-6.664e-01;-5.376e-01;-5.794e-01;-4.675e-01;9.887e-01;1.103e+00;-5.800e-01;-4.385e-01;1.150e+00;-3.998e-01;-3.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.871582000;1.150e+00;-6.664e-01;-5.376e-01;-5.794e-01;-4.675e-01;9.887e-01;1.103e+00;-5.800e-01;-4.385e-01;1.150e+00;-3.998e-01;-3.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.872582000;1.150e+00;-6.664e-01;-5.376e-01;-5.795e-01;-4.675e-01;9.887e-01;1.103e+00;-5.800e-01;-4.385e-01;1.150e+00;-3.998e-01;-3.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.879582000;1.150e+00;-6.664e-01;-5.376e-01;-5.795e-01;-4.675e-01;9.887e-01;1.103e+00;-5.800e-01;-4.385e-01;1.150e+00;-3.998e-01;-3.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.880582000;1.150e+00;-6.664e-01;-5.376e-01;-5.795e-01;-4.675e-01;9.887e-01;1.103e+00;-5.800e-01;-4.385e-01;1.150e+00;-3.999e-01;-3.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.881582000;1.150e+00;-6.664e-01;-5.376e-01;-5.795e-01;-4.675e-01;9.887e-01;1.103e+00;-5.800e-01;-4.385e-01;1.150e+00;-3.999e-01;-3.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.882582000;1.150e+00;-6.664e-01;-5.376e-01;-5.795e-01;-4.675e-01;9.887e-01;1.103e+00;-5.801e-01;-4.385e-01;1.150e+00;-3.999e-01;-3.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.886582000;1.150e+00;-6.664e-01;-5.376e-01;-5.795e-01;-4.675e-01;9.887e-01;1.103e+00;-5.801e-01;-4.385e-01;1.150e+00;-3.999e-01;-3.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.887582000;1.150e+00;-6.665e-01;-5.376e-01;-5.795e-01;-4.675e-01;9.887e-01;1.103e+00;-5.801e-01;-4.385e-01;1.150e+00;-3.999e-01;-3.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.892582000;1.150e+00;-6.665e-01;-5.376e-01;-5.795e-01;-4.675e-01;9.887e-01;1.103e+00;-5.801e-01;-4.385e-01;1.150e+00;-3.999e-01;-3.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.893582000;1.150e+00;-6.665e-01;-5.376e-01;-5.796e-01;-4.675e-01;9.887e-01;1.103e+00;-5.801e-01;-4.385e-01;1.150e+00;-3.999e-01;-3.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.894582000;1.150e+00;-6.665e-01;-5.376e-01;-5.796e-01;-4.675e-01;9.887e-01;1.103e+00;-5.801e-01;-4.385e-01;1.150e+00;-3.999e-01;-3.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.895582000;1.150e+00;-6.665e-01;-5.377e-01;-5.796e-01;-4.675e-01;9.887e-01;1.103e+00;-5.801e-01;-4.385e-01;1.150e+00;-3.999e-01;-3.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.903582000;1.150e+00;-6.665e-01;-5.377e-01;-5.796e-01;-4.675e-01;9.887e-01;1.103e+00;-5.801e-01;-4.385e-01;1.150e+00;-3.999e-01;-3.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.904582000;1.150e+00;-6.665e-01;-5.377e-01;-5.796e-01;-4.675e-01;9.887e-01;1.103e+00;-5.802e-01;-4.385e-01;1.150e+00;-3.999e-01;-3.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.905582000;1.150e+00;-6.665e-01;-5.377e-01;-5.796e-01;-4.675e-01;9.887e-01;1.103e+00;-5.802e-01;-4.385e-01;1.150e+00;-3.999e-01;-3.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.906582000;1.150e+00;-6.666e-01;-5.377e-01;-5.796e-01;-4.675e-01;9.887e-01;1.103e+00;-5.802e-01;-4.385e-01;1.150e+00;-3.999e-01;-3.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.908582000;1.150e+00;-6.666e-01;-5.377e-01;-5.796e-01;-4.675e-01;9.887e-01;1.103e+00;-5.802e-01;-4.385e-01;1.150e+00;-3.999e-01;-3.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.909582000;1.150e+00;-6.666e-01;-5.377e-01;-5.796e-01;-4.676e-01;9.887e-01;1.103e+00;-5.802e-01;-4.385e-01;1.150e+00;-3.999e-01;-3.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.913582000;1.150e+00;-6.666e-01;-5.377e-01;-5.796e-01;-4.676e-01;9.887e-01;1.103e+00;-5.802e-01;-4.385e-01;1.150e+00;-3.999e-01;-3.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.914582000;1.150e+00;-6.666e-01;-5.377e-01;-5.796e-01;-4.676e-01;9.887e-01;1.103e+00;-5.802e-01;-4.385e-01;1.150e+00;-4.000e-01;-3.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.915582000;1.150e+00;-6.666e-01;-5.377e-01;-5.796e-01;-4.676e-01;9.887e-01;1.103e+00;-5.802e-01;-4.386e-01;1.150e+00;-4.000e-01;-3.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.916582000;1.150e+00;-6.666e-01;-5.377e-01;-5.796e-01;-4.676e-01;9.887e-01;1.103e+00;-5.802e-01;-4.386e-01;1.150e+00;-4.000e-01;-3.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.917582000;1.150e+00;-6.666e-01;-5.377e-01;-5.797e-01;-4.676e-01;9.887e-01;1.103e+00;-5.802e-01;-4.386e-01;1.150e+00;-4.000e-01;-3.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.929582000;1.150e+00;-6.666e-01;-5.377e-01;-5.797e-01;-4.676e-01;9.887e-01;1.103e+00;-5.802e-01;-4.386e-01;1.150e+00;-4.000e-01;-3.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.930582000;1.150e+00;-6.667e-01;-5.377e-01;-5.797e-01;-4.676e-01;9.887e-01;1.103e+00;-5.803e-01;-4.386e-01;1.150e+00;-4.000e-01;-3.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.938582000;1.150e+00;-6.667e-01;-5.377e-01;-5.797e-01;-4.676e-01;9.887e-01;1.103e+00;-5.803e-01;-4.386e-01;1.150e+00;-4.000e-01;-3.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.939582000;1.150e+00;-6.667e-01;-5.378e-01;-5.797e-01;-4.676e-01;9.887e-01;1.103e+00;-5.803e-01;-4.386e-01;1.150e+00;-4.000e-01;-3.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.940582000;1.150e+00;-6.667e-01;-5.378e-01;-5.797e-01;-4.676e-01;9.887e-01;1.103e+00;-5.803e-01;-4.386e-01;1.150e+00;-4.000e-01;-3.227e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.947582000;1.150e+00;-6.667e-01;-5.378e-01;-5.797e-01;-4.676e-01;9.887e-01;1.103e+00;-5.803e-01;-4.386e-01;1.150e+00;-4.000e-01;-3.227e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.948582000;1.150e+00;-6.667e-01;-5.378e-01;-5.798e-01;-4.676e-01;9.887e-01;1.103e+00;-5.803e-01;-4.386e-01;1.150e+00;-4.000e-01;-3.227e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.958582000;1.150e+00;-6.667e-01;-5.378e-01;-5.798e-01;-4.676e-01;9.887e-01;1.103e+00;-5.803e-01;-4.386e-01;1.150e+00;-4.000e-01;-3.227e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.959582000;1.150e+00;-6.668e-01;-5.378e-01;-5.798e-01;-4.676e-01;9.887e-01;1.103e+00;-5.803e-01;-4.386e-01;1.150e+00;-4.001e-01;-3.227e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.960582000;1.150e+00;-6.668e-01;-5.378e-01;-5.798e-01;-4.676e-01;9.887e-01;1.103e+00;-5.803e-01;-4.386e-01;1.150e+00;-4.001e-01;-3.227e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.961582000;1.150e+00;-6.668e-01;-5.378e-01;-5.798e-01;-4.677e-01;9.887e-01;1.103e+00;-5.804e-01;-4.386e-01;1.150e+00;-4.001e-01;-3.227e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.974582000;1.150e+00;-6.668e-01;-5.378e-01;-5.798e-01;-4.677e-01;9.887e-01;1.103e+00;-5.804e-01;-4.386e-01;1.150e+00;-4.001e-01;-3.227e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.975582000;1.150e+00;-6.668e-01;-5.378e-01;-5.798e-01;-4.677e-01;9.887e-01;1.103e+00;-5.804e-01;-4.387e-01;1.150e+00;-4.001e-01;-3.227e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.977582000;1.150e+00;-6.668e-01;-5.378e-01;-5.798e-01;-4.677e-01;9.887e-01;1.103e+00;-5.804e-01;-4.387e-01;1.150e+00;-4.001e-01;-3.227e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.978582000;1.150e+00;-6.668e-01;-5.378e-01;-5.798e-01;-4.677e-01;9.886e-01;1.103e+00;-5.804e-01;-4.387e-01;1.150e+00;-4.001e-01;-3.227e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.984582000;1.150e+00;-6.668e-01;-5.378e-01;-5.798e-01;-4.677e-01;9.886e-01;1.103e+00;-5.804e-01;-4.387e-01;1.150e+00;-4.001e-01;-3.227e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.985582000;1.150e+00;-6.668e-01;-5.379e-01;-5.798e-01;-4.677e-01;9.886e-01;1.103e+00;-5.804e-01;-4.387e-01;1.150e+00;-4.001e-01;-3.227e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.987582000;1.150e+00;-6.668e-01;-5.379e-01;-5.798e-01;-4.677e-01;9.886e-01;1.103e+00;-5.804e-01;-4.387e-01;1.150e+00;-4.001e-01;-3.227e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.988582000;1.150e+00;-6.668e-01;-5.379e-01;-5.799e-01;-4.677e-01;9.886e-01;1.103e+00;-5.804e-01;-4.387e-01;1.150e+00;-4.001e-01;-3.227e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.996582000;1.150e+00;-6.668e-01;-5.379e-01;-5.799e-01;-4.677e-01;9.886e-01;1.103e+00;-5.804e-01;-4.387e-01;1.150e+00;-4.001e-01;-3.227e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
22.997582000;1.150e+00;-6.669e-01;-5.379e-01;-5.799e-01;-4.677e-01;9.886e-01;1.103e+00;-5.804e-01;-4.387e-01;1.150e+00;-4.001e-01;-3.227e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.004582000;1.150e+00;-6.669e-01;-5.379e-01;-5.799e-01;-4.677e-01;9.886e-01;1.103e+00;-5.804e-01;-4.387e-01;1.150e+00;-4.001e-01;-3.227e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.005582000;1.150e+00;-6.669e-01;-5.379e-01;-5.799e-01;-4.677e-01;9.886e-01;1.103e+00;-5.805e-01;-4.387e-01;1.150e+00;-4.001e-01;-3.227e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.013582000;1.150e+00;-6.669e-01;-5.379e-01;-5.799e-01;-4.677e-01;9.886e-01;1.103e+00;-5.805e-01;-4.387e-01;1.150e+00;-4.001e-01;-3.227e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.014582000;1.150e+00;-6.669e-01;-5.379e-01;-5.799e-01;-4.678e-01;9.886e-01;1.103e+00;-5.805e-01;-4.387e-01;1.150e+00;-4.001e-01;-3.227e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.016582000;1.150e+00;-6.669e-01;-5.379e-01;-5.799e-01;-4.678e-01;9.886e-01;1.103e+00;-5.805e-01;-4.387e-01;1.150e+00;-4.001e-01;-3.227e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.017582000;1.150e+00;-6.669e-01;-5.379e-01;-5.799e-01;-4.678e-01;9.886e-01;1.103e+00;-5.805e-01;-4.387e-01;1.150e+00;-4.001e-01;-3.228e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.030582000;1.150e+00;-6.669e-01;-5.379e-01;-5.799e-01;-4.678e-01;9.886e-01;1.103e+00;-5.805e-01;-4.387e-01;1.150e+00;-4.001e-01;-3.228e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.031582000;1.150e+00;-6.669e-01;-5.380e-01;-5.799e-01;-4.678e-01;9.886e-01;1.103e+00;-5.805e-01;-4.387e-01;1.150e+00;-4.001e-01;-3.228e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.032582000;1.150e+00;-6.669e-01;-5.380e-01;-5.799e-01;-4.678e-01;9.886e-01;1.103e+00;-5.805e-01;-4.387e-01;1.150e+00;-4.001e-01;-3.228e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.033582000;1.150e+00;-6.669e-01;-5.380e-01;-5.799e-01;-4.678e-01;9.886e-01;1.103e+00;-5.805e-01;-4.388e-01;1.150e+00;-4.001e-01;-3.228e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.034582000;1.150e+00;-6.669e-01;-5.380e-01;-5.799e-01;-4.678e-01;9.886e-01;1.103e+00;-5.805e-01;-4.388e-01;1.150e+00;-4.002e-01;-3.228e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.052582000;1.150e+00;-6.669e-01;-5.380e-01;-5.799e-01;-4.678e-01;9.886e-01;1.103e+00;-5.805e-01;-4.388e-01;1.150e+00;-4.002e-01;-3.228e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.053582000;1.150e+00;-6.669e-01;-5.380e-01;-5.800e-01;-4.678e-01;9.886e-01;1.103e+00;-5.805e-01;-4.388e-01;1.150e+00;-4.002e-01;-3.228e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.058582000;1.150e+00;-6.669e-01;-5.380e-01;-5.800e-01;-4.678e-01;9.886e-01;1.103e+00;-5.805e-01;-4.388e-01;1.150e+00;-4.002e-01;-3.228e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.059582000;1.150e+00;-6.670e-01;-5.380e-01;-5.800e-01;-4.678e-01;9.886e-01;1.103e+00;-5.805e-01;-4.388e-01;1.150e+00;-4.002e-01;-3.228e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.067582000;1.150e+00;-6.670e-01;-5.380e-01;-5.800e-01;-4.678e-01;9.886e-01;1.103e+00;-5.805e-01;-4.388e-01;1.150e+00;-4.002e-01;-3.228e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.068582000;1.150e+00;-6.670e-01;-5.380e-01;-5.800e-01;-4.679e-01;9.886e-01;1.103e+00;-5.805e-01;-4.388e-01;1.150e+00;-4.002e-01;-3.228e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.077582000;1.150e+00;-6.670e-01;-5.380e-01;-5.800e-01;-4.679e-01;9.886e-01;1.103e+00;-5.805e-01;-4.388e-01;1.150e+00;-4.002e-01;-3.228e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.078582000;1.150e+00;-6.670e-01;-5.381e-01;-5.800e-01;-4.679e-01;9.886e-01;1.103e+00;-5.805e-01;-4.388e-01;1.150e+00;-4.002e-01;-3.228e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.080582000;1.150e+00;-6.670e-01;-5.381e-01;-5.800e-01;-4.679e-01;9.886e-01;1.103e+00;-5.805e-01;-4.388e-01;1.150e+00;-4.002e-01;-3.228e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.081582000;1.150e+00;-6.670e-01;-5.381e-01;-5.800e-01;-4.679e-01;9.886e-01;1.103e+00;-5.806e-01;-4.388e-01;1.150e+00;-4.002e-01;-3.228e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.088582000;1.150e+00;-6.670e-01;-5.381e-01;-5.800e-01;-4.679e-01;9.886e-01;1.103e+00;-5.806e-01;-4.388e-01;1.150e+00;-4.002e-01;-3.228e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.089582000;1.150e+00;-6.670e-01;-5.381e-01;-5.800e-01;-4.679e-01;9.886e-01;1.103e+00;-5.806e-01;-4.389e-01;1.150e+00;-4.002e-01;-3.228e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.093582000;1.150e+00;-6.670e-01;-5.381e-01;-5.800e-01;-4.679e-01;9.886e-01;1.103e+00;-5.806e-01;-4.389e-01;1.150e+00;-4.002e-01;-3.228e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.094582000;1.150e+00;-6.670e-01;-5.381e-01;-5.800e-01;-4.679e-01;9.886e-01;1.103e+00;-5.806e-01;-4.389e-01;1.150e+00;-4.002e-01;-3.229e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.122582000;1.150e+00;-6.670e-01;-5.381e-01;-5.800e-01;-4.679e-01;9.886e-01;1.103e+00;-5.806e-01;-4.389e-01;1.150e+00;-4.002e-01;-3.229e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.123582000;1.150e+00;-6.670e-01;-5.381e-01;-5.800e-01;-4.680e-01;9.886e-01;1.103e+00;-5.806e-01;-4.389e-01;1.150e+00;-4.002e-01;-3.229e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.125582000;1.150e+00;-6.670e-01;-5.381e-01;-5.800e-01;-4.680e-01;9.886e-01;1.103e+00;-5.806e-01;-4.389e-01;1.150e+00;-4.002e-01;-3.229e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.126582000;1.150e+00;-6.670e-01;-5.382e-01;-5.800e-01;-4.680e-01;9.886e-01;1.103e+00;-5.806e-01;-4.389e-01;1.150e+00;-4.002e-01;-3.229e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.134582000;1.150e+00;-6.670e-01;-5.382e-01;-5.800e-01;-4.680e-01;9.886e-01;1.103e+00;-5.806e-01;-4.389e-01;1.150e+00;-4.002e-01;-3.229e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.135582000;1.150e+00;-6.670e-01;-5.382e-01;-5.800e-01;-4.680e-01;9.885e-01;1.103e+00;-5.806e-01;-4.389e-01;1.150e+00;-4.002e-01;-3.229e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.143582000;1.150e+00;-6.670e-01;-5.382e-01;-5.800e-01;-4.680e-01;9.885e-01;1.103e+00;-5.806e-01;-4.389e-01;1.150e+00;-4.002e-01;-3.229e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.144582000;1.150e+00;-6.670e-01;-5.382e-01;-5.800e-01;-4.680e-01;9.885e-01;1.103e+00;-5.806e-01;-4.390e-01;1.150e+00;-4.002e-01;-3.229e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.173582000;1.150e+00;-6.670e-01;-5.382e-01;-5.800e-01;-4.680e-01;9.885e-01;1.103e+00;-5.806e-01;-4.390e-01;1.150e+00;-4.002e-01;-3.229e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.174582000;1.150e+00;-6.670e-01;-5.383e-01;-5.800e-01;-4.680e-01;9.885e-01;1.103e+00;-5.806e-01;-4.390e-01;1.150e+00;-4.002e-01;-3.230e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.177582000;1.150e+00;-6.670e-01;-5.383e-01;-5.800e-01;-4.680e-01;9.885e-01;1.103e+00;-5.806e-01;-4.390e-01;1.150e+00;-4.002e-01;-3.230e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.178582000;1.150e+00;-6.670e-01;-5.383e-01;-5.800e-01;-4.681e-01;9.885e-01;1.103e+00;-5.806e-01;-4.390e-01;1.150e+00;-4.002e-01;-3.230e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.198582000;1.150e+00;-6.670e-01;-5.383e-01;-5.800e-01;-4.681e-01;9.885e-01;1.103e+00;-5.806e-01;-4.390e-01;1.150e+00;-4.002e-01;-3.230e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.199582000;1.150e+00;-6.670e-01;-5.383e-01;-5.800e-01;-4.681e-01;9.885e-01;1.103e+00;-5.806e-01;-4.391e-01;1.150e+00;-4.002e-01;-3.230e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.221582000;1.150e+00;-6.670e-01;-5.383e-01;-5.800e-01;-4.681e-01;9.885e-01;1.103e+00;-5.806e-01;-4.391e-01;1.150e+00;-4.002e-01;-3.230e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.222582000;1.150e+00;-6.670e-01;-5.384e-01;-5.800e-01;-4.681e-01;9.885e-01;1.103e+00;-5.806e-01;-4.391e-01;1.150e+00;-4.002e-01;-3.230e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.232582000;1.150e+00;-6.670e-01;-5.384e-01;-5.800e-01;-4.681e-01;9.885e-01;1.103e+00;-5.806e-01;-4.391e-01;1.150e+00;-4.002e-01;-3.230e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.233582000;1.150e+00;-6.670e-01;-5.384e-01;-5.800e-01;-4.682e-01;9.885e-01;1.103e+00;-5.806e-01;-4.391e-01;1.150e+00;-4.002e-01;-3.230e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.253582000;1.150e+00;-6.670e-01;-5.384e-01;-5.800e-01;-4.682e-01;9.885e-01;1.103e+00;-5.806e-01;-4.391e-01;1.150e+00;-4.002e-01;-3.230e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.254582000;1.150e+00;-6.670e-01;-5.384e-01;-5.800e-01;-4.682e-01;9.885e-01;1.103e+00;-5.806e-01;-4.392e-01;1.150e+00;-4.002e-01;-3.231e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.269582000;1.150e+00;-6.670e-01;-5.384e-01;-5.800e-01;-4.682e-01;9.885e-01;1.103e+00;-5.806e-01;-4.392e-01;1.150e+00;-4.002e-01;-3.231e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.270582000;1.150e+00;-6.670e-01;-5.385e-01;-5.800e-01;-4.682e-01;9.885e-01;1.103e+00;-5.806e-01;-4.392e-01;1.150e+00;-4.002e-01;-3.231e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.287582000;1.150e+00;-6.670e-01;-5.385e-01;-5.800e-01;-4.682e-01;9.885e-01;1.103e+00;-5.806e-01;-4.392e-01;1.150e+00;-4.002e-01;-3.231e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.288582000;1.150e+00;-6.670e-01;-5.385e-01;-5.800e-01;-4.683e-01;9.885e-01;1.103e+00;-5.806e-01;-4.392e-01;1.150e+00;-4.002e-01;-3.231e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.294582000;1.150e+00;-6.670e-01;-5.385e-01;-5.800e-01;-4.683e-01;9.885e-01;1.103e+00;-5.806e-01;-4.392e-01;1.150e+00;-4.002e-01;-3.231e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.295582000;1.150e+00;-6.670e-01;-5.385e-01;-5.800e-01;-4.683e-01;9.884e-01;1.103e+00;-5.806e-01;-4.392e-01;1.150e+00;-4.002e-01;-3.231e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.298582000;1.150e+00;-6.670e-01;-5.385e-01;-5.800e-01;-4.683e-01;9.884e-01;1.103e+00;-5.806e-01;-4.392e-01;1.150e+00;-4.002e-01;-3.231e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.299582000;1.150e+00;-6.670e-01;-5.385e-01;-5.800e-01;-4.683e-01;9.884e-01;1.103e+00;-5.805e-01;-4.392e-01;1.150e+00;-4.002e-01;-3.231e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.307582000;1.150e+00;-6.670e-01;-5.385e-01;-5.800e-01;-4.683e-01;9.884e-01;1.103e+00;-5.805e-01;-4.392e-01;1.150e+00;-4.002e-01;-3.231e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.308582000;1.150e+00;-6.670e-01;-5.385e-01;-5.800e-01;-4.683e-01;9.884e-01;1.103e+00;-5.805e-01;-4.393e-01;1.150e+00;-4.002e-01;-3.231e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.312582000;1.150e+00;-6.670e-01;-5.385e-01;-5.800e-01;-4.683e-01;9.884e-01;1.103e+00;-5.805e-01;-4.393e-01;1.150e+00;-4.002e-01;-3.231e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.313582000;1.150e+00;-6.669e-01;-5.385e-01;-5.800e-01;-4.683e-01;9.884e-01;1.103e+00;-5.805e-01;-4.393e-01;1.150e+00;-4.002e-01;-3.231e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.318582000;1.150e+00;-6.669e-01;-5.385e-01;-5.800e-01;-4.683e-01;9.884e-01;1.103e+00;-5.805e-01;-4.393e-01;1.150e+00;-4.002e-01;-3.231e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.319582000;1.150e+00;-6.669e-01;-5.386e-01;-5.800e-01;-4.683e-01;9.884e-01;1.103e+00;-5.805e-01;-4.393e-01;1.150e+00;-4.002e-01;-3.231e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.324582000;1.150e+00;-6.669e-01;-5.386e-01;-5.800e-01;-4.683e-01;9.884e-01;1.103e+00;-5.805e-01;-4.393e-01;1.150e+00;-4.002e-01;-3.231e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.325582000;1.150e+00;-6.669e-01;-5.386e-01;-5.799e-01;-4.683e-01;9.884e-01;1.103e+00;-5.805e-01;-4.393e-01;1.150e+00;-4.002e-01;-3.231e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.334582000;1.150e+00;-6.669e-01;-5.386e-01;-5.799e-01;-4.683e-01;9.884e-01;1.103e+00;-5.805e-01;-4.393e-01;1.150e+00;-4.002e-01;-3.231e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.335582000;1.150e+00;-6.669e-01;-5.386e-01;-5.799e-01;-4.683e-01;9.884e-01;1.103e+00;-5.805e-01;-4.393e-01;1.150e+00;-4.002e-01;-3.232e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.343582000;1.150e+00;-6.669e-01;-5.386e-01;-5.799e-01;-4.683e-01;9.884e-01;1.103e+00;-5.805e-01;-4.393e-01;1.150e+00;-4.002e-01;-3.232e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.344582000;1.150e+00;-6.669e-01;-5.386e-01;-5.799e-01;-4.684e-01;9.884e-01;1.103e+00;-5.805e-01;-4.393e-01;1.150e+00;-4.002e-01;-3.232e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.361582000;1.150e+00;-6.669e-01;-5.386e-01;-5.799e-01;-4.684e-01;9.884e-01;1.103e+00;-5.805e-01;-4.393e-01;1.150e+00;-4.002e-01;-3.232e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.362582000;1.150e+00;-6.669e-01;-5.386e-01;-5.799e-01;-4.684e-01;9.884e-01;1.103e+00;-5.805e-01;-4.394e-01;1.150e+00;-4.002e-01;-3.232e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.367582000;1.150e+00;-6.669e-01;-5.386e-01;-5.799e-01;-4.684e-01;9.884e-01;1.103e+00;-5.805e-01;-4.394e-01;1.150e+00;-4.002e-01;-3.232e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.368582000;1.150e+00;-6.669e-01;-5.387e-01;-5.799e-01;-4.684e-01;9.884e-01;1.103e+00;-5.805e-01;-4.394e-01;1.150e+00;-4.002e-01;-3.232e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.369582000;1.150e+00;-6.669e-01;-5.387e-01;-5.799e-01;-4.684e-01;9.884e-01;1.103e+00;-5.805e-01;-4.394e-01;1.150e+00;-4.001e-01;-3.232e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.399582000;1.150e+00;-6.669e-01;-5.387e-01;-5.799e-01;-4.684e-01;9.884e-01;1.103e+00;-5.805e-01;-4.394e-01;1.150e+00;-4.001e-01;-3.232e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.400582000;1.150e+00;-6.669e-01;-5.387e-01;-5.799e-01;-4.685e-01;9.884e-01;1.103e+00;-5.805e-01;-4.394e-01;1.150e+00;-4.001e-01;-3.232e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.415582000;1.150e+00;-6.669e-01;-5.387e-01;-5.799e-01;-4.685e-01;9.884e-01;1.103e+00;-5.805e-01;-4.394e-01;1.150e+00;-4.001e-01;-3.232e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.416582000;1.150e+00;-6.669e-01;-5.388e-01;-5.799e-01;-4.685e-01;9.884e-01;1.103e+00;-5.805e-01;-4.395e-01;1.150e+00;-4.001e-01;-3.233e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.455582000;1.150e+00;-6.669e-01;-5.388e-01;-5.799e-01;-4.685e-01;9.884e-01;1.103e+00;-5.805e-01;-4.395e-01;1.150e+00;-4.001e-01;-3.233e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.456582000;1.150e+00;-6.669e-01;-5.388e-01;-5.799e-01;-4.686e-01;9.883e-01;1.103e+00;-5.805e-01;-4.395e-01;1.150e+00;-4.001e-01;-3.233e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.463582000;1.150e+00;-6.669e-01;-5.388e-01;-5.799e-01;-4.686e-01;9.883e-01;1.103e+00;-5.805e-01;-4.395e-01;1.150e+00;-4.001e-01;-3.233e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.464582000;1.150e+00;-6.669e-01;-5.389e-01;-5.799e-01;-4.686e-01;9.883e-01;1.103e+00;-5.805e-01;-4.395e-01;1.150e+00;-4.001e-01;-3.233e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.469582000;1.150e+00;-6.669e-01;-5.389e-01;-5.799e-01;-4.686e-01;9.883e-01;1.103e+00;-5.805e-01;-4.395e-01;1.150e+00;-4.001e-01;-3.233e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.470582000;1.150e+00;-6.669e-01;-5.389e-01;-5.799e-01;-4.686e-01;9.883e-01;1.103e+00;-5.805e-01;-4.396e-01;1.150e+00;-4.001e-01;-3.233e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.478582000;1.150e+00;-6.669e-01;-5.389e-01;-5.799e-01;-4.686e-01;9.883e-01;1.103e+00;-5.805e-01;-4.396e-01;1.150e+00;-4.001e-01;-3.233e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.479582000;1.150e+00;-6.668e-01;-5.389e-01;-5.799e-01;-4.686e-01;9.883e-01;1.103e+00;-5.805e-01;-4.396e-01;1.150e+00;-4.001e-01;-3.233e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.496582000;1.150e+00;-6.668e-01;-5.389e-01;-5.799e-01;-4.686e-01;9.883e-01;1.103e+00;-5.805e-01;-4.396e-01;1.150e+00;-4.001e-01;-3.233e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.497582000;1.150e+00;-6.668e-01;-5.389e-01;-5.799e-01;-4.686e-01;9.883e-01;1.103e+00;-5.805e-01;-4.396e-01;1.150e+00;-4.001e-01;-3.234e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.509582000;1.150e+00;-6.668e-01;-5.389e-01;-5.799e-01;-4.686e-01;9.883e-01;1.103e+00;-5.805e-01;-4.396e-01;1.150e+00;-4.001e-01;-3.234e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.510582000;1.150e+00;-6.668e-01;-5.389e-01;-5.799e-01;-4.686e-01;9.883e-01;1.103e+00;-5.804e-01;-4.396e-01;1.150e+00;-4.001e-01;-3.234e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.511582000;1.150e+00;-6.668e-01;-5.389e-01;-5.799e-01;-4.686e-01;9.883e-01;1.103e+00;-5.804e-01;-4.396e-01;1.150e+00;-4.001e-01;-3.234e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.512582000;1.150e+00;-6.668e-01;-5.389e-01;-5.799e-01;-4.687e-01;9.883e-01;1.103e+00;-5.804e-01;-4.396e-01;1.150e+00;-4.001e-01;-3.234e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.513582000;1.150e+00;-6.668e-01;-5.390e-01;-5.799e-01;-4.687e-01;9.883e-01;1.103e+00;-5.804e-01;-4.396e-01;1.150e+00;-4.001e-01;-3.234e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.517582000;1.150e+00;-6.668e-01;-5.390e-01;-5.799e-01;-4.687e-01;9.883e-01;1.103e+00;-5.804e-01;-4.396e-01;1.150e+00;-4.001e-01;-3.234e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.518582000;1.150e+00;-6.668e-01;-5.390e-01;-5.798e-01;-4.687e-01;9.883e-01;1.103e+00;-5.804e-01;-4.396e-01;1.150e+00;-4.001e-01;-3.234e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.524582000;1.150e+00;-6.668e-01;-5.390e-01;-5.798e-01;-4.687e-01;9.883e-01;1.103e+00;-5.804e-01;-4.396e-01;1.150e+00;-4.001e-01;-3.234e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.525582000;1.150e+00;-6.668e-01;-5.390e-01;-5.798e-01;-4.687e-01;9.883e-01;1.103e+00;-5.804e-01;-4.397e-01;1.150e+00;-4.001e-01;-3.234e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.561582000;1.150e+00;-6.668e-01;-5.390e-01;-5.798e-01;-4.687e-01;9.883e-01;1.103e+00;-5.804e-01;-4.397e-01;1.150e+00;-4.001e-01;-3.234e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.562582000;1.150e+00;-6.668e-01;-5.391e-01;-5.798e-01;-4.687e-01;9.883e-01;1.103e+00;-5.804e-01;-4.397e-01;1.150e+00;-4.001e-01;-3.234e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.568582000;1.150e+00;-6.668e-01;-5.391e-01;-5.798e-01;-4.687e-01;9.883e-01;1.103e+00;-5.804e-01;-4.397e-01;1.150e+00;-4.001e-01;-3.234e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.569582000;1.150e+00;-6.668e-01;-5.391e-01;-5.798e-01;-4.688e-01;9.883e-01;1.103e+00;-5.804e-01;-4.397e-01;1.150e+00;-4.001e-01;-3.234e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.577582000;1.150e+00;-6.668e-01;-5.391e-01;-5.798e-01;-4.688e-01;9.883e-01;1.103e+00;-5.804e-01;-4.397e-01;1.150e+00;-4.001e-01;-3.234e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.578582000;1.150e+00;-6.668e-01;-5.391e-01;-5.798e-01;-4.688e-01;9.883e-01;1.103e+00;-5.804e-01;-4.397e-01;1.150e+00;-4.001e-01;-3.235e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.579582000;1.150e+00;-6.668e-01;-5.391e-01;-5.798e-01;-4.688e-01;9.883e-01;1.103e+00;-5.804e-01;-4.397e-01;1.150e+00;-4.001e-01;-3.235e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.580582000;1.150e+00;-6.668e-01;-5.391e-01;-5.798e-01;-4.688e-01;9.883e-01;1.103e+00;-5.804e-01;-4.398e-01;1.150e+00;-4.001e-01;-3.235e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.610582000;1.150e+00;-6.668e-01;-5.391e-01;-5.798e-01;-4.688e-01;9.883e-01;1.103e+00;-5.804e-01;-4.398e-01;1.150e+00;-4.001e-01;-3.235e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.611582000;1.150e+00;-6.668e-01;-5.392e-01;-5.798e-01;-4.688e-01;9.883e-01;1.103e+00;-5.804e-01;-4.398e-01;1.150e+00;-4.001e-01;-3.235e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.618582000;1.150e+00;-6.668e-01;-5.392e-01;-5.798e-01;-4.688e-01;9.883e-01;1.103e+00;-5.804e-01;-4.398e-01;1.150e+00;-4.001e-01;-3.235e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.619582000;1.150e+00;-6.668e-01;-5.392e-01;-5.798e-01;-4.688e-01;9.882e-01;1.103e+00;-5.804e-01;-4.398e-01;1.150e+00;-4.001e-01;-3.235e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.624582000;1.150e+00;-6.668e-01;-5.392e-01;-5.798e-01;-4.688e-01;9.882e-01;1.103e+00;-5.804e-01;-4.398e-01;1.150e+00;-4.001e-01;-3.235e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.625582000;1.150e+00;-6.668e-01;-5.392e-01;-5.798e-01;-4.689e-01;9.882e-01;1.103e+00;-5.804e-01;-4.398e-01;1.150e+00;-4.001e-01;-3.235e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.634582000;1.150e+00;-6.668e-01;-5.392e-01;-5.798e-01;-4.689e-01;9.882e-01;1.103e+00;-5.804e-01;-4.398e-01;1.150e+00;-4.001e-01;-3.235e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.635582000;1.150e+00;-6.668e-01;-5.392e-01;-5.798e-01;-4.689e-01;9.882e-01;1.103e+00;-5.804e-01;-4.399e-01;1.150e+00;-4.001e-01;-3.235e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.659582000;1.150e+00;-6.668e-01;-5.392e-01;-5.798e-01;-4.689e-01;9.882e-01;1.103e+00;-5.804e-01;-4.399e-01;1.150e+00;-4.001e-01;-3.235e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.660582000;1.150e+00;-6.668e-01;-5.393e-01;-5.798e-01;-4.689e-01;9.882e-01;1.103e+00;-5.804e-01;-4.399e-01;1.150e+00;-4.001e-01;-3.236e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.680582000;1.150e+00;-6.668e-01;-5.393e-01;-5.798e-01;-4.689e-01;9.882e-01;1.103e+00;-5.804e-01;-4.399e-01;1.150e+00;-4.001e-01;-3.236e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.681582000;1.150e+00;-6.668e-01;-5.393e-01;-5.798e-01;-4.690e-01;9.882e-01;1.103e+00;-5.804e-01;-4.399e-01;1.150e+00;-4.001e-01;-3.236e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.689582000;1.150e+00;-6.668e-01;-5.393e-01;-5.798e-01;-4.690e-01;9.882e-01;1.103e+00;-5.804e-01;-4.399e-01;1.150e+00;-4.001e-01;-3.236e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.690582000;1.150e+00;-6.668e-01;-5.393e-01;-5.798e-01;-4.690e-01;9.882e-01;1.103e+00;-5.804e-01;-4.400e-01;1.150e+00;-4.001e-01;-3.236e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.693582000;1.150e+00;-6.668e-01;-5.393e-01;-5.798e-01;-4.690e-01;9.882e-01;1.103e+00;-5.804e-01;-4.400e-01;1.150e+00;-4.001e-01;-3.236e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.694582000;1.150e+00;-6.667e-01;-5.393e-01;-5.798e-01;-4.690e-01;9.882e-01;1.103e+00;-5.804e-01;-4.400e-01;1.150e+00;-4.000e-01;-3.236e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.709582000;1.150e+00;-6.667e-01;-5.393e-01;-5.798e-01;-4.690e-01;9.882e-01;1.103e+00;-5.804e-01;-4.400e-01;1.150e+00;-4.000e-01;-3.236e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.710582000;1.150e+00;-6.667e-01;-5.394e-01;-5.798e-01;-4.690e-01;9.882e-01;1.103e+00;-5.804e-01;-4.400e-01;1.150e+00;-4.000e-01;-3.236e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.737582000;1.150e+00;-6.667e-01;-5.394e-01;-5.798e-01;-4.690e-01;9.882e-01;1.103e+00;-5.804e-01;-4.400e-01;1.150e+00;-4.000e-01;-3.236e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.738582000;1.150e+00;-6.667e-01;-5.394e-01;-5.798e-01;-4.691e-01;9.882e-01;1.103e+00;-5.804e-01;-4.400e-01;1.150e+00;-4.000e-01;-3.236e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.741582000;1.150e+00;-6.667e-01;-5.394e-01;-5.798e-01;-4.691e-01;9.882e-01;1.103e+00;-5.804e-01;-4.400e-01;1.150e+00;-4.000e-01;-3.236e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.742582000;1.150e+00;-6.667e-01;-5.394e-01;-5.798e-01;-4.691e-01;9.882e-01;1.103e+00;-5.804e-01;-4.400e-01;1.150e+00;-4.000e-01;-3.237e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.744582000;1.150e+00;-6.667e-01;-5.394e-01;-5.798e-01;-4.691e-01;9.882e-01;1.103e+00;-5.804e-01;-4.400e-01;1.150e+00;-4.000e-01;-3.237e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.745582000;1.150e+00;-6.667e-01;-5.394e-01;-5.798e-01;-4.691e-01;9.882e-01;1.103e+00;-5.804e-01;-4.401e-01;1.150e+00;-4.000e-01;-3.237e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.757582000;1.150e+00;-6.667e-01;-5.394e-01;-5.798e-01;-4.691e-01;9.882e-01;1.103e+00;-5.804e-01;-4.401e-01;1.150e+00;-4.000e-01;-3.237e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.758582000;1.150e+00;-6.667e-01;-5.395e-01;-5.798e-01;-4.691e-01;9.882e-01;1.103e+00;-5.804e-01;-4.401e-01;1.150e+00;-4.000e-01;-3.237e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.781582000;1.150e+00;-6.667e-01;-5.395e-01;-5.798e-01;-4.691e-01;9.882e-01;1.103e+00;-5.804e-01;-4.401e-01;1.150e+00;-4.000e-01;-3.237e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.782582000;1.150e+00;-6.667e-01;-5.395e-01;-5.798e-01;-4.691e-01;9.881e-01;1.103e+00;-5.804e-01;-4.401e-01;1.150e+00;-4.000e-01;-3.237e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.793582000;1.150e+00;-6.667e-01;-5.395e-01;-5.798e-01;-4.691e-01;9.881e-01;1.103e+00;-5.804e-01;-4.401e-01;1.150e+00;-4.000e-01;-3.237e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.794582000;1.150e+00;-6.667e-01;-5.395e-01;-5.798e-01;-4.692e-01;9.881e-01;1.103e+00;-5.804e-01;-4.401e-01;1.150e+00;-4.000e-01;-3.237e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.800582000;1.150e+00;-6.667e-01;-5.395e-01;-5.798e-01;-4.692e-01;9.881e-01;1.103e+00;-5.804e-01;-4.401e-01;1.150e+00;-4.000e-01;-3.237e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.801582000;1.150e+00;-6.667e-01;-5.395e-01;-5.798e-01;-4.692e-01;9.881e-01;1.103e+00;-5.804e-01;-4.402e-01;1.150e+00;-4.000e-01;-3.237e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.806582000;1.150e+00;-6.667e-01;-5.395e-01;-5.798e-01;-4.692e-01;9.881e-01;1.103e+00;-5.804e-01;-4.402e-01;1.150e+00;-4.000e-01;-3.237e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.807582000;1.150e+00;-6.667e-01;-5.396e-01;-5.798e-01;-4.692e-01;9.881e-01;1.103e+00;-5.804e-01;-4.402e-01;1.150e+00;-4.000e-01;-3.237e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.823582000;1.150e+00;-6.667e-01;-5.396e-01;-5.798e-01;-4.692e-01;9.881e-01;1.103e+00;-5.804e-01;-4.402e-01;1.150e+00;-4.000e-01;-3.237e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.824582000;1.150e+00;-6.667e-01;-5.396e-01;-5.798e-01;-4.692e-01;9.881e-01;1.103e+00;-5.804e-01;-4.402e-01;1.150e+00;-4.000e-01;-3.238e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.828582000;1.150e+00;-6.667e-01;-5.396e-01;-5.798e-01;-4.692e-01;9.881e-01;1.103e+00;-5.804e-01;-4.402e-01;1.150e+00;-4.000e-01;-3.238e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.829582000;1.150e+00;-6.667e-01;-5.396e-01;-5.797e-01;-4.692e-01;9.881e-01;1.103e+00;-5.804e-01;-4.402e-01;1.150e+00;-4.000e-01;-3.238e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.850582000;1.150e+00;-6.667e-01;-5.396e-01;-5.797e-01;-4.692e-01;9.881e-01;1.103e+00;-5.804e-01;-4.402e-01;1.150e+00;-4.000e-01;-3.238e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.851582000;1.150e+00;-6.667e-01;-5.396e-01;-5.797e-01;-4.693e-01;9.881e-01;1.103e+00;-5.804e-01;-4.402e-01;1.150e+00;-4.000e-01;-3.238e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.855582000;1.150e+00;-6.667e-01;-5.396e-01;-5.797e-01;-4.693e-01;9.881e-01;1.103e+00;-5.804e-01;-4.402e-01;1.150e+00;-4.000e-01;-3.238e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.856582000;1.150e+00;-6.667e-01;-5.397e-01;-5.797e-01;-4.693e-01;9.881e-01;1.103e+00;-5.804e-01;-4.402e-01;1.150e+00;-4.000e-01;-3.238e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.857582000;1.150e+00;-6.667e-01;-5.397e-01;-5.797e-01;-4.693e-01;9.881e-01;1.103e+00;-5.804e-01;-4.403e-01;1.150e+00;-4.000e-01;-3.238e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.905582000;1.150e+00;-6.667e-01;-5.397e-01;-5.797e-01;-4.693e-01;9.881e-01;1.103e+00;-5.804e-01;-4.403e-01;1.150e+00;-4.000e-01;-3.238e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.906582000;1.150e+00;-6.667e-01;-5.398e-01;-5.797e-01;-4.693e-01;9.881e-01;1.103e+00;-5.804e-01;-4.403e-01;1.150e+00;-4.000e-01;-3.239e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.907582000;1.150e+00;-6.667e-01;-5.398e-01;-5.797e-01;-4.694e-01;9.881e-01;1.103e+00;-5.804e-01;-4.403e-01;1.150e+00;-4.000e-01;-3.239e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.912582000;1.150e+00;-6.667e-01;-5.398e-01;-5.797e-01;-4.694e-01;9.881e-01;1.103e+00;-5.804e-01;-4.403e-01;1.150e+00;-4.000e-01;-3.239e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.913582000;1.150e+00;-6.667e-01;-5.398e-01;-5.797e-01;-4.694e-01;9.881e-01;1.103e+00;-5.804e-01;-4.404e-01;1.150e+00;-4.000e-01;-3.239e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.946582000;1.150e+00;-6.667e-01;-5.398e-01;-5.797e-01;-4.694e-01;9.881e-01;1.103e+00;-5.804e-01;-4.404e-01;1.150e+00;-4.000e-01;-3.239e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.947582000;1.150e+00;-6.667e-01;-5.398e-01;-5.797e-01;-4.694e-01;9.880e-01;1.103e+00;-5.804e-01;-4.404e-01;1.150e+00;-4.000e-01;-3.239e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.953582000;1.150e+00;-6.667e-01;-5.398e-01;-5.797e-01;-4.694e-01;9.880e-01;1.103e+00;-5.804e-01;-4.404e-01;1.150e+00;-4.000e-01;-3.239e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.954582000;1.150e+00;-6.667e-01;-5.398e-01;-5.797e-01;-4.694e-01;9.880e-01;1.103e+00;-5.803e-01;-4.404e-01;1.150e+00;-4.000e-01;-3.239e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
