time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
23.955582000;1.150e+00;-6.667e-01;-5.398e-01;-5.797e-01;-4.694e-01;9.880e-01;1.103e+00;-5.803e-01;-4.404e-01;1.150e+00;-4.000e-01;-3.239e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.956582000;1.150e+00;-6.667e-01;-5.399e-01;-5.797e-01;-4.694e-01;9.880e-01;1.103e+00;-5.803e-01;-4.404e-01;1.150e+00;-4.000e-01;-3.239e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.959582000;1.150e+00;-6.667e-01;-5.399e-01;-5.797e-01;-4.694e-01;9.880e-01;1.103e+00;-5.803e-01;-4.404e-01;1.150e+00;-4.000e-01;-3.239e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.960582000;1.150e+00;-6.667e-01;-5.399e-01;-5.797e-01;-4.694e-01;9.880e-01;1.103e+00;-5.804e-01;-4.404e-01;1.150e+00;-4.000e-01;-3.239e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.963582000;1.150e+00;-6.667e-01;-5.399e-01;-5.797e-01;-4.694e-01;9.880e-01;1.103e+00;-5.804e-01;-4.404e-01;1.150e+00;-4.000e-01;-3.239e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.964582000;1.150e+00;-6.667e-01;-5.399e-01;-5.797e-01;-4.695e-01;9.880e-01;1.103e+00;-5.804e-01;-4.404e-01;1.150e+00;-4.000e-01;-3.239e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.965582000;1.150e+00;-6.667e-01;-5.399e-01;-5.797e-01;-4.695e-01;9.880e-01;1.103e+00;-5.804e-01;-4.404e-01;1.150e+00;-4.000e-01;-3.239e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.966582000;1.150e+00;-6.667e-01;-5.399e-01;-5.797e-01;-4.695e-01;9.880e-01;1.103e+00;-5.803e-01;-4.404e-01;1.150e+00;-4.000e-01;-3.239e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.968582000;1.150e+00;-6.667e-01;-5.399e-01;-5.797e-01;-4.695e-01;9.880e-01;1.103e+00;-5.803e-01;-4.404e-01;1.150e+00;-4.000e-01;-3.239e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.969582000;1.150e+00;-6.667e-01;-5.399e-01;-5.797e-01;-4.695e-01;9.880e-01;1.103e+00;-5.803e-01;-4.405e-01;1.150e+00;-4.000e-01;-3.239e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.987582000;1.150e+00;-6.667e-01;-5.399e-01;-5.797e-01;-4.695e-01;9.880e-01;1.103e+00;-5.803e-01;-4.405e-01;1.150e+00;-4.000e-01;-3.239e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
23.988582000;1.150e+00;-6.667e-01;-5.399e-01;-5.797e-01;-4.695e-01;9.880e-01;1.103e+00;-5.803e-01;-4.405e-01;1.150e+00;-4.000e-01;-3.240e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.004582000;1.150e+00;-6.667e-01;-5.399e-01;-5.797e-01;-4.695e-01;9.880e-01;1.103e+00;-5.803e-01;-4.405e-01;1.150e+00;-4.000e-01;-3.240e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.005582000;1.150e+00;-6.667e-01;-5.400e-01;-5.797e-01;-4.695e-01;9.880e-01;1.103e+00;-5.803e-01;-4.405e-01;1.150e+00;-4.000e-01;-3.240e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.020582000;1.150e+00;-6.667e-01;-5.400e-01;-5.797e-01;-4.695e-01;9.880e-01;1.103e+00;-5.803e-01;-4.405e-01;1.150e+00;-4.000e-01;-3.240e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.021582000;1.150e+00;-6.667e-01;-5.400e-01;-5.797e-01;-4.696e-01;9.880e-01;1.103e+00;-5.803e-01;-4.405e-01;1.150e+00;-4.000e-01;-3.240e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.025582000;1.150e+00;-6.667e-01;-5.400e-01;-5.797e-01;-4.696e-01;9.880e-01;1.103e+00;-5.803e-01;-4.405e-01;1.150e+00;-4.000e-01;-3.240e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.026582000;1.150e+00;-6.667e-01;-5.400e-01;-5.797e-01;-4.696e-01;9.880e-01;1.103e+00;-5.803e-01;-4.406e-01;1.150e+00;-4.000e-01;-3.240e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.053582000;1.150e+00;-6.667e-01;-5.400e-01;-5.797e-01;-4.696e-01;9.880e-01;1.103e+00;-5.803e-01;-4.406e-01;1.150e+00;-4.000e-01;-3.240e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.054582000;1.150e+00;-6.667e-01;-5.401e-01;-5.797e-01;-4.696e-01;9.880e-01;1.103e+00;-5.803e-01;-4.406e-01;1.150e+00;-4.000e-01;-3.240e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.070582000;1.150e+00;-6.667e-01;-5.401e-01;-5.797e-01;-4.696e-01;9.880e-01;1.103e+00;-5.803e-01;-4.406e-01;1.150e+00;-4.000e-01;-3.240e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.071582000;1.150e+00;-6.667e-01;-5.401e-01;-5.797e-01;-4.696e-01;9.880e-01;1.103e+00;-5.803e-01;-4.406e-01;1.150e+00;-4.000e-01;-3.241e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.077582000;1.150e+00;-6.667e-01;-5.401e-01;-5.797e-01;-4.696e-01;9.880e-01;1.103e+00;-5.803e-01;-4.406e-01;1.150e+00;-4.000e-01;-3.241e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.078582000;1.150e+00;-6.667e-01;-5.401e-01;-5.797e-01;-4.697e-01;9.880e-01;1.103e+00;-5.803e-01;-4.406e-01;1.150e+00;-4.000e-01;-3.241e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.081582000;1.150e+00;-6.667e-01;-5.401e-01;-5.797e-01;-4.697e-01;9.880e-01;1.103e+00;-5.803e-01;-4.406e-01;1.150e+00;-4.000e-01;-3.241e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.082582000;1.150e+00;-6.667e-01;-5.401e-01;-5.797e-01;-4.697e-01;9.880e-01;1.103e+00;-5.803e-01;-4.407e-01;1.150e+00;-4.000e-01;-3.241e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.103582000;1.150e+00;-6.667e-01;-5.401e-01;-5.797e-01;-4.697e-01;9.880e-01;1.103e+00;-5.803e-01;-4.407e-01;1.150e+00;-4.000e-01;-3.241e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.104582000;1.150e+00;-6.667e-01;-5.402e-01;-5.797e-01;-4.697e-01;9.880e-01;1.103e+00;-5.803e-01;-4.407e-01;1.150e+00;-4.000e-01;-3.241e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.111582000;1.150e+00;-6.667e-01;-5.402e-01;-5.797e-01;-4.697e-01;9.880e-01;1.103e+00;-5.803e-01;-4.407e-01;1.150e+00;-4.000e-01;-3.241e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.112582000;1.150e+00;-6.667e-01;-5.402e-01;-5.797e-01;-4.697e-01;9.879e-01;1.103e+00;-5.803e-01;-4.407e-01;1.150e+00;-4.000e-01;-3.241e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.135582000;1.150e+00;-6.667e-01;-5.402e-01;-5.797e-01;-4.697e-01;9.879e-01;1.103e+00;-5.803e-01;-4.407e-01;1.150e+00;-4.000e-01;-3.241e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.136582000;1.150e+00;-6.667e-01;-5.402e-01;-5.797e-01;-4.698e-01;9.879e-01;1.103e+00;-5.803e-01;-4.407e-01;1.150e+00;-4.000e-01;-3.241e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.138582000;1.150e+00;-6.667e-01;-5.402e-01;-5.797e-01;-4.698e-01;9.879e-01;1.103e+00;-5.803e-01;-4.407e-01;1.150e+00;-4.000e-01;-3.241e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.139582000;1.150e+00;-6.667e-01;-5.402e-01;-5.797e-01;-4.698e-01;9.879e-01;1.103e+00;-5.803e-01;-4.408e-01;1.150e+00;-4.000e-01;-3.241e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.153582000;1.150e+00;-6.667e-01;-5.402e-01;-5.797e-01;-4.698e-01;9.879e-01;1.103e+00;-5.803e-01;-4.408e-01;1.150e+00;-4.000e-01;-3.241e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.154582000;1.150e+00;-6.667e-01;-5.403e-01;-5.797e-01;-4.698e-01;9.879e-01;1.103e+00;-5.803e-01;-4.408e-01;1.150e+00;-4.000e-01;-3.241e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.155582000;1.150e+00;-6.667e-01;-5.403e-01;-5.797e-01;-4.698e-01;9.879e-01;1.103e+00;-5.803e-01;-4.408e-01;1.150e+00;-4.000e-01;-3.242e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.192582000;1.150e+00;-6.667e-01;-5.403e-01;-5.797e-01;-4.698e-01;9.879e-01;1.103e+00;-5.803e-01;-4.408e-01;1.150e+00;-4.000e-01;-3.242e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.193582000;1.150e+00;-6.667e-01;-5.403e-01;-5.797e-01;-4.699e-01;9.879e-01;1.103e+00;-5.803e-01;-4.408e-01;1.150e+00;-4.000e-01;-3.242e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.195582000;1.150e+00;-6.667e-01;-5.403e-01;-5.797e-01;-4.699e-01;9.879e-01;1.103e+00;-5.803e-01;-4.408e-01;1.150e+00;-4.000e-01;-3.242e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.196582000;1.150e+00;-6.667e-01;-5.403e-01;-5.797e-01;-4.699e-01;9.879e-01;1.103e+00;-5.803e-01;-4.409e-01;1.150e+00;-4.000e-01;-3.242e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.198582000;1.150e+00;-6.667e-01;-5.403e-01;-5.797e-01;-4.699e-01;9.879e-01;1.103e+00;-5.803e-01;-4.409e-01;1.150e+00;-4.000e-01;-3.242e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.199582000;1.150e+00;-6.667e-01;-5.403e-01;-5.797e-01;-4.699e-01;9.879e-01;1.103e+00;-5.804e-01;-4.409e-01;1.150e+00;-4.000e-01;-3.242e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.201582000;1.150e+00;-6.667e-01;-5.403e-01;-5.797e-01;-4.699e-01;9.879e-01;1.103e+00;-5.804e-01;-4.409e-01;1.150e+00;-4.000e-01;-3.242e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.202582000;1.150e+00;-6.667e-01;-5.403e-01;-5.797e-01;-4.699e-01;9.879e-01;1.103e+00;-5.803e-01;-4.409e-01;1.150e+00;-4.000e-01;-3.242e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.204582000;1.150e+00;-6.667e-01;-5.403e-01;-5.797e-01;-4.699e-01;9.879e-01;1.103e+00;-5.803e-01;-4.409e-01;1.150e+00;-4.000e-01;-3.242e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.205582000;1.150e+00;-6.667e-01;-5.404e-01;-5.797e-01;-4.699e-01;9.879e-01;1.103e+00;-5.803e-01;-4.409e-01;1.150e+00;-4.000e-01;-3.242e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.211582000;1.150e+00;-6.667e-01;-5.404e-01;-5.797e-01;-4.699e-01;9.879e-01;1.103e+00;-5.803e-01;-4.409e-01;1.150e+00;-4.000e-01;-3.242e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.212582000;1.150e+00;-6.667e-01;-5.404e-01;-5.797e-01;-4.699e-01;9.879e-01;1.103e+00;-5.804e-01;-4.409e-01;1.150e+00;-4.000e-01;-3.242e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.237582000;1.150e+00;-6.667e-01;-5.404e-01;-5.797e-01;-4.699e-01;9.879e-01;1.103e+00;-5.804e-01;-4.409e-01;1.150e+00;-4.000e-01;-3.242e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.238582000;1.150e+00;-6.667e-01;-5.404e-01;-5.797e-01;-4.699e-01;9.879e-01;1.103e+00;-5.804e-01;-4.409e-01;1.150e+00;-4.000e-01;-3.243e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.250582000;1.150e+00;-6.667e-01;-5.404e-01;-5.797e-01;-4.699e-01;9.879e-01;1.103e+00;-5.804e-01;-4.409e-01;1.150e+00;-4.000e-01;-3.243e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.251582000;1.150e+00;-6.667e-01;-5.404e-01;-5.797e-01;-4.700e-01;9.879e-01;1.103e+00;-5.804e-01;-4.409e-01;1.150e+00;-4.000e-01;-3.243e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.252582000;1.150e+00;-6.667e-01;-5.404e-01;-5.797e-01;-4.700e-01;9.879e-01;1.103e+00;-5.804e-01;-4.409e-01;1.150e+00;-4.000e-01;-3.243e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.253582000;1.150e+00;-6.667e-01;-5.404e-01;-5.797e-01;-4.700e-01;9.879e-01;1.103e+00;-5.804e-01;-4.410e-01;1.150e+00;-4.000e-01;-3.243e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.254582000;1.150e+00;-6.667e-01;-5.404e-01;-5.797e-01;-4.700e-01;9.879e-01;1.103e+00;-5.804e-01;-4.410e-01;1.150e+00;-4.000e-01;-3.243e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.255582000;1.150e+00;-6.667e-01;-5.405e-01;-5.797e-01;-4.700e-01;9.879e-01;1.103e+00;-5.804e-01;-4.410e-01;1.150e+00;-4.000e-01;-3.243e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.279582000;1.150e+00;-6.667e-01;-5.405e-01;-5.797e-01;-4.700e-01;9.879e-01;1.103e+00;-5.804e-01;-4.410e-01;1.150e+00;-4.000e-01;-3.243e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.280582000;1.150e+00;-6.667e-01;-5.405e-01;-5.797e-01;-4.700e-01;9.878e-01;1.103e+00;-5.804e-01;-4.410e-01;1.150e+00;-4.000e-01;-3.243e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.303582000;1.150e+00;-6.667e-01;-5.405e-01;-5.797e-01;-4.700e-01;9.878e-01;1.103e+00;-5.804e-01;-4.410e-01;1.150e+00;-4.000e-01;-3.243e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.304582000;1.150e+00;-6.667e-01;-5.406e-01;-5.797e-01;-4.700e-01;9.878e-01;1.103e+00;-5.804e-01;-4.410e-01;1.150e+00;-4.000e-01;-3.243e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.307582000;1.150e+00;-6.667e-01;-5.406e-01;-5.797e-01;-4.700e-01;9.878e-01;1.103e+00;-5.804e-01;-4.410e-01;1.150e+00;-4.000e-01;-3.243e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.308582000;1.150e+00;-6.667e-01;-5.406e-01;-5.797e-01;-4.701e-01;9.878e-01;1.103e+00;-5.804e-01;-4.410e-01;1.150e+00;-4.000e-01;-3.243e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.310582000;1.150e+00;-6.667e-01;-5.406e-01;-5.797e-01;-4.701e-01;9.878e-01;1.103e+00;-5.804e-01;-4.410e-01;1.150e+00;-4.000e-01;-3.243e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.311582000;1.150e+00;-6.667e-01;-5.406e-01;-5.797e-01;-4.701e-01;9.878e-01;1.103e+00;-5.804e-01;-4.411e-01;1.150e+00;-4.000e-01;-3.243e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.320582000;1.150e+00;-6.667e-01;-5.406e-01;-5.797e-01;-4.701e-01;9.878e-01;1.103e+00;-5.804e-01;-4.411e-01;1.150e+00;-4.000e-01;-3.243e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.321582000;1.150e+00;-6.667e-01;-5.406e-01;-5.797e-01;-4.701e-01;9.878e-01;1.103e+00;-5.804e-01;-4.411e-01;1.150e+00;-4.000e-01;-3.244e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.353582000;1.150e+00;-6.667e-01;-5.406e-01;-5.797e-01;-4.701e-01;9.878e-01;1.103e+00;-5.804e-01;-4.411e-01;1.150e+00;-4.000e-01;-3.244e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.354582000;1.150e+00;-6.667e-01;-5.407e-01;-5.797e-01;-4.701e-01;9.878e-01;1.103e+00;-5.804e-01;-4.411e-01;1.150e+00;-4.000e-01;-3.244e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.365582000;1.150e+00;-6.667e-01;-5.407e-01;-5.797e-01;-4.701e-01;9.878e-01;1.103e+00;-5.804e-01;-4.411e-01;1.150e+00;-4.000e-01;-3.244e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.366582000;1.150e+00;-6.667e-01;-5.407e-01;-5.797e-01;-4.702e-01;9.878e-01;1.103e+00;-5.804e-01;-4.411e-01;1.150e+00;-4.000e-01;-3.244e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.367582000;1.150e+00;-6.667e-01;-5.407e-01;-5.797e-01;-4.702e-01;9.878e-01;1.103e+00;-5.804e-01;-4.411e-01;1.150e+00;-4.000e-01;-3.244e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.368582000;1.150e+00;-6.667e-01;-5.407e-01;-5.797e-01;-4.702e-01;9.878e-01;1.103e+00;-5.804e-01;-4.412e-01;1.150e+00;-4.000e-01;-3.244e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.404582000;1.150e+00;-6.667e-01;-5.407e-01;-5.797e-01;-4.702e-01;9.878e-01;1.103e+00;-5.804e-01;-4.412e-01;1.150e+00;-4.000e-01;-3.244e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.405582000;1.150e+00;-6.667e-01;-5.408e-01;-5.797e-01;-4.702e-01;9.878e-01;1.103e+00;-5.804e-01;-4.412e-01;1.150e+00;-4.000e-01;-3.245e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.423582000;1.150e+00;-6.667e-01;-5.408e-01;-5.797e-01;-4.702e-01;9.878e-01;1.103e+00;-5.804e-01;-4.412e-01;1.150e+00;-4.000e-01;-3.245e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.424582000;1.150e+00;-6.667e-01;-5.408e-01;-5.797e-01;-4.703e-01;9.878e-01;1.103e+00;-5.804e-01;-4.412e-01;1.150e+00;-4.000e-01;-3.245e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.425582000;1.150e+00;-6.667e-01;-5.408e-01;-5.797e-01;-4.703e-01;9.878e-01;1.103e+00;-5.804e-01;-4.412e-01;1.150e+00;-4.000e-01;-3.245e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.426582000;1.150e+00;-6.667e-01;-5.408e-01;-5.797e-01;-4.703e-01;9.878e-01;1.103e+00;-5.804e-01;-4.413e-01;1.150e+00;-4.000e-01;-3.245e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.447582000;1.150e+00;-6.667e-01;-5.408e-01;-5.797e-01;-4.703e-01;9.878e-01;1.103e+00;-5.804e-01;-4.413e-01;1.150e+00;-4.000e-01;-3.245e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.448582000;1.150e+00;-6.667e-01;-5.408e-01;-5.797e-01;-4.703e-01;9.877e-01;1.103e+00;-5.804e-01;-4.413e-01;1.150e+00;-4.000e-01;-3.245e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.454582000;1.150e+00;-6.667e-01;-5.408e-01;-5.797e-01;-4.703e-01;9.877e-01;1.103e+00;-5.804e-01;-4.413e-01;1.150e+00;-4.000e-01;-3.245e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.455582000;1.150e+00;-6.667e-01;-5.409e-01;-5.797e-01;-4.703e-01;9.877e-01;1.103e+00;-5.804e-01;-4.413e-01;1.150e+00;-4.000e-01;-3.245e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.481582000;1.150e+00;-6.667e-01;-5.409e-01;-5.797e-01;-4.703e-01;9.877e-01;1.103e+00;-5.804e-01;-4.413e-01;1.150e+00;-4.000e-01;-3.245e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.482582000;1.150e+00;-6.667e-01;-5.409e-01;-5.797e-01;-4.704e-01;9.877e-01;1.103e+00;-5.804e-01;-4.413e-01;1.150e+00;-4.000e-01;-3.245e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.483582000;1.150e+00;-6.667e-01;-5.409e-01;-5.797e-01;-4.704e-01;9.877e-01;1.103e+00;-5.804e-01;-4.413e-01;1.150e+00;-4.000e-01;-3.245e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.484582000;1.150e+00;-6.667e-01;-5.409e-01;-5.797e-01;-4.704e-01;9.877e-01;1.103e+00;-5.804e-01;-4.414e-01;1.150e+00;-4.000e-01;-3.245e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.488582000;1.150e+00;-6.667e-01;-5.409e-01;-5.797e-01;-4.704e-01;9.877e-01;1.103e+00;-5.804e-01;-4.414e-01;1.150e+00;-4.000e-01;-3.245e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.489582000;1.150e+00;-6.667e-01;-5.409e-01;-5.797e-01;-4.704e-01;9.877e-01;1.103e+00;-5.804e-01;-4.414e-01;1.150e+00;-4.000e-01;-3.246e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.505582000;1.150e+00;-6.667e-01;-5.409e-01;-5.797e-01;-4.704e-01;9.877e-01;1.103e+00;-5.804e-01;-4.414e-01;1.150e+00;-4.000e-01;-3.246e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.506582000;1.150e+00;-6.667e-01;-5.410e-01;-5.797e-01;-4.704e-01;9.877e-01;1.103e+00;-5.804e-01;-4.414e-01;1.150e+00;-4.000e-01;-3.246e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.539582000;1.150e+00;-6.667e-01;-5.410e-01;-5.797e-01;-4.704e-01;9.877e-01;1.103e+00;-5.804e-01;-4.414e-01;1.150e+00;-4.000e-01;-3.246e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.540582000;1.150e+00;-6.667e-01;-5.410e-01;-5.797e-01;-4.705e-01;9.877e-01;1.103e+00;-5.804e-01;-4.414e-01;1.150e+00;-4.000e-01;-3.246e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.541582000;1.150e+00;-6.667e-01;-5.410e-01;-5.797e-01;-4.705e-01;9.877e-01;1.103e+00;-5.804e-01;-4.414e-01;1.150e+00;-4.000e-01;-3.246e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.542582000;1.150e+00;-6.667e-01;-5.410e-01;-5.797e-01;-4.705e-01;9.877e-01;1.103e+00;-5.804e-01;-4.415e-01;1.150e+00;-4.000e-01;-3.246e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.556582000;1.150e+00;-6.667e-01;-5.410e-01;-5.797e-01;-4.705e-01;9.877e-01;1.103e+00;-5.804e-01;-4.415e-01;1.150e+00;-4.000e-01;-3.246e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.557582000;1.150e+00;-6.667e-01;-5.411e-01;-5.797e-01;-4.705e-01;9.877e-01;1.103e+00;-5.804e-01;-4.415e-01;1.150e+00;-4.000e-01;-3.246e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.573582000;1.150e+00;-6.667e-01;-5.411e-01;-5.797e-01;-4.705e-01;9.877e-01;1.103e+00;-5.804e-01;-4.415e-01;1.150e+00;-4.000e-01;-3.246e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.574582000;1.150e+00;-6.667e-01;-5.411e-01;-5.797e-01;-4.705e-01;9.877e-01;1.103e+00;-5.804e-01;-4.415e-01;1.150e+00;-4.000e-01;-3.247e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.598582000;1.150e+00;-6.667e-01;-5.411e-01;-5.797e-01;-4.705e-01;9.877e-01;1.103e+00;-5.804e-01;-4.415e-01;1.150e+00;-4.000e-01;-3.247e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.599582000;1.150e+00;-6.667e-01;-5.411e-01;-5.797e-01;-4.706e-01;9.877e-01;1.103e+00;-5.804e-01;-4.415e-01;1.150e+00;-4.000e-01;-3.247e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.600582000;1.150e+00;-6.667e-01;-5.411e-01;-5.797e-01;-4.706e-01;9.877e-01;1.103e+00;-5.804e-01;-4.416e-01;1.150e+00;-4.000e-01;-3.247e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.606582000;1.150e+00;-6.667e-01;-5.411e-01;-5.797e-01;-4.706e-01;9.877e-01;1.103e+00;-5.804e-01;-4.416e-01;1.150e+00;-4.000e-01;-3.247e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.607582000;1.150e+00;-6.667e-01;-5.412e-01;-5.797e-01;-4.706e-01;9.877e-01;1.103e+00;-5.804e-01;-4.416e-01;1.150e+00;-4.000e-01;-3.247e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.616582000;1.150e+00;-6.667e-01;-5.412e-01;-5.797e-01;-4.706e-01;9.877e-01;1.103e+00;-5.804e-01;-4.416e-01;1.150e+00;-4.000e-01;-3.247e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.617582000;1.150e+00;-6.667e-01;-5.412e-01;-5.797e-01;-4.706e-01;9.876e-01;1.103e+00;-5.804e-01;-4.416e-01;1.150e+00;-4.000e-01;-3.247e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.656582000;1.150e+00;-6.667e-01;-5.412e-01;-5.797e-01;-4.706e-01;9.876e-01;1.103e+00;-5.804e-01;-4.416e-01;1.150e+00;-4.000e-01;-3.247e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.657582000;1.150e+00;-6.667e-01;-5.412e-01;-5.797e-01;-4.707e-01;9.876e-01;1.103e+00;-5.804e-01;-4.416e-01;1.150e+00;-4.000e-01;-3.247e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.658582000;1.150e+00;-6.667e-01;-5.413e-01;-5.797e-01;-4.707e-01;9.876e-01;1.103e+00;-5.804e-01;-4.417e-01;1.150e+00;-4.000e-01;-3.247e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.659582000;1.150e+00;-6.667e-01;-5.413e-01;-5.797e-01;-4.707e-01;9.876e-01;1.103e+00;-5.804e-01;-4.417e-01;1.150e+00;-4.000e-01;-3.248e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.709582000;1.150e+00;-6.667e-01;-5.413e-01;-5.797e-01;-4.707e-01;9.876e-01;1.103e+00;-5.804e-01;-4.417e-01;1.150e+00;-4.000e-01;-3.248e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.710582000;1.150e+00;-6.667e-01;-5.414e-01;-5.797e-01;-4.707e-01;9.876e-01;1.103e+00;-5.804e-01;-4.417e-01;1.150e+00;-4.000e-01;-3.248e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.715582000;1.150e+00;-6.667e-01;-5.414e-01;-5.797e-01;-4.707e-01;9.876e-01;1.103e+00;-5.804e-01;-4.417e-01;1.150e+00;-4.000e-01;-3.248e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.716582000;1.150e+00;-6.667e-01;-5.414e-01;-5.797e-01;-4.708e-01;9.876e-01;1.103e+00;-5.804e-01;-4.417e-01;1.150e+00;-4.000e-01;-3.248e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.717582000;1.150e+00;-6.667e-01;-5.414e-01;-5.797e-01;-4.708e-01;9.876e-01;1.103e+00;-5.804e-01;-4.418e-01;1.150e+00;-4.000e-01;-3.248e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.743582000;1.150e+00;-6.667e-01;-5.414e-01;-5.797e-01;-4.708e-01;9.876e-01;1.103e+00;-5.804e-01;-4.418e-01;1.150e+00;-4.000e-01;-3.248e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.744582000;1.150e+00;-6.667e-01;-5.414e-01;-5.797e-01;-4.708e-01;9.876e-01;1.103e+00;-5.804e-01;-4.418e-01;1.150e+00;-4.000e-01;-3.249e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.761582000;1.150e+00;-6.667e-01;-5.414e-01;-5.797e-01;-4.708e-01;9.876e-01;1.103e+00;-5.804e-01;-4.418e-01;1.150e+00;-4.000e-01;-3.249e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.762582000;1.150e+00;-6.667e-01;-5.415e-01;-5.797e-01;-4.708e-01;9.876e-01;1.103e+00;-5.804e-01;-4.418e-01;1.150e+00;-4.000e-01;-3.249e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.774582000;1.150e+00;-6.667e-01;-5.415e-01;-5.797e-01;-4.708e-01;9.876e-01;1.103e+00;-5.804e-01;-4.418e-01;1.150e+00;-4.000e-01;-3.249e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.775582000;1.150e+00;-6.667e-01;-5.415e-01;-5.797e-01;-4.709e-01;9.876e-01;1.103e+00;-5.804e-01;-4.419e-01;1.150e+00;-4.000e-01;-3.249e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.787582000;1.150e+00;-6.667e-01;-5.415e-01;-5.797e-01;-4.709e-01;9.876e-01;1.103e+00;-5.804e-01;-4.419e-01;1.150e+00;-4.000e-01;-3.249e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.788582000;1.150e+00;-6.667e-01;-5.415e-01;-5.797e-01;-4.709e-01;9.875e-01;1.103e+00;-5.804e-01;-4.419e-01;1.150e+00;-4.000e-01;-3.249e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.812582000;1.150e+00;-6.667e-01;-5.415e-01;-5.797e-01;-4.709e-01;9.875e-01;1.103e+00;-5.804e-01;-4.419e-01;1.150e+00;-4.000e-01;-3.249e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.813582000;1.150e+00;-6.667e-01;-5.416e-01;-5.797e-01;-4.709e-01;9.875e-01;1.103e+00;-5.804e-01;-4.419e-01;1.150e+00;-4.000e-01;-3.249e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.828582000;1.150e+00;-6.667e-01;-5.416e-01;-5.797e-01;-4.709e-01;9.875e-01;1.103e+00;-5.804e-01;-4.419e-01;1.150e+00;-4.000e-01;-3.249e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.829582000;1.150e+00;-6.667e-01;-5.416e-01;-5.797e-01;-4.709e-01;9.875e-01;1.103e+00;-5.804e-01;-4.419e-01;1.150e+00;-4.000e-01;-3.250e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.833582000;1.150e+00;-6.667e-01;-5.416e-01;-5.797e-01;-4.709e-01;9.875e-01;1.103e+00;-5.804e-01;-4.419e-01;1.150e+00;-4.000e-01;-3.250e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.834582000;1.150e+00;-6.667e-01;-5.416e-01;-5.797e-01;-4.710e-01;9.875e-01;1.103e+00;-5.804e-01;-4.420e-01;1.150e+00;-4.000e-01;-3.250e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.863582000;1.150e+00;-6.667e-01;-5.416e-01;-5.797e-01;-4.710e-01;9.875e-01;1.103e+00;-5.804e-01;-4.420e-01;1.150e+00;-4.000e-01;-3.250e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.864582000;1.150e+00;-6.667e-01;-5.417e-01;-5.797e-01;-4.710e-01;9.875e-01;1.103e+00;-5.804e-01;-4.420e-01;1.150e+00;-4.000e-01;-3.250e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.892582000;1.150e+00;-6.667e-01;-5.417e-01;-5.797e-01;-4.710e-01;9.875e-01;1.103e+00;-5.804e-01;-4.420e-01;1.150e+00;-4.000e-01;-3.250e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.893582000;1.150e+00;-6.667e-01;-5.417e-01;-5.797e-01;-4.710e-01;9.875e-01;1.103e+00;-5.804e-01;-4.421e-01;1.150e+00;-4.000e-01;-3.250e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.894582000;1.150e+00;-6.667e-01;-5.417e-01;-5.797e-01;-4.711e-01;9.875e-01;1.103e+00;-5.804e-01;-4.421e-01;1.150e+00;-4.000e-01;-3.250e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.914582000;1.150e+00;-6.667e-01;-5.417e-01;-5.797e-01;-4.711e-01;9.875e-01;1.103e+00;-5.804e-01;-4.421e-01;1.150e+00;-4.000e-01;-3.250e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.915582000;1.150e+00;-6.667e-01;-5.418e-01;-5.797e-01;-4.711e-01;9.875e-01;1.103e+00;-5.804e-01;-4.421e-01;1.150e+00;-4.000e-01;-3.251e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.951582000;1.150e+00;-6.667e-01;-5.418e-01;-5.797e-01;-4.711e-01;9.875e-01;1.103e+00;-5.804e-01;-4.421e-01;1.150e+00;-4.000e-01;-3.251e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.952582000;1.150e+00;-6.667e-01;-5.418e-01;-5.797e-01;-4.711e-01;9.875e-01;1.103e+00;-5.804e-01;-4.422e-01;1.150e+00;-4.000e-01;-3.251e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.953582000;1.150e+00;-6.667e-01;-5.418e-01;-5.797e-01;-4.712e-01;9.875e-01;1.103e+00;-5.804e-01;-4.422e-01;1.150e+00;-4.000e-01;-3.251e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.959582000;1.150e+00;-6.667e-01;-5.418e-01;-5.797e-01;-4.712e-01;9.875e-01;1.103e+00;-5.804e-01;-4.422e-01;1.150e+00;-4.000e-01;-3.251e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.960582000;1.150e+00;-6.667e-01;-5.418e-01;-5.797e-01;-4.712e-01;9.874e-01;1.103e+00;-5.804e-01;-4.422e-01;1.150e+00;-4.000e-01;-3.251e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.966582000;1.150e+00;-6.667e-01;-5.418e-01;-5.797e-01;-4.712e-01;9.874e-01;1.103e+00;-5.804e-01;-4.422e-01;1.150e+00;-4.000e-01;-3.251e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
24.967582000;1.150e+00;-6.667e-01;-5.419e-01;-5.797e-01;-4.712e-01;9.874e-01;1.103e+00;-5.804e-01;-4.422e-01;1.150e+00;-4.000e-01;-3.251e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.001582000;1.150e+00;-6.667e-01;-5.419e-01;-5.797e-01;-4.712e-01;9.874e-01;1.103e+00;-5.804e-01;-4.422e-01;1.150e+00;-4.000e-01;-3.251e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.002582000;1.150e+00;-6.667e-01;-5.419e-01;-5.797e-01;-4.712e-01;9.874e-01;1.103e+00;-5.804e-01;-4.422e-01;1.150e+00;-4.000e-01;-3.252e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.010582000;1.150e+00;-6.667e-01;-5.419e-01;-5.797e-01;-4.712e-01;9.874e-01;1.103e+00;-5.804e-01;-4.422e-01;1.150e+00;-4.000e-01;-3.252e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.011582000;1.150e+00;-6.667e-01;-5.419e-01;-5.797e-01;-4.712e-01;9.874e-01;1.103e+00;-5.804e-01;-4.423e-01;1.150e+00;-4.000e-01;-3.252e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.012582000;1.150e+00;-6.667e-01;-5.419e-01;-5.797e-01;-4.712e-01;9.874e-01;1.103e+00;-5.804e-01;-4.423e-01;1.150e+00;-4.000e-01;-3.252e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.013582000;1.150e+00;-6.667e-01;-5.419e-01;-5.797e-01;-4.713e-01;9.874e-01;1.103e+00;-5.804e-01;-4.423e-01;1.150e+00;-4.000e-01;-3.252e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.018582000;1.150e+00;-6.667e-01;-5.419e-01;-5.797e-01;-4.713e-01;9.874e-01;1.103e+00;-5.804e-01;-4.423e-01;1.150e+00;-4.000e-01;-3.252e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.019582000;1.150e+00;-6.667e-01;-5.420e-01;-5.797e-01;-4.713e-01;9.874e-01;1.103e+00;-5.804e-01;-4.423e-01;1.150e+00;-4.000e-01;-3.252e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.069582000;1.150e+00;-6.667e-01;-5.420e-01;-5.797e-01;-4.713e-01;9.874e-01;1.103e+00;-5.804e-01;-4.423e-01;1.150e+00;-4.000e-01;-3.252e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.070582000;1.150e+00;-6.667e-01;-5.420e-01;-5.797e-01;-4.713e-01;9.874e-01;1.103e+00;-5.804e-01;-4.424e-01;1.150e+00;-4.000e-01;-3.252e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.071582000;1.150e+00;-6.667e-01;-5.421e-01;-5.797e-01;-4.713e-01;9.874e-01;1.103e+00;-5.804e-01;-4.424e-01;1.150e+00;-4.000e-01;-3.252e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.072582000;1.150e+00;-6.667e-01;-5.421e-01;-5.797e-01;-4.714e-01;9.874e-01;1.103e+00;-5.804e-01;-4.424e-01;1.150e+00;-4.000e-01;-3.252e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.088582000;1.150e+00;-6.667e-01;-5.421e-01;-5.797e-01;-4.714e-01;9.874e-01;1.103e+00;-5.804e-01;-4.424e-01;1.150e+00;-4.000e-01;-3.252e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.089582000;1.150e+00;-6.667e-01;-5.421e-01;-5.797e-01;-4.714e-01;9.874e-01;1.103e+00;-5.804e-01;-4.424e-01;1.150e+00;-4.000e-01;-3.253e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.122582000;1.150e+00;-6.667e-01;-5.421e-01;-5.797e-01;-4.714e-01;9.874e-01;1.103e+00;-5.804e-01;-4.424e-01;1.150e+00;-4.000e-01;-3.253e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.123582000;1.150e+00;-6.667e-01;-5.422e-01;-5.797e-01;-4.714e-01;9.874e-01;1.103e+00;-5.804e-01;-4.424e-01;1.150e+00;-4.000e-01;-3.253e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.129582000;1.150e+00;-6.667e-01;-5.422e-01;-5.797e-01;-4.714e-01;9.874e-01;1.103e+00;-5.804e-01;-4.424e-01;1.150e+00;-4.000e-01;-3.253e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.130582000;1.150e+00;-6.667e-01;-5.422e-01;-5.797e-01;-4.714e-01;9.874e-01;1.103e+00;-5.804e-01;-4.425e-01;1.150e+00;-4.000e-01;-3.253e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.131582000;1.150e+00;-6.667e-01;-5.422e-01;-5.797e-01;-4.714e-01;9.873e-01;1.103e+00;-5.804e-01;-4.425e-01;1.150e+00;-4.000e-01;-3.253e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.132582000;1.150e+00;-6.667e-01;-5.422e-01;-5.797e-01;-4.715e-01;9.873e-01;1.103e+00;-5.804e-01;-4.425e-01;1.150e+00;-4.000e-01;-3.253e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.174582000;1.150e+00;-6.667e-01;-5.422e-01;-5.797e-01;-4.715e-01;9.873e-01;1.103e+00;-5.804e-01;-4.425e-01;1.150e+00;-4.000e-01;-3.253e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.175582000;1.150e+00;-6.667e-01;-5.423e-01;-5.797e-01;-4.715e-01;9.873e-01;1.103e+00;-5.804e-01;-4.425e-01;1.150e+00;-4.000e-01;-3.253e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.176582000;1.150e+00;-6.667e-01;-5.423e-01;-5.797e-01;-4.715e-01;9.873e-01;1.103e+00;-5.804e-01;-4.425e-01;1.150e+00;-4.000e-01;-3.254e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.189582000;1.150e+00;-6.667e-01;-5.423e-01;-5.797e-01;-4.715e-01;9.873e-01;1.103e+00;-5.804e-01;-4.425e-01;1.150e+00;-4.000e-01;-3.254e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.190582000;1.150e+00;-6.667e-01;-5.423e-01;-5.797e-01;-4.715e-01;9.873e-01;1.103e+00;-5.804e-01;-4.426e-01;1.150e+00;-4.000e-01;-3.254e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.191582000;1.150e+00;-6.667e-01;-5.423e-01;-5.797e-01;-4.715e-01;9.873e-01;1.103e+00;-5.804e-01;-4.426e-01;1.150e+00;-4.000e-01;-3.254e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.192582000;1.150e+00;-6.667e-01;-5.423e-01;-5.797e-01;-4.716e-01;9.873e-01;1.103e+00;-5.804e-01;-4.426e-01;1.150e+00;-4.000e-01;-3.254e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.227582000;1.150e+00;-6.667e-01;-5.423e-01;-5.797e-01;-4.716e-01;9.873e-01;1.103e+00;-5.804e-01;-4.426e-01;1.150e+00;-4.000e-01;-3.254e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.228582000;1.150e+00;-6.667e-01;-5.424e-01;-5.797e-01;-4.716e-01;9.873e-01;1.103e+00;-5.804e-01;-4.426e-01;1.150e+00;-4.000e-01;-3.254e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.249582000;1.150e+00;-6.667e-01;-5.424e-01;-5.797e-01;-4.716e-01;9.873e-01;1.103e+00;-5.804e-01;-4.426e-01;1.150e+00;-4.000e-01;-3.254e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.250582000;1.150e+00;-6.667e-01;-5.424e-01;-5.797e-01;-4.716e-01;9.873e-01;1.103e+00;-5.804e-01;-4.427e-01;1.150e+00;-4.000e-01;-3.254e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.252582000;1.150e+00;-6.667e-01;-5.424e-01;-5.797e-01;-4.716e-01;9.873e-01;1.103e+00;-5.804e-01;-4.427e-01;1.150e+00;-4.000e-01;-3.254e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.253582000;1.150e+00;-6.667e-01;-5.424e-01;-5.797e-01;-4.717e-01;9.873e-01;1.103e+00;-5.804e-01;-4.427e-01;1.150e+00;-4.000e-01;-3.254e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.261582000;1.150e+00;-6.667e-01;-5.424e-01;-5.797e-01;-4.717e-01;9.873e-01;1.103e+00;-5.804e-01;-4.427e-01;1.150e+00;-4.000e-01;-3.254e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.262582000;1.150e+00;-6.667e-01;-5.424e-01;-5.797e-01;-4.717e-01;9.873e-01;1.103e+00;-5.804e-01;-4.427e-01;1.150e+00;-4.000e-01;-3.255e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.280582000;1.150e+00;-6.667e-01;-5.424e-01;-5.797e-01;-4.717e-01;9.873e-01;1.103e+00;-5.804e-01;-4.427e-01;1.150e+00;-4.000e-01;-3.255e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.281582000;1.150e+00;-6.667e-01;-5.425e-01;-5.797e-01;-4.717e-01;9.873e-01;1.103e+00;-5.804e-01;-4.427e-01;1.150e+00;-4.000e-01;-3.255e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.305582000;1.150e+00;-6.667e-01;-5.425e-01;-5.797e-01;-4.717e-01;9.873e-01;1.103e+00;-5.804e-01;-4.427e-01;1.150e+00;-4.000e-01;-3.255e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.306582000;1.150e+00;-6.667e-01;-5.425e-01;-5.797e-01;-4.717e-01;9.872e-01;1.103e+00;-5.804e-01;-4.427e-01;1.150e+00;-4.000e-01;-3.255e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.309582000;1.150e+00;-6.667e-01;-5.425e-01;-5.797e-01;-4.717e-01;9.872e-01;1.103e+00;-5.804e-01;-4.427e-01;1.150e+00;-4.000e-01;-3.255e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.310582000;1.150e+00;-6.667e-01;-5.425e-01;-5.797e-01;-4.717e-01;9.872e-01;1.103e+00;-5.804e-01;-4.428e-01;1.150e+00;-4.000e-01;-3.255e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.312582000;1.150e+00;-6.667e-01;-5.425e-01;-5.797e-01;-4.717e-01;9.872e-01;1.103e+00;-5.804e-01;-4.428e-01;1.150e+00;-4.000e-01;-3.255e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.313582000;1.150e+00;-6.667e-01;-5.425e-01;-5.797e-01;-4.718e-01;9.872e-01;1.103e+00;-5.804e-01;-4.428e-01;1.150e+00;-4.000e-01;-3.255e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.332582000;1.150e+00;-6.667e-01;-5.425e-01;-5.797e-01;-4.718e-01;9.872e-01;1.103e+00;-5.804e-01;-4.428e-01;1.150e+00;-4.000e-01;-3.255e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.333582000;1.150e+00;-6.667e-01;-5.426e-01;-5.797e-01;-4.718e-01;9.872e-01;1.103e+00;-5.804e-01;-4.428e-01;1.150e+00;-4.000e-01;-3.255e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.349582000;1.150e+00;-6.667e-01;-5.426e-01;-5.797e-01;-4.718e-01;9.872e-01;1.103e+00;-5.804e-01;-4.428e-01;1.150e+00;-4.000e-01;-3.255e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.350582000;1.150e+00;-6.667e-01;-5.426e-01;-5.797e-01;-4.718e-01;9.872e-01;1.103e+00;-5.804e-01;-4.428e-01;1.150e+00;-4.000e-01;-3.256e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.369582000;1.150e+00;-6.667e-01;-5.426e-01;-5.797e-01;-4.718e-01;9.872e-01;1.103e+00;-5.804e-01;-4.428e-01;1.150e+00;-4.000e-01;-3.256e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.370582000;1.150e+00;-6.667e-01;-5.426e-01;-5.797e-01;-4.718e-01;9.872e-01;1.103e+00;-5.804e-01;-4.429e-01;1.150e+00;-4.000e-01;-3.256e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.373582000;1.150e+00;-6.667e-01;-5.426e-01;-5.797e-01;-4.718e-01;9.872e-01;1.103e+00;-5.804e-01;-4.429e-01;1.150e+00;-4.000e-01;-3.256e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.374582000;1.150e+00;-6.667e-01;-5.426e-01;-5.797e-01;-4.719e-01;9.872e-01;1.103e+00;-5.804e-01;-4.429e-01;1.150e+00;-4.000e-01;-3.256e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.385582000;1.150e+00;-6.667e-01;-5.426e-01;-5.797e-01;-4.719e-01;9.872e-01;1.103e+00;-5.804e-01;-4.429e-01;1.150e+00;-4.000e-01;-3.256e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.386582000;1.150e+00;-6.667e-01;-5.427e-01;-5.797e-01;-4.719e-01;9.872e-01;1.103e+00;-5.804e-01;-4.429e-01;1.150e+00;-4.000e-01;-3.256e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.430582000;1.150e+00;-6.667e-01;-5.427e-01;-5.797e-01;-4.719e-01;9.872e-01;1.103e+00;-5.804e-01;-4.429e-01;1.150e+00;-4.000e-01;-3.256e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.431582000;1.150e+00;-6.667e-01;-5.427e-01;-5.797e-01;-4.719e-01;9.872e-01;1.103e+00;-5.804e-01;-4.430e-01;1.150e+00;-4.000e-01;-3.256e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.434582000;1.150e+00;-6.667e-01;-5.427e-01;-5.797e-01;-4.719e-01;9.872e-01;1.103e+00;-5.804e-01;-4.430e-01;1.150e+00;-4.000e-01;-3.256e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.435582000;1.150e+00;-6.667e-01;-5.427e-01;-5.797e-01;-4.720e-01;9.872e-01;1.103e+00;-5.804e-01;-4.430e-01;1.150e+00;-4.000e-01;-3.256e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.437582000;1.150e+00;-6.667e-01;-5.427e-01;-5.797e-01;-4.720e-01;9.872e-01;1.103e+00;-5.804e-01;-4.430e-01;1.150e+00;-4.000e-01;-3.256e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.438582000;1.150e+00;-6.667e-01;-5.428e-01;-5.797e-01;-4.720e-01;9.872e-01;1.103e+00;-5.804e-01;-4.430e-01;1.150e+00;-4.000e-01;-3.256e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.439582000;1.150e+00;-6.667e-01;-5.428e-01;-5.797e-01;-4.720e-01;9.872e-01;1.103e+00;-5.804e-01;-4.430e-01;1.150e+00;-4.000e-01;-3.257e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.481582000;1.150e+00;-6.667e-01;-5.428e-01;-5.797e-01;-4.720e-01;9.872e-01;1.103e+00;-5.804e-01;-4.430e-01;1.150e+00;-4.000e-01;-3.257e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.482582000;1.150e+00;-6.667e-01;-5.428e-01;-5.797e-01;-4.720e-01;9.871e-01;1.103e+00;-5.804e-01;-4.430e-01;1.150e+00;-4.000e-01;-3.257e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.490582000;1.150e+00;-6.667e-01;-5.428e-01;-5.797e-01;-4.720e-01;9.871e-01;1.103e+00;-5.804e-01;-4.430e-01;1.150e+00;-4.000e-01;-3.257e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.491582000;1.150e+00;-6.667e-01;-5.429e-01;-5.797e-01;-4.720e-01;9.871e-01;1.103e+00;-5.804e-01;-4.431e-01;1.150e+00;-4.000e-01;-3.257e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.495582000;1.150e+00;-6.667e-01;-5.429e-01;-5.797e-01;-4.720e-01;9.871e-01;1.103e+00;-5.804e-01;-4.431e-01;1.150e+00;-4.000e-01;-3.257e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.496582000;1.150e+00;-6.667e-01;-5.429e-01;-5.797e-01;-4.721e-01;9.871e-01;1.103e+00;-5.804e-01;-4.431e-01;1.150e+00;-4.000e-01;-3.257e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.527582000;1.150e+00;-6.667e-01;-5.429e-01;-5.797e-01;-4.721e-01;9.871e-01;1.103e+00;-5.804e-01;-4.431e-01;1.150e+00;-4.000e-01;-3.257e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.528582000;1.150e+00;-6.667e-01;-5.429e-01;-5.797e-01;-4.721e-01;9.871e-01;1.103e+00;-5.804e-01;-4.431e-01;1.150e+00;-4.000e-01;-3.258e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.543582000;1.150e+00;-6.667e-01;-5.429e-01;-5.797e-01;-4.721e-01;9.871e-01;1.103e+00;-5.804e-01;-4.431e-01;1.150e+00;-4.000e-01;-3.258e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.544582000;1.150e+00;-6.667e-01;-5.430e-01;-5.797e-01;-4.721e-01;9.871e-01;1.103e+00;-5.804e-01;-4.431e-01;1.150e+00;-4.000e-01;-3.258e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.551582000;1.150e+00;-6.667e-01;-5.430e-01;-5.797e-01;-4.721e-01;9.871e-01;1.103e+00;-5.804e-01;-4.431e-01;1.150e+00;-4.000e-01;-3.258e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.552582000;1.150e+00;-6.667e-01;-5.430e-01;-5.797e-01;-4.721e-01;9.871e-01;1.103e+00;-5.804e-01;-4.432e-01;1.150e+00;-4.000e-01;-3.258e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.556582000;1.150e+00;-6.667e-01;-5.430e-01;-5.797e-01;-4.721e-01;9.871e-01;1.103e+00;-5.804e-01;-4.432e-01;1.150e+00;-4.000e-01;-3.258e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.557582000;1.150e+00;-6.667e-01;-5.430e-01;-5.797e-01;-4.722e-01;9.871e-01;1.103e+00;-5.804e-01;-4.432e-01;1.150e+00;-4.000e-01;-3.258e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.597582000;1.150e+00;-6.667e-01;-5.430e-01;-5.797e-01;-4.722e-01;9.871e-01;1.103e+00;-5.804e-01;-4.432e-01;1.150e+00;-4.000e-01;-3.258e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.598582000;1.150e+00;-6.667e-01;-5.431e-01;-5.797e-01;-4.722e-01;9.871e-01;1.103e+00;-5.804e-01;-4.432e-01;1.150e+00;-4.000e-01;-3.258e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.612582000;1.150e+00;-6.667e-01;-5.431e-01;-5.797e-01;-4.722e-01;9.871e-01;1.103e+00;-5.804e-01;-4.432e-01;1.150e+00;-4.000e-01;-3.258e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.613582000;1.150e+00;-6.667e-01;-5.431e-01;-5.797e-01;-4.722e-01;9.871e-01;1.103e+00;-5.804e-01;-4.433e-01;1.150e+00;-4.000e-01;-3.258e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.615582000;1.150e+00;-6.667e-01;-5.431e-01;-5.797e-01;-4.722e-01;9.871e-01;1.103e+00;-5.804e-01;-4.433e-01;1.150e+00;-4.000e-01;-3.258e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.616582000;1.150e+00;-6.667e-01;-5.431e-01;-5.797e-01;-4.722e-01;9.871e-01;1.103e+00;-5.804e-01;-4.433e-01;1.150e+00;-4.000e-01;-3.259e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.617582000;1.150e+00;-6.667e-01;-5.431e-01;-5.797e-01;-4.722e-01;9.871e-01;1.103e+00;-5.804e-01;-4.433e-01;1.150e+00;-4.000e-01;-3.259e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.618582000;1.150e+00;-6.667e-01;-5.431e-01;-5.797e-01;-4.723e-01;9.871e-01;1.103e+00;-5.804e-01;-4.433e-01;1.150e+00;-4.000e-01;-3.259e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.650582000;1.150e+00;-6.667e-01;-5.431e-01;-5.797e-01;-4.723e-01;9.871e-01;1.103e+00;-5.804e-01;-4.433e-01;1.150e+00;-4.000e-01;-3.259e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.651582000;1.150e+00;-6.667e-01;-5.432e-01;-5.797e-01;-4.723e-01;9.871e-01;1.103e+00;-5.804e-01;-4.433e-01;1.150e+00;-4.000e-01;-3.259e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.659582000;1.150e+00;-6.667e-01;-5.432e-01;-5.797e-01;-4.723e-01;9.871e-01;1.103e+00;-5.804e-01;-4.433e-01;1.150e+00;-4.000e-01;-3.259e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.660582000;1.150e+00;-6.667e-01;-5.432e-01;-5.797e-01;-4.723e-01;9.870e-01;1.103e+00;-5.804e-01;-4.433e-01;1.150e+00;-4.000e-01;-3.259e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.674582000;1.150e+00;-6.667e-01;-5.432e-01;-5.797e-01;-4.723e-01;9.870e-01;1.103e+00;-5.804e-01;-4.433e-01;1.150e+00;-4.000e-01;-3.259e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.675582000;1.150e+00;-6.667e-01;-5.432e-01;-5.797e-01;-4.723e-01;9.870e-01;1.103e+00;-5.804e-01;-4.434e-01;1.150e+00;-4.000e-01;-3.259e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.679582000;1.150e+00;-6.667e-01;-5.432e-01;-5.797e-01;-4.723e-01;9.870e-01;1.103e+00;-5.804e-01;-4.434e-01;1.150e+00;-4.000e-01;-3.259e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.680582000;1.150e+00;-6.667e-01;-5.432e-01;-5.797e-01;-4.724e-01;9.870e-01;1.103e+00;-5.804e-01;-4.434e-01;1.150e+00;-4.000e-01;-3.259e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.704582000;1.150e+00;-6.667e-01;-5.432e-01;-5.797e-01;-4.724e-01;9.870e-01;1.103e+00;-5.804e-01;-4.434e-01;1.150e+00;-4.000e-01;-3.259e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.705582000;1.150e+00;-6.667e-01;-5.433e-01;-5.797e-01;-4.724e-01;9.870e-01;1.103e+00;-5.804e-01;-4.434e-01;1.150e+00;-4.000e-01;-3.260e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.735582000;1.150e+00;-6.667e-01;-5.433e-01;-5.797e-01;-4.724e-01;9.870e-01;1.103e+00;-5.804e-01;-4.434e-01;1.150e+00;-4.000e-01;-3.260e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
