time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
25.736582000;1.150e+00;-6.667e-01;-5.433e-01;-5.797e-01;-4.724e-01;9.870e-01;1.103e+00;-5.804e-01;-4.435e-01;1.150e+00;-4.000e-01;-3.260e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.740582000;1.150e+00;-6.667e-01;-5.433e-01;-5.797e-01;-4.724e-01;9.870e-01;1.103e+00;-5.804e-01;-4.435e-01;1.150e+00;-4.000e-01;-3.260e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.741582000;1.150e+00;-6.667e-01;-5.433e-01;-5.797e-01;-4.725e-01;9.870e-01;1.103e+00;-5.804e-01;-4.435e-01;1.150e+00;-4.000e-01;-3.260e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.757582000;1.150e+00;-6.667e-01;-5.433e-01;-5.797e-01;-4.725e-01;9.870e-01;1.103e+00;-5.804e-01;-4.435e-01;1.150e+00;-4.000e-01;-3.260e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.758582000;1.150e+00;-6.667e-01;-5.434e-01;-5.797e-01;-4.725e-01;9.870e-01;1.103e+00;-5.804e-01;-4.435e-01;1.150e+00;-4.000e-01;-3.260e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.793582000;1.150e+00;-6.667e-01;-5.434e-01;-5.797e-01;-4.725e-01;9.870e-01;1.103e+00;-5.804e-01;-4.435e-01;1.150e+00;-4.000e-01;-3.260e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.794582000;1.150e+00;-6.667e-01;-5.434e-01;-5.797e-01;-4.725e-01;9.870e-01;1.103e+00;-5.804e-01;-4.435e-01;1.150e+00;-4.000e-01;-3.261e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.797582000;1.150e+00;-6.667e-01;-5.434e-01;-5.797e-01;-4.725e-01;9.870e-01;1.103e+00;-5.804e-01;-4.435e-01;1.150e+00;-4.000e-01;-3.261e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.798582000;1.150e+00;-6.667e-01;-5.434e-01;-5.797e-01;-4.725e-01;9.870e-01;1.103e+00;-5.804e-01;-4.436e-01;1.150e+00;-4.000e-01;-3.261e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.802582000;1.150e+00;-6.667e-01;-5.434e-01;-5.797e-01;-4.725e-01;9.870e-01;1.103e+00;-5.804e-01;-4.436e-01;1.150e+00;-4.000e-01;-3.261e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.803582000;1.150e+00;-6.667e-01;-5.434e-01;-5.797e-01;-4.726e-01;9.870e-01;1.103e+00;-5.804e-01;-4.436e-01;1.150e+00;-4.000e-01;-3.261e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.811582000;1.150e+00;-6.667e-01;-5.434e-01;-5.797e-01;-4.726e-01;9.870e-01;1.103e+00;-5.804e-01;-4.436e-01;1.150e+00;-4.000e-01;-3.261e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.812582000;1.150e+00;-6.667e-01;-5.435e-01;-5.797e-01;-4.726e-01;9.870e-01;1.103e+00;-5.804e-01;-4.436e-01;1.150e+00;-4.000e-01;-3.261e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.838582000;1.150e+00;-6.667e-01;-5.435e-01;-5.797e-01;-4.726e-01;9.870e-01;1.103e+00;-5.804e-01;-4.436e-01;1.150e+00;-4.000e-01;-3.261e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.839582000;1.150e+00;-6.667e-01;-5.435e-01;-5.797e-01;-4.726e-01;9.869e-01;1.103e+00;-5.804e-01;-4.436e-01;1.150e+00;-4.000e-01;-3.261e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.858582000;1.150e+00;-6.667e-01;-5.435e-01;-5.797e-01;-4.726e-01;9.869e-01;1.103e+00;-5.804e-01;-4.436e-01;1.150e+00;-4.000e-01;-3.261e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.859582000;1.150e+00;-6.667e-01;-5.435e-01;-5.797e-01;-4.726e-01;9.869e-01;1.103e+00;-5.804e-01;-4.437e-01;1.150e+00;-4.000e-01;-3.261e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.864582000;1.150e+00;-6.667e-01;-5.435e-01;-5.797e-01;-4.726e-01;9.869e-01;1.103e+00;-5.804e-01;-4.437e-01;1.150e+00;-4.000e-01;-3.261e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.865582000;1.150e+00;-6.667e-01;-5.435e-01;-5.797e-01;-4.727e-01;9.869e-01;1.103e+00;-5.804e-01;-4.437e-01;1.150e+00;-4.000e-01;-3.261e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.866582000;1.150e+00;-6.667e-01;-5.435e-01;-5.797e-01;-4.727e-01;9.869e-01;1.103e+00;-5.804e-01;-4.437e-01;1.150e+00;-4.000e-01;-3.261e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.867582000;1.150e+00;-6.667e-01;-5.436e-01;-5.797e-01;-4.727e-01;9.869e-01;1.103e+00;-5.804e-01;-4.437e-01;1.150e+00;-4.000e-01;-3.261e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.884582000;1.150e+00;-6.667e-01;-5.436e-01;-5.797e-01;-4.727e-01;9.869e-01;1.103e+00;-5.804e-01;-4.437e-01;1.150e+00;-4.000e-01;-3.261e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.885582000;1.150e+00;-6.667e-01;-5.436e-01;-5.797e-01;-4.727e-01;9.869e-01;1.103e+00;-5.804e-01;-4.437e-01;1.150e+00;-4.000e-01;-3.262e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.919582000;1.150e+00;-6.667e-01;-5.436e-01;-5.797e-01;-4.727e-01;9.869e-01;1.103e+00;-5.804e-01;-4.437e-01;1.150e+00;-4.000e-01;-3.262e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.920582000;1.150e+00;-6.667e-01;-5.436e-01;-5.797e-01;-4.727e-01;9.869e-01;1.103e+00;-5.804e-01;-4.438e-01;1.150e+00;-4.000e-01;-3.262e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.921582000;1.150e+00;-6.667e-01;-5.437e-01;-5.797e-01;-4.727e-01;9.869e-01;1.103e+00;-5.804e-01;-4.438e-01;1.150e+00;-4.000e-01;-3.262e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.927582000;1.150e+00;-6.667e-01;-5.437e-01;-5.797e-01;-4.727e-01;9.869e-01;1.103e+00;-5.804e-01;-4.438e-01;1.150e+00;-4.000e-01;-3.262e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.928582000;1.150e+00;-6.667e-01;-5.437e-01;-5.797e-01;-4.728e-01;9.869e-01;1.103e+00;-5.804e-01;-4.438e-01;1.150e+00;-4.000e-01;-3.262e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.974582000;1.150e+00;-6.667e-01;-5.437e-01;-5.797e-01;-4.728e-01;9.869e-01;1.103e+00;-5.804e-01;-4.438e-01;1.150e+00;-4.000e-01;-3.262e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.975582000;1.150e+00;-6.667e-01;-5.438e-01;-5.797e-01;-4.728e-01;9.869e-01;1.103e+00;-5.804e-01;-4.438e-01;1.150e+00;-4.000e-01;-3.263e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.981582000;1.150e+00;-6.667e-01;-5.438e-01;-5.797e-01;-4.728e-01;9.869e-01;1.103e+00;-5.804e-01;-4.438e-01;1.150e+00;-4.000e-01;-3.263e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.982582000;1.150e+00;-6.667e-01;-5.438e-01;-5.797e-01;-4.728e-01;9.869e-01;1.103e+00;-5.804e-01;-4.439e-01;1.150e+00;-4.000e-01;-3.263e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.989582000;1.150e+00;-6.667e-01;-5.438e-01;-5.797e-01;-4.728e-01;9.869e-01;1.103e+00;-5.804e-01;-4.439e-01;1.150e+00;-4.000e-01;-3.263e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
25.990582000;1.150e+00;-6.667e-01;-5.438e-01;-5.797e-01;-4.729e-01;9.869e-01;1.103e+00;-5.804e-01;-4.439e-01;1.150e+00;-4.000e-01;-3.263e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.020582000;1.150e+00;-6.667e-01;-5.438e-01;-5.797e-01;-4.729e-01;9.869e-01;1.103e+00;-5.804e-01;-4.439e-01;1.150e+00;-4.000e-01;-3.263e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.021582000;1.150e+00;-6.667e-01;-5.438e-01;-5.797e-01;-4.729e-01;9.868e-01;1.103e+00;-5.804e-01;-4.439e-01;1.150e+00;-4.000e-01;-3.263e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.028582000;1.150e+00;-6.667e-01;-5.438e-01;-5.797e-01;-4.729e-01;9.868e-01;1.103e+00;-5.804e-01;-4.439e-01;1.150e+00;-4.000e-01;-3.263e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.029582000;1.150e+00;-6.667e-01;-5.439e-01;-5.797e-01;-4.729e-01;9.868e-01;1.103e+00;-5.804e-01;-4.439e-01;1.150e+00;-4.000e-01;-3.263e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.044582000;1.150e+00;-6.667e-01;-5.439e-01;-5.797e-01;-4.729e-01;9.868e-01;1.103e+00;-5.804e-01;-4.439e-01;1.150e+00;-4.000e-01;-3.263e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.045582000;1.150e+00;-6.667e-01;-5.439e-01;-5.797e-01;-4.729e-01;9.868e-01;1.103e+00;-5.804e-01;-4.440e-01;1.150e+00;-4.000e-01;-3.263e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.052582000;1.150e+00;-6.667e-01;-5.439e-01;-5.797e-01;-4.729e-01;9.868e-01;1.103e+00;-5.804e-01;-4.440e-01;1.150e+00;-4.000e-01;-3.263e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.053582000;1.150e+00;-6.667e-01;-5.439e-01;-5.797e-01;-4.730e-01;9.868e-01;1.103e+00;-5.804e-01;-4.440e-01;1.150e+00;-4.000e-01;-3.263e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.065582000;1.150e+00;-6.667e-01;-5.439e-01;-5.797e-01;-4.730e-01;9.868e-01;1.103e+00;-5.804e-01;-4.440e-01;1.150e+00;-4.000e-01;-3.263e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.066582000;1.150e+00;-6.667e-01;-5.439e-01;-5.797e-01;-4.730e-01;9.868e-01;1.103e+00;-5.804e-01;-4.440e-01;1.150e+00;-4.000e-01;-3.264e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.082582000;1.150e+00;-6.667e-01;-5.439e-01;-5.797e-01;-4.730e-01;9.868e-01;1.103e+00;-5.804e-01;-4.440e-01;1.150e+00;-4.000e-01;-3.264e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.083582000;1.150e+00;-6.667e-01;-5.440e-01;-5.797e-01;-4.730e-01;9.868e-01;1.103e+00;-5.804e-01;-4.440e-01;1.150e+00;-4.000e-01;-3.264e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.104582000;1.150e+00;-6.667e-01;-5.440e-01;-5.797e-01;-4.730e-01;9.868e-01;1.103e+00;-5.804e-01;-4.440e-01;1.150e+00;-4.000e-01;-3.264e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.105582000;1.150e+00;-6.667e-01;-5.440e-01;-5.797e-01;-4.730e-01;9.868e-01;1.103e+00;-5.805e-01;-4.440e-01;1.150e+00;-4.000e-01;-3.264e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.106582000;1.150e+00;-6.667e-01;-5.440e-01;-5.797e-01;-4.730e-01;9.868e-01;1.103e+00;-5.805e-01;-4.440e-01;1.150e+00;-4.000e-01;-3.264e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.107582000;1.150e+00;-6.667e-01;-5.440e-01;-5.797e-01;-4.730e-01;9.868e-01;1.103e+00;-5.805e-01;-4.441e-01;1.150e+00;-4.000e-01;-3.264e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.114582000;1.150e+00;-6.667e-01;-5.440e-01;-5.797e-01;-4.730e-01;9.868e-01;1.103e+00;-5.805e-01;-4.441e-01;1.150e+00;-4.000e-01;-3.264e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.115582000;1.150e+00;-6.667e-01;-5.440e-01;-5.797e-01;-4.731e-01;9.868e-01;1.103e+00;-5.805e-01;-4.441e-01;1.150e+00;-4.000e-01;-3.264e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.137582000;1.150e+00;-6.667e-01;-5.440e-01;-5.797e-01;-4.731e-01;9.868e-01;1.103e+00;-5.805e-01;-4.441e-01;1.150e+00;-4.000e-01;-3.264e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.138582000;1.150e+00;-6.667e-01;-5.441e-01;-5.797e-01;-4.731e-01;9.868e-01;1.103e+00;-5.805e-01;-4.441e-01;1.150e+00;-4.000e-01;-3.264e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.155582000;1.150e+00;-6.667e-01;-5.441e-01;-5.797e-01;-4.731e-01;9.868e-01;1.103e+00;-5.805e-01;-4.441e-01;1.150e+00;-4.000e-01;-3.264e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.156582000;1.150e+00;-6.667e-01;-5.441e-01;-5.797e-01;-4.731e-01;9.868e-01;1.103e+00;-5.805e-01;-4.441e-01;1.150e+00;-4.000e-01;-3.265e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.169582000;1.150e+00;-6.667e-01;-5.441e-01;-5.797e-01;-4.731e-01;9.868e-01;1.103e+00;-5.805e-01;-4.441e-01;1.150e+00;-4.000e-01;-3.265e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.170582000;1.150e+00;-6.667e-01;-5.441e-01;-5.797e-01;-4.731e-01;9.868e-01;1.103e+00;-5.805e-01;-4.442e-01;1.150e+00;-4.000e-01;-3.265e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.177582000;1.150e+00;-6.667e-01;-5.441e-01;-5.797e-01;-4.731e-01;9.868e-01;1.103e+00;-5.805e-01;-4.442e-01;1.150e+00;-4.000e-01;-3.265e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.178582000;1.150e+00;-6.667e-01;-5.441e-01;-5.797e-01;-4.732e-01;9.868e-01;1.103e+00;-5.805e-01;-4.442e-01;1.150e+00;-4.000e-01;-3.265e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.192582000;1.150e+00;-6.667e-01;-5.441e-01;-5.797e-01;-4.732e-01;9.868e-01;1.103e+00;-5.805e-01;-4.442e-01;1.150e+00;-4.000e-01;-3.265e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.193582000;1.150e+00;-6.667e-01;-5.442e-01;-5.797e-01;-4.732e-01;9.868e-01;1.103e+00;-5.805e-01;-4.442e-01;1.150e+00;-4.000e-01;-3.265e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.203582000;1.150e+00;-6.667e-01;-5.442e-01;-5.797e-01;-4.732e-01;9.868e-01;1.103e+00;-5.805e-01;-4.442e-01;1.150e+00;-4.000e-01;-3.265e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.204582000;1.150e+00;-6.667e-01;-5.442e-01;-5.797e-01;-4.732e-01;9.867e-01;1.103e+00;-5.805e-01;-4.442e-01;1.150e+00;-4.000e-01;-3.265e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.232582000;1.150e+00;-6.667e-01;-5.442e-01;-5.797e-01;-4.732e-01;9.867e-01;1.103e+00;-5.805e-01;-4.442e-01;1.150e+00;-4.000e-01;-3.265e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.233582000;1.150e+00;-6.667e-01;-5.442e-01;-5.797e-01;-4.732e-01;9.867e-01;1.103e+00;-5.805e-01;-4.443e-01;1.150e+00;-4.000e-01;-3.265e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.241582000;1.150e+00;-6.667e-01;-5.442e-01;-5.797e-01;-4.732e-01;9.867e-01;1.103e+00;-5.805e-01;-4.443e-01;1.150e+00;-4.000e-01;-3.265e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.242582000;1.150e+00;-6.667e-01;-5.442e-01;-5.797e-01;-4.733e-01;9.867e-01;1.103e+00;-5.805e-01;-4.443e-01;1.150e+00;-4.000e-01;-3.265e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.247582000;1.150e+00;-6.667e-01;-5.442e-01;-5.797e-01;-4.733e-01;9.867e-01;1.103e+00;-5.805e-01;-4.443e-01;1.150e+00;-4.000e-01;-3.265e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.248582000;1.150e+00;-6.667e-01;-5.443e-01;-5.797e-01;-4.733e-01;9.867e-01;1.103e+00;-5.805e-01;-4.443e-01;1.150e+00;-4.000e-01;-3.266e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.295582000;1.150e+00;-6.667e-01;-5.443e-01;-5.797e-01;-4.733e-01;9.867e-01;1.103e+00;-5.805e-01;-4.443e-01;1.150e+00;-4.000e-01;-3.266e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.296582000;1.150e+00;-6.667e-01;-5.443e-01;-5.797e-01;-4.733e-01;9.867e-01;1.103e+00;-5.805e-01;-4.444e-01;1.150e+00;-4.000e-01;-3.266e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.302582000;1.150e+00;-6.667e-01;-5.443e-01;-5.797e-01;-4.733e-01;9.867e-01;1.103e+00;-5.805e-01;-4.444e-01;1.150e+00;-4.000e-01;-3.266e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.303582000;1.150e+00;-6.667e-01;-5.444e-01;-5.797e-01;-4.733e-01;9.867e-01;1.103e+00;-5.805e-01;-4.444e-01;1.150e+00;-4.000e-01;-3.266e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.304582000;1.150e+00;-6.667e-01;-5.444e-01;-5.797e-01;-4.733e-01;9.867e-01;1.103e+00;-5.805e-01;-4.444e-01;1.150e+00;-4.000e-01;-3.266e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.305582000;1.150e+00;-6.667e-01;-5.444e-01;-5.797e-01;-4.734e-01;9.867e-01;1.103e+00;-5.805e-01;-4.444e-01;1.150e+00;-4.000e-01;-3.266e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.340582000;1.150e+00;-6.667e-01;-5.444e-01;-5.797e-01;-4.734e-01;9.867e-01;1.103e+00;-5.805e-01;-4.444e-01;1.150e+00;-4.000e-01;-3.266e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.341582000;1.150e+00;-6.667e-01;-5.444e-01;-5.797e-01;-4.734e-01;9.867e-01;1.103e+00;-5.805e-01;-4.444e-01;1.150e+00;-4.000e-01;-3.267e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.357582000;1.150e+00;-6.667e-01;-5.444e-01;-5.797e-01;-4.734e-01;9.867e-01;1.103e+00;-5.805e-01;-4.444e-01;1.150e+00;-4.000e-01;-3.267e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.358582000;1.150e+00;-6.667e-01;-5.445e-01;-5.797e-01;-4.734e-01;9.867e-01;1.103e+00;-5.805e-01;-4.444e-01;1.150e+00;-4.000e-01;-3.267e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.359582000;1.150e+00;-6.667e-01;-5.445e-01;-5.797e-01;-4.734e-01;9.867e-01;1.103e+00;-5.805e-01;-4.445e-01;1.150e+00;-4.000e-01;-3.267e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.367582000;1.150e+00;-6.667e-01;-5.445e-01;-5.797e-01;-4.734e-01;9.867e-01;1.103e+00;-5.805e-01;-4.445e-01;1.150e+00;-4.000e-01;-3.267e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.368582000;1.150e+00;-6.667e-01;-5.445e-01;-5.797e-01;-4.735e-01;9.867e-01;1.103e+00;-5.805e-01;-4.445e-01;1.150e+00;-4.000e-01;-3.267e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.386582000;1.150e+00;-6.667e-01;-5.445e-01;-5.797e-01;-4.735e-01;9.867e-01;1.103e+00;-5.805e-01;-4.445e-01;1.150e+00;-4.000e-01;-3.267e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.387582000;1.150e+00;-6.667e-01;-5.445e-01;-5.797e-01;-4.735e-01;9.866e-01;1.103e+00;-5.805e-01;-4.445e-01;1.150e+00;-4.000e-01;-3.267e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.413582000;1.150e+00;-6.667e-01;-5.445e-01;-5.797e-01;-4.735e-01;9.866e-01;1.103e+00;-5.805e-01;-4.445e-01;1.150e+00;-4.000e-01;-3.267e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.414582000;1.150e+00;-6.667e-01;-5.446e-01;-5.797e-01;-4.735e-01;9.866e-01;1.103e+00;-5.805e-01;-4.445e-01;1.150e+00;-4.000e-01;-3.267e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.421582000;1.150e+00;-6.667e-01;-5.446e-01;-5.797e-01;-4.735e-01;9.866e-01;1.103e+00;-5.805e-01;-4.445e-01;1.150e+00;-4.000e-01;-3.267e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.422582000;1.150e+00;-6.667e-01;-5.446e-01;-5.797e-01;-4.735e-01;9.866e-01;1.103e+00;-5.805e-01;-4.446e-01;1.150e+00;-4.000e-01;-3.267e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.431582000;1.150e+00;-6.667e-01;-5.446e-01;-5.797e-01;-4.735e-01;9.866e-01;1.103e+00;-5.805e-01;-4.446e-01;1.150e+00;-4.000e-01;-3.267e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.432582000;1.150e+00;-6.667e-01;-5.446e-01;-5.797e-01;-4.736e-01;9.866e-01;1.103e+00;-5.805e-01;-4.446e-01;1.150e+00;-4.000e-01;-3.267e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.433582000;1.150e+00;-6.667e-01;-5.446e-01;-5.797e-01;-4.736e-01;9.866e-01;1.103e+00;-5.805e-01;-4.446e-01;1.150e+00;-4.000e-01;-3.268e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.468582000;1.150e+00;-6.667e-01;-5.446e-01;-5.797e-01;-4.736e-01;9.866e-01;1.103e+00;-5.805e-01;-4.446e-01;1.150e+00;-4.000e-01;-3.268e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.469582000;1.150e+00;-6.667e-01;-5.447e-01;-5.797e-01;-4.736e-01;9.866e-01;1.103e+00;-5.805e-01;-4.446e-01;1.150e+00;-4.000e-01;-3.268e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.485582000;1.150e+00;-6.667e-01;-5.447e-01;-5.797e-01;-4.736e-01;9.866e-01;1.103e+00;-5.805e-01;-4.446e-01;1.150e+00;-4.000e-01;-3.268e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.486582000;1.150e+00;-6.667e-01;-5.447e-01;-5.797e-01;-4.736e-01;9.866e-01;1.103e+00;-5.805e-01;-4.447e-01;1.150e+00;-4.000e-01;-3.268e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.495582000;1.150e+00;-6.667e-01;-5.447e-01;-5.797e-01;-4.736e-01;9.866e-01;1.103e+00;-5.805e-01;-4.447e-01;1.150e+00;-4.000e-01;-3.268e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.496582000;1.150e+00;-6.667e-01;-5.447e-01;-5.797e-01;-4.737e-01;9.866e-01;1.103e+00;-5.805e-01;-4.447e-01;1.150e+00;-4.000e-01;-3.268e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.525582000;1.150e+00;-6.667e-01;-5.447e-01;-5.797e-01;-4.737e-01;9.866e-01;1.103e+00;-5.805e-01;-4.447e-01;1.150e+00;-4.000e-01;-3.268e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.526582000;1.150e+00;-6.667e-01;-5.448e-01;-5.797e-01;-4.737e-01;9.866e-01;1.103e+00;-5.805e-01;-4.447e-01;1.150e+00;-4.000e-01;-3.269e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.548582000;1.150e+00;-6.667e-01;-5.448e-01;-5.797e-01;-4.737e-01;9.866e-01;1.103e+00;-5.805e-01;-4.447e-01;1.150e+00;-4.000e-01;-3.269e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.549582000;1.150e+00;-6.667e-01;-5.448e-01;-5.797e-01;-4.737e-01;9.866e-01;1.103e+00;-5.805e-01;-4.448e-01;1.150e+00;-4.000e-01;-3.269e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.559582000;1.150e+00;-6.667e-01;-5.448e-01;-5.797e-01;-4.737e-01;9.866e-01;1.103e+00;-5.805e-01;-4.448e-01;1.150e+00;-4.000e-01;-3.269e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.560582000;1.150e+00;-6.667e-01;-5.448e-01;-5.797e-01;-4.738e-01;9.866e-01;1.103e+00;-5.805e-01;-4.448e-01;1.150e+00;-4.000e-01;-3.269e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.572582000;1.150e+00;-6.667e-01;-5.448e-01;-5.797e-01;-4.738e-01;9.866e-01;1.103e+00;-5.805e-01;-4.448e-01;1.150e+00;-4.000e-01;-3.269e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.573582000;1.150e+00;-6.667e-01;-5.448e-01;-5.797e-01;-4.738e-01;9.865e-01;1.103e+00;-5.805e-01;-4.448e-01;1.150e+00;-4.000e-01;-3.269e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.581582000;1.150e+00;-6.667e-01;-5.448e-01;-5.797e-01;-4.738e-01;9.865e-01;1.103e+00;-5.805e-01;-4.448e-01;1.150e+00;-4.000e-01;-3.269e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.582582000;1.150e+00;-6.667e-01;-5.449e-01;-5.797e-01;-4.738e-01;9.865e-01;1.103e+00;-5.805e-01;-4.448e-01;1.150e+00;-4.000e-01;-3.269e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.612582000;1.150e+00;-6.667e-01;-5.449e-01;-5.797e-01;-4.738e-01;9.865e-01;1.103e+00;-5.805e-01;-4.448e-01;1.150e+00;-4.000e-01;-3.269e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.613582000;1.150e+00;-6.667e-01;-5.449e-01;-5.797e-01;-4.738e-01;9.865e-01;1.103e+00;-5.805e-01;-4.449e-01;1.150e+00;-4.000e-01;-3.269e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.617582000;1.150e+00;-6.667e-01;-5.449e-01;-5.797e-01;-4.738e-01;9.865e-01;1.103e+00;-5.805e-01;-4.449e-01;1.150e+00;-4.000e-01;-3.269e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.618582000;1.150e+00;-6.667e-01;-5.449e-01;-5.797e-01;-4.738e-01;9.865e-01;1.103e+00;-5.805e-01;-4.449e-01;1.150e+00;-4.000e-01;-3.270e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.624582000;1.150e+00;-6.667e-01;-5.449e-01;-5.797e-01;-4.738e-01;9.865e-01;1.103e+00;-5.805e-01;-4.449e-01;1.150e+00;-4.000e-01;-3.270e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.625582000;1.150e+00;-6.667e-01;-5.449e-01;-5.797e-01;-4.739e-01;9.865e-01;1.103e+00;-5.805e-01;-4.449e-01;1.150e+00;-4.000e-01;-3.270e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.636582000;1.150e+00;-6.667e-01;-5.449e-01;-5.797e-01;-4.739e-01;9.865e-01;1.103e+00;-5.805e-01;-4.449e-01;1.150e+00;-4.000e-01;-3.270e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.637582000;1.150e+00;-6.667e-01;-5.450e-01;-5.797e-01;-4.739e-01;9.865e-01;1.103e+00;-5.805e-01;-4.449e-01;1.150e+00;-4.000e-01;-3.270e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.677582000;1.150e+00;-6.667e-01;-5.450e-01;-5.797e-01;-4.739e-01;9.865e-01;1.103e+00;-5.805e-01;-4.449e-01;1.150e+00;-4.000e-01;-3.270e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.678582000;1.150e+00;-6.667e-01;-5.450e-01;-5.797e-01;-4.739e-01;9.865e-01;1.103e+00;-5.805e-01;-4.450e-01;1.150e+00;-4.000e-01;-3.270e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.688582000;1.150e+00;-6.667e-01;-5.450e-01;-5.797e-01;-4.739e-01;9.865e-01;1.103e+00;-5.805e-01;-4.450e-01;1.150e+00;-4.000e-01;-3.270e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.689582000;1.150e+00;-6.667e-01;-5.450e-01;-5.797e-01;-4.740e-01;9.865e-01;1.103e+00;-5.805e-01;-4.450e-01;1.150e+00;-4.000e-01;-3.270e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.692582000;1.150e+00;-6.667e-01;-5.450e-01;-5.797e-01;-4.740e-01;9.865e-01;1.103e+00;-5.805e-01;-4.450e-01;1.150e+00;-4.000e-01;-3.270e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.693582000;1.150e+00;-6.667e-01;-5.451e-01;-5.797e-01;-4.740e-01;9.865e-01;1.103e+00;-5.805e-01;-4.450e-01;1.150e+00;-4.000e-01;-3.270e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.711582000;1.150e+00;-6.667e-01;-5.451e-01;-5.797e-01;-4.740e-01;9.865e-01;1.103e+00;-5.805e-01;-4.450e-01;1.150e+00;-4.000e-01;-3.270e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.712582000;1.150e+00;-6.667e-01;-5.451e-01;-5.797e-01;-4.740e-01;9.865e-01;1.103e+00;-5.805e-01;-4.450e-01;1.150e+00;-4.000e-01;-3.271e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.740582000;1.150e+00;-6.667e-01;-5.451e-01;-5.797e-01;-4.740e-01;9.865e-01;1.103e+00;-5.805e-01;-4.450e-01;1.150e+00;-4.000e-01;-3.271e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.741582000;1.150e+00;-6.667e-01;-5.451e-01;-5.797e-01;-4.740e-01;9.865e-01;1.103e+00;-5.805e-01;-4.451e-01;1.150e+00;-4.000e-01;-3.271e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.748582000;1.150e+00;-6.667e-01;-5.451e-01;-5.797e-01;-4.740e-01;9.865e-01;1.103e+00;-5.805e-01;-4.451e-01;1.150e+00;-4.000e-01;-3.271e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.749582000;1.150e+00;-6.667e-01;-5.452e-01;-5.797e-01;-4.740e-01;9.865e-01;1.103e+00;-5.805e-01;-4.451e-01;1.150e+00;-4.000e-01;-3.271e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.753582000;1.150e+00;-6.667e-01;-5.452e-01;-5.797e-01;-4.740e-01;9.865e-01;1.103e+00;-5.805e-01;-4.451e-01;1.150e+00;-4.000e-01;-3.271e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.754582000;1.150e+00;-6.667e-01;-5.452e-01;-5.797e-01;-4.741e-01;9.865e-01;1.103e+00;-5.805e-01;-4.451e-01;1.150e+00;-4.000e-01;-3.271e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.759582000;1.150e+00;-6.667e-01;-5.452e-01;-5.797e-01;-4.741e-01;9.865e-01;1.103e+00;-5.805e-01;-4.451e-01;1.150e+00;-4.000e-01;-3.271e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.760582000;1.150e+00;-6.667e-01;-5.452e-01;-5.797e-01;-4.741e-01;9.864e-01;1.103e+00;-5.805e-01;-4.451e-01;1.150e+00;-4.000e-01;-3.271e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.804582000;1.150e+00;-6.667e-01;-5.452e-01;-5.797e-01;-4.741e-01;9.864e-01;1.103e+00;-5.805e-01;-4.451e-01;1.150e+00;-4.000e-01;-3.271e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.805582000;1.150e+00;-6.667e-01;-5.453e-01;-5.797e-01;-4.741e-01;9.864e-01;1.103e+00;-5.805e-01;-4.451e-01;1.150e+00;-4.000e-01;-3.271e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.806582000;1.150e+00;-6.667e-01;-5.453e-01;-5.797e-01;-4.741e-01;9.864e-01;1.103e+00;-5.805e-01;-4.452e-01;1.150e+00;-4.000e-01;-3.272e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.818582000;1.150e+00;-6.667e-01;-5.453e-01;-5.797e-01;-4.741e-01;9.864e-01;1.103e+00;-5.805e-01;-4.452e-01;1.150e+00;-4.000e-01;-3.272e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.819582000;1.150e+00;-6.667e-01;-5.453e-01;-5.797e-01;-4.742e-01;9.864e-01;1.103e+00;-5.805e-01;-4.452e-01;1.150e+00;-4.000e-01;-3.272e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.861582000;1.150e+00;-6.667e-01;-5.453e-01;-5.797e-01;-4.742e-01;9.864e-01;1.103e+00;-5.805e-01;-4.452e-01;1.150e+00;-4.000e-01;-3.272e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.862582000;1.150e+00;-6.667e-01;-5.454e-01;-5.797e-01;-4.742e-01;9.864e-01;1.103e+00;-5.805e-01;-4.452e-01;1.150e+00;-4.000e-01;-3.272e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.870582000;1.150e+00;-6.667e-01;-5.454e-01;-5.797e-01;-4.742e-01;9.864e-01;1.103e+00;-5.805e-01;-4.452e-01;1.150e+00;-4.000e-01;-3.272e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.871582000;1.150e+00;-6.667e-01;-5.454e-01;-5.797e-01;-4.742e-01;9.864e-01;1.103e+00;-5.805e-01;-4.453e-01;1.150e+00;-4.000e-01;-3.272e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.883582000;1.150e+00;-6.667e-01;-5.454e-01;-5.797e-01;-4.742e-01;9.864e-01;1.103e+00;-5.805e-01;-4.453e-01;1.150e+00;-4.000e-01;-3.272e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.884582000;1.150e+00;-6.667e-01;-5.454e-01;-5.797e-01;-4.743e-01;9.864e-01;1.103e+00;-5.805e-01;-4.453e-01;1.150e+00;-4.000e-01;-3.272e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.900582000;1.150e+00;-6.667e-01;-5.454e-01;-5.797e-01;-4.743e-01;9.864e-01;1.103e+00;-5.805e-01;-4.453e-01;1.150e+00;-4.000e-01;-3.272e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.901582000;1.150e+00;-6.667e-01;-5.454e-01;-5.797e-01;-4.743e-01;9.864e-01;1.103e+00;-5.805e-01;-4.453e-01;1.150e+00;-4.000e-01;-3.273e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.919582000;1.150e+00;-6.667e-01;-5.454e-01;-5.797e-01;-4.743e-01;9.864e-01;1.103e+00;-5.805e-01;-4.453e-01;1.150e+00;-4.000e-01;-3.273e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.920582000;1.150e+00;-6.667e-01;-5.455e-01;-5.797e-01;-4.743e-01;9.864e-01;1.103e+00;-5.805e-01;-4.453e-01;1.150e+00;-4.000e-01;-3.273e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.935582000;1.150e+00;-6.667e-01;-5.455e-01;-5.797e-01;-4.743e-01;9.864e-01;1.103e+00;-5.805e-01;-4.453e-01;1.150e+00;-4.000e-01;-3.273e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.936582000;1.150e+00;-6.667e-01;-5.455e-01;-5.797e-01;-4.743e-01;9.864e-01;1.103e+00;-5.805e-01;-4.454e-01;1.150e+00;-4.000e-01;-3.273e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.946582000;1.150e+00;-6.667e-01;-5.455e-01;-5.797e-01;-4.743e-01;9.864e-01;1.103e+00;-5.805e-01;-4.454e-01;1.150e+00;-4.000e-01;-3.273e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.947582000;1.150e+00;-6.667e-01;-5.455e-01;-5.797e-01;-4.743e-01;9.863e-01;1.103e+00;-5.805e-01;-4.454e-01;1.150e+00;-4.000e-01;-3.273e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.948582000;1.150e+00;-6.667e-01;-5.455e-01;-5.797e-01;-4.743e-01;9.863e-01;1.103e+00;-5.805e-01;-4.454e-01;1.150e+00;-4.000e-01;-3.273e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.949582000;1.150e+00;-6.667e-01;-5.455e-01;-5.797e-01;-4.744e-01;9.863e-01;1.103e+00;-5.805e-01;-4.454e-01;1.150e+00;-4.000e-01;-3.273e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.975582000;1.150e+00;-6.667e-01;-5.455e-01;-5.797e-01;-4.744e-01;9.863e-01;1.103e+00;-5.805e-01;-4.454e-01;1.150e+00;-4.000e-01;-3.273e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.976582000;1.150e+00;-6.667e-01;-5.456e-01;-5.797e-01;-4.744e-01;9.863e-01;1.103e+00;-5.805e-01;-4.454e-01;1.150e+00;-4.000e-01;-3.273e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.995582000;1.150e+00;-6.667e-01;-5.456e-01;-5.797e-01;-4.744e-01;9.863e-01;1.103e+00;-5.805e-01;-4.454e-01;1.150e+00;-4.000e-01;-3.273e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
26.996582000;1.150e+00;-6.667e-01;-5.456e-01;-5.797e-01;-4.744e-01;9.863e-01;1.103e+00;-5.805e-01;-4.454e-01;1.150e+00;-4.000e-01;-3.274e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.000582000;1.150e+00;-6.667e-01;-5.456e-01;-5.797e-01;-4.744e-01;9.863e-01;1.103e+00;-5.805e-01;-4.454e-01;1.150e+00;-4.000e-01;-3.274e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.001582000;1.150e+00;-6.667e-01;-5.456e-01;-5.797e-01;-4.744e-01;9.863e-01;1.103e+00;-5.805e-01;-4.455e-01;1.150e+00;-4.000e-01;-3.274e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.014582000;1.150e+00;-6.667e-01;-5.456e-01;-5.797e-01;-4.744e-01;9.863e-01;1.103e+00;-5.805e-01;-4.455e-01;1.150e+00;-4.000e-01;-3.274e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.015582000;1.150e+00;-6.667e-01;-5.456e-01;-5.797e-01;-4.745e-01;9.863e-01;1.103e+00;-5.805e-01;-4.455e-01;1.150e+00;-4.000e-01;-3.274e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.032582000;1.150e+00;-6.667e-01;-5.456e-01;-5.797e-01;-4.745e-01;9.863e-01;1.103e+00;-5.805e-01;-4.455e-01;1.150e+00;-4.000e-01;-3.274e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.033582000;1.150e+00;-6.667e-01;-5.457e-01;-5.797e-01;-4.745e-01;9.863e-01;1.103e+00;-5.805e-01;-4.455e-01;1.150e+00;-4.000e-01;-3.274e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.065582000;1.150e+00;-6.667e-01;-5.457e-01;-5.797e-01;-4.745e-01;9.863e-01;1.103e+00;-5.805e-01;-4.455e-01;1.150e+00;-4.000e-01;-3.274e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.066582000;1.150e+00;-6.667e-01;-5.457e-01;-5.797e-01;-4.745e-01;9.863e-01;1.103e+00;-5.805e-01;-4.456e-01;1.150e+00;-4.000e-01;-3.274e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.079582000;1.150e+00;-6.667e-01;-5.457e-01;-5.797e-01;-4.745e-01;9.863e-01;1.103e+00;-5.805e-01;-4.456e-01;1.150e+00;-4.000e-01;-3.274e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.080582000;1.150e+00;-6.667e-01;-5.457e-01;-5.797e-01;-4.746e-01;9.863e-01;1.103e+00;-5.805e-01;-4.456e-01;1.150e+00;-4.000e-01;-3.274e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.089582000;1.150e+00;-6.667e-01;-5.457e-01;-5.797e-01;-4.746e-01;9.863e-01;1.103e+00;-5.805e-01;-4.456e-01;1.150e+00;-4.000e-01;-3.274e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.090582000;1.150e+00;-6.667e-01;-5.458e-01;-5.797e-01;-4.746e-01;9.863e-01;1.103e+00;-5.805e-01;-4.456e-01;1.150e+00;-4.000e-01;-3.275e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.131582000;1.150e+00;-6.667e-01;-5.458e-01;-5.797e-01;-4.746e-01;9.863e-01;1.103e+00;-5.805e-01;-4.456e-01;1.150e+00;-4.000e-01;-3.275e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.132582000;1.150e+00;-6.667e-01;-5.458e-01;-5.797e-01;-4.746e-01;9.863e-01;1.103e+00;-5.805e-01;-4.457e-01;1.150e+00;-4.000e-01;-3.275e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.136582000;1.150e+00;-6.667e-01;-5.458e-01;-5.797e-01;-4.746e-01;9.863e-01;1.103e+00;-5.805e-01;-4.457e-01;1.150e+00;-4.000e-01;-3.275e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.137582000;1.150e+00;-6.667e-01;-5.458e-01;-5.797e-01;-4.746e-01;9.862e-01;1.103e+00;-5.805e-01;-4.457e-01;1.150e+00;-4.000e-01;-3.275e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.145582000;1.150e+00;-6.667e-01;-5.458e-01;-5.797e-01;-4.746e-01;9.862e-01;1.103e+00;-5.805e-01;-4.457e-01;1.150e+00;-4.000e-01;-3.275e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.146582000;1.150e+00;-6.667e-01;-5.458e-01;-5.797e-01;-4.747e-01;9.862e-01;1.103e+00;-5.805e-01;-4.457e-01;1.150e+00;-4.000e-01;-3.275e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.147582000;1.150e+00;-6.667e-01;-5.459e-01;-5.797e-01;-4.747e-01;9.862e-01;1.103e+00;-5.805e-01;-4.457e-01;1.150e+00;-4.000e-01;-3.275e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.185582000;1.150e+00;-6.667e-01;-5.459e-01;-5.797e-01;-4.747e-01;9.862e-01;1.103e+00;-5.805e-01;-4.457e-01;1.150e+00;-4.000e-01;-3.275e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.186582000;1.150e+00;-6.667e-01;-5.459e-01;-5.797e-01;-4.747e-01;9.862e-01;1.103e+00;-5.805e-01;-4.457e-01;1.150e+00;-4.000e-01;-3.276e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.197582000;1.150e+00;-6.667e-01;-5.459e-01;-5.797e-01;-4.747e-01;9.862e-01;1.103e+00;-5.805e-01;-4.457e-01;1.150e+00;-4.000e-01;-3.276e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.198582000;1.150e+00;-6.667e-01;-5.459e-01;-5.797e-01;-4.747e-01;9.862e-01;1.103e+00;-5.805e-01;-4.458e-01;1.150e+00;-4.000e-01;-3.276e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.205582000;1.150e+00;-6.667e-01;-5.459e-01;-5.797e-01;-4.747e-01;9.862e-01;1.103e+00;-5.805e-01;-4.458e-01;1.150e+00;-4.000e-01;-3.276e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.206582000;1.150e+00;-6.667e-01;-5.460e-01;-5.797e-01;-4.747e-01;9.862e-01;1.103e+00;-5.805e-01;-4.458e-01;1.150e+00;-4.000e-01;-3.276e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.211582000;1.150e+00;-6.667e-01;-5.460e-01;-5.797e-01;-4.747e-01;9.862e-01;1.103e+00;-5.805e-01;-4.458e-01;1.150e+00;-4.000e-01;-3.276e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.212582000;1.150e+00;-6.667e-01;-5.460e-01;-5.797e-01;-4.748e-01;9.862e-01;1.103e+00;-5.805e-01;-4.458e-01;1.150e+00;-4.000e-01;-3.276e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.261582000;1.150e+00;-6.667e-01;-5.460e-01;-5.797e-01;-4.748e-01;9.862e-01;1.103e+00;-5.805e-01;-4.458e-01;1.150e+00;-4.000e-01;-3.276e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.262582000;1.150e+00;-6.667e-01;-5.461e-01;-5.797e-01;-4.748e-01;9.862e-01;1.103e+00;-5.805e-01;-4.458e-01;1.150e+00;-4.000e-01;-3.276e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.263582000;1.150e+00;-6.667e-01;-5.461e-01;-5.797e-01;-4.748e-01;9.862e-01;1.103e+00;-5.805e-01;-4.458e-01;1.150e+00;-4.000e-01;-3.276e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.264582000;1.150e+00;-6.667e-01;-5.461e-01;-5.797e-01;-4.748e-01;9.862e-01;1.103e+00;-5.805e-01;-4.459e-01;1.150e+00;-4.000e-01;-3.276e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.278582000;1.150e+00;-6.667e-01;-5.461e-01;-5.797e-01;-4.748e-01;9.862e-01;1.103e+00;-5.805e-01;-4.459e-01;1.150e+00;-4.000e-01;-3.276e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.279582000;1.150e+00;-6.667e-01;-5.461e-01;-5.797e-01;-4.749e-01;9.862e-01;1.103e+00;-5.805e-01;-4.459e-01;1.150e+00;-4.000e-01;-3.276e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.282582000;1.150e+00;-6.667e-01;-5.461e-01;-5.797e-01;-4.749e-01;9.862e-01;1.103e+00;-5.805e-01;-4.459e-01;1.150e+00;-4.000e-01;-3.276e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.283582000;1.150e+00;-6.667e-01;-5.461e-01;-5.797e-01;-4.749e-01;9.862e-01;1.103e+00;-5.805e-01;-4.459e-01;1.150e+00;-4.000e-01;-3.277e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.319582000;1.150e+00;-6.667e-01;-5.461e-01;-5.797e-01;-4.749e-01;9.862e-01;1.103e+00;-5.805e-01;-4.459e-01;1.150e+00;-4.000e-01;-3.277e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.320582000;1.150e+00;-6.667e-01;-5.462e-01;-5.797e-01;-4.749e-01;9.862e-01;1.103e+00;-5.805e-01;-4.459e-01;1.150e+00;-4.000e-01;-3.277e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.328582000;1.150e+00;-6.667e-01;-5.462e-01;-5.797e-01;-4.749e-01;9.862e-01;1.103e+00;-5.805e-01;-4.459e-01;1.150e+00;-4.000e-01;-3.277e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.329582000;1.150e+00;-6.667e-01;-5.462e-01;-5.797e-01;-4.749e-01;9.861e-01;1.103e+00;-5.805e-01;-4.459e-01;1.150e+00;-4.000e-01;-3.277e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.330582000;1.150e+00;-6.667e-01;-5.462e-01;-5.797e-01;-4.749e-01;9.861e-01;1.103e+00;-5.805e-01;-4.460e-01;1.150e+00;-4.000e-01;-3.277e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.344582000;1.150e+00;-6.667e-01;-5.462e-01;-5.797e-01;-4.749e-01;9.861e-01;1.103e+00;-5.805e-01;-4.460e-01;1.150e+00;-4.000e-01;-3.277e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.345582000;1.150e+00;-6.667e-01;-5.462e-01;-5.797e-01;-4.750e-01;9.861e-01;1.103e+00;-5.805e-01;-4.460e-01;1.150e+00;-4.000e-01;-3.277e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.377582000;1.150e+00;-6.667e-01;-5.462e-01;-5.797e-01;-4.750e-01;9.861e-01;1.103e+00;-5.805e-01;-4.460e-01;1.150e+00;-4.000e-01;-3.277e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.378582000;1.150e+00;-6.667e-01;-5.463e-01;-5.797e-01;-4.750e-01;9.861e-01;1.103e+00;-5.805e-01;-4.460e-01;1.150e+00;-4.000e-01;-3.277e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.379582000;1.150e+00;-6.667e-01;-5.463e-01;-5.797e-01;-4.750e-01;9.861e-01;1.103e+00;-5.805e-01;-4.460e-01;1.150e+00;-4.000e-01;-3.278e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.394582000;1.150e+00;-6.667e-01;-5.463e-01;-5.797e-01;-4.750e-01;9.861e-01;1.103e+00;-5.805e-01;-4.460e-01;1.150e+00;-4.000e-01;-3.278e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.395582000;1.150e+00;-6.667e-01;-5.463e-01;-5.797e-01;-4.750e-01;9.861e-01;1.103e+00;-5.805e-01;-4.461e-01;1.150e+00;-4.000e-01;-3.278e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.411582000;1.150e+00;-6.667e-01;-5.463e-01;-5.797e-01;-4.750e-01;9.861e-01;1.103e+00;-5.805e-01;-4.461e-01;1.150e+00;-4.000e-01;-3.278e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.412582000;1.150e+00;-6.667e-01;-5.463e-01;-5.797e-01;-4.751e-01;9.861e-01;1.103e+00;-5.805e-01;-4.461e-01;1.150e+00;-4.000e-01;-3.278e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.435582000;1.150e+00;-6.667e-01;-5.463e-01;-5.797e-01;-4.751e-01;9.861e-01;1.103e+00;-5.805e-01;-4.461e-01;1.150e+00;-4.000e-01;-3.278e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.436582000;1.150e+00;-6.667e-01;-5.464e-01;-5.797e-01;-4.751e-01;9.861e-01;1.103e+00;-5.805e-01;-4.461e-01;1.150e+00;-4.000e-01;-3.278e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.461582000;1.150e+00;-6.667e-01;-5.464e-01;-5.797e-01;-4.751e-01;9.861e-01;1.103e+00;-5.805e-01;-4.461e-01;1.150e+00;-4.000e-01;-3.278e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.462582000;1.150e+00;-6.667e-01;-5.464e-01;-5.797e-01;-4.751e-01;9.861e-01;1.103e+00;-5.805e-01;-4.462e-01;1.150e+00;-4.000e-01;-3.278e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.475582000;1.150e+00;-6.667e-01;-5.464e-01;-5.797e-01;-4.751e-01;9.861e-01;1.103e+00;-5.805e-01;-4.462e-01;1.150e+00;-4.000e-01;-3.278e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.476582000;1.150e+00;-6.667e-01;-5.464e-01;-5.797e-01;-4.751e-01;9.861e-01;1.103e+00;-5.805e-01;-4.462e-01;1.150e+00;-4.000e-01;-3.279e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.478582000;1.150e+00;-6.667e-01;-5.464e-01;-5.797e-01;-4.751e-01;9.861e-01;1.103e+00;-5.805e-01;-4.462e-01;1.150e+00;-4.000e-01;-3.279e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.479582000;1.150e+00;-6.667e-01;-5.464e-01;-5.797e-01;-4.752e-01;9.861e-01;1.103e+00;-5.805e-01;-4.462e-01;1.150e+00;-4.000e-01;-3.279e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.494582000;1.150e+00;-6.667e-01;-5.464e-01;-5.797e-01;-4.752e-01;9.861e-01;1.103e+00;-5.805e-01;-4.462e-01;1.150e+00;-4.000e-01;-3.279e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.495582000;1.150e+00;-6.667e-01;-5.465e-01;-5.797e-01;-4.752e-01;9.861e-01;1.103e+00;-5.805e-01;-4.462e-01;1.150e+00;-4.000e-01;-3.279e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.522582000;1.150e+00;-6.667e-01;-5.465e-01;-5.797e-01;-4.752e-01;9.861e-01;1.103e+00;-5.805e-01;-4.462e-01;1.150e+00;-4.000e-01;-3.279e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.523582000;1.150e+00;-6.667e-01;-5.465e-01;-5.797e-01;-4.752e-01;9.860e-01;1.103e+00;-5.805e-01;-4.462e-01;1.150e+00;-4.000e-01;-3.279e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.528582000;1.150e+00;-6.667e-01;-5.465e-01;-5.797e-01;-4.752e-01;9.860e-01;1.103e+00;-5.805e-01;-4.462e-01;1.150e+00;-4.000e-01;-3.279e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.529582000;1.150e+00;-6.667e-01;-5.465e-01;-5.797e-01;-4.752e-01;9.860e-01;1.103e+00;-5.805e-01;-4.463e-01;1.150e+00;-4.000e-01;-3.279e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.545582000;1.150e+00;-6.667e-01;-5.465e-01;-5.797e-01;-4.752e-01;9.860e-01;1.103e+00;-5.805e-01;-4.463e-01;1.150e+00;-4.000e-01;-3.279e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.546582000;1.150e+00;-6.667e-01;-5.465e-01;-5.797e-01;-4.753e-01;9.860e-01;1.103e+00;-5.805e-01;-4.463e-01;1.150e+00;-4.000e-01;-3.279e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.553582000;1.150e+00;-6.667e-01;-5.465e-01;-5.797e-01;-4.753e-01;9.860e-01;1.103e+00;-5.805e-01;-4.463e-01;1.150e+00;-4.000e-01;-3.279e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.554582000;1.150e+00;-6.667e-01;-5.466e-01;-5.797e-01;-4.753e-01;9.860e-01;1.103e+00;-5.805e-01;-4.463e-01;1.150e+00;-4.000e-01;-3.279e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.571582000;1.150e+00;-6.667e-01;-5.466e-01;-5.797e-01;-4.753e-01;9.860e-01;1.103e+00;-5.805e-01;-4.463e-01;1.150e+00;-4.000e-01;-3.279e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.572582000;1.150e+00;-6.667e-01;-5.466e-01;-5.797e-01;-4.753e-01;9.860e-01;1.103e+00;-5.805e-01;-4.463e-01;1.150e+00;-4.000e-01;-3.280e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.595582000;1.150e+00;-6.667e-01;-5.466e-01;-5.797e-01;-4.753e-01;9.860e-01;1.103e+00;-5.805e-01;-4.463e-01;1.150e+00;-4.000e-01;-3.280e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.596582000;1.150e+00;-6.667e-01;-5.466e-01;-5.797e-01;-4.753e-01;9.860e-01;1.103e+00;-5.805e-01;-4.464e-01;1.150e+00;-4.000e-01;-3.280e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.611582000;1.150e+00;-6.667e-01;-5.466e-01;-5.797e-01;-4.753e-01;9.860e-01;1.103e+00;-5.805e-01;-4.464e-01;1.150e+00;-4.000e-01;-3.280e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.612582000;1.150e+00;-6.667e-01;-5.467e-01;-5.797e-01;-4.753e-01;9.860e-01;1.103e+00;-5.805e-01;-4.464e-01;1.150e+00;-4.000e-01;-3.280e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.613582000;1.150e+00;-6.667e-01;-5.467e-01;-5.797e-01;-4.753e-01;9.860e-01;1.103e+00;-5.805e-01;-4.464e-01;1.150e+00;-4.000e-01;-3.280e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.614582000;1.150e+00;-6.667e-01;-5.467e-01;-5.797e-01;-4.754e-01;9.860e-01;1.103e+00;-5.805e-01;-4.464e-01;1.150e+00;-4.000e-01;-3.280e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.662582000;1.150e+00;-6.667e-01;-5.467e-01;-5.797e-01;-4.754e-01;9.860e-01;1.103e+00;-5.805e-01;-4.464e-01;1.150e+00;-4.000e-01;-3.280e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.663582000;1.150e+00;-6.667e-01;-5.467e-01;-5.797e-01;-4.754e-01;9.860e-01;1.103e+00;-5.805e-01;-4.465e-01;1.150e+00;-4.000e-01;-3.280e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.669582000;1.150e+00;-6.667e-01;-5.467e-01;-5.797e-01;-4.754e-01;9.860e-01;1.103e+00;-5.805e-01;-4.465e-01;1.150e+00;-4.000e-01;-3.280e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.670582000;1.150e+00;-6.667e-01;-5.468e-01;-5.797e-01;-4.754e-01;9.860e-01;1.103e+00;-5.805e-01;-4.465e-01;1.150e+00;-4.000e-01;-3.281e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
