time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
27.680582000;1.150e+00;-6.667e-01;-5.468e-01;-5.797e-01;-4.754e-01;9.860e-01;1.103e+00;-5.805e-01;-4.465e-01;1.150e+00;-4.000e-01;-3.281e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.681582000;1.150e+00;-6.667e-01;-5.468e-01;-5.797e-01;-4.755e-01;9.860e-01;1.103e+00;-5.805e-01;-4.465e-01;1.150e+00;-4.000e-01;-3.281e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.718582000;1.150e+00;-6.667e-01;-5.468e-01;-5.797e-01;-4.755e-01;9.860e-01;1.103e+00;-5.805e-01;-4.465e-01;1.150e+00;-4.000e-01;-3.281e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.719582000;1.150e+00;-6.667e-01;-5.468e-01;-5.797e-01;-4.755e-01;9.859e-01;1.103e+00;-5.805e-01;-4.465e-01;1.150e+00;-4.000e-01;-3.281e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.728582000;1.150e+00;-6.667e-01;-5.468e-01;-5.797e-01;-4.755e-01;9.859e-01;1.103e+00;-5.805e-01;-4.465e-01;1.150e+00;-4.000e-01;-3.281e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.729582000;1.150e+00;-6.667e-01;-5.469e-01;-5.797e-01;-4.755e-01;9.859e-01;1.103e+00;-5.805e-01;-4.465e-01;1.150e+00;-4.000e-01;-3.281e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.730582000;1.150e+00;-6.667e-01;-5.469e-01;-5.797e-01;-4.755e-01;9.859e-01;1.103e+00;-5.805e-01;-4.465e-01;1.150e+00;-4.000e-01;-3.281e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.731582000;1.150e+00;-6.667e-01;-5.469e-01;-5.797e-01;-4.755e-01;9.859e-01;1.103e+00;-5.805e-01;-4.466e-01;1.150e+00;-4.000e-01;-3.281e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.748582000;1.150e+00;-6.667e-01;-5.469e-01;-5.797e-01;-4.755e-01;9.859e-01;1.103e+00;-5.805e-01;-4.466e-01;1.150e+00;-4.000e-01;-3.281e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.749582000;1.150e+00;-6.667e-01;-5.469e-01;-5.797e-01;-4.756e-01;9.859e-01;1.103e+00;-5.805e-01;-4.466e-01;1.150e+00;-4.000e-01;-3.281e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.769582000;1.150e+00;-6.667e-01;-5.469e-01;-5.797e-01;-4.756e-01;9.859e-01;1.103e+00;-5.805e-01;-4.466e-01;1.150e+00;-4.000e-01;-3.281e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.770582000;1.150e+00;-6.667e-01;-5.469e-01;-5.797e-01;-4.756e-01;9.859e-01;1.103e+00;-5.805e-01;-4.466e-01;1.150e+00;-4.000e-01;-3.282e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.787582000;1.150e+00;-6.667e-01;-5.469e-01;-5.797e-01;-4.756e-01;9.859e-01;1.103e+00;-5.805e-01;-4.466e-01;1.150e+00;-4.000e-01;-3.282e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.788582000;1.150e+00;-6.667e-01;-5.470e-01;-5.797e-01;-4.756e-01;9.859e-01;1.103e+00;-5.805e-01;-4.466e-01;1.150e+00;-4.000e-01;-3.282e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.797582000;1.150e+00;-6.667e-01;-5.470e-01;-5.797e-01;-4.756e-01;9.859e-01;1.103e+00;-5.805e-01;-4.466e-01;1.150e+00;-4.000e-01;-3.282e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.798582000;1.150e+00;-6.667e-01;-5.470e-01;-5.797e-01;-4.756e-01;9.859e-01;1.103e+00;-5.805e-01;-4.467e-01;1.150e+00;-4.000e-01;-3.282e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.816582000;1.150e+00;-6.667e-01;-5.470e-01;-5.797e-01;-4.756e-01;9.859e-01;1.103e+00;-5.805e-01;-4.467e-01;1.150e+00;-4.000e-01;-3.282e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.817582000;1.150e+00;-6.667e-01;-5.470e-01;-5.797e-01;-4.757e-01;9.859e-01;1.103e+00;-5.805e-01;-4.467e-01;1.150e+00;-4.000e-01;-3.282e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.847582000;1.150e+00;-6.667e-01;-5.470e-01;-5.797e-01;-4.757e-01;9.859e-01;1.103e+00;-5.805e-01;-4.467e-01;1.150e+00;-4.000e-01;-3.282e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.848582000;1.150e+00;-6.667e-01;-5.471e-01;-5.797e-01;-4.757e-01;9.859e-01;1.103e+00;-5.805e-01;-4.467e-01;1.150e+00;-4.000e-01;-3.282e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.865582000;1.150e+00;-6.667e-01;-5.471e-01;-5.797e-01;-4.757e-01;9.859e-01;1.103e+00;-5.805e-01;-4.467e-01;1.150e+00;-4.000e-01;-3.282e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.866582000;1.150e+00;-6.667e-01;-5.471e-01;-5.797e-01;-4.757e-01;9.859e-01;1.103e+00;-5.805e-01;-4.468e-01;1.150e+00;-4.000e-01;-3.282e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.867582000;1.150e+00;-6.667e-01;-5.471e-01;-5.797e-01;-4.757e-01;9.859e-01;1.103e+00;-5.805e-01;-4.468e-01;1.150e+00;-4.000e-01;-3.282e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.868582000;1.150e+00;-6.667e-01;-5.471e-01;-5.797e-01;-4.757e-01;9.859e-01;1.103e+00;-5.805e-01;-4.468e-01;1.150e+00;-4.000e-01;-3.283e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.884582000;1.150e+00;-6.667e-01;-5.471e-01;-5.797e-01;-4.757e-01;9.859e-01;1.103e+00;-5.805e-01;-4.468e-01;1.150e+00;-4.000e-01;-3.283e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.885582000;1.150e+00;-6.667e-01;-5.471e-01;-5.797e-01;-4.758e-01;9.859e-01;1.103e+00;-5.805e-01;-4.468e-01;1.150e+00;-4.000e-01;-3.283e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.906582000;1.150e+00;-6.667e-01;-5.471e-01;-5.797e-01;-4.758e-01;9.859e-01;1.103e+00;-5.805e-01;-4.468e-01;1.150e+00;-4.000e-01;-3.283e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.907582000;1.150e+00;-6.667e-01;-5.472e-01;-5.797e-01;-4.758e-01;9.859e-01;1.103e+00;-5.805e-01;-4.468e-01;1.150e+00;-4.000e-01;-3.283e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.917582000;1.150e+00;-6.667e-01;-5.472e-01;-5.797e-01;-4.758e-01;9.859e-01;1.103e+00;-5.805e-01;-4.468e-01;1.150e+00;-4.000e-01;-3.283e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.918582000;1.150e+00;-6.667e-01;-5.472e-01;-5.797e-01;-4.758e-01;9.858e-01;1.103e+00;-5.805e-01;-4.468e-01;1.150e+00;-4.000e-01;-3.283e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.934582000;1.150e+00;-6.667e-01;-5.472e-01;-5.797e-01;-4.758e-01;9.858e-01;1.103e+00;-5.805e-01;-4.468e-01;1.150e+00;-4.000e-01;-3.283e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.935582000;1.150e+00;-6.667e-01;-5.472e-01;-5.797e-01;-4.758e-01;9.858e-01;1.103e+00;-5.805e-01;-4.469e-01;1.150e+00;-4.000e-01;-3.283e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.953582000;1.150e+00;-6.667e-01;-5.472e-01;-5.797e-01;-4.758e-01;9.858e-01;1.103e+00;-5.805e-01;-4.469e-01;1.150e+00;-4.000e-01;-3.283e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.954582000;1.150e+00;-6.667e-01;-5.472e-01;-5.797e-01;-4.759e-01;9.858e-01;1.103e+00;-5.805e-01;-4.469e-01;1.150e+00;-4.000e-01;-3.283e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.966582000;1.150e+00;-6.667e-01;-5.472e-01;-5.797e-01;-4.759e-01;9.858e-01;1.103e+00;-5.805e-01;-4.469e-01;1.150e+00;-4.000e-01;-3.283e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.967582000;1.150e+00;-6.667e-01;-5.473e-01;-5.797e-01;-4.759e-01;9.858e-01;1.103e+00;-5.805e-01;-4.469e-01;1.150e+00;-4.000e-01;-3.283e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
27.968582000;1.150e+00;-6.667e-01;-5.473e-01;-5.797e-01;-4.759e-01;9.858e-01;1.103e+00;-5.805e-01;-4.469e-01;1.150e+00;-4.000e-01;-3.284e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.002582000;1.150e+00;-6.667e-01;-5.473e-01;-5.797e-01;-4.759e-01;9.858e-01;1.103e+00;-5.805e-01;-4.469e-01;1.150e+00;-4.000e-01;-3.284e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.003582000;1.150e+00;-6.667e-01;-5.473e-01;-5.797e-01;-4.759e-01;9.858e-01;1.103e+00;-5.805e-01;-4.470e-01;1.150e+00;-4.000e-01;-3.284e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.021582000;1.150e+00;-6.667e-01;-5.473e-01;-5.797e-01;-4.759e-01;9.858e-01;1.103e+00;-5.805e-01;-4.470e-01;1.150e+00;-4.000e-01;-3.284e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.022582000;1.150e+00;-6.667e-01;-5.473e-01;-5.797e-01;-4.760e-01;9.858e-01;1.103e+00;-5.805e-01;-4.470e-01;1.150e+00;-4.000e-01;-3.284e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.025582000;1.150e+00;-6.667e-01;-5.473e-01;-5.797e-01;-4.760e-01;9.858e-01;1.103e+00;-5.805e-01;-4.470e-01;1.150e+00;-4.000e-01;-3.284e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.026582000;1.150e+00;-6.667e-01;-5.474e-01;-5.797e-01;-4.760e-01;9.858e-01;1.103e+00;-5.805e-01;-4.470e-01;1.150e+00;-4.000e-01;-3.284e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.065582000;1.150e+00;-6.667e-01;-5.474e-01;-5.797e-01;-4.760e-01;9.858e-01;1.103e+00;-5.805e-01;-4.470e-01;1.150e+00;-4.000e-01;-3.284e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.066582000;1.150e+00;-6.667e-01;-5.474e-01;-5.797e-01;-4.760e-01;9.858e-01;1.103e+00;-5.805e-01;-4.470e-01;1.150e+00;-4.000e-01;-3.285e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.069582000;1.150e+00;-6.667e-01;-5.474e-01;-5.797e-01;-4.760e-01;9.858e-01;1.103e+00;-5.805e-01;-4.470e-01;1.150e+00;-4.000e-01;-3.285e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.070582000;1.150e+00;-6.667e-01;-5.474e-01;-5.797e-01;-4.760e-01;9.858e-01;1.103e+00;-5.805e-01;-4.471e-01;1.150e+00;-4.000e-01;-3.285e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.086582000;1.150e+00;-6.667e-01;-5.474e-01;-5.797e-01;-4.760e-01;9.858e-01;1.103e+00;-5.805e-01;-4.471e-01;1.150e+00;-4.000e-01;-3.285e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.087582000;1.150e+00;-6.667e-01;-5.475e-01;-5.797e-01;-4.760e-01;9.858e-01;1.103e+00;-5.805e-01;-4.471e-01;1.150e+00;-4.000e-01;-3.285e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.090582000;1.150e+00;-6.667e-01;-5.475e-01;-5.797e-01;-4.760e-01;9.858e-01;1.103e+00;-5.805e-01;-4.471e-01;1.150e+00;-4.000e-01;-3.285e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.091582000;1.150e+00;-6.667e-01;-5.475e-01;-5.797e-01;-4.761e-01;9.858e-01;1.103e+00;-5.805e-01;-4.471e-01;1.150e+00;-4.000e-01;-3.285e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.117582000;1.150e+00;-6.667e-01;-5.475e-01;-5.797e-01;-4.761e-01;9.858e-01;1.103e+00;-5.805e-01;-4.471e-01;1.150e+00;-4.000e-01;-3.285e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.118582000;1.150e+00;-6.667e-01;-5.475e-01;-5.797e-01;-4.761e-01;9.857e-01;1.103e+00;-5.805e-01;-4.471e-01;1.150e+00;-4.000e-01;-3.285e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.138582000;1.150e+00;-6.667e-01;-5.475e-01;-5.797e-01;-4.761e-01;9.857e-01;1.103e+00;-5.805e-01;-4.471e-01;1.150e+00;-4.000e-01;-3.285e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.139582000;1.150e+00;-6.667e-01;-5.475e-01;-5.797e-01;-4.761e-01;9.857e-01;1.103e+00;-5.805e-01;-4.472e-01;1.150e+00;-4.000e-01;-3.285e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.146582000;1.150e+00;-6.667e-01;-5.475e-01;-5.797e-01;-4.761e-01;9.857e-01;1.103e+00;-5.805e-01;-4.472e-01;1.150e+00;-4.000e-01;-3.285e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.147582000;1.150e+00;-6.667e-01;-5.476e-01;-5.797e-01;-4.761e-01;9.857e-01;1.103e+00;-5.805e-01;-4.472e-01;1.150e+00;-4.000e-01;-3.285e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.160582000;1.150e+00;-6.667e-01;-5.476e-01;-5.797e-01;-4.761e-01;9.857e-01;1.103e+00;-5.805e-01;-4.472e-01;1.150e+00;-4.000e-01;-3.285e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.161582000;1.150e+00;-6.667e-01;-5.476e-01;-5.797e-01;-4.762e-01;9.857e-01;1.103e+00;-5.805e-01;-4.472e-01;1.150e+00;-4.000e-01;-3.285e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.166582000;1.150e+00;-6.667e-01;-5.476e-01;-5.797e-01;-4.762e-01;9.857e-01;1.103e+00;-5.805e-01;-4.472e-01;1.150e+00;-4.000e-01;-3.285e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.167582000;1.150e+00;-6.667e-01;-5.476e-01;-5.797e-01;-4.762e-01;9.857e-01;1.103e+00;-5.805e-01;-4.472e-01;1.150e+00;-4.000e-01;-3.286e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.182582000;1.150e+00;-6.667e-01;-5.476e-01;-5.797e-01;-4.762e-01;9.857e-01;1.103e+00;-5.805e-01;-4.472e-01;1.150e+00;-4.000e-01;-3.286e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.183582000;1.150e+00;-6.667e-01;-5.476e-01;-5.797e-01;-4.762e-01;9.857e-01;1.103e+00;-5.806e-01;-4.472e-01;1.150e+00;-4.000e-01;-3.286e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.207582000;1.150e+00;-6.667e-01;-5.476e-01;-5.797e-01;-4.762e-01;9.857e-01;1.103e+00;-5.806e-01;-4.472e-01;1.150e+00;-4.000e-01;-3.286e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.208582000;1.150e+00;-6.667e-01;-5.477e-01;-5.797e-01;-4.762e-01;9.857e-01;1.103e+00;-5.806e-01;-4.473e-01;1.150e+00;-4.000e-01;-3.286e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.229582000;1.150e+00;-6.667e-01;-5.477e-01;-5.797e-01;-4.762e-01;9.857e-01;1.103e+00;-5.806e-01;-4.473e-01;1.150e+00;-4.000e-01;-3.286e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.230582000;1.150e+00;-6.667e-01;-5.477e-01;-5.797e-01;-4.763e-01;9.857e-01;1.103e+00;-5.806e-01;-4.473e-01;1.150e+00;-4.000e-01;-3.286e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.266582000;1.150e+00;-6.667e-01;-5.477e-01;-5.797e-01;-4.763e-01;9.857e-01;1.103e+00;-5.806e-01;-4.473e-01;1.150e+00;-4.000e-01;-3.286e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.267582000;1.150e+00;-6.667e-01;-5.478e-01;-5.797e-01;-4.763e-01;9.857e-01;1.103e+00;-5.806e-01;-4.473e-01;1.150e+00;-4.000e-01;-3.286e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.268582000;1.150e+00;-6.667e-01;-5.478e-01;-5.797e-01;-4.763e-01;9.857e-01;1.103e+00;-5.806e-01;-4.473e-01;1.150e+00;-4.000e-01;-3.287e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.276582000;1.150e+00;-6.667e-01;-5.478e-01;-5.797e-01;-4.763e-01;9.857e-01;1.103e+00;-5.806e-01;-4.473e-01;1.150e+00;-4.000e-01;-3.287e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.277582000;1.150e+00;-6.667e-01;-5.478e-01;-5.797e-01;-4.763e-01;9.857e-01;1.103e+00;-5.806e-01;-4.474e-01;1.150e+00;-4.000e-01;-3.287e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.298582000;1.150e+00;-6.667e-01;-5.478e-01;-5.797e-01;-4.763e-01;9.857e-01;1.103e+00;-5.806e-01;-4.474e-01;1.150e+00;-4.000e-01;-3.287e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.299582000;1.150e+00;-6.667e-01;-5.478e-01;-5.797e-01;-4.764e-01;9.857e-01;1.103e+00;-5.806e-01;-4.474e-01;1.150e+00;-4.000e-01;-3.287e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.318582000;1.150e+00;-6.667e-01;-5.478e-01;-5.797e-01;-4.764e-01;9.857e-01;1.103e+00;-5.806e-01;-4.474e-01;1.150e+00;-4.000e-01;-3.287e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.319582000;1.150e+00;-6.667e-01;-5.478e-01;-5.797e-01;-4.764e-01;9.856e-01;1.103e+00;-5.806e-01;-4.474e-01;1.150e+00;-4.000e-01;-3.287e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.327582000;1.150e+00;-6.667e-01;-5.478e-01;-5.797e-01;-4.764e-01;9.856e-01;1.103e+00;-5.806e-01;-4.474e-01;1.150e+00;-4.000e-01;-3.287e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.328582000;1.150e+00;-6.667e-01;-5.479e-01;-5.797e-01;-4.764e-01;9.856e-01;1.103e+00;-5.806e-01;-4.474e-01;1.150e+00;-4.000e-01;-3.287e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.346582000;1.150e+00;-6.667e-01;-5.479e-01;-5.797e-01;-4.764e-01;9.856e-01;1.103e+00;-5.806e-01;-4.474e-01;1.150e+00;-4.000e-01;-3.287e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.347582000;1.150e+00;-6.667e-01;-5.479e-01;-5.797e-01;-4.764e-01;9.856e-01;1.103e+00;-5.806e-01;-4.475e-01;1.150e+00;-4.000e-01;-3.287e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.368582000;1.150e+00;-6.667e-01;-5.479e-01;-5.797e-01;-4.764e-01;9.856e-01;1.103e+00;-5.806e-01;-4.475e-01;1.150e+00;-4.000e-01;-3.287e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.369582000;1.150e+00;-6.667e-01;-5.479e-01;-5.797e-01;-4.765e-01;9.856e-01;1.103e+00;-5.806e-01;-4.475e-01;1.150e+00;-4.000e-01;-3.288e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.388582000;1.150e+00;-6.667e-01;-5.479e-01;-5.797e-01;-4.765e-01;9.856e-01;1.103e+00;-5.806e-01;-4.475e-01;1.150e+00;-4.000e-01;-3.288e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.389582000;1.150e+00;-6.667e-01;-5.480e-01;-5.797e-01;-4.765e-01;9.856e-01;1.103e+00;-5.806e-01;-4.475e-01;1.150e+00;-4.000e-01;-3.288e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.416582000;1.150e+00;-6.667e-01;-5.480e-01;-5.797e-01;-4.765e-01;9.856e-01;1.103e+00;-5.806e-01;-4.475e-01;1.150e+00;-4.000e-01;-3.288e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.417582000;1.150e+00;-6.667e-01;-5.480e-01;-5.797e-01;-4.765e-01;9.856e-01;1.103e+00;-5.806e-01;-4.476e-01;1.150e+00;-4.000e-01;-3.288e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.438582000;1.150e+00;-6.667e-01;-5.480e-01;-5.797e-01;-4.765e-01;9.856e-01;1.103e+00;-5.806e-01;-4.476e-01;1.150e+00;-4.000e-01;-3.288e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.439582000;1.150e+00;-6.667e-01;-5.480e-01;-5.797e-01;-4.766e-01;9.856e-01;1.103e+00;-5.806e-01;-4.476e-01;1.150e+00;-4.000e-01;-3.288e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.449582000;1.150e+00;-6.667e-01;-5.480e-01;-5.797e-01;-4.766e-01;9.856e-01;1.103e+00;-5.806e-01;-4.476e-01;1.150e+00;-4.000e-01;-3.288e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.450582000;1.150e+00;-6.667e-01;-5.481e-01;-5.797e-01;-4.766e-01;9.856e-01;1.103e+00;-5.806e-01;-4.476e-01;1.150e+00;-4.000e-01;-3.288e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.470582000;1.150e+00;-6.667e-01;-5.481e-01;-5.797e-01;-4.766e-01;9.856e-01;1.103e+00;-5.806e-01;-4.476e-01;1.150e+00;-4.000e-01;-3.288e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.471582000;1.150e+00;-6.667e-01;-5.481e-01;-5.797e-01;-4.766e-01;9.856e-01;1.103e+00;-5.806e-01;-4.476e-01;1.150e+00;-4.000e-01;-3.289e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.486582000;1.150e+00;-6.667e-01;-5.481e-01;-5.797e-01;-4.766e-01;9.856e-01;1.103e+00;-5.806e-01;-4.476e-01;1.150e+00;-4.000e-01;-3.289e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.487582000;1.150e+00;-6.667e-01;-5.481e-01;-5.797e-01;-4.766e-01;9.856e-01;1.103e+00;-5.806e-01;-4.477e-01;1.150e+00;-4.000e-01;-3.289e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.509582000;1.150e+00;-6.667e-01;-5.481e-01;-5.797e-01;-4.766e-01;9.856e-01;1.103e+00;-5.806e-01;-4.477e-01;1.150e+00;-4.000e-01;-3.289e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.510582000;1.150e+00;-6.667e-01;-5.481e-01;-5.797e-01;-4.767e-01;9.856e-01;1.103e+00;-5.806e-01;-4.477e-01;1.150e+00;-4.000e-01;-3.289e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.511582000;1.150e+00;-6.667e-01;-5.482e-01;-5.797e-01;-4.767e-01;9.856e-01;1.103e+00;-5.806e-01;-4.477e-01;1.150e+00;-4.000e-01;-3.289e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.521582000;1.150e+00;-6.667e-01;-5.482e-01;-5.797e-01;-4.767e-01;9.856e-01;1.103e+00;-5.806e-01;-4.477e-01;1.150e+00;-4.000e-01;-3.289e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.522582000;1.150e+00;-6.667e-01;-5.482e-01;-5.797e-01;-4.767e-01;9.855e-01;1.103e+00;-5.806e-01;-4.477e-01;1.150e+00;-4.000e-01;-3.289e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.555582000;1.150e+00;-6.667e-01;-5.482e-01;-5.797e-01;-4.767e-01;9.855e-01;1.103e+00;-5.806e-01;-4.477e-01;1.150e+00;-4.000e-01;-3.289e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.556582000;1.150e+00;-6.667e-01;-5.482e-01;-5.797e-01;-4.767e-01;9.855e-01;1.103e+00;-5.806e-01;-4.478e-01;1.150e+00;-4.000e-01;-3.289e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.571582000;1.150e+00;-6.667e-01;-5.482e-01;-5.797e-01;-4.767e-01;9.855e-01;1.103e+00;-5.806e-01;-4.478e-01;1.150e+00;-4.000e-01;-3.289e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.572582000;1.150e+00;-6.667e-01;-5.483e-01;-5.797e-01;-4.767e-01;9.855e-01;1.103e+00;-5.806e-01;-4.478e-01;1.150e+00;-4.000e-01;-3.290e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.579582000;1.150e+00;-6.667e-01;-5.483e-01;-5.797e-01;-4.767e-01;9.855e-01;1.103e+00;-5.806e-01;-4.478e-01;1.150e+00;-4.000e-01;-3.290e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.580582000;1.150e+00;-6.667e-01;-5.483e-01;-5.797e-01;-4.768e-01;9.855e-01;1.103e+00;-5.806e-01;-4.478e-01;1.150e+00;-4.000e-01;-3.290e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.625582000;1.150e+00;-6.667e-01;-5.483e-01;-5.797e-01;-4.768e-01;9.855e-01;1.103e+00;-5.806e-01;-4.478e-01;1.150e+00;-4.000e-01;-3.290e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.626582000;1.150e+00;-6.667e-01;-5.483e-01;-5.797e-01;-4.768e-01;9.855e-01;1.103e+00;-5.806e-01;-4.479e-01;1.150e+00;-4.000e-01;-3.290e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.633582000;1.150e+00;-6.667e-01;-5.483e-01;-5.797e-01;-4.768e-01;9.855e-01;1.103e+00;-5.806e-01;-4.479e-01;1.150e+00;-4.000e-01;-3.290e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.634582000;1.150e+00;-6.667e-01;-5.484e-01;-5.797e-01;-4.768e-01;9.855e-01;1.103e+00;-5.806e-01;-4.479e-01;1.150e+00;-4.000e-01;-3.290e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.650582000;1.150e+00;-6.667e-01;-5.484e-01;-5.797e-01;-4.768e-01;9.855e-01;1.103e+00;-5.806e-01;-4.479e-01;1.150e+00;-4.000e-01;-3.290e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.651582000;1.150e+00;-6.667e-01;-5.484e-01;-5.797e-01;-4.769e-01;9.855e-01;1.103e+00;-5.806e-01;-4.479e-01;1.150e+00;-4.000e-01;-3.290e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.674582000;1.150e+00;-6.667e-01;-5.484e-01;-5.797e-01;-4.769e-01;9.855e-01;1.103e+00;-5.806e-01;-4.479e-01;1.150e+00;-4.000e-01;-3.290e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.675582000;1.150e+00;-6.667e-01;-5.484e-01;-5.797e-01;-4.769e-01;9.855e-01;1.103e+00;-5.806e-01;-4.479e-01;1.150e+00;-4.000e-01;-3.291e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.695582000;1.150e+00;-6.667e-01;-5.484e-01;-5.797e-01;-4.769e-01;9.855e-01;1.103e+00;-5.806e-01;-4.479e-01;1.150e+00;-4.000e-01;-3.291e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.696582000;1.150e+00;-6.667e-01;-5.485e-01;-5.797e-01;-4.769e-01;9.855e-01;1.103e+00;-5.806e-01;-4.479e-01;1.150e+00;-4.000e-01;-3.291e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.697582000;1.150e+00;-6.667e-01;-5.485e-01;-5.797e-01;-4.769e-01;9.855e-01;1.103e+00;-5.806e-01;-4.480e-01;1.150e+00;-4.000e-01;-3.291e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.721582000;1.150e+00;-6.667e-01;-5.485e-01;-5.797e-01;-4.769e-01;9.855e-01;1.103e+00;-5.806e-01;-4.480e-01;1.150e+00;-4.000e-01;-3.291e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.722582000;1.150e+00;-6.667e-01;-5.485e-01;-5.797e-01;-4.770e-01;9.855e-01;1.103e+00;-5.806e-01;-4.480e-01;1.150e+00;-4.000e-01;-3.291e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.727582000;1.150e+00;-6.667e-01;-5.485e-01;-5.797e-01;-4.770e-01;9.855e-01;1.103e+00;-5.806e-01;-4.480e-01;1.150e+00;-4.000e-01;-3.291e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.728582000;1.150e+00;-6.667e-01;-5.485e-01;-5.797e-01;-4.770e-01;9.854e-01;1.103e+00;-5.806e-01;-4.480e-01;1.150e+00;-4.000e-01;-3.291e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.757582000;1.150e+00;-6.667e-01;-5.485e-01;-5.797e-01;-4.770e-01;9.854e-01;1.103e+00;-5.806e-01;-4.480e-01;1.150e+00;-4.000e-01;-3.291e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.758582000;1.150e+00;-6.667e-01;-5.486e-01;-5.797e-01;-4.770e-01;9.854e-01;1.103e+00;-5.806e-01;-4.480e-01;1.150e+00;-4.000e-01;-3.291e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.767582000;1.150e+00;-6.667e-01;-5.486e-01;-5.797e-01;-4.770e-01;9.854e-01;1.103e+00;-5.806e-01;-4.480e-01;1.150e+00;-4.000e-01;-3.291e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.768582000;1.150e+00;-6.667e-01;-5.486e-01;-5.797e-01;-4.770e-01;9.854e-01;1.103e+00;-5.806e-01;-4.481e-01;1.150e+00;-4.000e-01;-3.291e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.778582000;1.150e+00;-6.667e-01;-5.486e-01;-5.797e-01;-4.770e-01;9.854e-01;1.103e+00;-5.806e-01;-4.481e-01;1.150e+00;-4.000e-01;-3.291e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.779582000;1.150e+00;-6.667e-01;-5.486e-01;-5.797e-01;-4.770e-01;9.854e-01;1.103e+00;-5.806e-01;-4.481e-01;1.150e+00;-4.000e-01;-3.292e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.792582000;1.150e+00;-6.667e-01;-5.486e-01;-5.797e-01;-4.770e-01;9.854e-01;1.103e+00;-5.806e-01;-4.481e-01;1.150e+00;-4.000e-01;-3.292e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.793582000;1.150e+00;-6.667e-01;-5.486e-01;-5.797e-01;-4.771e-01;9.854e-01;1.103e+00;-5.806e-01;-4.481e-01;1.150e+00;-4.000e-01;-3.292e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.819582000;1.150e+00;-6.667e-01;-5.486e-01;-5.797e-01;-4.771e-01;9.854e-01;1.103e+00;-5.806e-01;-4.481e-01;1.150e+00;-4.000e-01;-3.292e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.820582000;1.150e+00;-6.667e-01;-5.487e-01;-5.797e-01;-4.771e-01;9.854e-01;1.103e+00;-5.806e-01;-4.481e-01;1.150e+00;-4.000e-01;-3.292e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.838582000;1.150e+00;-6.667e-01;-5.487e-01;-5.797e-01;-4.771e-01;9.854e-01;1.103e+00;-5.806e-01;-4.481e-01;1.150e+00;-4.000e-01;-3.292e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.839582000;1.150e+00;-6.667e-01;-5.487e-01;-5.797e-01;-4.771e-01;9.854e-01;1.103e+00;-5.806e-01;-4.482e-01;1.150e+00;-4.000e-01;-3.292e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.864582000;1.150e+00;-6.667e-01;-5.487e-01;-5.797e-01;-4.771e-01;9.854e-01;1.103e+00;-5.806e-01;-4.482e-01;1.150e+00;-4.000e-01;-3.292e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.865582000;1.150e+00;-6.667e-01;-5.487e-01;-5.797e-01;-4.772e-01;9.854e-01;1.103e+00;-5.806e-01;-4.482e-01;1.150e+00;-4.000e-01;-3.292e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.875582000;1.150e+00;-6.667e-01;-5.487e-01;-5.797e-01;-4.772e-01;9.854e-01;1.103e+00;-5.806e-01;-4.482e-01;1.150e+00;-4.000e-01;-3.292e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.876582000;1.150e+00;-6.667e-01;-5.487e-01;-5.797e-01;-4.772e-01;9.854e-01;1.102e+00;-5.806e-01;-4.482e-01;1.150e+00;-4.000e-01;-3.292e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.881582000;1.150e+00;-6.667e-01;-5.487e-01;-5.797e-01;-4.772e-01;9.854e-01;1.102e+00;-5.806e-01;-4.482e-01;1.150e+00;-4.000e-01;-3.292e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.882582000;1.150e+00;-6.667e-01;-5.488e-01;-5.797e-01;-4.772e-01;9.854e-01;1.102e+00;-5.806e-01;-4.482e-01;1.150e+00;-4.000e-01;-3.293e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.909582000;1.150e+00;-6.667e-01;-5.488e-01;-5.797e-01;-4.772e-01;9.854e-01;1.102e+00;-5.806e-01;-4.482e-01;1.150e+00;-4.000e-01;-3.293e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.910582000;1.150e+00;-6.667e-01;-5.488e-01;-5.797e-01;-4.772e-01;9.854e-01;1.102e+00;-5.806e-01;-4.483e-01;1.150e+00;-4.000e-01;-3.293e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.932582000;1.150e+00;-6.667e-01;-5.488e-01;-5.797e-01;-4.772e-01;9.854e-01;1.102e+00;-5.806e-01;-4.483e-01;1.150e+00;-4.000e-01;-3.293e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.933582000;1.150e+00;-6.667e-01;-5.488e-01;-5.797e-01;-4.772e-01;9.853e-01;1.102e+00;-5.806e-01;-4.483e-01;1.150e+00;-4.000e-01;-3.293e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.935582000;1.150e+00;-6.667e-01;-5.488e-01;-5.797e-01;-4.772e-01;9.853e-01;1.102e+00;-5.806e-01;-4.483e-01;1.150e+00;-4.000e-01;-3.293e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.936582000;1.150e+00;-6.667e-01;-5.488e-01;-5.797e-01;-4.773e-01;9.853e-01;1.102e+00;-5.806e-01;-4.483e-01;1.150e+00;-4.000e-01;-3.293e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.943582000;1.150e+00;-6.667e-01;-5.488e-01;-5.797e-01;-4.773e-01;9.853e-01;1.102e+00;-5.806e-01;-4.483e-01;1.150e+00;-4.000e-01;-3.293e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.944582000;1.150e+00;-6.667e-01;-5.489e-01;-5.797e-01;-4.773e-01;9.853e-01;1.102e+00;-5.806e-01;-4.483e-01;1.150e+00;-4.000e-01;-3.293e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.981582000;1.150e+00;-6.667e-01;-5.489e-01;-5.797e-01;-4.773e-01;9.853e-01;1.102e+00;-5.806e-01;-4.483e-01;1.150e+00;-4.000e-01;-3.293e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.982582000;1.150e+00;-6.667e-01;-5.489e-01;-5.797e-01;-4.773e-01;9.853e-01;1.102e+00;-5.806e-01;-4.484e-01;1.150e+00;-4.000e-01;-3.293e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.985582000;1.150e+00;-6.667e-01;-5.489e-01;-5.797e-01;-4.773e-01;9.853e-01;1.102e+00;-5.806e-01;-4.484e-01;1.150e+00;-4.000e-01;-3.293e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
28.986582000;1.150e+00;-6.667e-01;-5.489e-01;-5.797e-01;-4.773e-01;9.853e-01;1.102e+00;-5.806e-01;-4.484e-01;1.150e+00;-4.000e-01;-3.294e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.005582000;1.150e+00;-6.667e-01;-5.489e-01;-5.797e-01;-4.773e-01;9.853e-01;1.102e+00;-5.806e-01;-4.484e-01;1.150e+00;-4.000e-01;-3.294e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.006582000;1.150e+00;-6.667e-01;-5.490e-01;-5.797e-01;-4.773e-01;9.853e-01;1.102e+00;-5.806e-01;-4.484e-01;1.150e+00;-4.000e-01;-3.294e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.007582000;1.150e+00;-6.667e-01;-5.490e-01;-5.797e-01;-4.773e-01;9.853e-01;1.102e+00;-5.806e-01;-4.484e-01;1.150e+00;-4.000e-01;-3.294e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.008582000;1.150e+00;-6.667e-01;-5.490e-01;-5.797e-01;-4.774e-01;9.853e-01;1.102e+00;-5.806e-01;-4.484e-01;1.150e+00;-4.000e-01;-3.294e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.053582000;1.150e+00;-6.667e-01;-5.490e-01;-5.797e-01;-4.774e-01;9.853e-01;1.102e+00;-5.806e-01;-4.484e-01;1.150e+00;-4.000e-01;-3.294e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.054582000;1.150e+00;-6.667e-01;-5.490e-01;-5.797e-01;-4.774e-01;9.853e-01;1.102e+00;-5.806e-01;-4.485e-01;1.150e+00;-4.000e-01;-3.294e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.068582000;1.150e+00;-6.667e-01;-5.490e-01;-5.797e-01;-4.774e-01;9.853e-01;1.102e+00;-5.806e-01;-4.485e-01;1.150e+00;-4.000e-01;-3.294e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.069582000;1.150e+00;-6.667e-01;-5.491e-01;-5.797e-01;-4.774e-01;9.853e-01;1.102e+00;-5.806e-01;-4.485e-01;1.150e+00;-4.000e-01;-3.294e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.080582000;1.150e+00;-6.667e-01;-5.491e-01;-5.797e-01;-4.774e-01;9.853e-01;1.102e+00;-5.806e-01;-4.485e-01;1.150e+00;-4.000e-01;-3.294e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.081582000;1.150e+00;-6.667e-01;-5.491e-01;-5.797e-01;-4.775e-01;9.853e-01;1.102e+00;-5.806e-01;-4.485e-01;1.150e+00;-4.000e-01;-3.294e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.089582000;1.150e+00;-6.667e-01;-5.491e-01;-5.797e-01;-4.775e-01;9.853e-01;1.102e+00;-5.806e-01;-4.485e-01;1.150e+00;-4.000e-01;-3.294e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.090582000;1.150e+00;-6.667e-01;-5.491e-01;-5.797e-01;-4.775e-01;9.853e-01;1.102e+00;-5.806e-01;-4.485e-01;1.150e+00;-4.000e-01;-3.295e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.124582000;1.150e+00;-6.667e-01;-5.491e-01;-5.797e-01;-4.775e-01;9.853e-01;1.102e+00;-5.806e-01;-4.485e-01;1.150e+00;-4.000e-01;-3.295e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.125582000;1.150e+00;-6.667e-01;-5.491e-01;-5.797e-01;-4.775e-01;9.853e-01;1.102e+00;-5.806e-01;-4.486e-01;1.150e+00;-4.000e-01;-3.295e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.131582000;1.150e+00;-6.667e-01;-5.491e-01;-5.797e-01;-4.775e-01;9.853e-01;1.102e+00;-5.806e-01;-4.486e-01;1.150e+00;-4.000e-01;-3.295e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.132582000;1.150e+00;-6.667e-01;-5.492e-01;-5.797e-01;-4.775e-01;9.853e-01;1.102e+00;-5.806e-01;-4.486e-01;1.150e+00;-4.000e-01;-3.295e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.141582000;1.150e+00;-6.667e-01;-5.492e-01;-5.797e-01;-4.775e-01;9.853e-01;1.102e+00;-5.806e-01;-4.486e-01;1.150e+00;-4.000e-01;-3.295e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.142582000;1.150e+00;-6.667e-01;-5.492e-01;-5.797e-01;-4.775e-01;9.852e-01;1.102e+00;-5.806e-01;-4.486e-01;1.150e+00;-4.000e-01;-3.295e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.152582000;1.150e+00;-6.667e-01;-5.492e-01;-5.797e-01;-4.775e-01;9.852e-01;1.102e+00;-5.806e-01;-4.486e-01;1.150e+00;-4.000e-01;-3.295e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.153582000;1.150e+00;-6.667e-01;-5.492e-01;-5.797e-01;-4.776e-01;9.852e-01;1.102e+00;-5.806e-01;-4.486e-01;1.150e+00;-4.000e-01;-3.295e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.194582000;1.150e+00;-6.667e-01;-5.492e-01;-5.797e-01;-4.776e-01;9.852e-01;1.102e+00;-5.806e-01;-4.486e-01;1.150e+00;-4.000e-01;-3.295e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.195582000;1.150e+00;-6.667e-01;-5.493e-01;-5.797e-01;-4.776e-01;9.852e-01;1.102e+00;-5.806e-01;-4.486e-01;1.150e+00;-4.000e-01;-3.296e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.196582000;1.150e+00;-6.667e-01;-5.493e-01;-5.797e-01;-4.776e-01;9.852e-01;1.102e+00;-5.806e-01;-4.486e-01;1.150e+00;-4.000e-01;-3.296e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.197582000;1.150e+00;-6.667e-01;-5.493e-01;-5.797e-01;-4.776e-01;9.852e-01;1.102e+00;-5.806e-01;-4.487e-01;1.150e+00;-4.000e-01;-3.296e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.225582000;1.150e+00;-6.667e-01;-5.493e-01;-5.797e-01;-4.776e-01;9.852e-01;1.102e+00;-5.806e-01;-4.487e-01;1.150e+00;-4.000e-01;-3.296e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.226582000;1.150e+00;-6.667e-01;-5.493e-01;-5.797e-01;-4.777e-01;9.852e-01;1.102e+00;-5.806e-01;-4.487e-01;1.150e+00;-4.000e-01;-3.296e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.258582000;1.150e+00;-6.667e-01;-5.493e-01;-5.797e-01;-4.777e-01;9.852e-01;1.102e+00;-5.806e-01;-4.487e-01;1.150e+00;-4.000e-01;-3.296e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.259582000;1.150e+00;-6.667e-01;-5.494e-01;-5.797e-01;-4.777e-01;9.852e-01;1.102e+00;-5.806e-01;-4.487e-01;1.150e+00;-4.000e-01;-3.296e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.268582000;1.150e+00;-6.667e-01;-5.494e-01;-5.797e-01;-4.777e-01;9.852e-01;1.102e+00;-5.806e-01;-4.487e-01;1.150e+00;-4.000e-01;-3.296e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.269582000;1.150e+00;-6.667e-01;-5.494e-01;-5.797e-01;-4.777e-01;9.852e-01;1.102e+00;-5.806e-01;-4.488e-01;1.150e+00;-4.000e-01;-3.296e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.298582000;1.150e+00;-6.667e-01;-5.494e-01;-5.797e-01;-4.777e-01;9.852e-01;1.102e+00;-5.806e-01;-4.488e-01;1.150e+00;-4.000e-01;-3.296e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.299582000;1.150e+00;-6.667e-01;-5.494e-01;-5.797e-01;-4.778e-01;9.852e-01;1.102e+00;-5.806e-01;-4.488e-01;1.150e+00;-4.000e-01;-3.296e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.301582000;1.150e+00;-6.667e-01;-5.494e-01;-5.797e-01;-4.778e-01;9.852e-01;1.102e+00;-5.806e-01;-4.488e-01;1.150e+00;-4.000e-01;-3.296e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.302582000;1.150e+00;-6.667e-01;-5.494e-01;-5.797e-01;-4.778e-01;9.852e-01;1.102e+00;-5.806e-01;-4.488e-01;1.150e+00;-4.000e-01;-3.297e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.321582000;1.150e+00;-6.667e-01;-5.494e-01;-5.797e-01;-4.778e-01;9.852e-01;1.102e+00;-5.806e-01;-4.488e-01;1.150e+00;-4.000e-01;-3.297e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.322582000;1.150e+00;-6.667e-01;-5.495e-01;-5.797e-01;-4.778e-01;9.852e-01;1.102e+00;-5.806e-01;-4.488e-01;1.150e+00;-4.000e-01;-3.297e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.341582000;1.150e+00;-6.667e-01;-5.495e-01;-5.797e-01;-4.778e-01;9.852e-01;1.102e+00;-5.806e-01;-4.488e-01;1.150e+00;-4.000e-01;-3.297e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.342582000;1.150e+00;-6.667e-01;-5.495e-01;-5.797e-01;-4.778e-01;9.852e-01;1.102e+00;-5.806e-01;-4.489e-01;1.150e+00;-4.000e-01;-3.297e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.352582000;1.150e+00;-6.667e-01;-5.495e-01;-5.797e-01;-4.778e-01;9.852e-01;1.102e+00;-5.806e-01;-4.489e-01;1.150e+00;-4.000e-01;-3.297e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.353582000;1.150e+00;-6.667e-01;-5.495e-01;-5.797e-01;-4.778e-01;9.851e-01;1.102e+00;-5.806e-01;-4.489e-01;1.150e+00;-4.000e-01;-3.297e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.371582000;1.150e+00;-6.667e-01;-5.495e-01;-5.797e-01;-4.778e-01;9.851e-01;1.102e+00;-5.806e-01;-4.489e-01;1.150e+00;-4.000e-01;-3.297e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.372582000;1.150e+00;-6.667e-01;-5.495e-01;-5.797e-01;-4.779e-01;9.851e-01;1.102e+00;-5.806e-01;-4.489e-01;1.150e+00;-4.000e-01;-3.297e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.385582000;1.150e+00;-6.667e-01;-5.495e-01;-5.797e-01;-4.779e-01;9.851e-01;1.102e+00;-5.806e-01;-4.489e-01;1.150e+00;-4.000e-01;-3.297e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.386582000;1.150e+00;-6.667e-01;-5.496e-01;-5.797e-01;-4.779e-01;9.851e-01;1.102e+00;-5.806e-01;-4.489e-01;1.150e+00;-4.000e-01;-3.297e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.407582000;1.150e+00;-6.667e-01;-5.496e-01;-5.797e-01;-4.779e-01;9.851e-01;1.102e+00;-5.806e-01;-4.489e-01;1.150e+00;-4.000e-01;-3.297e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.408582000;1.150e+00;-6.667e-01;-5.496e-01;-5.797e-01;-4.779e-01;9.851e-01;1.102e+00;-5.806e-01;-4.489e-01;1.150e+00;-4.000e-01;-3.298e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.414582000;1.150e+00;-6.667e-01;-5.496e-01;-5.797e-01;-4.779e-01;9.851e-01;1.102e+00;-5.806e-01;-4.489e-01;1.150e+00;-4.000e-01;-3.298e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.415582000;1.150e+00;-6.667e-01;-5.496e-01;-5.797e-01;-4.779e-01;9.851e-01;1.102e+00;-5.806e-01;-4.490e-01;1.150e+00;-4.000e-01;-3.298e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.444582000;1.150e+00;-6.667e-01;-5.496e-01;-5.797e-01;-4.779e-01;9.851e-01;1.102e+00;-5.806e-01;-4.490e-01;1.150e+00;-4.000e-01;-3.298e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.445582000;1.150e+00;-6.667e-01;-5.496e-01;-5.797e-01;-4.780e-01;9.851e-01;1.102e+00;-5.806e-01;-4.490e-01;1.150e+00;-4.000e-01;-3.298e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.449582000;1.150e+00;-6.667e-01;-5.496e-01;-5.797e-01;-4.780e-01;9.851e-01;1.102e+00;-5.806e-01;-4.490e-01;1.150e+00;-4.000e-01;-3.298e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.450582000;1.150e+00;-6.667e-01;-5.497e-01;-5.797e-01;-4.780e-01;9.851e-01;1.102e+00;-5.806e-01;-4.490e-01;1.150e+00;-4.000e-01;-3.298e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.488582000;1.150e+00;-6.667e-01;-5.497e-01;-5.797e-01;-4.780e-01;9.851e-01;1.102e+00;-5.806e-01;-4.490e-01;1.150e+00;-4.000e-01;-3.298e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.489582000;1.150e+00;-6.667e-01;-5.497e-01;-5.797e-01;-4.780e-01;9.851e-01;1.102e+00;-5.806e-01;-4.491e-01;1.150e+00;-4.000e-01;-3.298e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.514582000;1.150e+00;-6.667e-01;-5.497e-01;-5.797e-01;-4.780e-01;9.851e-01;1.102e+00;-5.806e-01;-4.491e-01;1.150e+00;-4.000e-01;-3.298e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.515582000;1.150e+00;-6.667e-01;-5.498e-01;-5.797e-01;-4.780e-01;9.851e-01;1.102e+00;-5.806e-01;-4.491e-01;1.150e+00;-4.000e-01;-3.299e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.518582000;1.150e+00;-6.667e-01;-5.498e-01;-5.797e-01;-4.780e-01;9.851e-01;1.102e+00;-5.806e-01;-4.491e-01;1.150e+00;-4.000e-01;-3.299e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.519582000;1.150e+00;-6.667e-01;-5.498e-01;-5.797e-01;-4.781e-01;9.851e-01;1.102e+00;-5.806e-01;-4.491e-01;1.150e+00;-4.000e-01;-3.299e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.561582000;1.150e+00;-6.667e-01;-5.498e-01;-5.797e-01;-4.781e-01;9.851e-01;1.102e+00;-5.806e-01;-4.491e-01;1.150e+00;-4.000e-01;-3.299e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.562582000;1.150e+00;-6.667e-01;-5.498e-01;-5.797e-01;-4.781e-01;9.851e-01;1.102e+00;-5.806e-01;-4.492e-01;1.150e+00;-4.000e-01;-3.299e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.566582000;1.150e+00;-6.667e-01;-5.498e-01;-5.797e-01;-4.781e-01;9.851e-01;1.102e+00;-5.806e-01;-4.492e-01;1.150e+00;-4.000e-01;-3.299e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.567582000;1.150e+00;-6.667e-01;-5.498e-01;-5.797e-01;-4.781e-01;9.850e-01;1.102e+00;-5.806e-01;-4.492e-01;1.150e+00;-4.000e-01;-3.299e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.578582000;1.150e+00;-6.667e-01;-5.498e-01;-5.797e-01;-4.781e-01;9.850e-01;1.102e+00;-5.806e-01;-4.492e-01;1.150e+00;-4.000e-01;-3.299e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.579582000;1.150e+00;-6.667e-01;-5.499e-01;-5.797e-01;-4.781e-01;9.850e-01;1.102e+00;-5.806e-01;-4.492e-01;1.150e+00;-4.000e-01;-3.299e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.592582000;1.150e+00;-6.667e-01;-5.499e-01;-5.797e-01;-4.781e-01;9.850e-01;1.102e+00;-5.806e-01;-4.492e-01;1.150e+00;-4.000e-01;-3.299e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.593582000;1.150e+00;-6.667e-01;-5.499e-01;-5.797e-01;-4.782e-01;9.850e-01;1.102e+00;-5.806e-01;-4.492e-01;1.150e+00;-4.000e-01;-3.299e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.620582000;1.150e+00;-6.667e-01;-5.499e-01;-5.797e-01;-4.782e-01;9.850e-01;1.102e+00;-5.806e-01;-4.492e-01;1.150e+00;-4.000e-01;-3.299e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.621582000;1.150e+00;-6.667e-01;-5.499e-01;-5.797e-01;-4.782e-01;9.850e-01;1.102e+00;-5.806e-01;-4.492e-01;1.150e+00;-4.000e-01;-3.300e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.635582000;1.150e+00;-6.667e-01;-5.499e-01;-5.797e-01;-4.782e-01;9.850e-01;1.102e+00;-5.806e-01;-4.492e-01;1.150e+00;-4.000e-01;-3.300e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.636582000;1.150e+00;-6.667e-01;-5.499e-01;-5.797e-01;-4.782e-01;9.850e-01;1.102e+00;-5.806e-01;-4.493e-01;1.150e+00;-4.000e-01;-3.300e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.642582000;1.150e+00;-6.667e-01;-5.499e-01;-5.797e-01;-4.782e-01;9.850e-01;1.102e+00;-5.806e-01;-4.493e-01;1.150e+00;-4.000e-01;-3.300e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.643582000;1.150e+00;-6.667e-01;-5.500e-01;-5.797e-01;-4.782e-01;9.850e-01;1.102e+00;-5.806e-01;-4.493e-01;1.150e+00;-4.000e-01;-3.300e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.666582000;1.150e+00;-6.667e-01;-5.500e-01;-5.797e-01;-4.782e-01;9.850e-01;1.102e+00;-5.806e-01;-4.493e-01;1.150e+00;-4.000e-01;-3.300e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.667582000;1.150e+00;-6.667e-01;-5.500e-01;-5.797e-01;-4.783e-01;9.850e-01;1.102e+00;-5.806e-01;-4.493e-01;1.150e+00;-4.000e-01;-3.300e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.706582000;1.150e+00;-6.667e-01;-5.500e-01;-5.797e-01;-4.783e-01;9.850e-01;1.102e+00;-5.806e-01;-4.493e-01;1.150e+00;-4.000e-01;-3.300e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.707582000;1.150e+00;-6.667e-01;-5.501e-01;-5.797e-01;-4.783e-01;9.850e-01;1.102e+00;-5.806e-01;-4.493e-01;1.150e+00;-4.000e-01;-3.300e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.708582000;1.150e+00;-6.667e-01;-5.501e-01;-5.797e-01;-4.783e-01;9.850e-01;1.102e+00;-5.806e-01;-4.493e-01;1.150e+00;-4.000e-01;-3.300e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.709582000;1.150e+00;-6.667e-01;-5.501e-01;-5.797e-01;-4.783e-01;9.850e-01;1.102e+00;-5.806e-01;-4.494e-01;1.150e+00;-4.000e-01;-3.300e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.728582000;1.150e+00;-6.667e-01;-5.501e-01;-5.797e-01;-4.783e-01;9.850e-01;1.102e+00;-5.806e-01;-4.494e-01;1.150e+00;-4.000e-01;-3.300e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.729582000;1.150e+00;-6.667e-01;-5.501e-01;-5.797e-01;-4.783e-01;9.850e-01;1.102e+00;-5.806e-01;-4.494e-01;1.150e+00;-4.000e-01;-3.301e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.741582000;1.150e+00;-6.667e-01;-5.501e-01;-5.797e-01;-4.783e-01;9.850e-01;1.102e+00;-5.806e-01;-4.494e-01;1.150e+00;-4.000e-01;-3.301e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.742582000;1.150e+00;-6.667e-01;-5.501e-01;-5.797e-01;-4.784e-01;9.850e-01;1.102e+00;-5.806e-01;-4.494e-01;1.150e+00;-4.000e-01;-3.301e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.771582000;1.150e+00;-6.667e-01;-5.501e-01;-5.797e-01;-4.784e-01;9.850e-01;1.102e+00;-5.806e-01;-4.494e-01;1.150e+00;-4.000e-01;-3.301e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.772582000;1.150e+00;-6.667e-01;-5.502e-01;-5.797e-01;-4.784e-01;9.850e-01;1.102e+00;-5.806e-01;-4.494e-01;1.150e+00;-4.000e-01;-3.301e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.782582000;1.150e+00;-6.667e-01;-5.502e-01;-5.797e-01;-4.784e-01;9.850e-01;1.102e+00;-5.806e-01;-4.494e-01;1.150e+00;-4.000e-01;-3.301e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.783582000;1.150e+00;-6.667e-01;-5.502e-01;-5.797e-01;-4.784e-01;9.849e-01;1.102e+00;-5.806e-01;-4.494e-01;1.150e+00;-4.000e-01;-3.301e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
