time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
29.784582000;1.150e+00;-6.667e-01;-5.502e-01;-5.797e-01;-4.784e-01;9.849e-01;1.102e+00;-5.806e-01;-4.495e-01;1.150e+00;-4.000e-01;-3.301e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.816582000;1.150e+00;-6.667e-01;-5.502e-01;-5.797e-01;-4.784e-01;9.849e-01;1.102e+00;-5.806e-01;-4.495e-01;1.150e+00;-4.000e-01;-3.301e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.817582000;1.150e+00;-6.667e-01;-5.502e-01;-5.797e-01;-4.785e-01;9.849e-01;1.102e+00;-5.806e-01;-4.495e-01;1.150e+00;-4.000e-01;-3.301e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.836582000;1.150e+00;-6.667e-01;-5.502e-01;-5.797e-01;-4.785e-01;9.849e-01;1.102e+00;-5.806e-01;-4.495e-01;1.150e+00;-4.000e-01;-3.301e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.837582000;1.150e+00;-6.667e-01;-5.503e-01;-5.797e-01;-4.785e-01;9.849e-01;1.102e+00;-5.806e-01;-4.495e-01;1.150e+00;-4.000e-01;-3.301e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.838582000;1.150e+00;-6.667e-01;-5.503e-01;-5.797e-01;-4.785e-01;9.849e-01;1.102e+00;-5.806e-01;-4.495e-01;1.150e+00;-4.000e-01;-3.302e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.857582000;1.150e+00;-6.667e-01;-5.503e-01;-5.797e-01;-4.785e-01;9.849e-01;1.102e+00;-5.806e-01;-4.495e-01;1.150e+00;-4.000e-01;-3.302e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.858582000;1.150e+00;-6.667e-01;-5.503e-01;-5.797e-01;-4.785e-01;9.849e-01;1.102e+00;-5.806e-01;-4.496e-01;1.150e+00;-4.000e-01;-3.302e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.891582000;1.150e+00;-6.667e-01;-5.503e-01;-5.797e-01;-4.785e-01;9.849e-01;1.102e+00;-5.806e-01;-4.496e-01;1.150e+00;-4.000e-01;-3.302e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.892582000;1.150e+00;-6.667e-01;-5.503e-01;-5.797e-01;-4.786e-01;9.849e-01;1.102e+00;-5.806e-01;-4.496e-01;1.150e+00;-4.000e-01;-3.302e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.902582000;1.150e+00;-6.667e-01;-5.503e-01;-5.797e-01;-4.786e-01;9.849e-01;1.102e+00;-5.806e-01;-4.496e-01;1.150e+00;-4.000e-01;-3.302e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.903582000;1.150e+00;-6.667e-01;-5.504e-01;-5.797e-01;-4.786e-01;9.849e-01;1.102e+00;-5.806e-01;-4.496e-01;1.150e+00;-4.000e-01;-3.302e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.932582000;1.150e+00;-6.667e-01;-5.504e-01;-5.797e-01;-4.786e-01;9.849e-01;1.102e+00;-5.806e-01;-4.496e-01;1.150e+00;-4.000e-01;-3.302e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.933582000;1.150e+00;-6.667e-01;-5.504e-01;-5.797e-01;-4.786e-01;9.849e-01;1.102e+00;-5.806e-01;-4.497e-01;1.150e+00;-4.000e-01;-3.302e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.946582000;1.150e+00;-6.667e-01;-5.504e-01;-5.797e-01;-4.786e-01;9.849e-01;1.102e+00;-5.806e-01;-4.497e-01;1.150e+00;-4.000e-01;-3.302e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.947582000;1.150e+00;-6.667e-01;-5.504e-01;-5.797e-01;-4.786e-01;9.849e-01;1.102e+00;-5.806e-01;-4.497e-01;1.150e+00;-4.000e-01;-3.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.966582000;1.150e+00;-6.667e-01;-5.504e-01;-5.797e-01;-4.786e-01;9.849e-01;1.102e+00;-5.806e-01;-4.497e-01;1.150e+00;-4.000e-01;-3.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.967582000;1.150e+00;-6.667e-01;-5.504e-01;-5.797e-01;-4.787e-01;9.849e-01;1.102e+00;-5.806e-01;-4.497e-01;1.150e+00;-4.000e-01;-3.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.968582000;1.150e+00;-6.667e-01;-5.504e-01;-5.797e-01;-4.787e-01;9.849e-01;1.102e+00;-5.806e-01;-4.497e-01;1.150e+00;-4.000e-01;-3.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
29.969582000;1.150e+00;-6.667e-01;-5.505e-01;-5.797e-01;-4.787e-01;9.849e-01;1.102e+00;-5.806e-01;-4.497e-01;1.150e+00;-4.000e-01;-3.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.002582000;1.150e+00;-6.667e-01;-5.505e-01;-5.797e-01;-4.787e-01;9.849e-01;1.102e+00;-5.806e-01;-4.497e-01;1.150e+00;-4.000e-01;-3.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.003582000;1.150e+00;-6.667e-01;-5.505e-01;-5.797e-01;-4.787e-01;9.848e-01;1.102e+00;-5.806e-01;-4.497e-01;1.150e+00;-4.000e-01;-3.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.007582000;1.150e+00;-6.667e-01;-5.505e-01;-5.797e-01;-4.787e-01;9.848e-01;1.102e+00;-5.806e-01;-4.497e-01;1.150e+00;-4.000e-01;-3.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.008582000;1.150e+00;-6.667e-01;-5.505e-01;-5.797e-01;-4.787e-01;9.848e-01;1.102e+00;-5.806e-01;-4.498e-01;1.150e+00;-4.000e-01;-3.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.033582000;1.150e+00;-6.667e-01;-5.505e-01;-5.797e-01;-4.787e-01;9.848e-01;1.102e+00;-5.806e-01;-4.498e-01;1.150e+00;-4.000e-01;-3.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.034582000;1.150e+00;-6.667e-01;-5.506e-01;-5.797e-01;-4.787e-01;9.848e-01;1.102e+00;-5.806e-01;-4.498e-01;1.150e+00;-4.000e-01;-3.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.042582000;1.150e+00;-6.667e-01;-5.506e-01;-5.797e-01;-4.787e-01;9.848e-01;1.102e+00;-5.806e-01;-4.498e-01;1.150e+00;-4.000e-01;-3.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.043582000;1.150e+00;-6.667e-01;-5.506e-01;-5.797e-01;-4.788e-01;9.848e-01;1.102e+00;-5.806e-01;-4.498e-01;1.150e+00;-4.000e-01;-3.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.056582000;1.150e+00;-6.667e-01;-5.506e-01;-5.797e-01;-4.788e-01;9.848e-01;1.102e+00;-5.806e-01;-4.498e-01;1.150e+00;-4.000e-01;-3.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.057582000;1.150e+00;-6.667e-01;-5.506e-01;-5.797e-01;-4.788e-01;9.848e-01;1.102e+00;-5.806e-01;-4.498e-01;1.150e+00;-4.000e-01;-3.304e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.083582000;1.150e+00;-6.667e-01;-5.506e-01;-5.797e-01;-4.788e-01;9.848e-01;1.102e+00;-5.806e-01;-4.498e-01;1.150e+00;-4.000e-01;-3.304e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.084582000;1.150e+00;-6.667e-01;-5.506e-01;-5.797e-01;-4.788e-01;9.848e-01;1.102e+00;-5.806e-01;-4.499e-01;1.150e+00;-4.000e-01;-3.304e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.099582000;1.150e+00;-6.667e-01;-5.506e-01;-5.797e-01;-4.788e-01;9.848e-01;1.102e+00;-5.806e-01;-4.499e-01;1.150e+00;-4.000e-01;-3.304e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.100582000;1.150e+00;-6.667e-01;-5.507e-01;-5.797e-01;-4.788e-01;9.848e-01;1.102e+00;-5.806e-01;-4.499e-01;1.150e+00;-4.000e-01;-3.304e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.117582000;1.150e+00;-6.667e-01;-5.507e-01;-5.797e-01;-4.788e-01;9.848e-01;1.102e+00;-5.806e-01;-4.499e-01;1.150e+00;-4.000e-01;-3.304e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.118582000;1.150e+00;-6.667e-01;-5.507e-01;-5.797e-01;-4.789e-01;9.848e-01;1.102e+00;-5.806e-01;-4.499e-01;1.150e+00;-4.000e-01;-3.304e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.158582000;1.150e+00;-6.667e-01;-5.507e-01;-5.797e-01;-4.789e-01;9.848e-01;1.102e+00;-5.806e-01;-4.499e-01;1.150e+00;-4.000e-01;-3.304e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.159582000;1.150e+00;-6.667e-01;-5.507e-01;-5.797e-01;-4.789e-01;9.848e-01;1.102e+00;-5.806e-01;-4.500e-01;1.150e+00;-4.000e-01;-3.304e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.165582000;1.150e+00;-6.667e-01;-5.507e-01;-5.797e-01;-4.789e-01;9.848e-01;1.102e+00;-5.806e-01;-4.500e-01;1.150e+00;-4.000e-01;-3.304e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.166582000;1.150e+00;-6.667e-01;-5.508e-01;-5.797e-01;-4.789e-01;9.848e-01;1.102e+00;-5.806e-01;-4.500e-01;1.150e+00;-4.000e-01;-3.305e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.194582000;1.150e+00;-6.667e-01;-5.508e-01;-5.797e-01;-4.789e-01;9.848e-01;1.102e+00;-5.806e-01;-4.500e-01;1.150e+00;-4.000e-01;-3.305e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.195582000;1.150e+00;-6.667e-01;-5.508e-01;-5.797e-01;-4.790e-01;9.848e-01;1.102e+00;-5.806e-01;-4.500e-01;1.150e+00;-4.000e-01;-3.305e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.222582000;1.150e+00;-6.667e-01;-5.508e-01;-5.797e-01;-4.790e-01;9.848e-01;1.102e+00;-5.806e-01;-4.500e-01;1.150e+00;-4.000e-01;-3.305e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.223582000;1.150e+00;-6.667e-01;-5.508e-01;-5.797e-01;-4.790e-01;9.847e-01;1.102e+00;-5.806e-01;-4.500e-01;1.150e+00;-4.000e-01;-3.305e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.231582000;1.150e+00;-6.667e-01;-5.508e-01;-5.797e-01;-4.790e-01;9.847e-01;1.102e+00;-5.806e-01;-4.500e-01;1.150e+00;-4.000e-01;-3.305e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.232582000;1.150e+00;-6.667e-01;-5.509e-01;-5.797e-01;-4.790e-01;9.847e-01;1.102e+00;-5.806e-01;-4.500e-01;1.150e+00;-4.000e-01;-3.305e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.233582000;1.150e+00;-6.667e-01;-5.509e-01;-5.797e-01;-4.790e-01;9.847e-01;1.102e+00;-5.806e-01;-4.500e-01;1.150e+00;-4.000e-01;-3.305e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.234582000;1.150e+00;-6.667e-01;-5.509e-01;-5.797e-01;-4.790e-01;9.847e-01;1.102e+00;-5.806e-01;-4.501e-01;1.150e+00;-4.000e-01;-3.305e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.270582000;1.150e+00;-6.667e-01;-5.509e-01;-5.797e-01;-4.790e-01;9.847e-01;1.102e+00;-5.806e-01;-4.501e-01;1.150e+00;-4.000e-01;-3.305e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.271582000;1.150e+00;-6.667e-01;-5.509e-01;-5.797e-01;-4.791e-01;9.847e-01;1.102e+00;-5.806e-01;-4.501e-01;1.150e+00;-4.000e-01;-3.305e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.275582000;1.150e+00;-6.667e-01;-5.509e-01;-5.797e-01;-4.791e-01;9.847e-01;1.102e+00;-5.806e-01;-4.501e-01;1.150e+00;-4.000e-01;-3.305e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.276582000;1.150e+00;-6.667e-01;-5.509e-01;-5.797e-01;-4.791e-01;9.847e-01;1.102e+00;-5.806e-01;-4.501e-01;1.150e+00;-4.000e-01;-3.306e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.299582000;1.150e+00;-6.667e-01;-5.509e-01;-5.797e-01;-4.791e-01;9.847e-01;1.102e+00;-5.806e-01;-4.501e-01;1.150e+00;-4.000e-01;-3.306e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.300582000;1.150e+00;-6.667e-01;-5.510e-01;-5.797e-01;-4.791e-01;9.847e-01;1.102e+00;-5.806e-01;-4.501e-01;1.150e+00;-4.000e-01;-3.306e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.309582000;1.150e+00;-6.667e-01;-5.510e-01;-5.797e-01;-4.791e-01;9.847e-01;1.102e+00;-5.806e-01;-4.501e-01;1.150e+00;-4.000e-01;-3.306e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.310582000;1.150e+00;-6.667e-01;-5.510e-01;-5.797e-01;-4.791e-01;9.847e-01;1.102e+00;-5.806e-01;-4.502e-01;1.150e+00;-4.000e-01;-3.306e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.347582000;1.150e+00;-6.667e-01;-5.510e-01;-5.797e-01;-4.791e-01;9.847e-01;1.102e+00;-5.806e-01;-4.502e-01;1.150e+00;-4.000e-01;-3.306e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.348582000;1.150e+00;-6.667e-01;-5.510e-01;-5.797e-01;-4.792e-01;9.847e-01;1.102e+00;-5.806e-01;-4.502e-01;1.150e+00;-4.000e-01;-3.306e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.364582000;1.150e+00;-6.667e-01;-5.510e-01;-5.797e-01;-4.792e-01;9.847e-01;1.102e+00;-5.806e-01;-4.502e-01;1.150e+00;-4.000e-01;-3.306e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.365582000;1.150e+00;-6.667e-01;-5.511e-01;-5.797e-01;-4.792e-01;9.847e-01;1.102e+00;-5.806e-01;-4.502e-01;1.150e+00;-4.000e-01;-3.306e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.386582000;1.150e+00;-6.667e-01;-5.511e-01;-5.797e-01;-4.792e-01;9.847e-01;1.102e+00;-5.806e-01;-4.502e-01;1.150e+00;-4.000e-01;-3.306e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.387582000;1.150e+00;-6.667e-01;-5.511e-01;-5.797e-01;-4.792e-01;9.847e-01;1.102e+00;-5.806e-01;-4.503e-01;1.150e+00;-4.000e-01;-3.306e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.388582000;1.150e+00;-6.667e-01;-5.511e-01;-5.797e-01;-4.792e-01;9.847e-01;1.102e+00;-5.806e-01;-4.503e-01;1.150e+00;-4.000e-01;-3.306e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.389582000;1.150e+00;-6.667e-01;-5.511e-01;-5.797e-01;-4.792e-01;9.847e-01;1.102e+00;-5.806e-01;-4.503e-01;1.150e+00;-4.000e-01;-3.307e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.423582000;1.150e+00;-6.667e-01;-5.511e-01;-5.797e-01;-4.792e-01;9.847e-01;1.102e+00;-5.806e-01;-4.503e-01;1.150e+00;-4.000e-01;-3.307e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.424582000;1.150e+00;-6.667e-01;-5.511e-01;-5.797e-01;-4.793e-01;9.847e-01;1.102e+00;-5.806e-01;-4.503e-01;1.150e+00;-4.000e-01;-3.307e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.431582000;1.150e+00;-6.667e-01;-5.511e-01;-5.797e-01;-4.793e-01;9.847e-01;1.102e+00;-5.806e-01;-4.503e-01;1.150e+00;-4.000e-01;-3.307e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.432582000;1.150e+00;-6.667e-01;-5.512e-01;-5.797e-01;-4.793e-01;9.847e-01;1.102e+00;-5.806e-01;-4.503e-01;1.150e+00;-4.000e-01;-3.307e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.444582000;1.150e+00;-6.667e-01;-5.512e-01;-5.797e-01;-4.793e-01;9.847e-01;1.102e+00;-5.806e-01;-4.503e-01;1.150e+00;-4.000e-01;-3.307e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.445582000;1.150e+00;-6.667e-01;-5.512e-01;-5.797e-01;-4.793e-01;9.846e-01;1.102e+00;-5.806e-01;-4.503e-01;1.150e+00;-4.000e-01;-3.307e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.463582000;1.150e+00;-6.667e-01;-5.512e-01;-5.797e-01;-4.793e-01;9.846e-01;1.102e+00;-5.806e-01;-4.503e-01;1.150e+00;-4.000e-01;-3.307e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.464582000;1.150e+00;-6.667e-01;-5.512e-01;-5.797e-01;-4.793e-01;9.846e-01;1.102e+00;-5.806e-01;-4.504e-01;1.150e+00;-4.000e-01;-3.307e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.498582000;1.150e+00;-6.667e-01;-5.512e-01;-5.797e-01;-4.793e-01;9.846e-01;1.102e+00;-5.806e-01;-4.504e-01;1.150e+00;-4.000e-01;-3.307e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.499582000;1.150e+00;-6.667e-01;-5.513e-01;-5.797e-01;-4.793e-01;9.846e-01;1.102e+00;-5.806e-01;-4.504e-01;1.150e+00;-4.000e-01;-3.307e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.500582000;1.150e+00;-6.667e-01;-5.513e-01;-5.797e-01;-4.793e-01;9.846e-01;1.102e+00;-5.806e-01;-4.504e-01;1.150e+00;-4.000e-01;-3.307e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.501582000;1.150e+00;-6.667e-01;-5.513e-01;-5.797e-01;-4.793e-01;9.846e-01;1.102e+00;-5.806e-01;-4.504e-01;1.150e+00;-4.000e-01;-3.308e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.502582000;1.150e+00;-6.667e-01;-5.513e-01;-5.797e-01;-4.794e-01;9.846e-01;1.102e+00;-5.806e-01;-4.504e-01;1.150e+00;-4.000e-01;-3.308e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.515582000;1.150e+00;-6.667e-01;-5.513e-01;-5.797e-01;-4.794e-01;9.846e-01;1.102e+00;-5.806e-01;-4.504e-01;1.150e+00;-4.000e-01;-3.308e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.516582000;1.150e+00;-6.667e-01;-5.513e-01;-5.797e-01;-4.794e-01;9.846e-01;1.102e+00;-5.807e-01;-4.504e-01;1.150e+00;-4.000e-01;-3.308e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.540582000;1.150e+00;-6.667e-01;-5.513e-01;-5.797e-01;-4.794e-01;9.846e-01;1.102e+00;-5.807e-01;-4.504e-01;1.150e+00;-4.000e-01;-3.308e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.541582000;1.150e+00;-6.667e-01;-5.513e-01;-5.797e-01;-4.794e-01;9.846e-01;1.102e+00;-5.807e-01;-4.505e-01;1.150e+00;-4.000e-01;-3.308e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.566582000;1.150e+00;-6.667e-01;-5.513e-01;-5.797e-01;-4.794e-01;9.846e-01;1.102e+00;-5.807e-01;-4.505e-01;1.150e+00;-4.000e-01;-3.308e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.567582000;1.150e+00;-6.667e-01;-5.514e-01;-5.797e-01;-4.794e-01;9.846e-01;1.102e+00;-5.807e-01;-4.505e-01;1.150e+00;-4.000e-01;-3.308e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.578582000;1.150e+00;-6.667e-01;-5.514e-01;-5.797e-01;-4.794e-01;9.846e-01;1.102e+00;-5.807e-01;-4.505e-01;1.150e+00;-4.000e-01;-3.308e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.579582000;1.150e+00;-6.667e-01;-5.514e-01;-5.797e-01;-4.795e-01;9.846e-01;1.102e+00;-5.807e-01;-4.505e-01;1.150e+00;-4.000e-01;-3.308e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.612582000;1.150e+00;-6.667e-01;-5.514e-01;-5.797e-01;-4.795e-01;9.846e-01;1.102e+00;-5.807e-01;-4.505e-01;1.150e+00;-4.000e-01;-3.308e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.613582000;1.150e+00;-6.667e-01;-5.514e-01;-5.797e-01;-4.795e-01;9.846e-01;1.102e+00;-5.807e-01;-4.505e-01;1.150e+00;-4.000e-01;-3.309e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.617582000;1.150e+00;-6.667e-01;-5.514e-01;-5.797e-01;-4.795e-01;9.846e-01;1.102e+00;-5.807e-01;-4.505e-01;1.150e+00;-4.000e-01;-3.309e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.618582000;1.150e+00;-6.667e-01;-5.514e-01;-5.797e-01;-4.795e-01;9.846e-01;1.102e+00;-5.807e-01;-4.506e-01;1.150e+00;-4.000e-01;-3.309e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.635582000;1.150e+00;-6.667e-01;-5.514e-01;-5.797e-01;-4.795e-01;9.846e-01;1.102e+00;-5.807e-01;-4.506e-01;1.150e+00;-4.000e-01;-3.309e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.636582000;1.150e+00;-6.667e-01;-5.515e-01;-5.797e-01;-4.795e-01;9.846e-01;1.102e+00;-5.807e-01;-4.506e-01;1.150e+00;-4.000e-01;-3.309e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.656582000;1.150e+00;-6.667e-01;-5.515e-01;-5.797e-01;-4.795e-01;9.846e-01;1.102e+00;-5.807e-01;-4.506e-01;1.150e+00;-4.000e-01;-3.309e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.657582000;1.150e+00;-6.667e-01;-5.515e-01;-5.797e-01;-4.796e-01;9.846e-01;1.102e+00;-5.807e-01;-4.506e-01;1.150e+00;-4.000e-01;-3.309e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.669582000;1.150e+00;-6.667e-01;-5.515e-01;-5.797e-01;-4.796e-01;9.846e-01;1.102e+00;-5.807e-01;-4.506e-01;1.150e+00;-4.000e-01;-3.309e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.670582000;1.150e+00;-6.667e-01;-5.515e-01;-5.797e-01;-4.796e-01;9.845e-01;1.102e+00;-5.807e-01;-4.506e-01;1.150e+00;-4.000e-01;-3.309e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.695582000;1.150e+00;-6.667e-01;-5.515e-01;-5.797e-01;-4.796e-01;9.845e-01;1.102e+00;-5.807e-01;-4.506e-01;1.150e+00;-4.000e-01;-3.309e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.696582000;1.150e+00;-6.667e-01;-5.515e-01;-5.797e-01;-4.796e-01;9.845e-01;1.102e+00;-5.807e-01;-4.507e-01;1.150e+00;-4.000e-01;-3.309e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.702582000;1.150e+00;-6.667e-01;-5.515e-01;-5.797e-01;-4.796e-01;9.845e-01;1.102e+00;-5.807e-01;-4.507e-01;1.150e+00;-4.000e-01;-3.309e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.703582000;1.150e+00;-6.667e-01;-5.516e-01;-5.797e-01;-4.796e-01;9.845e-01;1.102e+00;-5.807e-01;-4.507e-01;1.150e+00;-4.000e-01;-3.309e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.724582000;1.150e+00;-6.667e-01;-5.516e-01;-5.797e-01;-4.796e-01;9.845e-01;1.102e+00;-5.807e-01;-4.507e-01;1.150e+00;-4.000e-01;-3.309e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.725582000;1.150e+00;-6.667e-01;-5.516e-01;-5.797e-01;-4.796e-01;9.845e-01;1.102e+00;-5.807e-01;-4.507e-01;1.150e+00;-4.000e-01;-3.310e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.734582000;1.150e+00;-6.667e-01;-5.516e-01;-5.797e-01;-4.796e-01;9.845e-01;1.102e+00;-5.807e-01;-4.507e-01;1.150e+00;-4.000e-01;-3.310e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.735582000;1.150e+00;-6.667e-01;-5.516e-01;-5.797e-01;-4.797e-01;9.845e-01;1.102e+00;-5.807e-01;-4.507e-01;1.150e+00;-4.000e-01;-3.310e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.769582000;1.150e+00;-6.667e-01;-5.516e-01;-5.797e-01;-4.797e-01;9.845e-01;1.102e+00;-5.807e-01;-4.507e-01;1.150e+00;-4.000e-01;-3.310e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.770582000;1.150e+00;-6.667e-01;-5.517e-01;-5.797e-01;-4.797e-01;9.845e-01;1.102e+00;-5.807e-01;-4.507e-01;1.150e+00;-4.000e-01;-3.310e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.773582000;1.150e+00;-6.667e-01;-5.517e-01;-5.797e-01;-4.797e-01;9.845e-01;1.102e+00;-5.807e-01;-4.507e-01;1.150e+00;-4.000e-01;-3.310e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.774582000;1.150e+00;-6.667e-01;-5.517e-01;-5.797e-01;-4.797e-01;9.845e-01;1.102e+00;-5.807e-01;-4.508e-01;1.150e+00;-4.000e-01;-3.310e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.812582000;1.150e+00;-6.667e-01;-5.517e-01;-5.797e-01;-4.797e-01;9.845e-01;1.102e+00;-5.807e-01;-4.508e-01;1.150e+00;-4.000e-01;-3.310e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.813582000;1.150e+00;-6.667e-01;-5.517e-01;-5.797e-01;-4.798e-01;9.845e-01;1.102e+00;-5.807e-01;-4.508e-01;1.150e+00;-4.000e-01;-3.310e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.837582000;1.150e+00;-6.667e-01;-5.517e-01;-5.797e-01;-4.798e-01;9.845e-01;1.102e+00;-5.807e-01;-4.508e-01;1.150e+00;-4.000e-01;-3.310e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.838582000;1.150e+00;-6.667e-01;-5.518e-01;-5.797e-01;-4.798e-01;9.845e-01;1.102e+00;-5.807e-01;-4.508e-01;1.150e+00;-4.000e-01;-3.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.850582000;1.150e+00;-6.667e-01;-5.518e-01;-5.797e-01;-4.798e-01;9.845e-01;1.102e+00;-5.807e-01;-4.508e-01;1.150e+00;-4.000e-01;-3.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.851582000;1.150e+00;-6.667e-01;-5.518e-01;-5.797e-01;-4.798e-01;9.845e-01;1.102e+00;-5.807e-01;-4.509e-01;1.150e+00;-4.000e-01;-3.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.891582000;1.150e+00;-6.667e-01;-5.518e-01;-5.797e-01;-4.798e-01;9.845e-01;1.102e+00;-5.807e-01;-4.509e-01;1.150e+00;-4.000e-01;-3.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.892582000;1.150e+00;-6.667e-01;-5.518e-01;-5.797e-01;-4.799e-01;9.845e-01;1.102e+00;-5.807e-01;-4.509e-01;1.150e+00;-4.000e-01;-3.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.896582000;1.150e+00;-6.667e-01;-5.518e-01;-5.797e-01;-4.799e-01;9.845e-01;1.102e+00;-5.807e-01;-4.509e-01;1.150e+00;-4.000e-01;-3.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.897582000;1.150e+00;-6.667e-01;-5.518e-01;-5.797e-01;-4.799e-01;9.844e-01;1.102e+00;-5.807e-01;-4.509e-01;1.150e+00;-4.000e-01;-3.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.906582000;1.150e+00;-6.667e-01;-5.518e-01;-5.797e-01;-4.799e-01;9.844e-01;1.102e+00;-5.807e-01;-4.509e-01;1.150e+00;-4.000e-01;-3.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.907582000;1.150e+00;-6.667e-01;-5.519e-01;-5.797e-01;-4.799e-01;9.844e-01;1.102e+00;-5.807e-01;-4.509e-01;1.150e+00;-4.000e-01;-3.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.928582000;1.150e+00;-6.667e-01;-5.519e-01;-5.797e-01;-4.799e-01;9.844e-01;1.102e+00;-5.807e-01;-4.509e-01;1.150e+00;-4.000e-01;-3.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.929582000;1.150e+00;-6.667e-01;-5.519e-01;-5.797e-01;-4.799e-01;9.844e-01;1.102e+00;-5.807e-01;-4.510e-01;1.150e+00;-4.000e-01;-3.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.953582000;1.150e+00;-6.667e-01;-5.519e-01;-5.797e-01;-4.799e-01;9.844e-01;1.102e+00;-5.807e-01;-4.510e-01;1.150e+00;-4.000e-01;-3.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.954582000;1.150e+00;-6.667e-01;-5.519e-01;-5.797e-01;-4.799e-01;9.844e-01;1.102e+00;-5.807e-01;-4.510e-01;1.150e+00;-4.000e-01;-3.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.970582000;1.150e+00;-6.667e-01;-5.519e-01;-5.797e-01;-4.799e-01;9.844e-01;1.102e+00;-5.807e-01;-4.510e-01;1.150e+00;-4.000e-01;-3.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.971582000;1.150e+00;-6.667e-01;-5.519e-01;-5.797e-01;-4.800e-01;9.844e-01;1.102e+00;-5.807e-01;-4.510e-01;1.150e+00;-4.000e-01;-3.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.975582000;1.150e+00;-6.667e-01;-5.519e-01;-5.797e-01;-4.800e-01;9.844e-01;1.102e+00;-5.807e-01;-4.510e-01;1.150e+00;-4.000e-01;-3.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
30.976582000;1.150e+00;-6.667e-01;-5.520e-01;-5.797e-01;-4.800e-01;9.844e-01;1.102e+00;-5.807e-01;-4.510e-01;1.150e+00;-4.000e-01;-3.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.007582000;1.150e+00;-6.667e-01;-5.520e-01;-5.797e-01;-4.800e-01;9.844e-01;1.102e+00;-5.807e-01;-4.510e-01;1.150e+00;-4.000e-01;-3.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.008582000;1.150e+00;-6.667e-01;-5.520e-01;-5.797e-01;-4.800e-01;9.844e-01;1.102e+00;-5.807e-01;-4.511e-01;1.150e+00;-4.000e-01;-3.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.044582000;1.150e+00;-6.667e-01;-5.520e-01;-5.797e-01;-4.800e-01;9.844e-01;1.102e+00;-5.807e-01;-4.511e-01;1.150e+00;-4.000e-01;-3.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.045582000;1.150e+00;-6.667e-01;-5.521e-01;-5.797e-01;-4.800e-01;9.844e-01;1.102e+00;-5.807e-01;-4.511e-01;1.150e+00;-4.000e-01;-3.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.049582000;1.150e+00;-6.667e-01;-5.521e-01;-5.797e-01;-4.800e-01;9.844e-01;1.102e+00;-5.807e-01;-4.511e-01;1.150e+00;-4.000e-01;-3.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.050582000;1.150e+00;-6.667e-01;-5.521e-01;-5.797e-01;-4.801e-01;9.844e-01;1.102e+00;-5.807e-01;-4.511e-01;1.150e+00;-4.000e-01;-3.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.068582000;1.150e+00;-6.667e-01;-5.521e-01;-5.797e-01;-4.801e-01;9.844e-01;1.102e+00;-5.807e-01;-4.511e-01;1.150e+00;-4.000e-01;-3.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.069582000;1.150e+00;-6.667e-01;-5.521e-01;-5.797e-01;-4.801e-01;9.844e-01;1.102e+00;-5.807e-01;-4.511e-01;1.150e+00;-4.000e-01;-3.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.086582000;1.150e+00;-6.667e-01;-5.521e-01;-5.797e-01;-4.801e-01;9.844e-01;1.102e+00;-5.807e-01;-4.511e-01;1.150e+00;-4.000e-01;-3.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.087582000;1.150e+00;-6.667e-01;-5.521e-01;-5.797e-01;-4.801e-01;9.844e-01;1.102e+00;-5.807e-01;-4.512e-01;1.150e+00;-4.000e-01;-3.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.113582000;1.150e+00;-6.667e-01;-5.521e-01;-5.797e-01;-4.801e-01;9.844e-01;1.102e+00;-5.807e-01;-4.512e-01;1.150e+00;-4.000e-01;-3.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.114582000;1.150e+00;-6.667e-01;-5.522e-01;-5.797e-01;-4.801e-01;9.844e-01;1.102e+00;-5.807e-01;-4.512e-01;1.150e+00;-4.000e-01;-3.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.124582000;1.150e+00;-6.667e-01;-5.522e-01;-5.797e-01;-4.801e-01;9.844e-01;1.102e+00;-5.807e-01;-4.512e-01;1.150e+00;-4.000e-01;-3.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.125582000;1.150e+00;-6.667e-01;-5.522e-01;-5.797e-01;-4.801e-01;9.843e-01;1.102e+00;-5.807e-01;-4.512e-01;1.150e+00;-4.000e-01;-3.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.129582000;1.150e+00;-6.667e-01;-5.522e-01;-5.797e-01;-4.801e-01;9.843e-01;1.102e+00;-5.807e-01;-4.512e-01;1.150e+00;-4.000e-01;-3.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.130582000;1.150e+00;-6.667e-01;-5.522e-01;-5.797e-01;-4.802e-01;9.843e-01;1.102e+00;-5.807e-01;-4.512e-01;1.150e+00;-4.000e-01;-3.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.166582000;1.150e+00;-6.667e-01;-5.522e-01;-5.797e-01;-4.802e-01;9.843e-01;1.102e+00;-5.807e-01;-4.512e-01;1.150e+00;-4.000e-01;-3.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.167582000;1.150e+00;-6.667e-01;-5.522e-01;-5.797e-01;-4.802e-01;9.843e-01;1.102e+00;-5.807e-01;-4.513e-01;1.150e+00;-4.000e-01;-3.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.182582000;1.150e+00;-6.667e-01;-5.522e-01;-5.797e-01;-4.802e-01;9.843e-01;1.102e+00;-5.807e-01;-4.513e-01;1.150e+00;-4.000e-01;-3.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.183582000;1.150e+00;-6.667e-01;-5.523e-01;-5.797e-01;-4.802e-01;9.843e-01;1.102e+00;-5.807e-01;-4.513e-01;1.150e+00;-4.000e-01;-3.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.184582000;1.150e+00;-6.667e-01;-5.523e-01;-5.797e-01;-4.802e-01;9.843e-01;1.102e+00;-5.807e-01;-4.513e-01;1.150e+00;-4.000e-01;-3.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.209582000;1.150e+00;-6.667e-01;-5.523e-01;-5.797e-01;-4.802e-01;9.843e-01;1.102e+00;-5.807e-01;-4.513e-01;1.150e+00;-4.000e-01;-3.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.210582000;1.150e+00;-6.667e-01;-5.523e-01;-5.797e-01;-4.803e-01;9.843e-01;1.102e+00;-5.807e-01;-4.513e-01;1.150e+00;-4.000e-01;-3.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.245582000;1.150e+00;-6.667e-01;-5.523e-01;-5.797e-01;-4.803e-01;9.843e-01;1.102e+00;-5.807e-01;-4.513e-01;1.150e+00;-4.000e-01;-3.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.246582000;1.150e+00;-6.667e-01;-5.523e-01;-5.797e-01;-4.803e-01;9.843e-01;1.102e+00;-5.807e-01;-4.514e-01;1.150e+00;-4.000e-01;-3.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.252582000;1.150e+00;-6.667e-01;-5.523e-01;-5.797e-01;-4.803e-01;9.843e-01;1.102e+00;-5.807e-01;-4.514e-01;1.150e+00;-4.000e-01;-3.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.253582000;1.150e+00;-6.667e-01;-5.524e-01;-5.797e-01;-4.803e-01;9.843e-01;1.102e+00;-5.807e-01;-4.514e-01;1.150e+00;-4.000e-01;-3.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.289582000;1.150e+00;-6.667e-01;-5.524e-01;-5.797e-01;-4.803e-01;9.843e-01;1.102e+00;-5.807e-01;-4.514e-01;1.150e+00;-4.000e-01;-3.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.290582000;1.150e+00;-6.667e-01;-5.524e-01;-5.797e-01;-4.804e-01;9.843e-01;1.102e+00;-5.807e-01;-4.514e-01;1.150e+00;-4.000e-01;-3.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.298582000;1.150e+00;-6.667e-01;-5.524e-01;-5.797e-01;-4.804e-01;9.843e-01;1.102e+00;-5.807e-01;-4.514e-01;1.150e+00;-4.000e-01;-3.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.299582000;1.150e+00;-6.667e-01;-5.524e-01;-5.797e-01;-4.804e-01;9.843e-01;1.102e+00;-5.807e-01;-4.514e-01;1.150e+00;-4.000e-01;-3.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.323582000;1.150e+00;-6.667e-01;-5.524e-01;-5.797e-01;-4.804e-01;9.843e-01;1.102e+00;-5.807e-01;-4.514e-01;1.150e+00;-4.000e-01;-3.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.324582000;1.150e+00;-6.667e-01;-5.525e-01;-5.797e-01;-4.804e-01;9.843e-01;1.102e+00;-5.807e-01;-4.514e-01;1.150e+00;-4.000e-01;-3.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.326582000;1.150e+00;-6.667e-01;-5.525e-01;-5.797e-01;-4.804e-01;9.843e-01;1.102e+00;-5.807e-01;-4.514e-01;1.150e+00;-4.000e-01;-3.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.327582000;1.150e+00;-6.667e-01;-5.525e-01;-5.797e-01;-4.804e-01;9.843e-01;1.102e+00;-5.807e-01;-4.515e-01;1.150e+00;-4.000e-01;-3.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.356582000;1.150e+00;-6.667e-01;-5.525e-01;-5.797e-01;-4.804e-01;9.843e-01;1.102e+00;-5.807e-01;-4.515e-01;1.150e+00;-4.000e-01;-3.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.357582000;1.150e+00;-6.667e-01;-5.525e-01;-5.797e-01;-4.804e-01;9.842e-01;1.102e+00;-5.807e-01;-4.515e-01;1.150e+00;-4.000e-01;-3.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.369582000;1.150e+00;-6.667e-01;-5.525e-01;-5.797e-01;-4.804e-01;9.842e-01;1.102e+00;-5.807e-01;-4.515e-01;1.150e+00;-4.000e-01;-3.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.370582000;1.150e+00;-6.667e-01;-5.525e-01;-5.797e-01;-4.805e-01;9.842e-01;1.102e+00;-5.807e-01;-4.515e-01;1.150e+00;-4.000e-01;-3.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.393582000;1.150e+00;-6.667e-01;-5.525e-01;-5.797e-01;-4.805e-01;9.842e-01;1.102e+00;-5.807e-01;-4.515e-01;1.150e+00;-4.000e-01;-3.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.394582000;1.150e+00;-6.667e-01;-5.526e-01;-5.797e-01;-4.805e-01;9.842e-01;1.102e+00;-5.807e-01;-4.515e-01;1.150e+00;-4.000e-01;-3.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.405582000;1.150e+00;-6.667e-01;-5.526e-01;-5.797e-01;-4.805e-01;9.842e-01;1.102e+00;-5.807e-01;-4.515e-01;1.150e+00;-4.000e-01;-3.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.406582000;1.150e+00;-6.667e-01;-5.526e-01;-5.797e-01;-4.805e-01;9.842e-01;1.102e+00;-5.807e-01;-4.516e-01;1.150e+00;-4.000e-01;-3.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.415582000;1.150e+00;-6.667e-01;-5.526e-01;-5.797e-01;-4.805e-01;9.842e-01;1.102e+00;-5.807e-01;-4.516e-01;1.150e+00;-4.000e-01;-3.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.416582000;1.150e+00;-6.667e-01;-5.526e-01;-5.797e-01;-4.805e-01;9.842e-01;1.102e+00;-5.807e-01;-4.516e-01;1.150e+00;-4.000e-01;-3.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.450582000;1.150e+00;-6.667e-01;-5.526e-01;-5.797e-01;-4.805e-01;9.842e-01;1.102e+00;-5.807e-01;-4.516e-01;1.150e+00;-4.000e-01;-3.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.451582000;1.150e+00;-6.667e-01;-5.526e-01;-5.797e-01;-4.806e-01;9.842e-01;1.102e+00;-5.807e-01;-4.516e-01;1.150e+00;-4.000e-01;-3.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.463582000;1.150e+00;-6.667e-01;-5.526e-01;-5.797e-01;-4.806e-01;9.842e-01;1.102e+00;-5.807e-01;-4.516e-01;1.150e+00;-4.000e-01;-3.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.464582000;1.150e+00;-6.667e-01;-5.527e-01;-5.797e-01;-4.806e-01;9.842e-01;1.102e+00;-5.807e-01;-4.516e-01;1.150e+00;-4.000e-01;-3.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.485582000;1.150e+00;-6.667e-01;-5.527e-01;-5.797e-01;-4.806e-01;9.842e-01;1.102e+00;-5.807e-01;-4.516e-01;1.150e+00;-4.000e-01;-3.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.486582000;1.150e+00;-6.667e-01;-5.527e-01;-5.797e-01;-4.806e-01;9.842e-01;1.102e+00;-5.807e-01;-4.517e-01;1.150e+00;-4.000e-01;-3.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.531582000;1.150e+00;-6.667e-01;-5.527e-01;-5.797e-01;-4.806e-01;9.842e-01;1.102e+00;-5.807e-01;-4.517e-01;1.150e+00;-4.000e-01;-3.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.532582000;1.150e+00;-6.667e-01;-5.527e-01;-5.797e-01;-4.807e-01;9.842e-01;1.102e+00;-5.807e-01;-4.517e-01;1.150e+00;-4.000e-01;-3.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.533582000;1.150e+00;-6.667e-01;-5.528e-01;-5.797e-01;-4.807e-01;9.842e-01;1.102e+00;-5.807e-01;-4.517e-01;1.150e+00;-4.000e-01;-3.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.566582000;1.150e+00;-6.667e-01;-5.528e-01;-5.797e-01;-4.807e-01;9.842e-01;1.102e+00;-5.807e-01;-4.517e-01;1.150e+00;-4.000e-01;-3.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.567582000;1.150e+00;-6.667e-01;-5.528e-01;-5.797e-01;-4.807e-01;9.842e-01;1.102e+00;-5.807e-01;-4.518e-01;1.150e+00;-4.000e-01;-3.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.591582000;1.150e+00;-6.667e-01;-5.528e-01;-5.797e-01;-4.807e-01;9.842e-01;1.102e+00;-5.807e-01;-4.518e-01;1.150e+00;-4.000e-01;-3.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.592582000;1.150e+00;-6.667e-01;-5.528e-01;-5.797e-01;-4.807e-01;9.841e-01;1.102e+00;-5.807e-01;-4.518e-01;1.150e+00;-4.000e-01;-3.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.603582000;1.150e+00;-6.667e-01;-5.528e-01;-5.797e-01;-4.807e-01;9.841e-01;1.102e+00;-5.807e-01;-4.518e-01;1.150e+00;-4.000e-01;-3.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.604582000;1.150e+00;-6.667e-01;-5.529e-01;-5.797e-01;-4.807e-01;9.841e-01;1.102e+00;-5.807e-01;-4.518e-01;1.150e+00;-4.000e-01;-3.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.612582000;1.150e+00;-6.667e-01;-5.529e-01;-5.797e-01;-4.807e-01;9.841e-01;1.102e+00;-5.807e-01;-4.518e-01;1.150e+00;-4.000e-01;-3.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.613582000;1.150e+00;-6.667e-01;-5.529e-01;-5.797e-01;-4.808e-01;9.841e-01;1.102e+00;-5.807e-01;-4.518e-01;1.150e+00;-4.000e-01;-3.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.647582000;1.150e+00;-6.667e-01;-5.529e-01;-5.797e-01;-4.808e-01;9.841e-01;1.102e+00;-5.807e-01;-4.518e-01;1.150e+00;-4.000e-01;-3.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.648582000;1.150e+00;-6.667e-01;-5.529e-01;-5.797e-01;-4.808e-01;9.841e-01;1.102e+00;-5.807e-01;-4.519e-01;1.150e+00;-4.000e-01;-3.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.651582000;1.150e+00;-6.667e-01;-5.529e-01;-5.797e-01;-4.808e-01;9.841e-01;1.102e+00;-5.807e-01;-4.519e-01;1.150e+00;-4.000e-01;-3.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.652582000;1.150e+00;-6.667e-01;-5.529e-01;-5.797e-01;-4.808e-01;9.841e-01;1.102e+00;-5.807e-01;-4.519e-01;1.150e+00;-4.000e-01;-3.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.674582000;1.150e+00;-6.667e-01;-5.529e-01;-5.797e-01;-4.808e-01;9.841e-01;1.102e+00;-5.807e-01;-4.519e-01;1.150e+00;-4.000e-01;-3.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.675582000;1.150e+00;-6.667e-01;-5.530e-01;-5.797e-01;-4.808e-01;9.841e-01;1.102e+00;-5.807e-01;-4.519e-01;1.150e+00;-4.000e-01;-3.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.694582000;1.150e+00;-6.667e-01;-5.530e-01;-5.797e-01;-4.808e-01;9.841e-01;1.102e+00;-5.807e-01;-4.519e-01;1.150e+00;-4.000e-01;-3.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.695582000;1.150e+00;-6.667e-01;-5.530e-01;-5.797e-01;-4.809e-01;9.841e-01;1.102e+00;-5.807e-01;-4.519e-01;1.150e+00;-4.000e-01;-3.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.729582000;1.150e+00;-6.667e-01;-5.530e-01;-5.797e-01;-4.809e-01;9.841e-01;1.102e+00;-5.807e-01;-4.519e-01;1.150e+00;-4.000e-01;-3.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.730582000;1.150e+00;-6.667e-01;-5.530e-01;-5.797e-01;-4.809e-01;9.841e-01;1.102e+00;-5.807e-01;-4.520e-01;1.150e+00;-4.000e-01;-3.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.745582000;1.150e+00;-6.667e-01;-5.530e-01;-5.797e-01;-4.809e-01;9.841e-01;1.102e+00;-5.807e-01;-4.520e-01;1.150e+00;-4.000e-01;-3.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.746582000;1.150e+00;-6.667e-01;-5.531e-01;-5.797e-01;-4.809e-01;9.841e-01;1.102e+00;-5.807e-01;-4.520e-01;1.150e+00;-4.000e-01;-3.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.770582000;1.150e+00;-6.667e-01;-5.531e-01;-5.797e-01;-4.809e-01;9.841e-01;1.102e+00;-5.807e-01;-4.520e-01;1.150e+00;-4.000e-01;-3.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.771582000;1.150e+00;-6.667e-01;-5.531e-01;-5.797e-01;-4.809e-01;9.841e-01;1.102e+00;-5.807e-01;-4.520e-01;1.150e+00;-4.000e-01;-3.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.776582000;1.150e+00;-6.667e-01;-5.531e-01;-5.797e-01;-4.809e-01;9.841e-01;1.102e+00;-5.807e-01;-4.520e-01;1.150e+00;-4.000e-01;-3.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.777582000;1.150e+00;-6.667e-01;-5.531e-01;-5.797e-01;-4.810e-01;9.841e-01;1.102e+00;-5.807e-01;-4.520e-01;1.150e+00;-4.000e-01;-3.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.810582000;1.150e+00;-6.667e-01;-5.531e-01;-5.797e-01;-4.810e-01;9.841e-01;1.102e+00;-5.807e-01;-4.520e-01;1.150e+00;-4.000e-01;-3.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.811582000;1.150e+00;-6.667e-01;-5.531e-01;-5.797e-01;-4.810e-01;9.841e-01;1.102e+00;-5.807e-01;-4.521e-01;1.150e+00;-4.000e-01;-3.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.817582000;1.150e+00;-6.667e-01;-5.531e-01;-5.797e-01;-4.810e-01;9.841e-01;1.102e+00;-5.807e-01;-4.521e-01;1.150e+00;-4.000e-01;-3.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.818582000;1.150e+00;-6.667e-01;-5.532e-01;-5.797e-01;-4.810e-01;9.841e-01;1.102e+00;-5.807e-01;-4.521e-01;1.150e+00;-4.000e-01;-3.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.828582000;1.150e+00;-6.667e-01;-5.532e-01;-5.797e-01;-4.810e-01;9.841e-01;1.102e+00;-5.807e-01;-4.521e-01;1.150e+00;-4.000e-01;-3.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.829582000;1.150e+00;-6.667e-01;-5.532e-01;-5.797e-01;-4.810e-01;9.840e-01;1.102e+00;-5.807e-01;-4.521e-01;1.150e+00;-4.000e-01;-3.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.858582000;1.150e+00;-6.667e-01;-5.532e-01;-5.797e-01;-4.810e-01;9.840e-01;1.102e+00;-5.807e-01;-4.521e-01;1.150e+00;-4.000e-01;-3.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.859582000;1.150e+00;-6.667e-01;-5.532e-01;-5.797e-01;-4.811e-01;9.840e-01;1.102e+00;-5.807e-01;-4.521e-01;1.150e+00;-4.000e-01;-3.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.888582000;1.150e+00;-6.667e-01;-5.532e-01;-5.797e-01;-4.811e-01;9.840e-01;1.102e+00;-5.807e-01;-4.521e-01;1.150e+00;-4.000e-01;-3.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.889582000;1.150e+00;-6.667e-01;-5.533e-01;-5.797e-01;-4.811e-01;9.840e-01;1.102e+00;-5.807e-01;-4.521e-01;1.150e+00;-4.000e-01;-3.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.892582000;1.150e+00;-6.667e-01;-5.533e-01;-5.797e-01;-4.811e-01;9.840e-01;1.102e+00;-5.807e-01;-4.521e-01;1.150e+00;-4.000e-01;-3.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.893582000;1.150e+00;-6.667e-01;-5.533e-01;-5.797e-01;-4.811e-01;9.840e-01;1.102e+00;-5.807e-01;-4.522e-01;1.150e+00;-4.000e-01;-3.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.941582000;1.150e+00;-6.667e-01;-5.533e-01;-5.797e-01;-4.811e-01;9.840e-01;1.102e+00;-5.807e-01;-4.522e-01;1.150e+00;-4.000e-01;-3.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.942582000;1.150e+00;-6.667e-01;-5.533e-01;-5.797e-01;-4.812e-01;9.840e-01;1.102e+00;-5.807e-01;-4.522e-01;1.150e+00;-4.000e-01;-3.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.960582000;1.150e+00;-6.667e-01;-5.533e-01;-5.797e-01;-4.812e-01;9.840e-01;1.102e+00;-5.807e-01;-4.522e-01;1.150e+00;-4.000e-01;-3.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.961582000;1.150e+00;-6.667e-01;-5.534e-01;-5.797e-01;-4.812e-01;9.840e-01;1.102e+00;-5.807e-01;-4.522e-01;1.150e+00;-4.000e-01;-3.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.974582000;1.150e+00;-6.667e-01;-5.534e-01;-5.797e-01;-4.812e-01;9.840e-01;1.102e+00;-5.807e-01;-4.522e-01;1.150e+00;-4.000e-01;-3.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
31.975582000;1.150e+00;-6.667e-01;-5.534e-01;-5.797e-01;-4.812e-01;9.840e-01;1.102e+00;-5.807e-01;-4.523e-01;1.150e+00;-4.000e-01;-3.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.008582000;1.150e+00;-6.667e-01;-5.534e-01;-5.797e-01;-4.812e-01;9.840e-01;1.102e+00;-5.807e-01;-4.523e-01;1.150e+00;-4.000e-01;-3.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.009582000;1.150e+00;-6.667e-01;-5.534e-01;-5.797e-01;-4.812e-01;9.840e-01;1.102e+00;-5.807e-01;-4.523e-01;1.150e+00;-4.000e-01;-3.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.024582000;1.150e+00;-6.667e-01;-5.534e-01;-5.797e-01;-4.812e-01;9.840e-01;1.102e+00;-5.807e-01;-4.523e-01;1.150e+00;-4.000e-01;-3.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.025582000;1.150e+00;-6.667e-01;-5.534e-01;-5.797e-01;-4.813e-01;9.840e-01;1.102e+00;-5.807e-01;-4.523e-01;1.150e+00;-4.000e-01;-3.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.034582000;1.150e+00;-6.667e-01;-5.534e-01;-5.797e-01;-4.813e-01;9.840e-01;1.102e+00;-5.807e-01;-4.523e-01;1.150e+00;-4.000e-01;-3.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.035582000;1.150e+00;-6.667e-01;-5.535e-01;-5.797e-01;-4.813e-01;9.840e-01;1.102e+00;-5.807e-01;-4.523e-01;1.150e+00;-4.000e-01;-3.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.057582000;1.150e+00;-6.667e-01;-5.535e-01;-5.797e-01;-4.813e-01;9.840e-01;1.102e+00;-5.807e-01;-4.523e-01;1.150e+00;-4.000e-01;-3.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.058582000;1.150e+00;-6.667e-01;-5.535e-01;-5.797e-01;-4.813e-01;9.840e-01;1.102e+00;-5.807e-01;-4.524e-01;1.150e+00;-4.000e-01;-3.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.068582000;1.150e+00;-6.667e-01;-5.535e-01;-5.797e-01;-4.813e-01;9.840e-01;1.102e+00;-5.807e-01;-4.524e-01;1.150e+00;-4.000e-01;-3.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.069582000;1.150e+00;-6.667e-01;-5.535e-01;-5.797e-01;-4.813e-01;9.839e-01;1.102e+00;-5.807e-01;-4.524e-01;1.150e+00;-4.000e-01;-3.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.106582000;1.150e+00;-6.667e-01;-5.535e-01;-5.797e-01;-4.813e-01;9.839e-01;1.102e+00;-5.807e-01;-4.524e-01;1.150e+00;-4.000e-01;-3.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.107582000;1.150e+00;-6.667e-01;-5.536e-01;-5.797e-01;-4.813e-01;9.839e-01;1.102e+00;-5.807e-01;-4.524e-01;1.150e+00;-4.000e-01;-3.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.108582000;1.150e+00;-6.667e-01;-5.536e-01;-5.797e-01;-4.814e-01;9.839e-01;1.102e+00;-5.807e-01;-4.524e-01;1.150e+00;-4.000e-01;-3.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
