time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
32.129582000;1.150e+00;-6.667e-01;-5.536e-01;-5.797e-01;-4.814e-01;9.839e-01;1.102e+00;-5.807e-01;-4.524e-01;1.150e+00;-4.000e-01;-3.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.130582000;1.150e+00;-6.667e-01;-5.536e-01;-5.797e-01;-4.814e-01;9.839e-01;1.102e+00;-5.807e-01;-4.524e-01;1.150e+00;-4.000e-01;-3.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.140582000;1.150e+00;-6.667e-01;-5.536e-01;-5.797e-01;-4.814e-01;9.839e-01;1.102e+00;-5.807e-01;-4.524e-01;1.150e+00;-4.000e-01;-3.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.141582000;1.150e+00;-6.667e-01;-5.536e-01;-5.797e-01;-4.814e-01;9.839e-01;1.102e+00;-5.807e-01;-4.525e-01;1.150e+00;-4.000e-01;-3.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.179582000;1.150e+00;-6.667e-01;-5.536e-01;-5.797e-01;-4.814e-01;9.839e-01;1.102e+00;-5.807e-01;-4.525e-01;1.150e+00;-4.000e-01;-3.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.180582000;1.150e+00;-6.667e-01;-5.537e-01;-5.797e-01;-4.814e-01;9.839e-01;1.102e+00;-5.807e-01;-4.525e-01;1.150e+00;-4.000e-01;-3.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.191582000;1.150e+00;-6.667e-01;-5.537e-01;-5.797e-01;-4.814e-01;9.839e-01;1.102e+00;-5.807e-01;-4.525e-01;1.150e+00;-4.000e-01;-3.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.192582000;1.150e+00;-6.667e-01;-5.537e-01;-5.797e-01;-4.815e-01;9.839e-01;1.102e+00;-5.807e-01;-4.525e-01;1.150e+00;-4.000e-01;-3.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.224582000;1.150e+00;-6.667e-01;-5.537e-01;-5.797e-01;-4.815e-01;9.839e-01;1.102e+00;-5.807e-01;-4.525e-01;1.150e+00;-4.000e-01;-3.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.225582000;1.150e+00;-6.667e-01;-5.537e-01;-5.797e-01;-4.815e-01;9.839e-01;1.102e+00;-5.807e-01;-4.526e-01;1.150e+00;-4.000e-01;-3.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.252582000;1.150e+00;-6.667e-01;-5.537e-01;-5.797e-01;-4.815e-01;9.839e-01;1.102e+00;-5.807e-01;-4.526e-01;1.150e+00;-4.000e-01;-3.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.253582000;1.150e+00;-6.667e-01;-5.538e-01;-5.797e-01;-4.815e-01;9.839e-01;1.102e+00;-5.807e-01;-4.526e-01;1.150e+00;-4.000e-01;-3.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.275582000;1.150e+00;-6.667e-01;-5.538e-01;-5.797e-01;-4.815e-01;9.839e-01;1.102e+00;-5.807e-01;-4.526e-01;1.150e+00;-4.000e-01;-3.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.276582000;1.150e+00;-6.667e-01;-5.538e-01;-5.797e-01;-4.816e-01;9.839e-01;1.102e+00;-5.807e-01;-4.526e-01;1.150e+00;-4.000e-01;-3.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.307582000;1.150e+00;-6.667e-01;-5.538e-01;-5.797e-01;-4.816e-01;9.839e-01;1.102e+00;-5.807e-01;-4.526e-01;1.150e+00;-4.000e-01;-3.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.308582000;1.150e+00;-6.667e-01;-5.538e-01;-5.797e-01;-4.816e-01;9.839e-01;1.102e+00;-5.807e-01;-4.527e-01;1.150e+00;-4.000e-01;-3.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.313582000;1.150e+00;-6.667e-01;-5.538e-01;-5.797e-01;-4.816e-01;9.839e-01;1.102e+00;-5.807e-01;-4.527e-01;1.150e+00;-4.000e-01;-3.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.314582000;1.150e+00;-6.667e-01;-5.538e-01;-5.797e-01;-4.816e-01;9.838e-01;1.102e+00;-5.807e-01;-4.527e-01;1.150e+00;-4.000e-01;-3.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.324582000;1.150e+00;-6.667e-01;-5.538e-01;-5.797e-01;-4.816e-01;9.838e-01;1.102e+00;-5.807e-01;-4.527e-01;1.150e+00;-4.000e-01;-3.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.325582000;1.150e+00;-6.667e-01;-5.539e-01;-5.797e-01;-4.816e-01;9.838e-01;1.102e+00;-5.807e-01;-4.527e-01;1.150e+00;-4.000e-01;-3.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.359582000;1.150e+00;-6.667e-01;-5.539e-01;-5.797e-01;-4.816e-01;9.838e-01;1.102e+00;-5.807e-01;-4.527e-01;1.150e+00;-4.000e-01;-3.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.360582000;1.150e+00;-6.667e-01;-5.539e-01;-5.797e-01;-4.817e-01;9.838e-01;1.102e+00;-5.807e-01;-4.527e-01;1.150e+00;-4.000e-01;-3.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.374582000;1.150e+00;-6.667e-01;-5.539e-01;-5.797e-01;-4.817e-01;9.838e-01;1.102e+00;-5.807e-01;-4.527e-01;1.150e+00;-4.000e-01;-3.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.375582000;1.150e+00;-6.667e-01;-5.539e-01;-5.797e-01;-4.817e-01;9.838e-01;1.102e+00;-5.807e-01;-4.527e-01;1.150e+00;-4.000e-01;-3.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.392582000;1.150e+00;-6.667e-01;-5.539e-01;-5.797e-01;-4.817e-01;9.838e-01;1.102e+00;-5.807e-01;-4.527e-01;1.150e+00;-4.000e-01;-3.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.393582000;1.150e+00;-6.667e-01;-5.539e-01;-5.797e-01;-4.817e-01;9.838e-01;1.102e+00;-5.807e-01;-4.528e-01;1.150e+00;-4.000e-01;-3.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.397582000;1.150e+00;-6.667e-01;-5.539e-01;-5.797e-01;-4.817e-01;9.838e-01;1.102e+00;-5.807e-01;-4.528e-01;1.150e+00;-4.000e-01;-3.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.398582000;1.150e+00;-6.667e-01;-5.540e-01;-5.797e-01;-4.817e-01;9.838e-01;1.102e+00;-5.807e-01;-4.528e-01;1.150e+00;-4.000e-01;-3.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.444582000;1.150e+00;-6.667e-01;-5.540e-01;-5.797e-01;-4.817e-01;9.838e-01;1.102e+00;-5.807e-01;-4.528e-01;1.150e+00;-4.000e-01;-3.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.445582000;1.150e+00;-6.667e-01;-5.540e-01;-5.797e-01;-4.818e-01;9.838e-01;1.102e+00;-5.807e-01;-4.528e-01;1.150e+00;-4.000e-01;-3.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.471582000;1.150e+00;-6.667e-01;-5.540e-01;-5.797e-01;-4.818e-01;9.838e-01;1.102e+00;-5.807e-01;-4.528e-01;1.150e+00;-4.000e-01;-3.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.472582000;1.150e+00;-6.667e-01;-5.541e-01;-5.797e-01;-4.818e-01;9.838e-01;1.102e+00;-5.807e-01;-4.528e-01;1.150e+00;-4.000e-01;-3.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.475582000;1.150e+00;-6.667e-01;-5.541e-01;-5.797e-01;-4.818e-01;9.838e-01;1.102e+00;-5.807e-01;-4.528e-01;1.150e+00;-4.000e-01;-3.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.476582000;1.150e+00;-6.667e-01;-5.541e-01;-5.797e-01;-4.818e-01;9.838e-01;1.102e+00;-5.807e-01;-4.529e-01;1.150e+00;-4.000e-01;-3.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.496582000;1.150e+00;-6.667e-01;-5.541e-01;-5.797e-01;-4.818e-01;9.838e-01;1.102e+00;-5.807e-01;-4.529e-01;1.150e+00;-4.000e-01;-3.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.497582000;1.150e+00;-6.667e-01;-5.541e-01;-5.797e-01;-4.818e-01;9.838e-01;1.102e+00;-5.807e-01;-4.529e-01;1.150e+00;-4.000e-01;-3.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.529582000;1.150e+00;-6.667e-01;-5.541e-01;-5.797e-01;-4.818e-01;9.838e-01;1.102e+00;-5.807e-01;-4.529e-01;1.150e+00;-4.000e-01;-3.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.530582000;1.150e+00;-6.667e-01;-5.541e-01;-5.797e-01;-4.819e-01;9.838e-01;1.102e+00;-5.807e-01;-4.529e-01;1.150e+00;-4.000e-01;-3.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.545582000;1.150e+00;-6.667e-01;-5.541e-01;-5.797e-01;-4.819e-01;9.838e-01;1.102e+00;-5.807e-01;-4.529e-01;1.150e+00;-4.000e-01;-3.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.546582000;1.150e+00;-6.667e-01;-5.542e-01;-5.797e-01;-4.819e-01;9.838e-01;1.102e+00;-5.807e-01;-4.529e-01;1.150e+00;-4.000e-01;-3.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.559582000;1.150e+00;-6.667e-01;-5.542e-01;-5.797e-01;-4.819e-01;9.838e-01;1.102e+00;-5.807e-01;-4.529e-01;1.150e+00;-4.000e-01;-3.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.560582000;1.150e+00;-6.667e-01;-5.542e-01;-5.797e-01;-4.819e-01;9.837e-01;1.102e+00;-5.807e-01;-4.529e-01;1.150e+00;-4.000e-01;-3.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.561582000;1.150e+00;-6.667e-01;-5.542e-01;-5.797e-01;-4.819e-01;9.837e-01;1.102e+00;-5.807e-01;-4.530e-01;1.150e+00;-4.000e-01;-3.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.614582000;1.150e+00;-6.667e-01;-5.542e-01;-5.797e-01;-4.819e-01;9.837e-01;1.102e+00;-5.807e-01;-4.530e-01;1.150e+00;-4.000e-01;-3.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.615582000;1.150e+00;-6.667e-01;-5.542e-01;-5.797e-01;-4.820e-01;9.837e-01;1.102e+00;-5.807e-01;-4.530e-01;1.150e+00;-4.000e-01;-3.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.619582000;1.150e+00;-6.667e-01;-5.542e-01;-5.797e-01;-4.820e-01;9.837e-01;1.102e+00;-5.807e-01;-4.530e-01;1.150e+00;-4.000e-01;-3.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.620582000;1.150e+00;-6.667e-01;-5.543e-01;-5.797e-01;-4.820e-01;9.837e-01;1.102e+00;-5.807e-01;-4.530e-01;1.150e+00;-4.000e-01;-3.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.645582000;1.150e+00;-6.667e-01;-5.543e-01;-5.797e-01;-4.820e-01;9.837e-01;1.102e+00;-5.807e-01;-4.530e-01;1.150e+00;-4.000e-01;-3.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.646582000;1.150e+00;-6.667e-01;-5.543e-01;-5.797e-01;-4.820e-01;9.837e-01;1.102e+00;-5.807e-01;-4.531e-01;1.150e+00;-4.000e-01;-3.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.694582000;1.150e+00;-6.667e-01;-5.543e-01;-5.797e-01;-4.820e-01;9.837e-01;1.102e+00;-5.807e-01;-4.531e-01;1.150e+00;-4.000e-01;-3.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.695582000;1.150e+00;-6.667e-01;-5.544e-01;-5.797e-01;-4.820e-01;9.837e-01;1.102e+00;-5.807e-01;-4.531e-01;1.150e+00;-4.000e-01;-3.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.700582000;1.150e+00;-6.667e-01;-5.544e-01;-5.797e-01;-4.820e-01;9.837e-01;1.102e+00;-5.807e-01;-4.531e-01;1.150e+00;-4.000e-01;-3.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.701582000;1.150e+00;-6.667e-01;-5.544e-01;-5.797e-01;-4.821e-01;9.837e-01;1.102e+00;-5.807e-01;-4.531e-01;1.150e+00;-4.000e-01;-3.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.730582000;1.150e+00;-6.667e-01;-5.544e-01;-5.797e-01;-4.821e-01;9.837e-01;1.102e+00;-5.807e-01;-4.531e-01;1.150e+00;-4.000e-01;-3.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.731582000;1.150e+00;-6.667e-01;-5.544e-01;-5.797e-01;-4.821e-01;9.837e-01;1.102e+00;-5.807e-01;-4.532e-01;1.150e+00;-4.000e-01;-3.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.743582000;1.150e+00;-6.667e-01;-5.544e-01;-5.797e-01;-4.821e-01;9.837e-01;1.102e+00;-5.807e-01;-4.532e-01;1.150e+00;-4.000e-01;-3.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.744582000;1.150e+00;-6.667e-01;-5.544e-01;-5.797e-01;-4.821e-01;9.837e-01;1.102e+00;-5.807e-01;-4.532e-01;1.150e+00;-4.000e-01;-3.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.768582000;1.150e+00;-6.667e-01;-5.544e-01;-5.797e-01;-4.821e-01;9.837e-01;1.102e+00;-5.807e-01;-4.532e-01;1.150e+00;-4.000e-01;-3.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.769582000;1.150e+00;-6.667e-01;-5.545e-01;-5.797e-01;-4.821e-01;9.837e-01;1.102e+00;-5.807e-01;-4.532e-01;1.150e+00;-4.000e-01;-3.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.786582000;1.150e+00;-6.667e-01;-5.545e-01;-5.797e-01;-4.821e-01;9.837e-01;1.102e+00;-5.807e-01;-4.532e-01;1.150e+00;-4.000e-01;-3.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.787582000;1.150e+00;-6.667e-01;-5.545e-01;-5.797e-01;-4.822e-01;9.837e-01;1.102e+00;-5.807e-01;-4.532e-01;1.150e+00;-4.000e-01;-3.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.808582000;1.150e+00;-6.667e-01;-5.545e-01;-5.797e-01;-4.822e-01;9.837e-01;1.102e+00;-5.807e-01;-4.532e-01;1.150e+00;-4.000e-01;-3.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.809582000;1.150e+00;-6.667e-01;-5.545e-01;-5.797e-01;-4.822e-01;9.836e-01;1.102e+00;-5.807e-01;-4.532e-01;1.150e+00;-4.000e-01;-3.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.816582000;1.150e+00;-6.667e-01;-5.545e-01;-5.797e-01;-4.822e-01;9.836e-01;1.102e+00;-5.807e-01;-4.532e-01;1.150e+00;-4.000e-01;-3.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.817582000;1.150e+00;-6.667e-01;-5.545e-01;-5.797e-01;-4.822e-01;9.836e-01;1.102e+00;-5.807e-01;-4.533e-01;1.150e+00;-4.000e-01;-3.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.843582000;1.150e+00;-6.667e-01;-5.545e-01;-5.797e-01;-4.822e-01;9.836e-01;1.102e+00;-5.807e-01;-4.533e-01;1.150e+00;-4.000e-01;-3.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.844582000;1.150e+00;-6.667e-01;-5.546e-01;-5.797e-01;-4.822e-01;9.836e-01;1.102e+00;-5.807e-01;-4.533e-01;1.150e+00;-4.000e-01;-3.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.870582000;1.150e+00;-6.667e-01;-5.546e-01;-5.797e-01;-4.822e-01;9.836e-01;1.102e+00;-5.807e-01;-4.533e-01;1.150e+00;-4.000e-01;-3.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.871582000;1.150e+00;-6.667e-01;-5.546e-01;-5.797e-01;-4.822e-01;9.836e-01;1.102e+00;-5.807e-01;-4.533e-01;1.150e+00;-4.000e-01;-3.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.872582000;1.150e+00;-6.667e-01;-5.546e-01;-5.797e-01;-4.822e-01;9.836e-01;1.102e+00;-5.807e-01;-4.533e-01;1.150e+00;-4.000e-01;-3.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.873582000;1.150e+00;-6.667e-01;-5.546e-01;-5.797e-01;-4.823e-01;9.836e-01;1.102e+00;-5.807e-01;-4.533e-01;1.150e+00;-4.000e-01;-3.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.901582000;1.150e+00;-6.667e-01;-5.546e-01;-5.797e-01;-4.823e-01;9.836e-01;1.102e+00;-5.807e-01;-4.533e-01;1.150e+00;-4.000e-01;-3.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.902582000;1.150e+00;-6.667e-01;-5.546e-01;-5.797e-01;-4.823e-01;9.836e-01;1.102e+00;-5.807e-01;-4.534e-01;1.150e+00;-4.000e-01;-3.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.920582000;1.150e+00;-6.667e-01;-5.546e-01;-5.797e-01;-4.823e-01;9.836e-01;1.102e+00;-5.807e-01;-4.534e-01;1.150e+00;-4.000e-01;-3.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.921582000;1.150e+00;-6.667e-01;-5.547e-01;-5.797e-01;-4.823e-01;9.836e-01;1.102e+00;-5.807e-01;-4.534e-01;1.150e+00;-4.000e-01;-3.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.959582000;1.150e+00;-6.667e-01;-5.547e-01;-5.797e-01;-4.823e-01;9.836e-01;1.102e+00;-5.807e-01;-4.534e-01;1.150e+00;-4.000e-01;-3.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.960582000;1.150e+00;-6.667e-01;-5.547e-01;-5.797e-01;-4.824e-01;9.836e-01;1.102e+00;-5.807e-01;-4.534e-01;1.150e+00;-4.000e-01;-3.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.988582000;1.150e+00;-6.667e-01;-5.547e-01;-5.797e-01;-4.824e-01;9.836e-01;1.102e+00;-5.807e-01;-4.534e-01;1.150e+00;-4.000e-01;-3.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.989582000;1.150e+00;-6.667e-01;-5.547e-01;-5.797e-01;-4.824e-01;9.836e-01;1.102e+00;-5.807e-01;-4.535e-01;1.150e+00;-4.000e-01;-3.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.995582000;1.150e+00;-6.667e-01;-5.547e-01;-5.797e-01;-4.824e-01;9.836e-01;1.102e+00;-5.807e-01;-4.535e-01;1.150e+00;-4.000e-01;-3.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
32.996582000;1.150e+00;-6.667e-01;-5.548e-01;-5.797e-01;-4.824e-01;9.836e-01;1.102e+00;-5.807e-01;-4.535e-01;1.150e+00;-4.000e-01;-3.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.046582000;1.150e+00;-6.667e-01;-5.548e-01;-5.797e-01;-4.824e-01;9.836e-01;1.102e+00;-5.807e-01;-4.535e-01;1.150e+00;-4.000e-01;-3.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.047582000;1.150e+00;-6.667e-01;-5.548e-01;-5.797e-01;-4.825e-01;9.836e-01;1.102e+00;-5.807e-01;-4.535e-01;1.150e+00;-4.000e-01;-3.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.059582000;1.150e+00;-6.667e-01;-5.548e-01;-5.797e-01;-4.825e-01;9.836e-01;1.102e+00;-5.807e-01;-4.535e-01;1.150e+00;-4.000e-01;-3.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.060582000;1.150e+00;-6.667e-01;-5.548e-01;-5.797e-01;-4.825e-01;9.835e-01;1.102e+00;-5.807e-01;-4.535e-01;1.150e+00;-4.000e-01;-3.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.071582000;1.150e+00;-6.667e-01;-5.548e-01;-5.797e-01;-4.825e-01;9.835e-01;1.102e+00;-5.807e-01;-4.535e-01;1.150e+00;-4.000e-01;-3.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.072582000;1.150e+00;-6.667e-01;-5.549e-01;-5.797e-01;-4.825e-01;9.835e-01;1.102e+00;-5.807e-01;-4.535e-01;1.150e+00;-4.000e-01;-3.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.075582000;1.150e+00;-6.667e-01;-5.549e-01;-5.797e-01;-4.825e-01;9.835e-01;1.102e+00;-5.807e-01;-4.535e-01;1.150e+00;-4.000e-01;-3.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.076582000;1.150e+00;-6.667e-01;-5.549e-01;-5.797e-01;-4.825e-01;9.835e-01;1.102e+00;-5.807e-01;-4.536e-01;1.150e+00;-4.000e-01;-3.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.121582000;1.150e+00;-6.667e-01;-5.549e-01;-5.797e-01;-4.825e-01;9.835e-01;1.102e+00;-5.807e-01;-4.536e-01;1.150e+00;-4.000e-01;-3.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.122582000;1.150e+00;-6.667e-01;-5.549e-01;-5.797e-01;-4.825e-01;9.835e-01;1.102e+00;-5.807e-01;-4.536e-01;1.150e+00;-4.000e-01;-3.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.126582000;1.150e+00;-6.667e-01;-5.549e-01;-5.797e-01;-4.825e-01;9.835e-01;1.102e+00;-5.807e-01;-4.536e-01;1.150e+00;-4.000e-01;-3.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.127582000;1.150e+00;-6.667e-01;-5.549e-01;-5.797e-01;-4.825e-01;9.835e-01;1.102e+00;-5.808e-01;-4.536e-01;1.150e+00;-4.000e-01;-3.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.133582000;1.150e+00;-6.667e-01;-5.549e-01;-5.797e-01;-4.825e-01;9.835e-01;1.102e+00;-5.808e-01;-4.536e-01;1.150e+00;-4.000e-01;-3.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.134582000;1.150e+00;-6.667e-01;-5.549e-01;-5.797e-01;-4.826e-01;9.835e-01;1.102e+00;-5.808e-01;-4.536e-01;1.150e+00;-4.000e-01;-3.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.146582000;1.150e+00;-6.667e-01;-5.549e-01;-5.797e-01;-4.826e-01;9.835e-01;1.102e+00;-5.808e-01;-4.536e-01;1.150e+00;-4.000e-01;-3.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.147582000;1.150e+00;-6.667e-01;-5.550e-01;-5.797e-01;-4.826e-01;9.835e-01;1.102e+00;-5.808e-01;-4.536e-01;1.150e+00;-4.000e-01;-3.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.162582000;1.150e+00;-6.667e-01;-5.550e-01;-5.797e-01;-4.826e-01;9.835e-01;1.102e+00;-5.808e-01;-4.536e-01;1.150e+00;-4.000e-01;-3.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.163582000;1.150e+00;-6.667e-01;-5.550e-01;-5.797e-01;-4.826e-01;9.835e-01;1.102e+00;-5.808e-01;-4.537e-01;1.150e+00;-4.000e-01;-3.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.221582000;1.150e+00;-6.667e-01;-5.550e-01;-5.797e-01;-4.826e-01;9.835e-01;1.102e+00;-5.808e-01;-4.537e-01;1.150e+00;-4.000e-01;-3.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.222582000;1.150e+00;-6.667e-01;-5.550e-01;-5.797e-01;-4.827e-01;9.835e-01;1.102e+00;-5.808e-01;-4.537e-01;1.150e+00;-4.000e-01;-3.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.223582000;1.150e+00;-6.667e-01;-5.551e-01;-5.797e-01;-4.827e-01;9.835e-01;1.102e+00;-5.808e-01;-4.537e-01;1.150e+00;-4.000e-01;-3.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.248582000;1.150e+00;-6.667e-01;-5.551e-01;-5.797e-01;-4.827e-01;9.835e-01;1.102e+00;-5.808e-01;-4.537e-01;1.150e+00;-4.000e-01;-3.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.249582000;1.150e+00;-6.667e-01;-5.551e-01;-5.797e-01;-4.827e-01;9.835e-01;1.102e+00;-5.808e-01;-4.537e-01;1.150e+00;-4.000e-01;-3.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.250582000;1.150e+00;-6.667e-01;-5.551e-01;-5.797e-01;-4.827e-01;9.835e-01;1.102e+00;-5.808e-01;-4.538e-01;1.150e+00;-4.000e-01;-3.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.299582000;1.150e+00;-6.667e-01;-5.551e-01;-5.797e-01;-4.827e-01;9.835e-01;1.102e+00;-5.808e-01;-4.538e-01;1.150e+00;-4.000e-01;-3.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.300582000;1.150e+00;-6.667e-01;-5.552e-01;-5.797e-01;-4.827e-01;9.835e-01;1.102e+00;-5.808e-01;-4.538e-01;1.150e+00;-4.000e-01;-3.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.309582000;1.150e+00;-6.667e-01;-5.552e-01;-5.797e-01;-4.827e-01;9.835e-01;1.102e+00;-5.808e-01;-4.538e-01;1.150e+00;-4.000e-01;-3.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.310582000;1.150e+00;-6.667e-01;-5.552e-01;-5.797e-01;-4.828e-01;9.835e-01;1.102e+00;-5.808e-01;-4.538e-01;1.150e+00;-4.000e-01;-3.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.314582000;1.150e+00;-6.667e-01;-5.552e-01;-5.797e-01;-4.828e-01;9.835e-01;1.102e+00;-5.808e-01;-4.538e-01;1.150e+00;-4.000e-01;-3.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.315582000;1.150e+00;-6.667e-01;-5.552e-01;-5.797e-01;-4.828e-01;9.834e-01;1.102e+00;-5.808e-01;-4.538e-01;1.150e+00;-4.000e-01;-3.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.336582000;1.150e+00;-6.667e-01;-5.552e-01;-5.797e-01;-4.828e-01;9.834e-01;1.102e+00;-5.808e-01;-4.538e-01;1.150e+00;-4.000e-01;-3.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.337582000;1.150e+00;-6.667e-01;-5.552e-01;-5.797e-01;-4.828e-01;9.834e-01;1.102e+00;-5.808e-01;-4.539e-01;1.150e+00;-4.000e-01;-3.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.376582000;1.150e+00;-6.667e-01;-5.552e-01;-5.797e-01;-4.828e-01;9.834e-01;1.102e+00;-5.808e-01;-4.539e-01;1.150e+00;-4.000e-01;-3.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.377582000;1.150e+00;-6.667e-01;-5.553e-01;-5.797e-01;-4.828e-01;9.834e-01;1.102e+00;-5.808e-01;-4.539e-01;1.150e+00;-4.000e-01;-3.332e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.398582000;1.150e+00;-6.667e-01;-5.553e-01;-5.797e-01;-4.828e-01;9.834e-01;1.102e+00;-5.808e-01;-4.539e-01;1.150e+00;-4.000e-01;-3.332e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.399582000;1.150e+00;-6.667e-01;-5.553e-01;-5.797e-01;-4.829e-01;9.834e-01;1.102e+00;-5.808e-01;-4.539e-01;1.150e+00;-4.000e-01;-3.332e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.424582000;1.150e+00;-6.667e-01;-5.553e-01;-5.797e-01;-4.829e-01;9.834e-01;1.102e+00;-5.808e-01;-4.539e-01;1.150e+00;-4.000e-01;-3.332e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.425582000;1.150e+00;-6.667e-01;-5.553e-01;-5.797e-01;-4.829e-01;9.834e-01;1.102e+00;-5.808e-01;-4.540e-01;1.150e+00;-4.000e-01;-3.332e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.453582000;1.150e+00;-6.667e-01;-5.553e-01;-5.797e-01;-4.829e-01;9.834e-01;1.102e+00;-5.808e-01;-4.540e-01;1.150e+00;-4.000e-01;-3.332e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.454582000;1.150e+00;-6.667e-01;-5.554e-01;-5.797e-01;-4.829e-01;9.834e-01;1.102e+00;-5.808e-01;-4.540e-01;1.150e+00;-4.000e-01;-3.332e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.487582000;1.150e+00;-6.667e-01;-5.554e-01;-5.797e-01;-4.829e-01;9.834e-01;1.102e+00;-5.808e-01;-4.540e-01;1.150e+00;-4.000e-01;-3.332e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.488582000;1.150e+00;-6.667e-01;-5.554e-01;-5.797e-01;-4.830e-01;9.834e-01;1.102e+00;-5.808e-01;-4.540e-01;1.150e+00;-4.000e-01;-3.332e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.506582000;1.150e+00;-6.667e-01;-5.554e-01;-5.797e-01;-4.830e-01;9.834e-01;1.102e+00;-5.808e-01;-4.540e-01;1.150e+00;-4.000e-01;-3.332e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.507582000;1.150e+00;-6.667e-01;-5.554e-01;-5.797e-01;-4.830e-01;9.834e-01;1.102e+00;-5.808e-01;-4.540e-01;1.150e+00;-4.000e-01;-3.333e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.513582000;1.150e+00;-6.667e-01;-5.554e-01;-5.797e-01;-4.830e-01;9.834e-01;1.102e+00;-5.808e-01;-4.540e-01;1.150e+00;-4.000e-01;-3.333e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.514582000;1.150e+00;-6.667e-01;-5.554e-01;-5.797e-01;-4.830e-01;9.834e-01;1.102e+00;-5.808e-01;-4.541e-01;1.150e+00;-4.000e-01;-3.333e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.532582000;1.150e+00;-6.667e-01;-5.554e-01;-5.797e-01;-4.830e-01;9.834e-01;1.102e+00;-5.808e-01;-4.541e-01;1.150e+00;-4.000e-01;-3.333e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.533582000;1.150e+00;-6.667e-01;-5.555e-01;-5.797e-01;-4.830e-01;9.834e-01;1.102e+00;-5.808e-01;-4.541e-01;1.150e+00;-4.000e-01;-3.333e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.569582000;1.150e+00;-6.667e-01;-5.555e-01;-5.797e-01;-4.830e-01;9.834e-01;1.102e+00;-5.808e-01;-4.541e-01;1.150e+00;-4.000e-01;-3.333e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.570582000;1.150e+00;-6.667e-01;-5.555e-01;-5.797e-01;-4.830e-01;9.833e-01;1.102e+00;-5.808e-01;-4.541e-01;1.150e+00;-4.000e-01;-3.333e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.576582000;1.150e+00;-6.667e-01;-5.555e-01;-5.797e-01;-4.830e-01;9.833e-01;1.102e+00;-5.808e-01;-4.541e-01;1.150e+00;-4.000e-01;-3.333e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.577582000;1.150e+00;-6.667e-01;-5.555e-01;-5.797e-01;-4.831e-01;9.833e-01;1.102e+00;-5.808e-01;-4.541e-01;1.150e+00;-4.000e-01;-3.333e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.602582000;1.150e+00;-6.667e-01;-5.555e-01;-5.797e-01;-4.831e-01;9.833e-01;1.102e+00;-5.808e-01;-4.541e-01;1.150e+00;-4.000e-01;-3.333e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.603582000;1.150e+00;-6.667e-01;-5.555e-01;-5.797e-01;-4.831e-01;9.833e-01;1.102e+00;-5.808e-01;-4.542e-01;1.150e+00;-4.000e-01;-3.333e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.608582000;1.150e+00;-6.667e-01;-5.555e-01;-5.797e-01;-4.831e-01;9.833e-01;1.102e+00;-5.808e-01;-4.542e-01;1.150e+00;-4.000e-01;-3.333e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.609582000;1.150e+00;-6.667e-01;-5.556e-01;-5.797e-01;-4.831e-01;9.833e-01;1.102e+00;-5.808e-01;-4.542e-01;1.150e+00;-4.000e-01;-3.333e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.636582000;1.150e+00;-6.667e-01;-5.556e-01;-5.797e-01;-4.831e-01;9.833e-01;1.102e+00;-5.808e-01;-4.542e-01;1.150e+00;-4.000e-01;-3.333e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.637582000;1.150e+00;-6.667e-01;-5.556e-01;-5.797e-01;-4.831e-01;9.833e-01;1.102e+00;-5.808e-01;-4.542e-01;1.150e+00;-4.000e-01;-3.334e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.666582000;1.150e+00;-6.667e-01;-5.556e-01;-5.797e-01;-4.831e-01;9.833e-01;1.102e+00;-5.808e-01;-4.542e-01;1.150e+00;-4.000e-01;-3.334e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.667582000;1.150e+00;-6.667e-01;-5.556e-01;-5.797e-01;-4.832e-01;9.833e-01;1.102e+00;-5.808e-01;-4.542e-01;1.150e+00;-4.000e-01;-3.334e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.686582000;1.150e+00;-6.667e-01;-5.556e-01;-5.797e-01;-4.832e-01;9.833e-01;1.102e+00;-5.808e-01;-4.542e-01;1.150e+00;-4.000e-01;-3.334e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.687582000;1.150e+00;-6.667e-01;-5.557e-01;-5.797e-01;-4.832e-01;9.833e-01;1.102e+00;-5.808e-01;-4.542e-01;1.150e+00;-4.000e-01;-3.334e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.692582000;1.150e+00;-6.667e-01;-5.557e-01;-5.797e-01;-4.832e-01;9.833e-01;1.102e+00;-5.808e-01;-4.542e-01;1.150e+00;-4.000e-01;-3.334e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.693582000;1.150e+00;-6.667e-01;-5.557e-01;-5.797e-01;-4.832e-01;9.833e-01;1.102e+00;-5.808e-01;-4.543e-01;1.150e+00;-4.000e-01;-3.334e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.756582000;1.150e+00;-6.667e-01;-5.557e-01;-5.797e-01;-4.832e-01;9.833e-01;1.102e+00;-5.808e-01;-4.543e-01;1.150e+00;-4.000e-01;-3.334e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.757582000;1.150e+00;-6.667e-01;-5.557e-01;-5.797e-01;-4.833e-01;9.833e-01;1.102e+00;-5.808e-01;-4.543e-01;1.150e+00;-4.000e-01;-3.334e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.765582000;1.150e+00;-6.667e-01;-5.557e-01;-5.797e-01;-4.833e-01;9.833e-01;1.102e+00;-5.808e-01;-4.543e-01;1.150e+00;-4.000e-01;-3.334e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.766582000;1.150e+00;-6.667e-01;-5.558e-01;-5.797e-01;-4.833e-01;9.833e-01;1.102e+00;-5.808e-01;-4.543e-01;1.150e+00;-4.000e-01;-3.335e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.782582000;1.150e+00;-6.667e-01;-5.558e-01;-5.797e-01;-4.833e-01;9.833e-01;1.102e+00;-5.808e-01;-4.543e-01;1.150e+00;-4.000e-01;-3.335e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.783582000;1.150e+00;-6.667e-01;-5.558e-01;-5.797e-01;-4.833e-01;9.833e-01;1.102e+00;-5.808e-01;-4.544e-01;1.150e+00;-4.000e-01;-3.335e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.830582000;1.150e+00;-6.667e-01;-5.558e-01;-5.797e-01;-4.833e-01;9.833e-01;1.102e+00;-5.808e-01;-4.544e-01;1.150e+00;-4.000e-01;-3.335e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.831582000;1.150e+00;-6.667e-01;-5.558e-01;-5.797e-01;-4.833e-01;9.832e-01;1.102e+00;-5.808e-01;-4.544e-01;1.150e+00;-4.000e-01;-3.335e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.845582000;1.150e+00;-6.667e-01;-5.558e-01;-5.797e-01;-4.833e-01;9.832e-01;1.102e+00;-5.808e-01;-4.544e-01;1.150e+00;-4.000e-01;-3.335e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.846582000;1.150e+00;-6.667e-01;-5.559e-01;-5.797e-01;-4.833e-01;9.832e-01;1.102e+00;-5.808e-01;-4.544e-01;1.150e+00;-4.000e-01;-3.335e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.847582000;1.150e+00;-6.667e-01;-5.559e-01;-5.797e-01;-4.834e-01;9.832e-01;1.102e+00;-5.808e-01;-4.544e-01;1.150e+00;-4.000e-01;-3.335e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.871582000;1.150e+00;-6.667e-01;-5.559e-01;-5.797e-01;-4.834e-01;9.832e-01;1.102e+00;-5.808e-01;-4.544e-01;1.150e+00;-4.000e-01;-3.335e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.872582000;1.150e+00;-6.667e-01;-5.559e-01;-5.797e-01;-4.834e-01;9.832e-01;1.102e+00;-5.808e-01;-4.545e-01;1.150e+00;-4.000e-01;-3.335e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.896582000;1.150e+00;-6.667e-01;-5.559e-01;-5.797e-01;-4.834e-01;9.832e-01;1.102e+00;-5.808e-01;-4.545e-01;1.150e+00;-4.000e-01;-3.335e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.897582000;1.150e+00;-6.667e-01;-5.559e-01;-5.797e-01;-4.834e-01;9.832e-01;1.102e+00;-5.808e-01;-4.545e-01;1.150e+00;-4.000e-01;-3.336e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.924582000;1.150e+00;-6.667e-01;-5.559e-01;-5.797e-01;-4.834e-01;9.832e-01;1.102e+00;-5.808e-01;-4.545e-01;1.150e+00;-4.000e-01;-3.336e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.925582000;1.150e+00;-6.667e-01;-5.560e-01;-5.797e-01;-4.834e-01;9.832e-01;1.102e+00;-5.808e-01;-4.545e-01;1.150e+00;-4.000e-01;-3.336e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.937582000;1.150e+00;-6.667e-01;-5.560e-01;-5.797e-01;-4.834e-01;9.832e-01;1.102e+00;-5.808e-01;-4.545e-01;1.150e+00;-4.000e-01;-3.336e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.938582000;1.150e+00;-6.667e-01;-5.560e-01;-5.797e-01;-4.835e-01;9.832e-01;1.102e+00;-5.808e-01;-4.545e-01;1.150e+00;-4.000e-01;-3.336e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.961582000;1.150e+00;-6.667e-01;-5.560e-01;-5.797e-01;-4.835e-01;9.832e-01;1.102e+00;-5.808e-01;-4.545e-01;1.150e+00;-4.000e-01;-3.336e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
33.962582000;1.150e+00;-6.667e-01;-5.560e-01;-5.797e-01;-4.835e-01;9.832e-01;1.102e+00;-5.808e-01;-4.546e-01;1.150e+00;-4.000e-01;-3.336e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.001582000;1.150e+00;-6.667e-01;-5.560e-01;-5.797e-01;-4.835e-01;9.832e-01;1.102e+00;-5.808e-01;-4.546e-01;1.150e+00;-4.000e-01;-3.336e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.002582000;1.150e+00;-6.667e-01;-5.561e-01;-5.797e-01;-4.835e-01;9.832e-01;1.102e+00;-5.808e-01;-4.546e-01;1.150e+00;-4.000e-01;-3.336e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.028582000;1.150e+00;-6.667e-01;-5.561e-01;-5.797e-01;-4.835e-01;9.832e-01;1.102e+00;-5.808e-01;-4.546e-01;1.150e+00;-4.000e-01;-3.336e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.029582000;1.150e+00;-6.667e-01;-5.561e-01;-5.797e-01;-4.836e-01;9.832e-01;1.102e+00;-5.808e-01;-4.546e-01;1.150e+00;-4.000e-01;-3.337e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.052582000;1.150e+00;-6.667e-01;-5.561e-01;-5.797e-01;-4.836e-01;9.832e-01;1.102e+00;-5.808e-01;-4.546e-01;1.150e+00;-4.000e-01;-3.337e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.053582000;1.150e+00;-6.667e-01;-5.561e-01;-5.797e-01;-4.836e-01;9.832e-01;1.102e+00;-5.808e-01;-4.547e-01;1.150e+00;-4.000e-01;-3.337e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.081582000;1.150e+00;-6.667e-01;-5.561e-01;-5.797e-01;-4.836e-01;9.832e-01;1.102e+00;-5.808e-01;-4.547e-01;1.150e+00;-4.000e-01;-3.337e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.082582000;1.150e+00;-6.667e-01;-5.562e-01;-5.797e-01;-4.836e-01;9.832e-01;1.102e+00;-5.808e-01;-4.547e-01;1.150e+00;-4.000e-01;-3.337e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.094582000;1.150e+00;-6.667e-01;-5.562e-01;-5.797e-01;-4.836e-01;9.832e-01;1.102e+00;-5.808e-01;-4.547e-01;1.150e+00;-4.000e-01;-3.337e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.095582000;1.150e+00;-6.667e-01;-5.562e-01;-5.797e-01;-4.836e-01;9.831e-01;1.102e+00;-5.808e-01;-4.547e-01;1.150e+00;-4.000e-01;-3.337e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.120582000;1.150e+00;-6.667e-01;-5.562e-01;-5.797e-01;-4.836e-01;9.831e-01;1.102e+00;-5.808e-01;-4.547e-01;1.150e+00;-4.000e-01;-3.337e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.121582000;1.150e+00;-6.667e-01;-5.562e-01;-5.797e-01;-4.837e-01;9.831e-01;1.102e+00;-5.808e-01;-4.547e-01;1.150e+00;-4.000e-01;-3.337e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.144582000;1.150e+00;-6.667e-01;-5.562e-01;-5.797e-01;-4.837e-01;9.831e-01;1.102e+00;-5.808e-01;-4.547e-01;1.150e+00;-4.000e-01;-3.337e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.145582000;1.150e+00;-6.667e-01;-5.562e-01;-5.797e-01;-4.837e-01;9.831e-01;1.102e+00;-5.808e-01;-4.548e-01;1.150e+00;-4.000e-01;-3.337e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.161582000;1.150e+00;-6.667e-01;-5.562e-01;-5.797e-01;-4.837e-01;9.831e-01;1.102e+00;-5.808e-01;-4.548e-01;1.150e+00;-4.000e-01;-3.337e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.162582000;1.150e+00;-6.667e-01;-5.563e-01;-5.797e-01;-4.837e-01;9.831e-01;1.102e+00;-5.808e-01;-4.548e-01;1.150e+00;-4.000e-01;-3.337e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.163582000;1.150e+00;-6.667e-01;-5.563e-01;-5.797e-01;-4.837e-01;9.831e-01;1.102e+00;-5.808e-01;-4.548e-01;1.150e+00;-4.000e-01;-3.338e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.212582000;1.150e+00;-6.667e-01;-5.563e-01;-5.797e-01;-4.837e-01;9.831e-01;1.102e+00;-5.808e-01;-4.548e-01;1.150e+00;-4.000e-01;-3.338e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.213582000;1.150e+00;-6.667e-01;-5.563e-01;-5.797e-01;-4.838e-01;9.831e-01;1.102e+00;-5.808e-01;-4.548e-01;1.150e+00;-4.000e-01;-3.338e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.235582000;1.150e+00;-6.667e-01;-5.563e-01;-5.797e-01;-4.838e-01;9.831e-01;1.102e+00;-5.808e-01;-4.548e-01;1.150e+00;-4.000e-01;-3.338e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.236582000;1.150e+00;-6.667e-01;-5.563e-01;-5.797e-01;-4.838e-01;9.831e-01;1.102e+00;-5.808e-01;-4.549e-01;1.150e+00;-4.000e-01;-3.338e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.241582000;1.150e+00;-6.667e-01;-5.563e-01;-5.797e-01;-4.838e-01;9.831e-01;1.102e+00;-5.808e-01;-4.549e-01;1.150e+00;-4.000e-01;-3.338e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.242582000;1.150e+00;-6.667e-01;-5.564e-01;-5.797e-01;-4.838e-01;9.831e-01;1.102e+00;-5.808e-01;-4.549e-01;1.150e+00;-4.000e-01;-3.338e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.296582000;1.150e+00;-6.667e-01;-5.564e-01;-5.797e-01;-4.838e-01;9.831e-01;1.102e+00;-5.808e-01;-4.549e-01;1.150e+00;-4.000e-01;-3.338e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.297582000;1.150e+00;-6.667e-01;-5.564e-01;-5.797e-01;-4.838e-01;9.831e-01;1.102e+00;-5.808e-01;-4.549e-01;1.150e+00;-4.000e-01;-3.339e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.304582000;1.150e+00;-6.667e-01;-5.564e-01;-5.797e-01;-4.838e-01;9.831e-01;1.102e+00;-5.808e-01;-4.549e-01;1.150e+00;-4.000e-01;-3.339e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.305582000;1.150e+00;-6.667e-01;-5.564e-01;-5.797e-01;-4.839e-01;9.831e-01;1.102e+00;-5.808e-01;-4.549e-01;1.150e+00;-4.000e-01;-3.339e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.321582000;1.150e+00;-6.667e-01;-5.564e-01;-5.797e-01;-4.839e-01;9.831e-01;1.102e+00;-5.808e-01;-4.549e-01;1.150e+00;-4.000e-01;-3.339e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.322582000;1.150e+00;-6.667e-01;-5.565e-01;-5.797e-01;-4.839e-01;9.831e-01;1.102e+00;-5.808e-01;-4.549e-01;1.150e+00;-4.000e-01;-3.339e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.328582000;1.150e+00;-6.667e-01;-5.565e-01;-5.797e-01;-4.839e-01;9.831e-01;1.102e+00;-5.808e-01;-4.549e-01;1.150e+00;-4.000e-01;-3.339e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.329582000;1.150e+00;-6.667e-01;-5.565e-01;-5.797e-01;-4.839e-01;9.831e-01;1.102e+00;-5.808e-01;-4.550e-01;1.150e+00;-4.000e-01;-3.339e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.361582000;1.150e+00;-6.667e-01;-5.565e-01;-5.797e-01;-4.839e-01;9.831e-01;1.102e+00;-5.808e-01;-4.550e-01;1.150e+00;-4.000e-01;-3.339e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.362582000;1.150e+00;-6.667e-01;-5.565e-01;-5.797e-01;-4.839e-01;9.830e-01;1.102e+00;-5.808e-01;-4.550e-01;1.150e+00;-4.000e-01;-3.339e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.397582000;1.150e+00;-6.667e-01;-5.565e-01;-5.797e-01;-4.839e-01;9.830e-01;1.102e+00;-5.808e-01;-4.550e-01;1.150e+00;-4.000e-01;-3.339e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.398582000;1.150e+00;-6.667e-01;-5.565e-01;-5.797e-01;-4.840e-01;9.830e-01;1.102e+00;-5.808e-01;-4.550e-01;1.150e+00;-4.000e-01;-3.339e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.403582000;1.150e+00;-6.667e-01;-5.565e-01;-5.797e-01;-4.840e-01;9.830e-01;1.102e+00;-5.808e-01;-4.550e-01;1.150e+00;-4.000e-01;-3.339e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.404582000;1.150e+00;-6.667e-01;-5.566e-01;-5.797e-01;-4.840e-01;9.830e-01;1.102e+00;-5.808e-01;-4.550e-01;1.150e+00;-4.000e-01;-3.339e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.419582000;1.150e+00;-6.667e-01;-5.566e-01;-5.797e-01;-4.840e-01;9.830e-01;1.102e+00;-5.808e-01;-4.550e-01;1.150e+00;-4.000e-01;-3.339e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.420582000;1.150e+00;-6.667e-01;-5.566e-01;-5.797e-01;-4.840e-01;9.830e-01;1.102e+00;-5.808e-01;-4.551e-01;1.150e+00;-4.000e-01;-3.339e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.429582000;1.150e+00;-6.667e-01;-5.566e-01;-5.797e-01;-4.840e-01;9.830e-01;1.102e+00;-5.808e-01;-4.551e-01;1.150e+00;-4.000e-01;-3.339e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.430582000;1.150e+00;-6.667e-01;-5.566e-01;-5.797e-01;-4.840e-01;9.830e-01;1.102e+00;-5.808e-01;-4.551e-01;1.150e+00;-4.000e-01;-3.340e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.483582000;1.150e+00;-6.667e-01;-5.566e-01;-5.797e-01;-4.840e-01;9.830e-01;1.102e+00;-5.808e-01;-4.551e-01;1.150e+00;-4.000e-01;-3.340e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.484582000;1.150e+00;-6.667e-01;-5.567e-01;-5.797e-01;-4.840e-01;9.830e-01;1.102e+00;-5.808e-01;-4.551e-01;1.150e+00;-4.000e-01;-3.340e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.490582000;1.150e+00;-6.667e-01;-5.567e-01;-5.797e-01;-4.840e-01;9.830e-01;1.102e+00;-5.808e-01;-4.551e-01;1.150e+00;-4.000e-01;-3.340e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.491582000;1.150e+00;-6.667e-01;-5.567e-01;-5.797e-01;-4.841e-01;9.830e-01;1.102e+00;-5.808e-01;-4.551e-01;1.150e+00;-4.000e-01;-3.340e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.512582000;1.150e+00;-6.667e-01;-5.567e-01;-5.797e-01;-4.841e-01;9.830e-01;1.102e+00;-5.808e-01;-4.551e-01;1.150e+00;-4.000e-01;-3.340e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.513582000;1.150e+00;-6.667e-01;-5.567e-01;-5.797e-01;-4.841e-01;9.830e-01;1.102e+00;-5.808e-01;-4.552e-01;1.150e+00;-4.000e-01;-3.340e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.564582000;1.150e+00;-6.667e-01;-5.567e-01;-5.797e-01;-4.841e-01;9.830e-01;1.102e+00;-5.808e-01;-4.552e-01;1.150e+00;-4.000e-01;-3.340e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.565582000;1.150e+00;-6.667e-01;-5.568e-01;-5.797e-01;-4.841e-01;9.830e-01;1.102e+00;-5.808e-01;-4.552e-01;1.150e+00;-4.000e-01;-3.341e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.583582000;1.150e+00;-6.667e-01;-5.568e-01;-5.797e-01;-4.841e-01;9.830e-01;1.102e+00;-5.808e-01;-4.552e-01;1.150e+00;-4.000e-01;-3.341e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.584582000;1.150e+00;-6.667e-01;-5.568e-01;-5.797e-01;-4.842e-01;9.830e-01;1.102e+00;-5.808e-01;-4.552e-01;1.150e+00;-4.000e-01;-3.341e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.605582000;1.150e+00;-6.667e-01;-5.568e-01;-5.797e-01;-4.842e-01;9.830e-01;1.102e+00;-5.808e-01;-4.552e-01;1.150e+00;-4.000e-01;-3.341e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.606582000;1.150e+00;-6.667e-01;-5.568e-01;-5.797e-01;-4.842e-01;9.830e-01;1.102e+00;-5.808e-01;-4.553e-01;1.150e+00;-4.000e-01;-3.341e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.632582000;1.150e+00;-6.667e-01;-5.568e-01;-5.797e-01;-4.842e-01;9.830e-01;1.102e+00;-5.808e-01;-4.553e-01;1.150e+00;-4.000e-01;-3.341e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.633582000;1.150e+00;-6.667e-01;-5.568e-01;-5.797e-01;-4.842e-01;9.829e-01;1.102e+00;-5.808e-01;-4.553e-01;1.150e+00;-4.000e-01;-3.341e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.646582000;1.150e+00;-6.667e-01;-5.568e-01;-5.797e-01;-4.842e-01;9.829e-01;1.102e+00;-5.808e-01;-4.553e-01;1.150e+00;-4.000e-01;-3.341e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.647582000;1.150e+00;-6.667e-01;-5.569e-01;-5.797e-01;-4.842e-01;9.829e-01;1.102e+00;-5.808e-01;-4.553e-01;1.150e+00;-4.000e-01;-3.341e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.677582000;1.150e+00;-6.667e-01;-5.569e-01;-5.797e-01;-4.842e-01;9.829e-01;1.102e+00;-5.808e-01;-4.553e-01;1.150e+00;-4.000e-01;-3.341e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.678582000;1.150e+00;-6.667e-01;-5.569e-01;-5.797e-01;-4.843e-01;9.829e-01;1.102e+00;-5.808e-01;-4.553e-01;1.150e+00;-4.000e-01;-3.341e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.699582000;1.150e+00;-6.667e-01;-5.569e-01;-5.797e-01;-4.843e-01;9.829e-01;1.102e+00;-5.808e-01;-4.553e-01;1.150e+00;-4.000e-01;-3.341e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.700582000;1.150e+00;-6.667e-01;-5.569e-01;-5.797e-01;-4.843e-01;9.829e-01;1.102e+00;-5.808e-01;-4.554e-01;1.150e+00;-4.000e-01;-3.341e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.701582000;1.150e+00;-6.667e-01;-5.569e-01;-5.797e-01;-4.843e-01;9.829e-01;1.102e+00;-5.808e-01;-4.554e-01;1.150e+00;-4.000e-01;-3.341e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.702582000;1.150e+00;-6.667e-01;-5.569e-01;-5.797e-01;-4.843e-01;9.829e-01;1.102e+00;-5.808e-01;-4.554e-01;1.150e+00;-4.000e-01;-3.342e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.728582000;1.150e+00;-6.667e-01;-5.569e-01;-5.797e-01;-4.843e-01;9.829e-01;1.102e+00;-5.808e-01;-4.554e-01;1.150e+00;-4.000e-01;-3.342e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.729582000;1.150e+00;-6.667e-01;-5.570e-01;-5.797e-01;-4.843e-01;9.829e-01;1.102e+00;-5.808e-01;-4.554e-01;1.150e+00;-4.000e-01;-3.342e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.772582000;1.150e+00;-6.667e-01;-5.570e-01;-5.797e-01;-4.843e-01;9.829e-01;1.102e+00;-5.808e-01;-4.554e-01;1.150e+00;-4.000e-01;-3.342e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.773582000;1.150e+00;-6.667e-01;-5.570e-01;-5.797e-01;-4.844e-01;9.829e-01;1.102e+00;-5.808e-01;-4.554e-01;1.150e+00;-4.000e-01;-3.342e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.793582000;1.150e+00;-6.667e-01;-5.570e-01;-5.797e-01;-4.844e-01;9.829e-01;1.102e+00;-5.808e-01;-4.554e-01;1.150e+00;-4.000e-01;-3.342e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.794582000;1.150e+00;-6.667e-01;-5.570e-01;-5.797e-01;-4.844e-01;9.829e-01;1.102e+00;-5.808e-01;-4.555e-01;1.150e+00;-4.000e-01;-3.342e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.810582000;1.150e+00;-6.667e-01;-5.570e-01;-5.797e-01;-4.844e-01;9.829e-01;1.102e+00;-5.808e-01;-4.555e-01;1.150e+00;-4.000e-01;-3.342e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
