time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
34.811582000;1.150e+00;-6.667e-01;-5.571e-01;-5.797e-01;-4.844e-01;9.829e-01;1.102e+00;-5.808e-01;-4.555e-01;1.150e+00;-4.000e-01;-3.342e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.839582000;1.150e+00;-6.667e-01;-5.571e-01;-5.797e-01;-4.844e-01;9.829e-01;1.102e+00;-5.808e-01;-4.555e-01;1.150e+00;-4.000e-01;-3.342e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.840582000;1.150e+00;-6.667e-01;-5.571e-01;-5.797e-01;-4.844e-01;9.829e-01;1.102e+00;-5.808e-01;-4.555e-01;1.150e+00;-4.000e-01;-3.343e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.867582000;1.150e+00;-6.667e-01;-5.571e-01;-5.797e-01;-4.844e-01;9.829e-01;1.102e+00;-5.808e-01;-4.555e-01;1.150e+00;-4.000e-01;-3.343e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.868582000;1.150e+00;-6.667e-01;-5.571e-01;-5.797e-01;-4.845e-01;9.829e-01;1.102e+00;-5.808e-01;-4.555e-01;1.150e+00;-4.000e-01;-3.343e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.887582000;1.150e+00;-6.667e-01;-5.571e-01;-5.797e-01;-4.845e-01;9.829e-01;1.102e+00;-5.808e-01;-4.555e-01;1.150e+00;-4.000e-01;-3.343e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.888582000;1.150e+00;-6.667e-01;-5.571e-01;-5.797e-01;-4.845e-01;9.829e-01;1.102e+00;-5.808e-01;-4.556e-01;1.150e+00;-4.000e-01;-3.343e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.893582000;1.150e+00;-6.667e-01;-5.571e-01;-5.797e-01;-4.845e-01;9.829e-01;1.102e+00;-5.808e-01;-4.556e-01;1.150e+00;-4.000e-01;-3.343e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.894582000;1.150e+00;-6.667e-01;-5.572e-01;-5.797e-01;-4.845e-01;9.829e-01;1.102e+00;-5.808e-01;-4.556e-01;1.150e+00;-4.000e-01;-3.343e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.909582000;1.150e+00;-6.667e-01;-5.572e-01;-5.797e-01;-4.845e-01;9.829e-01;1.102e+00;-5.808e-01;-4.556e-01;1.150e+00;-4.000e-01;-3.343e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.910582000;1.150e+00;-6.667e-01;-5.572e-01;-5.797e-01;-4.845e-01;9.828e-01;1.102e+00;-5.808e-01;-4.556e-01;1.150e+00;-4.000e-01;-3.343e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.962582000;1.150e+00;-6.667e-01;-5.572e-01;-5.797e-01;-4.845e-01;9.828e-01;1.102e+00;-5.808e-01;-4.556e-01;1.150e+00;-4.000e-01;-3.343e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.963582000;1.150e+00;-6.667e-01;-5.572e-01;-5.797e-01;-4.846e-01;9.828e-01;1.102e+00;-5.808e-01;-4.556e-01;1.150e+00;-4.000e-01;-3.343e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.976582000;1.150e+00;-6.667e-01;-5.572e-01;-5.797e-01;-4.846e-01;9.828e-01;1.102e+00;-5.808e-01;-4.556e-01;1.150e+00;-4.000e-01;-3.343e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.977582000;1.150e+00;-6.667e-01;-5.573e-01;-5.797e-01;-4.846e-01;9.828e-01;1.102e+00;-5.808e-01;-4.556e-01;1.150e+00;-4.000e-01;-3.343e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.978582000;1.150e+00;-6.667e-01;-5.573e-01;-5.797e-01;-4.846e-01;9.828e-01;1.102e+00;-5.808e-01;-4.556e-01;1.150e+00;-4.000e-01;-3.344e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.982582000;1.150e+00;-6.667e-01;-5.573e-01;-5.797e-01;-4.846e-01;9.828e-01;1.102e+00;-5.808e-01;-4.556e-01;1.150e+00;-4.000e-01;-3.344e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
34.983582000;1.150e+00;-6.667e-01;-5.573e-01;-5.797e-01;-4.846e-01;9.828e-01;1.102e+00;-5.808e-01;-4.557e-01;1.150e+00;-4.000e-01;-3.344e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.058582000;1.150e+00;-6.667e-01;-5.573e-01;-5.797e-01;-4.846e-01;9.828e-01;1.102e+00;-5.808e-01;-4.557e-01;1.150e+00;-4.000e-01;-3.344e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.059582000;1.150e+00;-6.667e-01;-5.573e-01;-5.797e-01;-4.847e-01;9.828e-01;1.102e+00;-5.808e-01;-4.557e-01;1.150e+00;-4.000e-01;-3.344e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.060582000;1.150e+00;-6.667e-01;-5.574e-01;-5.797e-01;-4.847e-01;9.828e-01;1.102e+00;-5.808e-01;-4.557e-01;1.150e+00;-4.000e-01;-3.344e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.077582000;1.150e+00;-6.667e-01;-5.574e-01;-5.797e-01;-4.847e-01;9.828e-01;1.102e+00;-5.808e-01;-4.557e-01;1.150e+00;-4.000e-01;-3.344e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.078582000;1.150e+00;-6.667e-01;-5.574e-01;-5.797e-01;-4.847e-01;9.828e-01;1.102e+00;-5.808e-01;-4.558e-01;1.150e+00;-4.000e-01;-3.344e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.115582000;1.150e+00;-6.667e-01;-5.574e-01;-5.797e-01;-4.847e-01;9.828e-01;1.102e+00;-5.808e-01;-4.558e-01;1.150e+00;-4.000e-01;-3.344e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.116582000;1.150e+00;-6.667e-01;-5.574e-01;-5.797e-01;-4.847e-01;9.828e-01;1.102e+00;-5.808e-01;-4.558e-01;1.150e+00;-4.000e-01;-3.345e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.143582000;1.150e+00;-6.667e-01;-5.574e-01;-5.797e-01;-4.847e-01;9.828e-01;1.102e+00;-5.808e-01;-4.558e-01;1.150e+00;-4.000e-01;-3.345e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.144582000;1.150e+00;-6.667e-01;-5.575e-01;-5.797e-01;-4.847e-01;9.828e-01;1.102e+00;-5.808e-01;-4.558e-01;1.150e+00;-4.000e-01;-3.345e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.154582000;1.150e+00;-6.667e-01;-5.575e-01;-5.797e-01;-4.847e-01;9.828e-01;1.102e+00;-5.808e-01;-4.558e-01;1.150e+00;-4.000e-01;-3.345e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.155582000;1.150e+00;-6.667e-01;-5.575e-01;-5.797e-01;-4.848e-01;9.828e-01;1.102e+00;-5.808e-01;-4.558e-01;1.150e+00;-4.000e-01;-3.345e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.173582000;1.150e+00;-6.667e-01;-5.575e-01;-5.797e-01;-4.848e-01;9.828e-01;1.102e+00;-5.808e-01;-4.558e-01;1.150e+00;-4.000e-01;-3.345e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.174582000;1.150e+00;-6.667e-01;-5.575e-01;-5.797e-01;-4.848e-01;9.828e-01;1.102e+00;-5.808e-01;-4.559e-01;1.150e+00;-4.000e-01;-3.345e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.187582000;1.150e+00;-6.667e-01;-5.575e-01;-5.797e-01;-4.848e-01;9.828e-01;1.102e+00;-5.808e-01;-4.559e-01;1.150e+00;-4.000e-01;-3.345e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.188582000;1.150e+00;-6.667e-01;-5.575e-01;-5.797e-01;-4.848e-01;9.827e-01;1.102e+00;-5.808e-01;-4.559e-01;1.150e+00;-4.000e-01;-3.345e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.228582000;1.150e+00;-6.667e-01;-5.575e-01;-5.797e-01;-4.848e-01;9.827e-01;1.102e+00;-5.808e-01;-4.559e-01;1.150e+00;-4.000e-01;-3.345e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.229582000;1.150e+00;-6.667e-01;-5.576e-01;-5.797e-01;-4.848e-01;9.827e-01;1.102e+00;-5.808e-01;-4.559e-01;1.150e+00;-4.000e-01;-3.345e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.251582000;1.150e+00;-6.667e-01;-5.576e-01;-5.797e-01;-4.848e-01;9.827e-01;1.102e+00;-5.808e-01;-4.559e-01;1.150e+00;-4.000e-01;-3.345e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.252582000;1.150e+00;-6.667e-01;-5.576e-01;-5.797e-01;-4.849e-01;9.827e-01;1.102e+00;-5.808e-01;-4.559e-01;1.150e+00;-4.000e-01;-3.345e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.255582000;1.150e+00;-6.667e-01;-5.576e-01;-5.797e-01;-4.849e-01;9.827e-01;1.102e+00;-5.808e-01;-4.559e-01;1.150e+00;-4.000e-01;-3.345e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.256582000;1.150e+00;-6.667e-01;-5.576e-01;-5.797e-01;-4.849e-01;9.827e-01;1.102e+00;-5.808e-01;-4.559e-01;1.150e+00;-4.000e-01;-3.346e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.270582000;1.150e+00;-6.667e-01;-5.576e-01;-5.797e-01;-4.849e-01;9.827e-01;1.102e+00;-5.808e-01;-4.559e-01;1.150e+00;-4.000e-01;-3.346e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.271582000;1.150e+00;-6.667e-01;-5.576e-01;-5.797e-01;-4.849e-01;9.827e-01;1.102e+00;-5.808e-01;-4.560e-01;1.150e+00;-4.000e-01;-3.346e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.312582000;1.150e+00;-6.667e-01;-5.576e-01;-5.797e-01;-4.849e-01;9.827e-01;1.102e+00;-5.808e-01;-4.560e-01;1.150e+00;-4.000e-01;-3.346e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.313582000;1.150e+00;-6.667e-01;-5.577e-01;-5.797e-01;-4.849e-01;9.827e-01;1.102e+00;-5.808e-01;-4.560e-01;1.150e+00;-4.000e-01;-3.346e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.348582000;1.150e+00;-6.667e-01;-5.577e-01;-5.797e-01;-4.849e-01;9.827e-01;1.102e+00;-5.808e-01;-4.560e-01;1.150e+00;-4.000e-01;-3.346e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.349582000;1.150e+00;-6.667e-01;-5.577e-01;-5.797e-01;-4.850e-01;9.827e-01;1.102e+00;-5.808e-01;-4.560e-01;1.150e+00;-4.000e-01;-3.346e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.365582000;1.150e+00;-6.667e-01;-5.577e-01;-5.797e-01;-4.850e-01;9.827e-01;1.102e+00;-5.808e-01;-4.560e-01;1.150e+00;-4.000e-01;-3.346e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.366582000;1.150e+00;-6.667e-01;-5.577e-01;-5.797e-01;-4.850e-01;9.827e-01;1.102e+00;-5.808e-01;-4.561e-01;1.150e+00;-4.000e-01;-3.346e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.396582000;1.150e+00;-6.667e-01;-5.577e-01;-5.797e-01;-4.850e-01;9.827e-01;1.102e+00;-5.808e-01;-4.561e-01;1.150e+00;-4.000e-01;-3.346e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.397582000;1.150e+00;-6.667e-01;-5.578e-01;-5.797e-01;-4.850e-01;9.827e-01;1.102e+00;-5.808e-01;-4.561e-01;1.150e+00;-4.000e-01;-3.347e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.445582000;1.150e+00;-6.667e-01;-5.578e-01;-5.797e-01;-4.850e-01;9.827e-01;1.102e+00;-5.808e-01;-4.561e-01;1.150e+00;-4.000e-01;-3.347e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.446582000;1.150e+00;-6.667e-01;-5.578e-01;-5.797e-01;-4.851e-01;9.827e-01;1.102e+00;-5.808e-01;-4.561e-01;1.150e+00;-4.000e-01;-3.347e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.462582000;1.150e+00;-6.667e-01;-5.578e-01;-5.797e-01;-4.851e-01;9.827e-01;1.102e+00;-5.808e-01;-4.561e-01;1.150e+00;-4.000e-01;-3.347e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.463582000;1.150e+00;-6.667e-01;-5.578e-01;-5.797e-01;-4.851e-01;9.827e-01;1.102e+00;-5.808e-01;-4.562e-01;1.150e+00;-4.000e-01;-3.347e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.468582000;1.150e+00;-6.667e-01;-5.578e-01;-5.797e-01;-4.851e-01;9.827e-01;1.102e+00;-5.808e-01;-4.562e-01;1.150e+00;-4.000e-01;-3.347e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.469582000;1.150e+00;-6.667e-01;-5.578e-01;-5.797e-01;-4.851e-01;9.826e-01;1.102e+00;-5.808e-01;-4.562e-01;1.150e+00;-4.000e-01;-3.347e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.480582000;1.150e+00;-6.667e-01;-5.578e-01;-5.797e-01;-4.851e-01;9.826e-01;1.102e+00;-5.808e-01;-4.562e-01;1.150e+00;-4.000e-01;-3.347e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.481582000;1.150e+00;-6.667e-01;-5.579e-01;-5.797e-01;-4.851e-01;9.826e-01;1.102e+00;-5.808e-01;-4.562e-01;1.150e+00;-4.000e-01;-3.347e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.539582000;1.150e+00;-6.667e-01;-5.579e-01;-5.797e-01;-4.851e-01;9.826e-01;1.102e+00;-5.808e-01;-4.562e-01;1.150e+00;-4.000e-01;-3.347e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.540582000;1.150e+00;-6.667e-01;-5.579e-01;-5.797e-01;-4.851e-01;9.826e-01;1.102e+00;-5.808e-01;-4.562e-01;1.150e+00;-4.000e-01;-3.348e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.543582000;1.150e+00;-6.667e-01;-5.579e-01;-5.797e-01;-4.851e-01;9.826e-01;1.102e+00;-5.808e-01;-4.562e-01;1.150e+00;-4.000e-01;-3.348e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.544582000;1.150e+00;-6.667e-01;-5.579e-01;-5.797e-01;-4.852e-01;9.826e-01;1.102e+00;-5.808e-01;-4.562e-01;1.150e+00;-4.000e-01;-3.348e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.560582000;1.150e+00;-6.667e-01;-5.579e-01;-5.797e-01;-4.852e-01;9.826e-01;1.102e+00;-5.808e-01;-4.562e-01;1.150e+00;-4.000e-01;-3.348e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.561582000;1.150e+00;-6.667e-01;-5.579e-01;-5.797e-01;-4.852e-01;9.826e-01;1.102e+00;-5.808e-01;-4.563e-01;1.150e+00;-4.000e-01;-3.348e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.566582000;1.150e+00;-6.667e-01;-5.579e-01;-5.797e-01;-4.852e-01;9.826e-01;1.102e+00;-5.808e-01;-4.563e-01;1.150e+00;-4.000e-01;-3.348e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.567582000;1.150e+00;-6.667e-01;-5.580e-01;-5.797e-01;-4.852e-01;9.826e-01;1.102e+00;-5.808e-01;-4.563e-01;1.150e+00;-4.000e-01;-3.348e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.641582000;1.150e+00;-6.667e-01;-5.580e-01;-5.797e-01;-4.852e-01;9.826e-01;1.102e+00;-5.808e-01;-4.563e-01;1.150e+00;-4.000e-01;-3.348e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.642582000;1.150e+00;-6.667e-01;-5.580e-01;-5.797e-01;-4.853e-01;9.826e-01;1.102e+00;-5.808e-01;-4.563e-01;1.150e+00;-4.000e-01;-3.348e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.651582000;1.150e+00;-6.667e-01;-5.580e-01;-5.797e-01;-4.853e-01;9.826e-01;1.102e+00;-5.808e-01;-4.563e-01;1.150e+00;-4.000e-01;-3.348e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.652582000;1.150e+00;-6.667e-01;-5.581e-01;-5.797e-01;-4.853e-01;9.826e-01;1.102e+00;-5.808e-01;-4.563e-01;1.150e+00;-4.000e-01;-3.348e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.658582000;1.150e+00;-6.667e-01;-5.581e-01;-5.797e-01;-4.853e-01;9.826e-01;1.102e+00;-5.808e-01;-4.563e-01;1.150e+00;-4.000e-01;-3.348e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.659582000;1.150e+00;-6.667e-01;-5.581e-01;-5.797e-01;-4.853e-01;9.826e-01;1.102e+00;-5.808e-01;-4.564e-01;1.150e+00;-4.000e-01;-3.348e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.681582000;1.150e+00;-6.667e-01;-5.581e-01;-5.797e-01;-4.853e-01;9.826e-01;1.102e+00;-5.808e-01;-4.564e-01;1.150e+00;-4.000e-01;-3.348e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.682582000;1.150e+00;-6.667e-01;-5.581e-01;-5.797e-01;-4.853e-01;9.826e-01;1.102e+00;-5.808e-01;-4.564e-01;1.150e+00;-4.000e-01;-3.349e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.737582000;1.150e+00;-6.667e-01;-5.581e-01;-5.797e-01;-4.853e-01;9.826e-01;1.102e+00;-5.808e-01;-4.564e-01;1.150e+00;-4.000e-01;-3.349e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.738582000;1.150e+00;-6.667e-01;-5.582e-01;-5.797e-01;-4.853e-01;9.826e-01;1.102e+00;-5.808e-01;-4.564e-01;1.150e+00;-4.000e-01;-3.349e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.740582000;1.150e+00;-6.667e-01;-5.582e-01;-5.797e-01;-4.853e-01;9.826e-01;1.102e+00;-5.808e-01;-4.564e-01;1.150e+00;-4.000e-01;-3.349e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.741582000;1.150e+00;-6.667e-01;-5.582e-01;-5.797e-01;-4.854e-01;9.826e-01;1.102e+00;-5.808e-01;-4.564e-01;1.150e+00;-4.000e-01;-3.349e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.754582000;1.150e+00;-6.667e-01;-5.582e-01;-5.797e-01;-4.854e-01;9.826e-01;1.102e+00;-5.808e-01;-4.564e-01;1.150e+00;-4.000e-01;-3.349e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.755582000;1.150e+00;-6.667e-01;-5.582e-01;-5.797e-01;-4.854e-01;9.825e-01;1.102e+00;-5.808e-01;-4.564e-01;1.150e+00;-4.000e-01;-3.349e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.757582000;1.150e+00;-6.667e-01;-5.582e-01;-5.797e-01;-4.854e-01;9.825e-01;1.102e+00;-5.808e-01;-4.564e-01;1.150e+00;-4.000e-01;-3.349e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.758582000;1.150e+00;-6.667e-01;-5.582e-01;-5.797e-01;-4.854e-01;9.825e-01;1.102e+00;-5.808e-01;-4.565e-01;1.150e+00;-4.000e-01;-3.349e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.824582000;1.150e+00;-6.667e-01;-5.582e-01;-5.797e-01;-4.854e-01;9.825e-01;1.102e+00;-5.808e-01;-4.565e-01;1.150e+00;-4.000e-01;-3.349e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.825582000;1.150e+00;-6.667e-01;-5.583e-01;-5.797e-01;-4.854e-01;9.825e-01;1.102e+00;-5.808e-01;-4.565e-01;1.150e+00;-4.000e-01;-3.350e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.840582000;1.150e+00;-6.667e-01;-5.583e-01;-5.797e-01;-4.854e-01;9.825e-01;1.102e+00;-5.808e-01;-4.565e-01;1.150e+00;-4.000e-01;-3.350e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.841582000;1.150e+00;-6.667e-01;-5.583e-01;-5.797e-01;-4.855e-01;9.825e-01;1.102e+00;-5.808e-01;-4.565e-01;1.150e+00;-4.000e-01;-3.350e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.855582000;1.150e+00;-6.667e-01;-5.583e-01;-5.797e-01;-4.855e-01;9.825e-01;1.102e+00;-5.808e-01;-4.565e-01;1.150e+00;-4.000e-01;-3.350e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.856582000;1.150e+00;-6.667e-01;-5.583e-01;-5.797e-01;-4.855e-01;9.825e-01;1.102e+00;-5.808e-01;-4.566e-01;1.150e+00;-4.000e-01;-3.350e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.910582000;1.150e+00;-6.667e-01;-5.583e-01;-5.797e-01;-4.855e-01;9.825e-01;1.102e+00;-5.808e-01;-4.566e-01;1.150e+00;-4.000e-01;-3.350e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.911582000;1.150e+00;-6.667e-01;-5.584e-01;-5.797e-01;-4.855e-01;9.825e-01;1.102e+00;-5.808e-01;-4.566e-01;1.150e+00;-4.000e-01;-3.350e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.939582000;1.150e+00;-6.667e-01;-5.584e-01;-5.797e-01;-4.855e-01;9.825e-01;1.102e+00;-5.808e-01;-4.566e-01;1.150e+00;-4.000e-01;-3.350e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.940582000;1.150e+00;-6.667e-01;-5.584e-01;-5.797e-01;-4.856e-01;9.825e-01;1.102e+00;-5.808e-01;-4.566e-01;1.150e+00;-4.000e-01;-3.350e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.954582000;1.150e+00;-6.667e-01;-5.584e-01;-5.797e-01;-4.856e-01;9.825e-01;1.102e+00;-5.808e-01;-4.566e-01;1.150e+00;-4.000e-01;-3.350e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.955582000;1.150e+00;-6.667e-01;-5.584e-01;-5.797e-01;-4.856e-01;9.825e-01;1.102e+00;-5.808e-01;-4.567e-01;1.150e+00;-4.000e-01;-3.350e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.968582000;1.150e+00;-6.667e-01;-5.584e-01;-5.797e-01;-4.856e-01;9.825e-01;1.102e+00;-5.808e-01;-4.567e-01;1.150e+00;-4.000e-01;-3.350e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.969582000;1.150e+00;-6.667e-01;-5.584e-01;-5.797e-01;-4.856e-01;9.825e-01;1.102e+00;-5.808e-01;-4.567e-01;1.150e+00;-4.000e-01;-3.351e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.997582000;1.150e+00;-6.667e-01;-5.584e-01;-5.797e-01;-4.856e-01;9.825e-01;1.102e+00;-5.808e-01;-4.567e-01;1.150e+00;-4.000e-01;-3.351e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
35.998582000;1.150e+00;-6.667e-01;-5.585e-01;-5.797e-01;-4.856e-01;9.825e-01;1.102e+00;-5.808e-01;-4.567e-01;1.150e+00;-4.000e-01;-3.351e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.040582000;1.150e+00;-6.667e-01;-5.585e-01;-5.797e-01;-4.856e-01;9.825e-01;1.102e+00;-5.808e-01;-4.567e-01;1.150e+00;-4.000e-01;-3.351e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.041582000;1.150e+00;-6.667e-01;-5.585e-01;-5.797e-01;-4.857e-01;9.825e-01;1.102e+00;-5.808e-01;-4.567e-01;1.150e+00;-4.000e-01;-3.351e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.043582000;1.150e+00;-6.667e-01;-5.585e-01;-5.797e-01;-4.857e-01;9.825e-01;1.102e+00;-5.808e-01;-4.567e-01;1.150e+00;-4.000e-01;-3.351e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.044582000;1.150e+00;-6.667e-01;-5.585e-01;-5.797e-01;-4.857e-01;9.824e-01;1.102e+00;-5.808e-01;-4.567e-01;1.150e+00;-4.000e-01;-3.351e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.054582000;1.150e+00;-6.667e-01;-5.585e-01;-5.797e-01;-4.857e-01;9.824e-01;1.102e+00;-5.808e-01;-4.567e-01;1.150e+00;-4.000e-01;-3.351e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.055582000;1.150e+00;-6.667e-01;-5.585e-01;-5.797e-01;-4.857e-01;9.824e-01;1.102e+00;-5.808e-01;-4.568e-01;1.150e+00;-4.000e-01;-3.351e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.086582000;1.150e+00;-6.667e-01;-5.585e-01;-5.797e-01;-4.857e-01;9.824e-01;1.102e+00;-5.808e-01;-4.568e-01;1.150e+00;-4.000e-01;-3.351e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.087582000;1.150e+00;-6.667e-01;-5.586e-01;-5.797e-01;-4.857e-01;9.824e-01;1.102e+00;-5.808e-01;-4.568e-01;1.150e+00;-4.000e-01;-3.351e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.114582000;1.150e+00;-6.667e-01;-5.586e-01;-5.797e-01;-4.857e-01;9.824e-01;1.102e+00;-5.808e-01;-4.568e-01;1.150e+00;-4.000e-01;-3.351e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.115582000;1.150e+00;-6.667e-01;-5.586e-01;-5.797e-01;-4.857e-01;9.824e-01;1.102e+00;-5.808e-01;-4.568e-01;1.150e+00;-4.000e-01;-3.352e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.140582000;1.150e+00;-6.667e-01;-5.586e-01;-5.797e-01;-4.857e-01;9.824e-01;1.102e+00;-5.808e-01;-4.568e-01;1.150e+00;-4.000e-01;-3.352e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.141582000;1.150e+00;-6.667e-01;-5.586e-01;-5.797e-01;-4.858e-01;9.824e-01;1.102e+00;-5.808e-01;-4.568e-01;1.150e+00;-4.000e-01;-3.352e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.153582000;1.150e+00;-6.667e-01;-5.586e-01;-5.797e-01;-4.858e-01;9.824e-01;1.102e+00;-5.808e-01;-4.568e-01;1.150e+00;-4.000e-01;-3.352e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.154582000;1.150e+00;-6.667e-01;-5.586e-01;-5.797e-01;-4.858e-01;9.824e-01;1.102e+00;-5.809e-01;-4.568e-01;1.150e+00;-4.000e-01;-3.352e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.155582000;1.150e+00;-6.667e-01;-5.586e-01;-5.797e-01;-4.858e-01;9.824e-01;1.102e+00;-5.809e-01;-4.568e-01;1.150e+00;-4.000e-01;-3.352e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.156582000;1.150e+00;-6.667e-01;-5.586e-01;-5.797e-01;-4.858e-01;9.824e-01;1.102e+00;-5.809e-01;-4.569e-01;1.150e+00;-4.000e-01;-3.352e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.174582000;1.150e+00;-6.667e-01;-5.586e-01;-5.797e-01;-4.858e-01;9.824e-01;1.102e+00;-5.809e-01;-4.569e-01;1.150e+00;-4.000e-01;-3.352e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.175582000;1.150e+00;-6.667e-01;-5.587e-01;-5.797e-01;-4.858e-01;9.824e-01;1.102e+00;-5.809e-01;-4.569e-01;1.150e+00;-4.000e-01;-3.352e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.242582000;1.150e+00;-6.667e-01;-5.587e-01;-5.797e-01;-4.858e-01;9.824e-01;1.102e+00;-5.809e-01;-4.569e-01;1.150e+00;-4.000e-01;-3.352e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.243582000;1.150e+00;-6.667e-01;-5.587e-01;-5.797e-01;-4.859e-01;9.824e-01;1.102e+00;-5.809e-01;-4.569e-01;1.150e+00;-4.000e-01;-3.352e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.254582000;1.150e+00;-6.667e-01;-5.587e-01;-5.797e-01;-4.859e-01;9.824e-01;1.102e+00;-5.809e-01;-4.569e-01;1.150e+00;-4.000e-01;-3.352e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.255582000;1.150e+00;-6.667e-01;-5.587e-01;-5.797e-01;-4.859e-01;9.824e-01;1.102e+00;-5.809e-01;-4.570e-01;1.150e+00;-4.000e-01;-3.352e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.262582000;1.150e+00;-6.667e-01;-5.587e-01;-5.797e-01;-4.859e-01;9.824e-01;1.102e+00;-5.809e-01;-4.570e-01;1.150e+00;-4.000e-01;-3.352e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.263582000;1.150e+00;-6.667e-01;-5.588e-01;-5.797e-01;-4.859e-01;9.824e-01;1.102e+00;-5.809e-01;-4.570e-01;1.150e+00;-4.000e-01;-3.353e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.334582000;1.150e+00;-6.667e-01;-5.588e-01;-5.797e-01;-4.859e-01;9.824e-01;1.102e+00;-5.809e-01;-4.570e-01;1.150e+00;-4.000e-01;-3.353e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.335582000;1.150e+00;-6.667e-01;-5.588e-01;-5.797e-01;-4.859e-01;9.823e-01;1.102e+00;-5.809e-01;-4.570e-01;1.150e+00;-4.000e-01;-3.353e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.343582000;1.150e+00;-6.667e-01;-5.588e-01;-5.797e-01;-4.859e-01;9.823e-01;1.102e+00;-5.809e-01;-4.570e-01;1.150e+00;-4.000e-01;-3.353e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.344582000;1.150e+00;-6.667e-01;-5.588e-01;-5.797e-01;-4.860e-01;9.823e-01;1.102e+00;-5.809e-01;-4.570e-01;1.150e+00;-4.000e-01;-3.353e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.349582000;1.150e+00;-6.667e-01;-5.588e-01;-5.797e-01;-4.860e-01;9.823e-01;1.102e+00;-5.809e-01;-4.570e-01;1.150e+00;-4.000e-01;-3.353e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.350582000;1.150e+00;-6.667e-01;-5.589e-01;-5.797e-01;-4.860e-01;9.823e-01;1.102e+00;-5.809e-01;-4.570e-01;1.150e+00;-4.000e-01;-3.353e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.356582000;1.150e+00;-6.667e-01;-5.589e-01;-5.797e-01;-4.860e-01;9.823e-01;1.102e+00;-5.809e-01;-4.570e-01;1.150e+00;-4.000e-01;-3.353e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.357582000;1.150e+00;-6.667e-01;-5.589e-01;-5.797e-01;-4.860e-01;9.823e-01;1.102e+00;-5.809e-01;-4.571e-01;1.150e+00;-4.000e-01;-3.353e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.410582000;1.150e+00;-6.667e-01;-5.589e-01;-5.797e-01;-4.860e-01;9.823e-01;1.102e+00;-5.809e-01;-4.571e-01;1.150e+00;-4.000e-01;-3.353e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.411582000;1.150e+00;-6.667e-01;-5.589e-01;-5.797e-01;-4.860e-01;9.823e-01;1.102e+00;-5.809e-01;-4.571e-01;1.150e+00;-4.000e-01;-3.354e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.438582000;1.150e+00;-6.667e-01;-5.589e-01;-5.797e-01;-4.860e-01;9.823e-01;1.102e+00;-5.809e-01;-4.571e-01;1.150e+00;-4.000e-01;-3.354e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.439582000;1.150e+00;-6.667e-01;-5.590e-01;-5.797e-01;-4.860e-01;9.823e-01;1.102e+00;-5.809e-01;-4.571e-01;1.150e+00;-4.000e-01;-3.354e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.445582000;1.150e+00;-6.667e-01;-5.590e-01;-5.797e-01;-4.860e-01;9.823e-01;1.102e+00;-5.809e-01;-4.571e-01;1.150e+00;-4.000e-01;-3.354e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.446582000;1.150e+00;-6.667e-01;-5.590e-01;-5.797e-01;-4.861e-01;9.823e-01;1.102e+00;-5.809e-01;-4.571e-01;1.150e+00;-4.000e-01;-3.354e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.458582000;1.150e+00;-6.667e-01;-5.590e-01;-5.797e-01;-4.861e-01;9.823e-01;1.102e+00;-5.809e-01;-4.571e-01;1.150e+00;-4.000e-01;-3.354e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.459582000;1.150e+00;-6.667e-01;-5.590e-01;-5.797e-01;-4.861e-01;9.823e-01;1.102e+00;-5.809e-01;-4.572e-01;1.150e+00;-4.000e-01;-3.354e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.527582000;1.150e+00;-6.667e-01;-5.590e-01;-5.797e-01;-4.861e-01;9.823e-01;1.102e+00;-5.809e-01;-4.572e-01;1.150e+00;-4.000e-01;-3.354e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.528582000;1.150e+00;-6.667e-01;-5.591e-01;-5.797e-01;-4.861e-01;9.823e-01;1.102e+00;-5.809e-01;-4.572e-01;1.150e+00;-4.000e-01;-3.354e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.548582000;1.150e+00;-6.667e-01;-5.591e-01;-5.797e-01;-4.861e-01;9.823e-01;1.102e+00;-5.809e-01;-4.572e-01;1.150e+00;-4.000e-01;-3.354e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.549582000;1.150e+00;-6.667e-01;-5.591e-01;-5.797e-01;-4.862e-01;9.823e-01;1.102e+00;-5.809e-01;-4.572e-01;1.150e+00;-4.000e-01;-3.354e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.557582000;1.150e+00;-6.667e-01;-5.591e-01;-5.797e-01;-4.862e-01;9.823e-01;1.102e+00;-5.809e-01;-4.572e-01;1.150e+00;-4.000e-01;-3.354e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.558582000;1.150e+00;-6.667e-01;-5.591e-01;-5.797e-01;-4.862e-01;9.823e-01;1.102e+00;-5.809e-01;-4.572e-01;1.150e+00;-4.000e-01;-3.355e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.560582000;1.150e+00;-6.667e-01;-5.591e-01;-5.797e-01;-4.862e-01;9.823e-01;1.102e+00;-5.809e-01;-4.572e-01;1.150e+00;-4.000e-01;-3.355e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.561582000;1.150e+00;-6.667e-01;-5.591e-01;-5.797e-01;-4.862e-01;9.823e-01;1.102e+00;-5.809e-01;-4.573e-01;1.150e+00;-4.000e-01;-3.355e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.617582000;1.150e+00;-6.667e-01;-5.591e-01;-5.797e-01;-4.862e-01;9.823e-01;1.102e+00;-5.809e-01;-4.573e-01;1.150e+00;-4.000e-01;-3.355e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.618582000;1.150e+00;-6.667e-01;-5.592e-01;-5.797e-01;-4.862e-01;9.823e-01;1.102e+00;-5.809e-01;-4.573e-01;1.150e+00;-4.000e-01;-3.355e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.631582000;1.150e+00;-6.667e-01;-5.592e-01;-5.797e-01;-4.862e-01;9.823e-01;1.102e+00;-5.809e-01;-4.573e-01;1.150e+00;-4.000e-01;-3.355e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.632582000;1.150e+00;-6.667e-01;-5.592e-01;-5.797e-01;-4.862e-01;9.822e-01;1.102e+00;-5.809e-01;-4.573e-01;1.150e+00;-4.000e-01;-3.355e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.651582000;1.150e+00;-6.667e-01;-5.592e-01;-5.797e-01;-4.862e-01;9.822e-01;1.102e+00;-5.809e-01;-4.573e-01;1.150e+00;-4.000e-01;-3.355e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.652582000;1.150e+00;-6.667e-01;-5.592e-01;-5.797e-01;-4.863e-01;9.822e-01;1.102e+00;-5.809e-01;-4.573e-01;1.150e+00;-4.000e-01;-3.355e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.663582000;1.150e+00;-6.667e-01;-5.592e-01;-5.797e-01;-4.863e-01;9.822e-01;1.102e+00;-5.809e-01;-4.573e-01;1.150e+00;-4.000e-01;-3.355e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.664582000;1.150e+00;-6.667e-01;-5.592e-01;-5.797e-01;-4.863e-01;9.822e-01;1.102e+00;-5.809e-01;-4.574e-01;1.150e+00;-4.000e-01;-3.355e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.707582000;1.150e+00;-6.667e-01;-5.592e-01;-5.797e-01;-4.863e-01;9.822e-01;1.102e+00;-5.809e-01;-4.574e-01;1.150e+00;-4.000e-01;-3.355e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.708582000;1.150e+00;-6.667e-01;-5.593e-01;-5.797e-01;-4.863e-01;9.822e-01;1.102e+00;-5.809e-01;-4.574e-01;1.150e+00;-4.000e-01;-3.356e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.755582000;1.150e+00;-6.667e-01;-5.593e-01;-5.797e-01;-4.863e-01;9.822e-01;1.102e+00;-5.809e-01;-4.574e-01;1.150e+00;-4.000e-01;-3.356e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.756582000;1.150e+00;-6.667e-01;-5.593e-01;-5.797e-01;-4.864e-01;9.822e-01;1.102e+00;-5.809e-01;-4.574e-01;1.150e+00;-4.000e-01;-3.356e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.765582000;1.150e+00;-6.667e-01;-5.593e-01;-5.797e-01;-4.864e-01;9.822e-01;1.102e+00;-5.809e-01;-4.574e-01;1.150e+00;-4.000e-01;-3.356e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.766582000;1.150e+00;-6.667e-01;-5.593e-01;-5.797e-01;-4.864e-01;9.822e-01;1.102e+00;-5.809e-01;-4.575e-01;1.150e+00;-4.000e-01;-3.356e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.797582000;1.150e+00;-6.667e-01;-5.593e-01;-5.797e-01;-4.864e-01;9.822e-01;1.102e+00;-5.809e-01;-4.575e-01;1.150e+00;-4.000e-01;-3.356e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.798582000;1.150e+00;-6.667e-01;-5.594e-01;-5.797e-01;-4.864e-01;9.822e-01;1.102e+00;-5.809e-01;-4.575e-01;1.150e+00;-4.000e-01;-3.356e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.858582000;1.150e+00;-6.667e-01;-5.594e-01;-5.797e-01;-4.864e-01;9.822e-01;1.102e+00;-5.809e-01;-4.575e-01;1.150e+00;-4.000e-01;-3.356e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.859582000;1.150e+00;-6.667e-01;-5.594e-01;-5.797e-01;-4.864e-01;9.822e-01;1.102e+00;-5.809e-01;-4.575e-01;1.150e+00;-4.000e-01;-3.357e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.860582000;1.150e+00;-6.667e-01;-5.594e-01;-5.797e-01;-4.865e-01;9.822e-01;1.102e+00;-5.809e-01;-4.575e-01;1.150e+00;-4.000e-01;-3.357e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.869582000;1.150e+00;-6.667e-01;-5.594e-01;-5.797e-01;-4.865e-01;9.822e-01;1.102e+00;-5.809e-01;-4.575e-01;1.150e+00;-4.000e-01;-3.357e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.870582000;1.150e+00;-6.667e-01;-5.594e-01;-5.797e-01;-4.865e-01;9.822e-01;1.102e+00;-5.809e-01;-4.576e-01;1.150e+00;-4.000e-01;-3.357e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.888582000;1.150e+00;-6.667e-01;-5.594e-01;-5.797e-01;-4.865e-01;9.822e-01;1.102e+00;-5.809e-01;-4.576e-01;1.150e+00;-4.000e-01;-3.357e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.889582000;1.150e+00;-6.667e-01;-5.595e-01;-5.797e-01;-4.865e-01;9.822e-01;1.102e+00;-5.809e-01;-4.576e-01;1.150e+00;-4.000e-01;-3.357e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.933582000;1.150e+00;-6.667e-01;-5.595e-01;-5.797e-01;-4.865e-01;9.822e-01;1.102e+00;-5.809e-01;-4.576e-01;1.150e+00;-4.000e-01;-3.357e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.934582000;1.150e+00;-6.667e-01;-5.595e-01;-5.797e-01;-4.865e-01;9.821e-01;1.102e+00;-5.809e-01;-4.576e-01;1.150e+00;-4.000e-01;-3.357e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.964582000;1.150e+00;-6.667e-01;-5.595e-01;-5.797e-01;-4.865e-01;9.821e-01;1.102e+00;-5.809e-01;-4.576e-01;1.150e+00;-4.000e-01;-3.357e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.965582000;1.150e+00;-6.667e-01;-5.595e-01;-5.797e-01;-4.866e-01;9.821e-01;1.102e+00;-5.809e-01;-4.576e-01;1.150e+00;-4.000e-01;-3.357e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.974582000;1.150e+00;-6.667e-01;-5.595e-01;-5.797e-01;-4.866e-01;9.821e-01;1.102e+00;-5.809e-01;-4.576e-01;1.150e+00;-4.000e-01;-3.357e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.975582000;1.150e+00;-6.667e-01;-5.595e-01;-5.797e-01;-4.866e-01;9.821e-01;1.102e+00;-5.809e-01;-4.577e-01;1.150e+00;-4.000e-01;-3.357e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.981582000;1.150e+00;-6.667e-01;-5.595e-01;-5.797e-01;-4.866e-01;9.821e-01;1.102e+00;-5.809e-01;-4.577e-01;1.150e+00;-4.000e-01;-3.357e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
36.982582000;1.150e+00;-6.667e-01;-5.596e-01;-5.797e-01;-4.866e-01;9.821e-01;1.102e+00;-5.809e-01;-4.577e-01;1.150e+00;-4.000e-01;-3.357e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.011582000;1.150e+00;-6.667e-01;-5.596e-01;-5.797e-01;-4.866e-01;9.821e-01;1.102e+00;-5.809e-01;-4.577e-01;1.150e+00;-4.000e-01;-3.357e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.012582000;1.150e+00;-6.667e-01;-5.596e-01;-5.797e-01;-4.866e-01;9.821e-01;1.102e+00;-5.809e-01;-4.577e-01;1.150e+00;-4.000e-01;-3.358e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.069582000;1.150e+00;-6.667e-01;-5.596e-01;-5.797e-01;-4.866e-01;9.821e-01;1.102e+00;-5.809e-01;-4.577e-01;1.150e+00;-4.000e-01;-3.358e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.070582000;1.150e+00;-6.667e-01;-5.596e-01;-5.797e-01;-4.867e-01;9.821e-01;1.102e+00;-5.809e-01;-4.577e-01;1.150e+00;-4.000e-01;-3.358e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.072582000;1.150e+00;-6.667e-01;-5.596e-01;-5.797e-01;-4.867e-01;9.821e-01;1.102e+00;-5.809e-01;-4.577e-01;1.150e+00;-4.000e-01;-3.358e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.073582000;1.150e+00;-6.667e-01;-5.597e-01;-5.797e-01;-4.867e-01;9.821e-01;1.102e+00;-5.809e-01;-4.577e-01;1.150e+00;-4.000e-01;-3.358e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.079582000;1.150e+00;-6.667e-01;-5.597e-01;-5.797e-01;-4.867e-01;9.821e-01;1.102e+00;-5.809e-01;-4.577e-01;1.150e+00;-4.000e-01;-3.358e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.080582000;1.150e+00;-6.667e-01;-5.597e-01;-5.797e-01;-4.867e-01;9.821e-01;1.102e+00;-5.809e-01;-4.578e-01;1.150e+00;-4.000e-01;-3.358e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.164582000;1.150e+00;-6.667e-01;-5.597e-01;-5.797e-01;-4.867e-01;9.821e-01;1.102e+00;-5.809e-01;-4.578e-01;1.150e+00;-4.000e-01;-3.358e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.165582000;1.150e+00;-6.667e-01;-5.598e-01;-5.797e-01;-4.867e-01;9.821e-01;1.102e+00;-5.809e-01;-4.578e-01;1.150e+00;-4.000e-01;-3.359e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.175582000;1.150e+00;-6.667e-01;-5.598e-01;-5.797e-01;-4.867e-01;9.821e-01;1.102e+00;-5.809e-01;-4.578e-01;1.150e+00;-4.000e-01;-3.359e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.176582000;1.150e+00;-6.667e-01;-5.598e-01;-5.797e-01;-4.868e-01;9.821e-01;1.102e+00;-5.809e-01;-4.578e-01;1.150e+00;-4.000e-01;-3.359e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.183582000;1.150e+00;-6.667e-01;-5.598e-01;-5.797e-01;-4.868e-01;9.821e-01;1.102e+00;-5.809e-01;-4.578e-01;1.150e+00;-4.000e-01;-3.359e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.184582000;1.150e+00;-6.667e-01;-5.598e-01;-5.797e-01;-4.868e-01;9.821e-01;1.102e+00;-5.809e-01;-4.579e-01;1.150e+00;-4.000e-01;-3.359e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.239582000;1.150e+00;-6.667e-01;-5.598e-01;-5.797e-01;-4.868e-01;9.821e-01;1.102e+00;-5.809e-01;-4.579e-01;1.150e+00;-4.000e-01;-3.359e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.240582000;1.150e+00;-6.667e-01;-5.598e-01;-5.797e-01;-4.868e-01;9.820e-01;1.102e+00;-5.809e-01;-4.579e-01;1.150e+00;-4.000e-01;-3.359e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.256582000;1.150e+00;-6.667e-01;-5.598e-01;-5.797e-01;-4.868e-01;9.820e-01;1.102e+00;-5.809e-01;-4.579e-01;1.150e+00;-4.000e-01;-3.359e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.257582000;1.150e+00;-6.667e-01;-5.599e-01;-5.797e-01;-4.868e-01;9.820e-01;1.102e+00;-5.809e-01;-4.579e-01;1.150e+00;-4.000e-01;-3.359e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.281582000;1.150e+00;-6.667e-01;-5.599e-01;-5.797e-01;-4.868e-01;9.820e-01;1.102e+00;-5.809e-01;-4.579e-01;1.150e+00;-4.000e-01;-3.359e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.282582000;1.150e+00;-6.667e-01;-5.599e-01;-5.797e-01;-4.869e-01;9.820e-01;1.102e+00;-5.809e-01;-4.579e-01;1.150e+00;-4.000e-01;-3.359e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.289582000;1.150e+00;-6.667e-01;-5.599e-01;-5.797e-01;-4.869e-01;9.820e-01;1.102e+00;-5.809e-01;-4.579e-01;1.150e+00;-4.000e-01;-3.359e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.290582000;1.150e+00;-6.667e-01;-5.599e-01;-5.797e-01;-4.869e-01;9.820e-01;1.102e+00;-5.809e-01;-4.580e-01;1.150e+00;-4.000e-01;-3.359e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.317582000;1.150e+00;-6.667e-01;-5.599e-01;-5.797e-01;-4.869e-01;9.820e-01;1.102e+00;-5.809e-01;-4.580e-01;1.150e+00;-4.000e-01;-3.359e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.318582000;1.150e+00;-6.667e-01;-5.599e-01;-5.797e-01;-4.869e-01;9.820e-01;1.102e+00;-5.809e-01;-4.580e-01;1.150e+00;-4.000e-01;-3.360e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.348582000;1.150e+00;-6.667e-01;-5.599e-01;-5.797e-01;-4.869e-01;9.820e-01;1.102e+00;-5.809e-01;-4.580e-01;1.150e+00;-4.000e-01;-3.360e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.349582000;1.150e+00;-6.667e-01;-5.600e-01;-5.797e-01;-4.869e-01;9.820e-01;1.102e+00;-5.809e-01;-4.580e-01;1.150e+00;-4.000e-01;-3.360e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.388582000;1.150e+00;-6.667e-01;-5.600e-01;-5.797e-01;-4.869e-01;9.820e-01;1.102e+00;-5.809e-01;-4.580e-01;1.150e+00;-4.000e-01;-3.360e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.389582000;1.150e+00;-6.667e-01;-5.600e-01;-5.797e-01;-4.870e-01;9.820e-01;1.102e+00;-5.809e-01;-4.580e-01;1.150e+00;-4.000e-01;-3.360e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.395582000;1.150e+00;-6.667e-01;-5.600e-01;-5.797e-01;-4.870e-01;9.820e-01;1.102e+00;-5.809e-01;-4.580e-01;1.150e+00;-4.000e-01;-3.360e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.396582000;1.150e+00;-6.667e-01;-5.600e-01;-5.797e-01;-4.870e-01;9.820e-01;1.102e+00;-5.809e-01;-4.581e-01;1.150e+00;-4.000e-01;-3.360e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.441582000;1.150e+00;-6.667e-01;-5.600e-01;-5.797e-01;-4.870e-01;9.820e-01;1.102e+00;-5.809e-01;-4.581e-01;1.150e+00;-4.000e-01;-3.360e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.442582000;1.150e+00;-6.667e-01;-5.601e-01;-5.797e-01;-4.870e-01;9.820e-01;1.102e+00;-5.809e-01;-4.581e-01;1.150e+00;-4.000e-01;-3.360e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.472582000;1.150e+00;-6.667e-01;-5.601e-01;-5.797e-01;-4.870e-01;9.820e-01;1.102e+00;-5.809e-01;-4.581e-01;1.150e+00;-4.000e-01;-3.360e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.473582000;1.150e+00;-6.667e-01;-5.601e-01;-5.797e-01;-4.870e-01;9.820e-01;1.102e+00;-5.809e-01;-4.581e-01;1.150e+00;-4.000e-01;-3.361e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.495582000;1.150e+00;-6.667e-01;-5.601e-01;-5.797e-01;-4.870e-01;9.820e-01;1.102e+00;-5.809e-01;-4.581e-01;1.150e+00;-4.000e-01;-3.361e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.496582000;1.150e+00;-6.667e-01;-5.601e-01;-5.797e-01;-4.871e-01;9.820e-01;1.102e+00;-5.809e-01;-4.581e-01;1.150e+00;-4.000e-01;-3.361e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.502582000;1.150e+00;-6.667e-01;-5.601e-01;-5.797e-01;-4.871e-01;9.820e-01;1.102e+00;-5.809e-01;-4.581e-01;1.150e+00;-4.000e-01;-3.361e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.503582000;1.150e+00;-6.667e-01;-5.601e-01;-5.797e-01;-4.871e-01;9.820e-01;1.102e+00;-5.809e-01;-4.582e-01;1.150e+00;-4.000e-01;-3.361e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.534582000;1.150e+00;-6.667e-01;-5.601e-01;-5.797e-01;-4.871e-01;9.820e-01;1.102e+00;-5.809e-01;-4.582e-01;1.150e+00;-4.000e-01;-3.361e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.535582000;1.150e+00;-6.667e-01;-5.602e-01;-5.797e-01;-4.871e-01;9.820e-01;1.102e+00;-5.809e-01;-4.582e-01;1.150e+00;-4.000e-01;-3.361e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.549582000;1.150e+00;-6.667e-01;-5.602e-01;-5.797e-01;-4.871e-01;9.820e-01;1.102e+00;-5.809e-01;-4.582e-01;1.150e+00;-4.000e-01;-3.361e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.550582000;1.150e+00;-6.667e-01;-5.602e-01;-5.797e-01;-4.871e-01;9.819e-01;1.102e+00;-5.809e-01;-4.582e-01;1.150e+00;-4.000e-01;-3.361e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.603582000;1.150e+00;-6.667e-01;-5.602e-01;-5.797e-01;-4.871e-01;9.819e-01;1.102e+00;-5.809e-01;-4.582e-01;1.150e+00;-4.000e-01;-3.361e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.604582000;1.150e+00;-6.667e-01;-5.602e-01;-5.797e-01;-4.872e-01;9.819e-01;1.102e+00;-5.809e-01;-4.582e-01;1.150e+00;-4.000e-01;-3.361e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.610582000;1.150e+00;-6.667e-01;-5.602e-01;-5.797e-01;-4.872e-01;9.819e-01;1.102e+00;-5.809e-01;-4.582e-01;1.150e+00;-4.000e-01;-3.361e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.611582000;1.150e+00;-6.667e-01;-5.602e-01;-5.797e-01;-4.872e-01;9.819e-01;1.102e+00;-5.809e-01;-4.583e-01;1.150e+00;-4.000e-01;-3.361e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.628582000;1.150e+00;-6.667e-01;-5.602e-01;-5.797e-01;-4.872e-01;9.819e-01;1.102e+00;-5.809e-01;-4.583e-01;1.150e+00;-4.000e-01;-3.361e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.629582000;1.150e+00;-6.667e-01;-5.603e-01;-5.797e-01;-4.872e-01;9.819e-01;1.102e+00;-5.809e-01;-4.583e-01;1.150e+00;-4.000e-01;-3.362e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.712582000;1.150e+00;-6.667e-01;-5.603e-01;-5.797e-01;-4.872e-01;9.819e-01;1.102e+00;-5.809e-01;-4.583e-01;1.150e+00;-4.000e-01;-3.362e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.713582000;1.150e+00;-6.667e-01;-5.603e-01;-5.797e-01;-4.873e-01;9.819e-01;1.102e+00;-5.809e-01;-4.583e-01;1.150e+00;-4.000e-01;-3.362e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.717582000;1.150e+00;-6.667e-01;-5.603e-01;-5.797e-01;-4.873e-01;9.819e-01;1.102e+00;-5.809e-01;-4.583e-01;1.150e+00;-4.000e-01;-3.362e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.718582000;1.150e+00;-6.667e-01;-5.603e-01;-5.797e-01;-4.873e-01;9.819e-01;1.102e+00;-5.809e-01;-4.584e-01;1.150e+00;-4.000e-01;-3.362e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.723582000;1.150e+00;-6.667e-01;-5.603e-01;-5.797e-01;-4.873e-01;9.819e-01;1.102e+00;-5.809e-01;-4.584e-01;1.150e+00;-4.000e-01;-3.362e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.724582000;1.150e+00;-6.667e-01;-5.604e-01;-5.797e-01;-4.873e-01;9.819e-01;1.102e+00;-5.809e-01;-4.584e-01;1.150e+00;-4.000e-01;-3.362e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.787582000;1.150e+00;-6.667e-01;-5.604e-01;-5.797e-01;-4.873e-01;9.819e-01;1.102e+00;-5.809e-01;-4.584e-01;1.150e+00;-4.000e-01;-3.362e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.788582000;1.150e+00;-6.667e-01;-5.604e-01;-5.797e-01;-4.873e-01;9.819e-01;1.102e+00;-5.809e-01;-4.584e-01;1.150e+00;-4.000e-01;-3.363e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.818582000;1.150e+00;-6.667e-01;-5.604e-01;-5.797e-01;-4.873e-01;9.819e-01;1.102e+00;-5.809e-01;-4.584e-01;1.150e+00;-4.000e-01;-3.363e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.819582000;1.150e+00;-6.667e-01;-5.605e-01;-5.797e-01;-4.873e-01;9.819e-01;1.102e+00;-5.809e-01;-4.584e-01;1.150e+00;-4.000e-01;-3.363e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.821582000;1.150e+00;-6.667e-01;-5.605e-01;-5.797e-01;-4.873e-01;9.819e-01;1.102e+00;-5.809e-01;-4.584e-01;1.150e+00;-4.000e-01;-3.363e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.822582000;1.150e+00;-6.667e-01;-5.605e-01;-5.797e-01;-4.874e-01;9.819e-01;1.102e+00;-5.809e-01;-4.584e-01;1.150e+00;-4.000e-01;-3.363e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
