time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
37.826582000;1.150e+00;-6.667e-01;-5.605e-01;-5.797e-01;-4.874e-01;9.819e-01;1.102e+00;-5.809e-01;-4.584e-01;1.150e+00;-4.000e-01;-3.363e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.827582000;1.150e+00;-6.667e-01;-5.605e-01;-5.797e-01;-4.874e-01;9.819e-01;1.102e+00;-5.809e-01;-4.585e-01;1.150e+00;-4.000e-01;-3.363e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.868582000;1.150e+00;-6.667e-01;-5.605e-01;-5.797e-01;-4.874e-01;9.819e-01;1.102e+00;-5.809e-01;-4.585e-01;1.150e+00;-4.000e-01;-3.363e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.869582000;1.150e+00;-6.667e-01;-5.605e-01;-5.797e-01;-4.874e-01;9.818e-01;1.102e+00;-5.809e-01;-4.585e-01;1.150e+00;-4.000e-01;-3.363e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.913582000;1.150e+00;-6.667e-01;-5.605e-01;-5.797e-01;-4.874e-01;9.818e-01;1.102e+00;-5.809e-01;-4.585e-01;1.150e+00;-4.000e-01;-3.363e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.914582000;1.150e+00;-6.667e-01;-5.606e-01;-5.797e-01;-4.874e-01;9.818e-01;1.102e+00;-5.809e-01;-4.585e-01;1.150e+00;-4.000e-01;-3.363e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.930582000;1.150e+00;-6.667e-01;-5.606e-01;-5.797e-01;-4.874e-01;9.818e-01;1.102e+00;-5.809e-01;-4.585e-01;1.150e+00;-4.000e-01;-3.363e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.931582000;1.150e+00;-6.667e-01;-5.606e-01;-5.797e-01;-4.875e-01;9.818e-01;1.102e+00;-5.809e-01;-4.585e-01;1.150e+00;-4.000e-01;-3.363e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.935582000;1.150e+00;-6.667e-01;-5.606e-01;-5.797e-01;-4.875e-01;9.818e-01;1.102e+00;-5.809e-01;-4.585e-01;1.150e+00;-4.000e-01;-3.363e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.936582000;1.150e+00;-6.667e-01;-5.606e-01;-5.797e-01;-4.875e-01;9.818e-01;1.102e+00;-5.809e-01;-4.586e-01;1.150e+00;-4.000e-01;-3.363e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.946582000;1.150e+00;-6.667e-01;-5.606e-01;-5.797e-01;-4.875e-01;9.818e-01;1.102e+00;-5.809e-01;-4.586e-01;1.150e+00;-4.000e-01;-3.363e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
37.947582000;1.150e+00;-6.667e-01;-5.606e-01;-5.797e-01;-4.875e-01;9.818e-01;1.102e+00;-5.809e-01;-4.586e-01;1.150e+00;-4.000e-01;-3.364e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.008582000;1.150e+00;-6.667e-01;-5.606e-01;-5.797e-01;-4.875e-01;9.818e-01;1.102e+00;-5.809e-01;-4.586e-01;1.150e+00;-4.000e-01;-3.364e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.009582000;1.150e+00;-6.667e-01;-5.607e-01;-5.797e-01;-4.875e-01;9.818e-01;1.102e+00;-5.809e-01;-4.586e-01;1.150e+00;-4.000e-01;-3.364e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.040582000;1.150e+00;-6.667e-01;-5.607e-01;-5.797e-01;-4.875e-01;9.818e-01;1.102e+00;-5.809e-01;-4.586e-01;1.150e+00;-4.000e-01;-3.364e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.041582000;1.150e+00;-6.667e-01;-5.607e-01;-5.797e-01;-4.876e-01;9.818e-01;1.102e+00;-5.809e-01;-4.586e-01;1.150e+00;-4.000e-01;-3.364e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.045582000;1.150e+00;-6.667e-01;-5.607e-01;-5.797e-01;-4.876e-01;9.818e-01;1.102e+00;-5.809e-01;-4.586e-01;1.150e+00;-4.000e-01;-3.364e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.046582000;1.150e+00;-6.667e-01;-5.607e-01;-5.797e-01;-4.876e-01;9.818e-01;1.102e+00;-5.809e-01;-4.587e-01;1.150e+00;-4.000e-01;-3.364e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.105582000;1.150e+00;-6.667e-01;-5.607e-01;-5.797e-01;-4.876e-01;9.818e-01;1.102e+00;-5.809e-01;-4.587e-01;1.150e+00;-4.000e-01;-3.364e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.106582000;1.150e+00;-6.667e-01;-5.608e-01;-5.797e-01;-4.876e-01;9.818e-01;1.102e+00;-5.809e-01;-4.587e-01;1.150e+00;-4.000e-01;-3.365e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.151582000;1.150e+00;-6.667e-01;-5.608e-01;-5.797e-01;-4.876e-01;9.818e-01;1.102e+00;-5.809e-01;-4.587e-01;1.150e+00;-4.000e-01;-3.365e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.152582000;1.150e+00;-6.667e-01;-5.608e-01;-5.797e-01;-4.877e-01;9.818e-01;1.102e+00;-5.809e-01;-4.587e-01;1.150e+00;-4.000e-01;-3.365e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.155582000;1.150e+00;-6.667e-01;-5.608e-01;-5.797e-01;-4.877e-01;9.818e-01;1.102e+00;-5.809e-01;-4.587e-01;1.150e+00;-4.000e-01;-3.365e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.156582000;1.150e+00;-6.667e-01;-5.608e-01;-5.797e-01;-4.877e-01;9.818e-01;1.102e+00;-5.809e-01;-4.588e-01;1.150e+00;-4.000e-01;-3.365e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.187582000;1.150e+00;-6.667e-01;-5.608e-01;-5.797e-01;-4.877e-01;9.818e-01;1.102e+00;-5.809e-01;-4.588e-01;1.150e+00;-4.000e-01;-3.365e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.188582000;1.150e+00;-6.667e-01;-5.608e-01;-5.797e-01;-4.877e-01;9.817e-01;1.102e+00;-5.809e-01;-4.588e-01;1.150e+00;-4.000e-01;-3.365e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.203582000;1.150e+00;-6.667e-01;-5.608e-01;-5.797e-01;-4.877e-01;9.817e-01;1.102e+00;-5.809e-01;-4.588e-01;1.150e+00;-4.000e-01;-3.365e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.204582000;1.150e+00;-6.667e-01;-5.609e-01;-5.797e-01;-4.877e-01;9.817e-01;1.102e+00;-5.809e-01;-4.588e-01;1.150e+00;-4.000e-01;-3.365e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.263582000;1.150e+00;-6.667e-01;-5.609e-01;-5.797e-01;-4.877e-01;9.817e-01;1.102e+00;-5.809e-01;-4.588e-01;1.150e+00;-4.000e-01;-3.365e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.264582000;1.150e+00;-6.667e-01;-5.609e-01;-5.797e-01;-4.878e-01;9.817e-01;1.102e+00;-5.809e-01;-4.588e-01;1.150e+00;-4.000e-01;-3.365e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.265582000;1.150e+00;-6.667e-01;-5.609e-01;-5.797e-01;-4.878e-01;9.817e-01;1.102e+00;-5.809e-01;-4.588e-01;1.150e+00;-4.000e-01;-3.365e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.266582000;1.150e+00;-6.667e-01;-5.609e-01;-5.797e-01;-4.878e-01;9.817e-01;1.102e+00;-5.809e-01;-4.589e-01;1.150e+00;-4.000e-01;-3.365e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.267582000;1.150e+00;-6.667e-01;-5.609e-01;-5.797e-01;-4.878e-01;9.817e-01;1.102e+00;-5.809e-01;-4.589e-01;1.150e+00;-4.000e-01;-3.366e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.300582000;1.150e+00;-6.667e-01;-5.609e-01;-5.797e-01;-4.878e-01;9.817e-01;1.102e+00;-5.809e-01;-4.589e-01;1.150e+00;-4.000e-01;-3.366e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.301582000;1.150e+00;-6.667e-01;-5.610e-01;-5.797e-01;-4.878e-01;9.817e-01;1.102e+00;-5.809e-01;-4.589e-01;1.150e+00;-4.000e-01;-3.366e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.374582000;1.150e+00;-6.667e-01;-5.610e-01;-5.797e-01;-4.878e-01;9.817e-01;1.102e+00;-5.809e-01;-4.589e-01;1.150e+00;-4.000e-01;-3.366e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.375582000;1.150e+00;-6.667e-01;-5.610e-01;-5.797e-01;-4.879e-01;9.817e-01;1.102e+00;-5.809e-01;-4.589e-01;1.150e+00;-4.000e-01;-3.366e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.376582000;1.150e+00;-6.667e-01;-5.610e-01;-5.797e-01;-4.879e-01;9.817e-01;1.102e+00;-5.809e-01;-4.589e-01;1.150e+00;-4.000e-01;-3.366e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.377582000;1.150e+00;-6.667e-01;-5.610e-01;-5.797e-01;-4.879e-01;9.817e-01;1.102e+00;-5.809e-01;-4.590e-01;1.150e+00;-4.000e-01;-3.366e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.396582000;1.150e+00;-6.667e-01;-5.610e-01;-5.797e-01;-4.879e-01;9.817e-01;1.102e+00;-5.809e-01;-4.590e-01;1.150e+00;-4.000e-01;-3.366e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.397582000;1.150e+00;-6.667e-01;-5.611e-01;-5.797e-01;-4.879e-01;9.817e-01;1.102e+00;-5.809e-01;-4.590e-01;1.150e+00;-4.000e-01;-3.366e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.428582000;1.150e+00;-6.667e-01;-5.611e-01;-5.797e-01;-4.879e-01;9.817e-01;1.102e+00;-5.809e-01;-4.590e-01;1.150e+00;-4.000e-01;-3.366e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.429582000;1.150e+00;-6.667e-01;-5.611e-01;-5.797e-01;-4.879e-01;9.817e-01;1.102e+00;-5.809e-01;-4.590e-01;1.150e+00;-4.000e-01;-3.367e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.487582000;1.150e+00;-6.667e-01;-5.611e-01;-5.797e-01;-4.879e-01;9.817e-01;1.102e+00;-5.809e-01;-4.590e-01;1.150e+00;-4.000e-01;-3.367e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.488582000;1.150e+00;-6.667e-01;-5.611e-01;-5.797e-01;-4.880e-01;9.817e-01;1.102e+00;-5.809e-01;-4.590e-01;1.150e+00;-4.000e-01;-3.367e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.489582000;1.150e+00;-6.667e-01;-5.611e-01;-5.797e-01;-4.880e-01;9.817e-01;1.102e+00;-5.809e-01;-4.590e-01;1.150e+00;-4.000e-01;-3.367e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.490582000;1.150e+00;-6.667e-01;-5.611e-01;-5.797e-01;-4.880e-01;9.817e-01;1.102e+00;-5.809e-01;-4.591e-01;1.150e+00;-4.000e-01;-3.367e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.493582000;1.150e+00;-6.667e-01;-5.611e-01;-5.797e-01;-4.880e-01;9.817e-01;1.102e+00;-5.809e-01;-4.591e-01;1.150e+00;-4.000e-01;-3.367e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.494582000;1.150e+00;-6.667e-01;-5.612e-01;-5.797e-01;-4.880e-01;9.817e-01;1.102e+00;-5.809e-01;-4.591e-01;1.150e+00;-4.000e-01;-3.367e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.512582000;1.150e+00;-6.667e-01;-5.612e-01;-5.797e-01;-4.880e-01;9.817e-01;1.102e+00;-5.809e-01;-4.591e-01;1.150e+00;-4.000e-01;-3.367e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.513582000;1.150e+00;-6.667e-01;-5.612e-01;-5.797e-01;-4.880e-01;9.816e-01;1.102e+00;-5.809e-01;-4.591e-01;1.150e+00;-4.000e-01;-3.367e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.592582000;1.150e+00;-6.667e-01;-5.612e-01;-5.797e-01;-4.880e-01;9.816e-01;1.102e+00;-5.809e-01;-4.591e-01;1.150e+00;-4.000e-01;-3.367e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.593582000;1.150e+00;-6.667e-01;-5.613e-01;-5.797e-01;-4.880e-01;9.816e-01;1.102e+00;-5.809e-01;-4.591e-01;1.150e+00;-4.000e-01;-3.367e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.594582000;1.150e+00;-6.667e-01;-5.613e-01;-5.797e-01;-4.880e-01;9.816e-01;1.102e+00;-5.809e-01;-4.591e-01;1.150e+00;-4.000e-01;-3.368e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.600582000;1.150e+00;-6.667e-01;-5.613e-01;-5.797e-01;-4.880e-01;9.816e-01;1.102e+00;-5.809e-01;-4.591e-01;1.150e+00;-4.000e-01;-3.368e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.601582000;1.150e+00;-6.667e-01;-5.613e-01;-5.797e-01;-4.881e-01;9.816e-01;1.102e+00;-5.809e-01;-4.591e-01;1.150e+00;-4.000e-01;-3.368e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.602582000;1.150e+00;-6.667e-01;-5.613e-01;-5.797e-01;-4.881e-01;9.816e-01;1.102e+00;-5.809e-01;-4.591e-01;1.150e+00;-4.000e-01;-3.368e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.603582000;1.150e+00;-6.667e-01;-5.613e-01;-5.797e-01;-4.881e-01;9.816e-01;1.102e+00;-5.809e-01;-4.592e-01;1.150e+00;-4.000e-01;-3.368e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.691582000;1.150e+00;-6.667e-01;-5.613e-01;-5.797e-01;-4.881e-01;9.816e-01;1.102e+00;-5.809e-01;-4.592e-01;1.150e+00;-4.000e-01;-3.368e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.692582000;1.150e+00;-6.667e-01;-5.614e-01;-5.797e-01;-4.881e-01;9.816e-01;1.102e+00;-5.809e-01;-4.592e-01;1.150e+00;-4.000e-01;-3.368e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.713582000;1.150e+00;-6.667e-01;-5.614e-01;-5.797e-01;-4.881e-01;9.816e-01;1.102e+00;-5.809e-01;-4.592e-01;1.150e+00;-4.000e-01;-3.368e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.714582000;1.150e+00;-6.667e-01;-5.614e-01;-5.797e-01;-4.881e-01;9.816e-01;1.102e+00;-5.809e-01;-4.593e-01;1.150e+00;-4.000e-01;-3.368e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.715582000;1.150e+00;-6.667e-01;-5.614e-01;-5.797e-01;-4.882e-01;9.816e-01;1.102e+00;-5.809e-01;-4.593e-01;1.150e+00;-4.000e-01;-3.368e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.758582000;1.150e+00;-6.667e-01;-5.614e-01;-5.797e-01;-4.882e-01;9.816e-01;1.102e+00;-5.809e-01;-4.593e-01;1.150e+00;-4.000e-01;-3.368e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.759582000;1.150e+00;-6.667e-01;-5.614e-01;-5.797e-01;-4.882e-01;9.816e-01;1.102e+00;-5.809e-01;-4.593e-01;1.150e+00;-4.000e-01;-3.369e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.790582000;1.150e+00;-6.667e-01;-5.614e-01;-5.797e-01;-4.882e-01;9.816e-01;1.102e+00;-5.809e-01;-4.593e-01;1.150e+00;-4.000e-01;-3.369e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.791582000;1.150e+00;-6.667e-01;-5.615e-01;-5.797e-01;-4.882e-01;9.816e-01;1.102e+00;-5.809e-01;-4.593e-01;1.150e+00;-4.000e-01;-3.369e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.827582000;1.150e+00;-6.667e-01;-5.615e-01;-5.797e-01;-4.882e-01;9.816e-01;1.102e+00;-5.809e-01;-4.593e-01;1.150e+00;-4.000e-01;-3.369e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.828582000;1.150e+00;-6.667e-01;-5.615e-01;-5.797e-01;-4.882e-01;9.816e-01;1.102e+00;-5.809e-01;-4.594e-01;1.150e+00;-4.000e-01;-3.369e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.829582000;1.150e+00;-6.667e-01;-5.615e-01;-5.797e-01;-4.883e-01;9.816e-01;1.102e+00;-5.809e-01;-4.594e-01;1.150e+00;-4.000e-01;-3.369e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.842582000;1.150e+00;-6.667e-01;-5.615e-01;-5.797e-01;-4.883e-01;9.816e-01;1.102e+00;-5.809e-01;-4.594e-01;1.150e+00;-4.000e-01;-3.369e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.843582000;1.150e+00;-6.667e-01;-5.615e-01;-5.797e-01;-4.883e-01;9.815e-01;1.102e+00;-5.809e-01;-4.594e-01;1.150e+00;-4.000e-01;-3.369e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.891582000;1.150e+00;-6.667e-01;-5.615e-01;-5.797e-01;-4.883e-01;9.815e-01;1.102e+00;-5.809e-01;-4.594e-01;1.150e+00;-4.000e-01;-3.369e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.892582000;1.150e+00;-6.667e-01;-5.616e-01;-5.797e-01;-4.883e-01;9.815e-01;1.102e+00;-5.809e-01;-4.594e-01;1.150e+00;-4.000e-01;-3.369e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.923582000;1.150e+00;-6.667e-01;-5.616e-01;-5.797e-01;-4.883e-01;9.815e-01;1.102e+00;-5.809e-01;-4.594e-01;1.150e+00;-4.000e-01;-3.369e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.924582000;1.150e+00;-6.667e-01;-5.616e-01;-5.797e-01;-4.883e-01;9.815e-01;1.102e+00;-5.809e-01;-4.594e-01;1.150e+00;-4.000e-01;-3.370e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.942582000;1.150e+00;-6.667e-01;-5.616e-01;-5.797e-01;-4.883e-01;9.815e-01;1.102e+00;-5.809e-01;-4.594e-01;1.150e+00;-4.000e-01;-3.370e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.943582000;1.150e+00;-6.667e-01;-5.616e-01;-5.797e-01;-4.883e-01;9.815e-01;1.102e+00;-5.809e-01;-4.595e-01;1.150e+00;-4.000e-01;-3.370e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.944582000;1.150e+00;-6.667e-01;-5.616e-01;-5.797e-01;-4.884e-01;9.815e-01;1.102e+00;-5.809e-01;-4.595e-01;1.150e+00;-4.000e-01;-3.370e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.990582000;1.150e+00;-6.667e-01;-5.616e-01;-5.797e-01;-4.884e-01;9.815e-01;1.102e+00;-5.809e-01;-4.595e-01;1.150e+00;-4.000e-01;-3.370e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
38.991582000;1.150e+00;-6.667e-01;-5.617e-01;-5.797e-01;-4.884e-01;9.815e-01;1.102e+00;-5.809e-01;-4.595e-01;1.150e+00;-4.000e-01;-3.370e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.057582000;1.150e+00;-6.667e-01;-5.617e-01;-5.797e-01;-4.884e-01;9.815e-01;1.102e+00;-5.809e-01;-4.595e-01;1.150e+00;-4.000e-01;-3.370e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.058582000;1.150e+00;-6.667e-01;-5.617e-01;-5.797e-01;-4.884e-01;9.815e-01;1.102e+00;-5.809e-01;-4.596e-01;1.150e+00;-4.000e-01;-3.370e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.059582000;1.150e+00;-6.667e-01;-5.617e-01;-5.797e-01;-4.884e-01;9.815e-01;1.102e+00;-5.809e-01;-4.596e-01;1.150e+00;-4.000e-01;-3.370e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.060582000;1.150e+00;-6.667e-01;-5.617e-01;-5.797e-01;-4.885e-01;9.815e-01;1.102e+00;-5.809e-01;-4.596e-01;1.150e+00;-4.000e-01;-3.370e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.091582000;1.150e+00;-6.667e-01;-5.617e-01;-5.797e-01;-4.885e-01;9.815e-01;1.102e+00;-5.809e-01;-4.596e-01;1.150e+00;-4.000e-01;-3.370e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.092582000;1.150e+00;-6.667e-01;-5.618e-01;-5.797e-01;-4.885e-01;9.815e-01;1.102e+00;-5.809e-01;-4.596e-01;1.150e+00;-4.000e-01;-3.371e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.172582000;1.150e+00;-6.667e-01;-5.618e-01;-5.797e-01;-4.885e-01;9.815e-01;1.102e+00;-5.809e-01;-4.596e-01;1.150e+00;-4.000e-01;-3.371e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.173582000;1.150e+00;-6.667e-01;-5.618e-01;-5.797e-01;-4.885e-01;9.815e-01;1.102e+00;-5.809e-01;-4.597e-01;1.150e+00;-4.000e-01;-3.371e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.175582000;1.150e+00;-6.667e-01;-5.618e-01;-5.797e-01;-4.885e-01;9.815e-01;1.102e+00;-5.809e-01;-4.597e-01;1.150e+00;-4.000e-01;-3.371e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.176582000;1.150e+00;-6.667e-01;-5.618e-01;-5.797e-01;-4.886e-01;9.815e-01;1.102e+00;-5.809e-01;-4.597e-01;1.150e+00;-4.000e-01;-3.371e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.177582000;1.150e+00;-6.667e-01;-5.618e-01;-5.797e-01;-4.886e-01;9.815e-01;1.102e+00;-5.809e-01;-4.597e-01;1.150e+00;-4.000e-01;-3.371e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.178582000;1.150e+00;-6.667e-01;-5.618e-01;-5.797e-01;-4.886e-01;9.814e-01;1.102e+00;-5.809e-01;-4.597e-01;1.150e+00;-4.000e-01;-3.371e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.192582000;1.150e+00;-6.667e-01;-5.618e-01;-5.797e-01;-4.886e-01;9.814e-01;1.102e+00;-5.809e-01;-4.597e-01;1.150e+00;-4.000e-01;-3.371e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.193582000;1.150e+00;-6.667e-01;-5.619e-01;-5.797e-01;-4.886e-01;9.814e-01;1.102e+00;-5.809e-01;-4.597e-01;1.150e+00;-4.000e-01;-3.371e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.259582000;1.150e+00;-6.667e-01;-5.619e-01;-5.797e-01;-4.886e-01;9.814e-01;1.102e+00;-5.809e-01;-4.597e-01;1.150e+00;-4.000e-01;-3.371e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.260582000;1.150e+00;-6.667e-01;-5.619e-01;-5.797e-01;-4.886e-01;9.814e-01;1.102e+00;-5.809e-01;-4.597e-01;1.150e+00;-4.000e-01;-3.372e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.288582000;1.150e+00;-6.667e-01;-5.619e-01;-5.797e-01;-4.886e-01;9.814e-01;1.102e+00;-5.809e-01;-4.597e-01;1.150e+00;-4.000e-01;-3.372e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.289582000;1.150e+00;-6.667e-01;-5.619e-01;-5.797e-01;-4.886e-01;9.814e-01;1.102e+00;-5.809e-01;-4.598e-01;1.150e+00;-4.000e-01;-3.372e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.292582000;1.150e+00;-6.667e-01;-5.619e-01;-5.797e-01;-4.886e-01;9.814e-01;1.102e+00;-5.809e-01;-4.598e-01;1.150e+00;-4.000e-01;-3.372e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.293582000;1.150e+00;-6.667e-01;-5.619e-01;-5.797e-01;-4.887e-01;9.814e-01;1.102e+00;-5.809e-01;-4.598e-01;1.150e+00;-4.000e-01;-3.372e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.294582000;1.150e+00;-6.667e-01;-5.620e-01;-5.797e-01;-4.887e-01;9.814e-01;1.102e+00;-5.809e-01;-4.598e-01;1.150e+00;-4.000e-01;-3.372e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.397582000;1.150e+00;-6.667e-01;-5.620e-01;-5.797e-01;-4.887e-01;9.814e-01;1.102e+00;-5.809e-01;-4.598e-01;1.150e+00;-4.000e-01;-3.372e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.398582000;1.150e+00;-6.667e-01;-5.621e-01;-5.797e-01;-4.887e-01;9.814e-01;1.102e+00;-5.809e-01;-4.598e-01;1.150e+00;-4.000e-01;-3.372e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.405582000;1.150e+00;-6.667e-01;-5.621e-01;-5.797e-01;-4.887e-01;9.814e-01;1.102e+00;-5.809e-01;-4.598e-01;1.150e+00;-4.000e-01;-3.372e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.406582000;1.150e+00;-6.667e-01;-5.621e-01;-5.797e-01;-4.887e-01;9.814e-01;1.102e+00;-5.809e-01;-4.599e-01;1.150e+00;-4.000e-01;-3.372e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.409582000;1.150e+00;-6.667e-01;-5.621e-01;-5.797e-01;-4.887e-01;9.814e-01;1.102e+00;-5.809e-01;-4.599e-01;1.150e+00;-4.000e-01;-3.372e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.410582000;1.150e+00;-6.667e-01;-5.621e-01;-5.797e-01;-4.888e-01;9.814e-01;1.102e+00;-5.809e-01;-4.599e-01;1.150e+00;-4.000e-01;-3.372e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.431582000;1.150e+00;-6.667e-01;-5.621e-01;-5.797e-01;-4.888e-01;9.814e-01;1.102e+00;-5.809e-01;-4.599e-01;1.150e+00;-4.000e-01;-3.372e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.432582000;1.150e+00;-6.667e-01;-5.621e-01;-5.797e-01;-4.888e-01;9.814e-01;1.102e+00;-5.809e-01;-4.599e-01;1.150e+00;-4.000e-01;-3.373e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.498582000;1.150e+00;-6.667e-01;-5.621e-01;-5.797e-01;-4.888e-01;9.814e-01;1.102e+00;-5.809e-01;-4.599e-01;1.150e+00;-4.000e-01;-3.373e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.499582000;1.150e+00;-6.667e-01;-5.622e-01;-5.797e-01;-4.888e-01;9.814e-01;1.102e+00;-5.809e-01;-4.599e-01;1.150e+00;-4.000e-01;-3.373e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.514582000;1.150e+00;-6.667e-01;-5.622e-01;-5.797e-01;-4.888e-01;9.814e-01;1.102e+00;-5.809e-01;-4.599e-01;1.150e+00;-4.000e-01;-3.373e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.515582000;1.150e+00;-6.667e-01;-5.622e-01;-5.797e-01;-4.888e-01;9.813e-01;1.102e+00;-5.809e-01;-4.599e-01;1.150e+00;-4.000e-01;-3.373e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.523582000;1.150e+00;-6.667e-01;-5.622e-01;-5.797e-01;-4.888e-01;9.813e-01;1.102e+00;-5.809e-01;-4.599e-01;1.150e+00;-4.000e-01;-3.373e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.524582000;1.150e+00;-6.667e-01;-5.622e-01;-5.797e-01;-4.888e-01;9.813e-01;1.102e+00;-5.809e-01;-4.600e-01;1.150e+00;-4.000e-01;-3.373e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.527582000;1.150e+00;-6.667e-01;-5.622e-01;-5.797e-01;-4.888e-01;9.813e-01;1.102e+00;-5.809e-01;-4.600e-01;1.150e+00;-4.000e-01;-3.373e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.528582000;1.150e+00;-6.667e-01;-5.622e-01;-5.797e-01;-4.889e-01;9.813e-01;1.102e+00;-5.809e-01;-4.600e-01;1.150e+00;-4.000e-01;-3.373e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.601582000;1.150e+00;-6.667e-01;-5.622e-01;-5.797e-01;-4.889e-01;9.813e-01;1.102e+00;-5.809e-01;-4.600e-01;1.150e+00;-4.000e-01;-3.373e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.602582000;1.150e+00;-6.667e-01;-5.623e-01;-5.797e-01;-4.889e-01;9.813e-01;1.102e+00;-5.809e-01;-4.600e-01;1.150e+00;-4.000e-01;-3.373e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.603582000;1.150e+00;-6.667e-01;-5.623e-01;-5.797e-01;-4.889e-01;9.813e-01;1.102e+00;-5.809e-01;-4.600e-01;1.150e+00;-4.000e-01;-3.373e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.604582000;1.150e+00;-6.667e-01;-5.623e-01;-5.797e-01;-4.889e-01;9.813e-01;1.102e+00;-5.809e-01;-4.600e-01;1.150e+00;-4.000e-01;-3.374e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.629582000;1.150e+00;-6.667e-01;-5.623e-01;-5.797e-01;-4.889e-01;9.813e-01;1.102e+00;-5.809e-01;-4.600e-01;1.150e+00;-4.000e-01;-3.374e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.630582000;1.150e+00;-6.667e-01;-5.623e-01;-5.797e-01;-4.889e-01;9.813e-01;1.102e+00;-5.810e-01;-4.600e-01;1.150e+00;-4.000e-01;-3.374e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.642582000;1.150e+00;-6.667e-01;-5.623e-01;-5.797e-01;-4.889e-01;9.813e-01;1.102e+00;-5.810e-01;-4.600e-01;1.150e+00;-4.000e-01;-3.374e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.643582000;1.150e+00;-6.667e-01;-5.623e-01;-5.797e-01;-4.889e-01;9.813e-01;1.102e+00;-5.810e-01;-4.601e-01;1.150e+00;-4.000e-01;-3.374e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.644582000;1.150e+00;-6.667e-01;-5.623e-01;-5.797e-01;-4.889e-01;9.813e-01;1.101e+00;-5.810e-01;-4.601e-01;1.150e+00;-4.000e-01;-3.374e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.646582000;1.150e+00;-6.667e-01;-5.623e-01;-5.797e-01;-4.889e-01;9.813e-01;1.101e+00;-5.810e-01;-4.601e-01;1.150e+00;-4.000e-01;-3.374e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.647582000;1.150e+00;-6.667e-01;-5.623e-01;-5.797e-01;-4.890e-01;9.813e-01;1.101e+00;-5.810e-01;-4.601e-01;1.150e+00;-4.000e-01;-3.374e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.662582000;1.150e+00;-6.667e-01;-5.623e-01;-5.797e-01;-4.890e-01;9.813e-01;1.101e+00;-5.810e-01;-4.601e-01;1.150e+00;-4.000e-01;-3.374e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.663582000;1.150e+00;-6.667e-01;-5.623e-01;-5.797e-01;-4.890e-01;9.813e-01;1.101e+00;-5.809e-01;-4.601e-01;1.150e+00;-4.000e-01;-3.374e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.671582000;1.150e+00;-6.667e-01;-5.623e-01;-5.797e-01;-4.890e-01;9.813e-01;1.101e+00;-5.809e-01;-4.601e-01;1.150e+00;-4.000e-01;-3.374e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.672582000;1.150e+00;-6.667e-01;-5.623e-01;-5.797e-01;-4.890e-01;9.813e-01;1.101e+00;-5.810e-01;-4.601e-01;1.150e+00;-4.000e-01;-3.374e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.705582000;1.150e+00;-6.667e-01;-5.623e-01;-5.797e-01;-4.890e-01;9.813e-01;1.101e+00;-5.810e-01;-4.601e-01;1.150e+00;-4.000e-01;-3.374e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.706582000;1.150e+00;-6.667e-01;-5.624e-01;-5.797e-01;-4.890e-01;9.813e-01;1.101e+00;-5.810e-01;-4.601e-01;1.150e+00;-4.000e-01;-3.374e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.759582000;1.150e+00;-6.667e-01;-5.624e-01;-5.797e-01;-4.890e-01;9.813e-01;1.101e+00;-5.810e-01;-4.601e-01;1.150e+00;-4.000e-01;-3.374e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.760582000;1.150e+00;-6.667e-01;-5.624e-01;-5.797e-01;-4.890e-01;9.813e-01;1.101e+00;-5.810e-01;-4.602e-01;1.150e+00;-4.000e-01;-3.374e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.766582000;1.150e+00;-6.667e-01;-5.624e-01;-5.797e-01;-4.890e-01;9.813e-01;1.101e+00;-5.810e-01;-4.602e-01;1.150e+00;-4.000e-01;-3.374e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.767582000;1.150e+00;-6.667e-01;-5.624e-01;-5.797e-01;-4.891e-01;9.813e-01;1.101e+00;-5.810e-01;-4.602e-01;1.150e+00;-4.000e-01;-3.374e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.774582000;1.150e+00;-6.667e-01;-5.624e-01;-5.797e-01;-4.891e-01;9.813e-01;1.101e+00;-5.810e-01;-4.602e-01;1.150e+00;-4.000e-01;-3.374e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.775582000;1.150e+00;-6.667e-01;-5.624e-01;-5.797e-01;-4.891e-01;9.813e-01;1.101e+00;-5.810e-01;-4.602e-01;1.150e+00;-4.000e-01;-3.375e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.809582000;1.150e+00;-6.667e-01;-5.624e-01;-5.797e-01;-4.891e-01;9.813e-01;1.101e+00;-5.810e-01;-4.602e-01;1.150e+00;-4.000e-01;-3.375e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.810582000;1.150e+00;-6.667e-01;-5.625e-01;-5.797e-01;-4.891e-01;9.813e-01;1.101e+00;-5.810e-01;-4.602e-01;1.150e+00;-4.000e-01;-3.375e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.860582000;1.150e+00;-6.667e-01;-5.625e-01;-5.797e-01;-4.891e-01;9.813e-01;1.101e+00;-5.810e-01;-4.602e-01;1.150e+00;-4.000e-01;-3.375e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.861582000;1.150e+00;-6.667e-01;-5.625e-01;-5.797e-01;-4.891e-01;9.812e-01;1.101e+00;-5.810e-01;-4.602e-01;1.150e+00;-4.000e-01;-3.375e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.879582000;1.150e+00;-6.667e-01;-5.625e-01;-5.797e-01;-4.891e-01;9.812e-01;1.101e+00;-5.810e-01;-4.602e-01;1.150e+00;-4.000e-01;-3.375e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.880582000;1.150e+00;-6.667e-01;-5.625e-01;-5.797e-01;-4.891e-01;9.812e-01;1.101e+00;-5.810e-01;-4.603e-01;1.150e+00;-4.000e-01;-3.375e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.886582000;1.150e+00;-6.667e-01;-5.625e-01;-5.797e-01;-4.891e-01;9.812e-01;1.101e+00;-5.810e-01;-4.603e-01;1.150e+00;-4.000e-01;-3.375e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.887582000;1.150e+00;-6.667e-01;-5.625e-01;-5.797e-01;-4.892e-01;9.812e-01;1.101e+00;-5.810e-01;-4.603e-01;1.150e+00;-4.000e-01;-3.375e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.915582000;1.150e+00;-6.667e-01;-5.625e-01;-5.797e-01;-4.892e-01;9.812e-01;1.101e+00;-5.810e-01;-4.603e-01;1.150e+00;-4.000e-01;-3.375e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.916582000;1.150e+00;-6.667e-01;-5.626e-01;-5.797e-01;-4.892e-01;9.812e-01;1.101e+00;-5.810e-01;-4.603e-01;1.150e+00;-4.000e-01;-3.375e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.949582000;1.150e+00;-6.667e-01;-5.626e-01;-5.797e-01;-4.892e-01;9.812e-01;1.101e+00;-5.810e-01;-4.603e-01;1.150e+00;-4.000e-01;-3.375e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
39.950582000;1.150e+00;-6.667e-01;-5.626e-01;-5.797e-01;-4.892e-01;9.812e-01;1.101e+00;-5.810e-01;-4.603e-01;1.150e+00;-4.000e-01;-3.376e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.000582000;1.150e+00;-6.667e-01;-5.626e-01;-5.797e-01;-4.892e-01;9.812e-01;1.101e+00;-5.810e-01;-4.603e-01;1.150e+00;-4.000e-01;-3.376e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.001582000;1.150e+00;-6.667e-01;-5.626e-01;-5.797e-01;-4.892e-01;9.812e-01;1.101e+00;-5.810e-01;-4.604e-01;1.150e+00;-4.000e-01;-3.376e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.007582000;1.150e+00;-6.667e-01;-5.626e-01;-5.797e-01;-4.892e-01;9.812e-01;1.101e+00;-5.810e-01;-4.604e-01;1.150e+00;-4.000e-01;-3.376e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.008582000;1.150e+00;-6.667e-01;-5.626e-01;-5.797e-01;-4.893e-01;9.812e-01;1.101e+00;-5.810e-01;-4.604e-01;1.150e+00;-4.000e-01;-3.376e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.021582000;1.150e+00;-6.667e-01;-5.626e-01;-5.797e-01;-4.893e-01;9.812e-01;1.101e+00;-5.810e-01;-4.604e-01;1.150e+00;-4.000e-01;-3.376e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.022582000;1.150e+00;-6.667e-01;-5.627e-01;-5.797e-01;-4.893e-01;9.812e-01;1.101e+00;-5.810e-01;-4.604e-01;1.150e+00;-4.000e-01;-3.376e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.119582000;1.150e+00;-6.667e-01;-5.627e-01;-5.797e-01;-4.893e-01;9.812e-01;1.101e+00;-5.810e-01;-4.604e-01;1.150e+00;-4.000e-01;-3.376e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.120582000;1.150e+00;-6.667e-01;-5.627e-01;-5.797e-01;-4.893e-01;9.812e-01;1.101e+00;-5.810e-01;-4.605e-01;1.150e+00;-4.000e-01;-3.376e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.125582000;1.150e+00;-6.667e-01;-5.627e-01;-5.797e-01;-4.893e-01;9.812e-01;1.101e+00;-5.810e-01;-4.605e-01;1.150e+00;-4.000e-01;-3.376e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.126582000;1.150e+00;-6.667e-01;-5.628e-01;-5.797e-01;-4.893e-01;9.812e-01;1.101e+00;-5.810e-01;-4.605e-01;1.150e+00;-4.000e-01;-3.377e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.128582000;1.150e+00;-6.667e-01;-5.628e-01;-5.797e-01;-4.893e-01;9.812e-01;1.101e+00;-5.810e-01;-4.605e-01;1.150e+00;-4.000e-01;-3.377e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.129582000;1.150e+00;-6.667e-01;-5.628e-01;-5.797e-01;-4.894e-01;9.812e-01;1.101e+00;-5.810e-01;-4.605e-01;1.150e+00;-4.000e-01;-3.377e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.212582000;1.150e+00;-6.667e-01;-5.628e-01;-5.797e-01;-4.894e-01;9.812e-01;1.101e+00;-5.810e-01;-4.605e-01;1.150e+00;-4.000e-01;-3.377e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.213582000;1.150e+00;-6.667e-01;-5.628e-01;-5.797e-01;-4.894e-01;9.811e-01;1.101e+00;-5.810e-01;-4.605e-01;1.150e+00;-4.000e-01;-3.377e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.231582000;1.150e+00;-6.667e-01;-5.628e-01;-5.797e-01;-4.894e-01;9.811e-01;1.101e+00;-5.810e-01;-4.605e-01;1.150e+00;-4.000e-01;-3.377e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.232582000;1.150e+00;-6.667e-01;-5.629e-01;-5.797e-01;-4.894e-01;9.811e-01;1.101e+00;-5.810e-01;-4.605e-01;1.150e+00;-4.000e-01;-3.377e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.241582000;1.150e+00;-6.667e-01;-5.629e-01;-5.797e-01;-4.894e-01;9.811e-01;1.101e+00;-5.810e-01;-4.605e-01;1.150e+00;-4.000e-01;-3.377e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.242582000;1.150e+00;-6.667e-01;-5.629e-01;-5.797e-01;-4.894e-01;9.811e-01;1.101e+00;-5.810e-01;-4.606e-01;1.150e+00;-4.000e-01;-3.377e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.250582000;1.150e+00;-6.667e-01;-5.629e-01;-5.797e-01;-4.894e-01;9.811e-01;1.101e+00;-5.810e-01;-4.606e-01;1.150e+00;-4.000e-01;-3.377e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.251582000;1.150e+00;-6.667e-01;-5.629e-01;-5.797e-01;-4.895e-01;9.811e-01;1.101e+00;-5.810e-01;-4.606e-01;1.150e+00;-4.000e-01;-3.377e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.304582000;1.150e+00;-6.667e-01;-5.629e-01;-5.797e-01;-4.895e-01;9.811e-01;1.101e+00;-5.810e-01;-4.606e-01;1.150e+00;-4.000e-01;-3.377e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.305582000;1.150e+00;-6.667e-01;-5.629e-01;-5.797e-01;-4.895e-01;9.811e-01;1.101e+00;-5.810e-01;-4.606e-01;1.150e+00;-4.000e-01;-3.378e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.338582000;1.150e+00;-6.667e-01;-5.629e-01;-5.797e-01;-4.895e-01;9.811e-01;1.101e+00;-5.810e-01;-4.606e-01;1.150e+00;-4.000e-01;-3.378e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.339582000;1.150e+00;-6.667e-01;-5.630e-01;-5.797e-01;-4.895e-01;9.811e-01;1.101e+00;-5.810e-01;-4.606e-01;1.150e+00;-4.000e-01;-3.378e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.364582000;1.150e+00;-6.667e-01;-5.630e-01;-5.797e-01;-4.895e-01;9.811e-01;1.101e+00;-5.810e-01;-4.606e-01;1.150e+00;-4.000e-01;-3.378e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.365582000;1.150e+00;-6.667e-01;-5.630e-01;-5.797e-01;-4.895e-01;9.811e-01;1.101e+00;-5.810e-01;-4.607e-01;1.150e+00;-4.000e-01;-3.378e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.373582000;1.150e+00;-6.667e-01;-5.630e-01;-5.797e-01;-4.895e-01;9.811e-01;1.101e+00;-5.810e-01;-4.607e-01;1.150e+00;-4.000e-01;-3.378e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.374582000;1.150e+00;-6.667e-01;-5.630e-01;-5.797e-01;-4.896e-01;9.811e-01;1.101e+00;-5.810e-01;-4.607e-01;1.150e+00;-4.000e-01;-3.378e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.445582000;1.150e+00;-6.667e-01;-5.630e-01;-5.797e-01;-4.896e-01;9.811e-01;1.101e+00;-5.810e-01;-4.607e-01;1.150e+00;-4.000e-01;-3.378e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.446582000;1.150e+00;-6.667e-01;-5.631e-01;-5.797e-01;-4.896e-01;9.811e-01;1.101e+00;-5.810e-01;-4.607e-01;1.150e+00;-4.000e-01;-3.378e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.483582000;1.150e+00;-6.667e-01;-5.631e-01;-5.797e-01;-4.896e-01;9.811e-01;1.101e+00;-5.810e-01;-4.607e-01;1.150e+00;-4.000e-01;-3.378e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.484582000;1.150e+00;-6.667e-01;-5.631e-01;-5.797e-01;-4.896e-01;9.811e-01;1.101e+00;-5.810e-01;-4.607e-01;1.150e+00;-4.000e-01;-3.379e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.487582000;1.150e+00;-6.667e-01;-5.631e-01;-5.797e-01;-4.896e-01;9.811e-01;1.101e+00;-5.810e-01;-4.607e-01;1.150e+00;-4.000e-01;-3.379e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.488582000;1.150e+00;-6.667e-01;-5.631e-01;-5.797e-01;-4.896e-01;9.811e-01;1.101e+00;-5.810e-01;-4.608e-01;1.150e+00;-4.000e-01;-3.379e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.497582000;1.150e+00;-6.667e-01;-5.631e-01;-5.797e-01;-4.896e-01;9.811e-01;1.101e+00;-5.810e-01;-4.608e-01;1.150e+00;-4.000e-01;-3.379e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.498582000;1.150e+00;-6.667e-01;-5.631e-01;-5.797e-01;-4.897e-01;9.811e-01;1.101e+00;-5.810e-01;-4.608e-01;1.150e+00;-4.000e-01;-3.379e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.553582000;1.150e+00;-6.667e-01;-5.631e-01;-5.797e-01;-4.897e-01;9.811e-01;1.101e+00;-5.810e-01;-4.608e-01;1.150e+00;-4.000e-01;-3.379e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.554582000;1.150e+00;-6.667e-01;-5.632e-01;-5.797e-01;-4.897e-01;9.811e-01;1.101e+00;-5.810e-01;-4.608e-01;1.150e+00;-4.000e-01;-3.379e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.570582000;1.150e+00;-6.667e-01;-5.632e-01;-5.797e-01;-4.897e-01;9.811e-01;1.101e+00;-5.810e-01;-4.608e-01;1.150e+00;-4.000e-01;-3.379e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.571582000;1.150e+00;-6.667e-01;-5.632e-01;-5.797e-01;-4.897e-01;9.810e-01;1.101e+00;-5.810e-01;-4.608e-01;1.150e+00;-4.000e-01;-3.379e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.610582000;1.150e+00;-6.667e-01;-5.632e-01;-5.797e-01;-4.897e-01;9.810e-01;1.101e+00;-5.810e-01;-4.608e-01;1.150e+00;-4.000e-01;-3.379e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.611582000;1.150e+00;-6.667e-01;-5.632e-01;-5.797e-01;-4.897e-01;9.810e-01;1.101e+00;-5.810e-01;-4.609e-01;1.150e+00;-4.000e-01;-3.379e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.621582000;1.150e+00;-6.667e-01;-5.632e-01;-5.797e-01;-4.897e-01;9.810e-01;1.101e+00;-5.810e-01;-4.609e-01;1.150e+00;-4.000e-01;-3.379e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.622582000;1.150e+00;-6.667e-01;-5.632e-01;-5.797e-01;-4.898e-01;9.810e-01;1.101e+00;-5.810e-01;-4.609e-01;1.150e+00;-4.000e-01;-3.379e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.661582000;1.150e+00;-6.667e-01;-5.632e-01;-5.797e-01;-4.898e-01;9.810e-01;1.101e+00;-5.810e-01;-4.609e-01;1.150e+00;-4.000e-01;-3.379e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.662582000;1.150e+00;-6.667e-01;-5.633e-01;-5.797e-01;-4.898e-01;9.810e-01;1.101e+00;-5.810e-01;-4.609e-01;1.150e+00;-4.000e-01;-3.379e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.663582000;1.150e+00;-6.667e-01;-5.633e-01;-5.797e-01;-4.898e-01;9.810e-01;1.101e+00;-5.810e-01;-4.609e-01;1.150e+00;-4.000e-01;-3.379e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.664582000;1.150e+00;-6.667e-01;-5.633e-01;-5.797e-01;-4.898e-01;9.810e-01;1.101e+00;-5.810e-01;-4.609e-01;1.150e+00;-4.000e-01;-3.380e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.734582000;1.150e+00;-6.667e-01;-5.633e-01;-5.797e-01;-4.898e-01;9.810e-01;1.101e+00;-5.810e-01;-4.609e-01;1.150e+00;-4.000e-01;-3.380e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.735582000;1.150e+00;-6.667e-01;-5.633e-01;-5.797e-01;-4.898e-01;9.810e-01;1.101e+00;-5.810e-01;-4.610e-01;1.150e+00;-4.000e-01;-3.380e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.747582000;1.150e+00;-6.667e-01;-5.633e-01;-5.797e-01;-4.898e-01;9.810e-01;1.101e+00;-5.810e-01;-4.610e-01;1.150e+00;-4.000e-01;-3.380e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.748582000;1.150e+00;-6.667e-01;-5.633e-01;-5.797e-01;-4.899e-01;9.810e-01;1.101e+00;-5.810e-01;-4.610e-01;1.150e+00;-4.000e-01;-3.380e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.770582000;1.150e+00;-6.667e-01;-5.633e-01;-5.797e-01;-4.899e-01;9.810e-01;1.101e+00;-5.810e-01;-4.610e-01;1.150e+00;-4.000e-01;-3.380e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.771582000;1.150e+00;-6.667e-01;-5.634e-01;-5.797e-01;-4.899e-01;9.810e-01;1.101e+00;-5.810e-01;-4.610e-01;1.150e+00;-4.000e-01;-3.380e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.843582000;1.150e+00;-6.667e-01;-5.634e-01;-5.797e-01;-4.899e-01;9.810e-01;1.101e+00;-5.810e-01;-4.610e-01;1.150e+00;-4.000e-01;-3.380e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.844582000;1.150e+00;-6.667e-01;-5.634e-01;-5.797e-01;-4.899e-01;9.810e-01;1.101e+00;-5.810e-01;-4.610e-01;1.150e+00;-4.000e-01;-3.381e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.860582000;1.150e+00;-6.667e-01;-5.634e-01;-5.797e-01;-4.899e-01;9.810e-01;1.101e+00;-5.810e-01;-4.610e-01;1.150e+00;-4.000e-01;-3.381e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.861582000;1.150e+00;-6.667e-01;-5.634e-01;-5.797e-01;-4.899e-01;9.810e-01;1.101e+00;-5.810e-01;-4.611e-01;1.150e+00;-4.000e-01;-3.381e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.872582000;1.150e+00;-6.667e-01;-5.634e-01;-5.797e-01;-4.899e-01;9.810e-01;1.101e+00;-5.810e-01;-4.611e-01;1.150e+00;-4.000e-01;-3.381e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.873582000;1.150e+00;-6.667e-01;-5.634e-01;-5.797e-01;-4.900e-01;9.810e-01;1.101e+00;-5.810e-01;-4.611e-01;1.150e+00;-4.000e-01;-3.381e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.880582000;1.150e+00;-6.667e-01;-5.634e-01;-5.797e-01;-4.900e-01;9.810e-01;1.101e+00;-5.810e-01;-4.611e-01;1.150e+00;-4.000e-01;-3.381e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.881582000;1.150e+00;-6.667e-01;-5.635e-01;-5.797e-01;-4.900e-01;9.810e-01;1.101e+00;-5.810e-01;-4.611e-01;1.150e+00;-4.000e-01;-3.381e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.934582000;1.150e+00;-6.667e-01;-5.635e-01;-5.797e-01;-4.900e-01;9.810e-01;1.101e+00;-5.810e-01;-4.611e-01;1.150e+00;-4.000e-01;-3.381e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.935582000;1.150e+00;-6.667e-01;-5.635e-01;-5.797e-01;-4.900e-01;9.809e-01;1.101e+00;-5.810e-01;-4.611e-01;1.150e+00;-4.000e-01;-3.381e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.986582000;1.150e+00;-6.667e-01;-5.635e-01;-5.797e-01;-4.900e-01;9.809e-01;1.101e+00;-5.810e-01;-4.611e-01;1.150e+00;-4.000e-01;-3.381e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.987582000;1.150e+00;-6.667e-01;-5.635e-01;-5.797e-01;-4.900e-01;9.809e-01;1.101e+00;-5.810e-01;-4.612e-01;1.150e+00;-4.000e-01;-3.381e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.992582000;1.150e+00;-6.667e-01;-5.635e-01;-5.797e-01;-4.900e-01;9.809e-01;1.101e+00;-5.810e-01;-4.612e-01;1.150e+00;-4.000e-01;-3.381e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.993582000;1.150e+00;-6.667e-01;-5.636e-01;-5.797e-01;-4.900e-01;9.809e-01;1.101e+00;-5.810e-01;-4.612e-01;1.150e+00;-4.000e-01;-3.381e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
40.999582000;1.150e+00;-6.667e-01;-5.636e-01;-5.797e-01;-4.900e-01;9.809e-01;1.101e+00;-5.810e-01;-4.612e-01;1.150e+00;-4.000e-01;-3.381e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.000582000;1.150e+00;-6.667e-01;-5.636e-01;-5.797e-01;-4.901e-01;9.809e-01;1.101e+00;-5.810e-01;-4.612e-01;1.150e+00;-4.000e-01;-3.381e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.027582000;1.150e+00;-6.667e-01;-5.636e-01;-5.797e-01;-4.901e-01;9.809e-01;1.101e+00;-5.810e-01;-4.612e-01;1.150e+00;-4.000e-01;-3.381e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.028582000;1.150e+00;-6.667e-01;-5.636e-01;-5.797e-01;-4.901e-01;9.809e-01;1.101e+00;-5.810e-01;-4.612e-01;1.150e+00;-4.000e-01;-3.382e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.102582000;1.150e+00;-6.667e-01;-5.636e-01;-5.797e-01;-4.901e-01;9.809e-01;1.101e+00;-5.810e-01;-4.612e-01;1.150e+00;-4.000e-01;-3.382e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.103582000;1.150e+00;-6.667e-01;-5.637e-01;-5.797e-01;-4.901e-01;9.809e-01;1.101e+00;-5.810e-01;-4.612e-01;1.150e+00;-4.000e-01;-3.382e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.113582000;1.150e+00;-6.667e-01;-5.637e-01;-5.797e-01;-4.901e-01;9.809e-01;1.101e+00;-5.810e-01;-4.612e-01;1.150e+00;-4.000e-01;-3.382e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.114582000;1.150e+00;-6.667e-01;-5.637e-01;-5.797e-01;-4.901e-01;9.809e-01;1.101e+00;-5.810e-01;-4.613e-01;1.150e+00;-4.000e-01;-3.382e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.126582000;1.150e+00;-6.667e-01;-5.637e-01;-5.797e-01;-4.901e-01;9.809e-01;1.101e+00;-5.810e-01;-4.613e-01;1.150e+00;-4.000e-01;-3.382e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.127582000;1.150e+00;-6.667e-01;-5.637e-01;-5.797e-01;-4.902e-01;9.809e-01;1.101e+00;-5.810e-01;-4.613e-01;1.150e+00;-4.000e-01;-3.382e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.214582000;1.150e+00;-6.667e-01;-5.637e-01;-5.797e-01;-4.902e-01;9.809e-01;1.101e+00;-5.810e-01;-4.613e-01;1.150e+00;-4.000e-01;-3.382e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.215582000;1.150e+00;-6.667e-01;-5.638e-01;-5.797e-01;-4.902e-01;9.809e-01;1.101e+00;-5.810e-01;-4.613e-01;1.150e+00;-4.000e-01;-3.383e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.239582000;1.150e+00;-6.667e-01;-5.638e-01;-5.797e-01;-4.902e-01;9.809e-01;1.101e+00;-5.810e-01;-4.613e-01;1.150e+00;-4.000e-01;-3.383e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.240582000;1.150e+00;-6.667e-01;-5.638e-01;-5.797e-01;-4.902e-01;9.809e-01;1.101e+00;-5.810e-01;-4.614e-01;1.150e+00;-4.000e-01;-3.383e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.255582000;1.150e+00;-6.667e-01;-5.638e-01;-5.797e-01;-4.902e-01;9.809e-01;1.101e+00;-5.810e-01;-4.614e-01;1.150e+00;-4.000e-01;-3.383e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
