time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
41.256582000;1.150e+00;-6.667e-01;-5.638e-01;-5.797e-01;-4.903e-01;9.809e-01;1.101e+00;-5.810e-01;-4.614e-01;1.150e+00;-4.000e-01;-3.383e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.304582000;1.150e+00;-6.667e-01;-5.638e-01;-5.797e-01;-4.903e-01;9.809e-01;1.101e+00;-5.810e-01;-4.614e-01;1.150e+00;-4.000e-01;-3.383e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.305582000;1.150e+00;-6.667e-01;-5.638e-01;-5.797e-01;-4.903e-01;9.808e-01;1.101e+00;-5.810e-01;-4.614e-01;1.150e+00;-4.000e-01;-3.383e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.324582000;1.150e+00;-6.667e-01;-5.638e-01;-5.797e-01;-4.903e-01;9.808e-01;1.101e+00;-5.810e-01;-4.614e-01;1.150e+00;-4.000e-01;-3.383e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.325582000;1.150e+00;-6.667e-01;-5.639e-01;-5.797e-01;-4.903e-01;9.808e-01;1.101e+00;-5.810e-01;-4.614e-01;1.150e+00;-4.000e-01;-3.383e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.367582000;1.150e+00;-6.667e-01;-5.639e-01;-5.797e-01;-4.903e-01;9.808e-01;1.101e+00;-5.810e-01;-4.614e-01;1.150e+00;-4.000e-01;-3.383e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.368582000;1.150e+00;-6.667e-01;-5.639e-01;-5.797e-01;-4.903e-01;9.808e-01;1.101e+00;-5.810e-01;-4.615e-01;1.150e+00;-4.000e-01;-3.383e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.384582000;1.150e+00;-6.667e-01;-5.639e-01;-5.797e-01;-4.903e-01;9.808e-01;1.101e+00;-5.810e-01;-4.615e-01;1.150e+00;-4.000e-01;-3.383e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.385582000;1.150e+00;-6.667e-01;-5.639e-01;-5.797e-01;-4.904e-01;9.808e-01;1.101e+00;-5.810e-01;-4.615e-01;1.150e+00;-4.000e-01;-3.383e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.400582000;1.150e+00;-6.667e-01;-5.639e-01;-5.797e-01;-4.904e-01;9.808e-01;1.101e+00;-5.810e-01;-4.615e-01;1.150e+00;-4.000e-01;-3.383e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.401582000;1.150e+00;-6.667e-01;-5.639e-01;-5.797e-01;-4.904e-01;9.808e-01;1.101e+00;-5.810e-01;-4.615e-01;1.150e+00;-4.000e-01;-3.384e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.436582000;1.150e+00;-6.667e-01;-5.639e-01;-5.797e-01;-4.904e-01;9.808e-01;1.101e+00;-5.810e-01;-4.615e-01;1.150e+00;-4.000e-01;-3.384e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.437582000;1.150e+00;-6.667e-01;-5.640e-01;-5.797e-01;-4.904e-01;9.808e-01;1.101e+00;-5.810e-01;-4.615e-01;1.150e+00;-4.000e-01;-3.384e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.497582000;1.150e+00;-6.667e-01;-5.640e-01;-5.797e-01;-4.904e-01;9.808e-01;1.101e+00;-5.810e-01;-4.615e-01;1.150e+00;-4.000e-01;-3.384e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.498582000;1.150e+00;-6.667e-01;-5.640e-01;-5.797e-01;-4.904e-01;9.808e-01;1.101e+00;-5.810e-01;-4.616e-01;1.150e+00;-4.000e-01;-3.384e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.513582000;1.150e+00;-6.667e-01;-5.640e-01;-5.797e-01;-4.904e-01;9.808e-01;1.101e+00;-5.810e-01;-4.616e-01;1.150e+00;-4.000e-01;-3.384e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.514582000;1.150e+00;-6.667e-01;-5.640e-01;-5.797e-01;-4.905e-01;9.808e-01;1.101e+00;-5.810e-01;-4.616e-01;1.150e+00;-4.000e-01;-3.384e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.549582000;1.150e+00;-6.667e-01;-5.640e-01;-5.797e-01;-4.905e-01;9.808e-01;1.101e+00;-5.810e-01;-4.616e-01;1.150e+00;-4.000e-01;-3.384e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.550582000;1.150e+00;-6.667e-01;-5.641e-01;-5.797e-01;-4.905e-01;9.808e-01;1.101e+00;-5.810e-01;-4.616e-01;1.150e+00;-4.000e-01;-3.384e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.589582000;1.150e+00;-6.667e-01;-5.641e-01;-5.797e-01;-4.905e-01;9.808e-01;1.101e+00;-5.810e-01;-4.616e-01;1.150e+00;-4.000e-01;-3.384e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.590582000;1.150e+00;-6.667e-01;-5.641e-01;-5.797e-01;-4.905e-01;9.808e-01;1.101e+00;-5.810e-01;-4.616e-01;1.150e+00;-4.000e-01;-3.385e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.625582000;1.150e+00;-6.667e-01;-5.641e-01;-5.797e-01;-4.905e-01;9.808e-01;1.101e+00;-5.810e-01;-4.616e-01;1.150e+00;-4.000e-01;-3.385e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.626582000;1.150e+00;-6.667e-01;-5.641e-01;-5.797e-01;-4.905e-01;9.808e-01;1.101e+00;-5.810e-01;-4.617e-01;1.150e+00;-4.000e-01;-3.385e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.644582000;1.150e+00;-6.667e-01;-5.641e-01;-5.797e-01;-4.905e-01;9.808e-01;1.101e+00;-5.810e-01;-4.617e-01;1.150e+00;-4.000e-01;-3.385e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.645582000;1.150e+00;-6.667e-01;-5.641e-01;-5.797e-01;-4.906e-01;9.808e-01;1.101e+00;-5.810e-01;-4.617e-01;1.150e+00;-4.000e-01;-3.385e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.663582000;1.150e+00;-6.667e-01;-5.641e-01;-5.797e-01;-4.906e-01;9.808e-01;1.101e+00;-5.810e-01;-4.617e-01;1.150e+00;-4.000e-01;-3.385e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.664582000;1.150e+00;-6.667e-01;-5.642e-01;-5.797e-01;-4.906e-01;9.808e-01;1.101e+00;-5.810e-01;-4.617e-01;1.150e+00;-4.000e-01;-3.385e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.685582000;1.150e+00;-6.667e-01;-5.642e-01;-5.797e-01;-4.906e-01;9.808e-01;1.101e+00;-5.810e-01;-4.617e-01;1.150e+00;-4.000e-01;-3.385e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.686582000;1.150e+00;-6.667e-01;-5.642e-01;-5.797e-01;-4.906e-01;9.807e-01;1.101e+00;-5.810e-01;-4.617e-01;1.150e+00;-4.000e-01;-3.385e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.756582000;1.150e+00;-6.667e-01;-5.642e-01;-5.797e-01;-4.906e-01;9.807e-01;1.101e+00;-5.810e-01;-4.617e-01;1.150e+00;-4.000e-01;-3.385e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.757582000;1.150e+00;-6.667e-01;-5.642e-01;-5.797e-01;-4.906e-01;9.807e-01;1.101e+00;-5.810e-01;-4.618e-01;1.150e+00;-4.000e-01;-3.385e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.775582000;1.150e+00;-6.667e-01;-5.642e-01;-5.797e-01;-4.906e-01;9.807e-01;1.101e+00;-5.810e-01;-4.618e-01;1.150e+00;-4.000e-01;-3.385e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.776582000;1.150e+00;-6.667e-01;-5.642e-01;-5.797e-01;-4.907e-01;9.807e-01;1.101e+00;-5.810e-01;-4.618e-01;1.150e+00;-4.000e-01;-3.385e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.777582000;1.150e+00;-6.667e-01;-5.642e-01;-5.797e-01;-4.907e-01;9.807e-01;1.101e+00;-5.810e-01;-4.618e-01;1.150e+00;-4.000e-01;-3.385e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.778582000;1.150e+00;-6.667e-01;-5.643e-01;-5.797e-01;-4.907e-01;9.807e-01;1.101e+00;-5.810e-01;-4.618e-01;1.150e+00;-4.000e-01;-3.386e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.888582000;1.150e+00;-6.667e-01;-5.643e-01;-5.797e-01;-4.907e-01;9.807e-01;1.101e+00;-5.810e-01;-4.618e-01;1.150e+00;-4.000e-01;-3.386e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.889582000;1.150e+00;-6.667e-01;-5.643e-01;-5.797e-01;-4.907e-01;9.807e-01;1.101e+00;-5.810e-01;-4.619e-01;1.150e+00;-4.000e-01;-3.386e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.892582000;1.150e+00;-6.667e-01;-5.643e-01;-5.797e-01;-4.907e-01;9.807e-01;1.101e+00;-5.810e-01;-4.619e-01;1.150e+00;-4.000e-01;-3.386e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.893582000;1.150e+00;-6.667e-01;-5.644e-01;-5.797e-01;-4.907e-01;9.807e-01;1.101e+00;-5.810e-01;-4.619e-01;1.150e+00;-4.000e-01;-3.386e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.907582000;1.150e+00;-6.667e-01;-5.644e-01;-5.797e-01;-4.907e-01;9.807e-01;1.101e+00;-5.810e-01;-4.619e-01;1.150e+00;-4.000e-01;-3.386e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.908582000;1.150e+00;-6.667e-01;-5.644e-01;-5.797e-01;-4.908e-01;9.807e-01;1.101e+00;-5.810e-01;-4.619e-01;1.150e+00;-4.000e-01;-3.386e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.969582000;1.150e+00;-6.667e-01;-5.644e-01;-5.797e-01;-4.908e-01;9.807e-01;1.101e+00;-5.810e-01;-4.619e-01;1.150e+00;-4.000e-01;-3.386e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
41.970582000;1.150e+00;-6.667e-01;-5.644e-01;-5.797e-01;-4.908e-01;9.807e-01;1.101e+00;-5.810e-01;-4.619e-01;1.150e+00;-4.000e-01;-3.387e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.007582000;1.150e+00;-6.667e-01;-5.644e-01;-5.797e-01;-4.908e-01;9.807e-01;1.101e+00;-5.810e-01;-4.619e-01;1.150e+00;-4.000e-01;-3.387e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.008582000;1.150e+00;-6.667e-01;-5.645e-01;-5.797e-01;-4.908e-01;9.807e-01;1.101e+00;-5.810e-01;-4.619e-01;1.150e+00;-4.000e-01;-3.387e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.020582000;1.150e+00;-6.667e-01;-5.645e-01;-5.797e-01;-4.908e-01;9.807e-01;1.101e+00;-5.810e-01;-4.619e-01;1.150e+00;-4.000e-01;-3.387e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.021582000;1.150e+00;-6.667e-01;-5.645e-01;-5.797e-01;-4.908e-01;9.807e-01;1.101e+00;-5.810e-01;-4.620e-01;1.150e+00;-4.000e-01;-3.387e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.040582000;1.150e+00;-6.667e-01;-5.645e-01;-5.797e-01;-4.908e-01;9.807e-01;1.101e+00;-5.810e-01;-4.620e-01;1.150e+00;-4.000e-01;-3.387e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.041582000;1.150e+00;-6.667e-01;-5.645e-01;-5.797e-01;-4.909e-01;9.807e-01;1.101e+00;-5.810e-01;-4.620e-01;1.150e+00;-4.000e-01;-3.387e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.068582000;1.150e+00;-6.667e-01;-5.645e-01;-5.797e-01;-4.909e-01;9.807e-01;1.101e+00;-5.810e-01;-4.620e-01;1.150e+00;-4.000e-01;-3.387e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.069582000;1.150e+00;-6.667e-01;-5.645e-01;-5.797e-01;-4.909e-01;9.806e-01;1.101e+00;-5.810e-01;-4.620e-01;1.150e+00;-4.000e-01;-3.387e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.125582000;1.150e+00;-6.667e-01;-5.645e-01;-5.797e-01;-4.909e-01;9.806e-01;1.101e+00;-5.810e-01;-4.620e-01;1.150e+00;-4.000e-01;-3.387e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.126582000;1.150e+00;-6.667e-01;-5.646e-01;-5.797e-01;-4.909e-01;9.806e-01;1.101e+00;-5.810e-01;-4.620e-01;1.150e+00;-4.000e-01;-3.387e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.154582000;1.150e+00;-6.667e-01;-5.646e-01;-5.797e-01;-4.909e-01;9.806e-01;1.101e+00;-5.810e-01;-4.620e-01;1.150e+00;-4.000e-01;-3.387e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.155582000;1.150e+00;-6.667e-01;-5.646e-01;-5.797e-01;-4.909e-01;9.806e-01;1.101e+00;-5.810e-01;-4.621e-01;1.150e+00;-4.000e-01;-3.387e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.164582000;1.150e+00;-6.667e-01;-5.646e-01;-5.797e-01;-4.909e-01;9.806e-01;1.101e+00;-5.810e-01;-4.621e-01;1.150e+00;-4.000e-01;-3.387e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.165582000;1.150e+00;-6.667e-01;-5.646e-01;-5.797e-01;-4.909e-01;9.806e-01;1.101e+00;-5.810e-01;-4.621e-01;1.150e+00;-4.000e-01;-3.388e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.174582000;1.150e+00;-6.667e-01;-5.646e-01;-5.797e-01;-4.909e-01;9.806e-01;1.101e+00;-5.810e-01;-4.621e-01;1.150e+00;-4.000e-01;-3.388e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.175582000;1.150e+00;-6.667e-01;-5.646e-01;-5.797e-01;-4.910e-01;9.806e-01;1.101e+00;-5.810e-01;-4.621e-01;1.150e+00;-4.000e-01;-3.388e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.242582000;1.150e+00;-6.667e-01;-5.646e-01;-5.797e-01;-4.910e-01;9.806e-01;1.101e+00;-5.810e-01;-4.621e-01;1.150e+00;-4.000e-01;-3.388e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.243582000;1.150e+00;-6.667e-01;-5.647e-01;-5.797e-01;-4.910e-01;9.806e-01;1.101e+00;-5.810e-01;-4.621e-01;1.150e+00;-4.000e-01;-3.388e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.286582000;1.150e+00;-6.667e-01;-5.647e-01;-5.797e-01;-4.910e-01;9.806e-01;1.101e+00;-5.810e-01;-4.621e-01;1.150e+00;-4.000e-01;-3.388e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.287582000;1.150e+00;-6.667e-01;-5.647e-01;-5.797e-01;-4.910e-01;9.806e-01;1.101e+00;-5.810e-01;-4.622e-01;1.150e+00;-4.000e-01;-3.388e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.309582000;1.150e+00;-6.667e-01;-5.647e-01;-5.797e-01;-4.910e-01;9.806e-01;1.101e+00;-5.810e-01;-4.622e-01;1.150e+00;-4.000e-01;-3.388e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.310582000;1.150e+00;-6.667e-01;-5.647e-01;-5.797e-01;-4.911e-01;9.806e-01;1.101e+00;-5.810e-01;-4.622e-01;1.150e+00;-4.000e-01;-3.388e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.360582000;1.150e+00;-6.667e-01;-5.647e-01;-5.797e-01;-4.911e-01;9.806e-01;1.101e+00;-5.810e-01;-4.622e-01;1.150e+00;-4.000e-01;-3.388e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.361582000;1.150e+00;-6.667e-01;-5.648e-01;-5.797e-01;-4.911e-01;9.806e-01;1.101e+00;-5.810e-01;-4.622e-01;1.150e+00;-4.000e-01;-3.389e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.421582000;1.150e+00;-6.667e-01;-5.648e-01;-5.797e-01;-4.911e-01;9.806e-01;1.101e+00;-5.810e-01;-4.622e-01;1.150e+00;-4.000e-01;-3.389e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.422582000;1.150e+00;-6.667e-01;-5.648e-01;-5.797e-01;-4.911e-01;9.806e-01;1.101e+00;-5.810e-01;-4.623e-01;1.150e+00;-4.000e-01;-3.389e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.444582000;1.150e+00;-6.667e-01;-5.648e-01;-5.797e-01;-4.911e-01;9.806e-01;1.101e+00;-5.810e-01;-4.623e-01;1.150e+00;-4.000e-01;-3.389e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.445582000;1.150e+00;-6.667e-01;-5.648e-01;-5.797e-01;-4.912e-01;9.806e-01;1.101e+00;-5.810e-01;-4.623e-01;1.150e+00;-4.000e-01;-3.389e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.459582000;1.150e+00;-6.667e-01;-5.648e-01;-5.797e-01;-4.912e-01;9.806e-01;1.101e+00;-5.810e-01;-4.623e-01;1.150e+00;-4.000e-01;-3.389e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.460582000;1.150e+00;-6.667e-01;-5.648e-01;-5.797e-01;-4.912e-01;9.805e-01;1.101e+00;-5.810e-01;-4.623e-01;1.150e+00;-4.000e-01;-3.389e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.478582000;1.150e+00;-6.667e-01;-5.648e-01;-5.797e-01;-4.912e-01;9.805e-01;1.101e+00;-5.810e-01;-4.623e-01;1.150e+00;-4.000e-01;-3.389e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.479582000;1.150e+00;-6.667e-01;-5.649e-01;-5.797e-01;-4.912e-01;9.805e-01;1.101e+00;-5.810e-01;-4.623e-01;1.150e+00;-4.000e-01;-3.389e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.557582000;1.150e+00;-6.667e-01;-5.649e-01;-5.797e-01;-4.912e-01;9.805e-01;1.101e+00;-5.810e-01;-4.623e-01;1.150e+00;-4.000e-01;-3.389e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.558582000;1.150e+00;-6.667e-01;-5.649e-01;-5.797e-01;-4.912e-01;9.805e-01;1.101e+00;-5.810e-01;-4.624e-01;1.150e+00;-4.000e-01;-3.390e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.581582000;1.150e+00;-6.667e-01;-5.649e-01;-5.797e-01;-4.912e-01;9.805e-01;1.101e+00;-5.810e-01;-4.624e-01;1.150e+00;-4.000e-01;-3.390e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.582582000;1.150e+00;-6.667e-01;-5.649e-01;-5.797e-01;-4.913e-01;9.805e-01;1.101e+00;-5.810e-01;-4.624e-01;1.150e+00;-4.000e-01;-3.390e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.595582000;1.150e+00;-6.667e-01;-5.649e-01;-5.797e-01;-4.913e-01;9.805e-01;1.101e+00;-5.810e-01;-4.624e-01;1.150e+00;-4.000e-01;-3.390e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.596582000;1.150e+00;-6.667e-01;-5.650e-01;-5.797e-01;-4.913e-01;9.805e-01;1.101e+00;-5.810e-01;-4.624e-01;1.150e+00;-4.000e-01;-3.390e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.692582000;1.150e+00;-6.667e-01;-5.650e-01;-5.797e-01;-4.913e-01;9.805e-01;1.101e+00;-5.810e-01;-4.624e-01;1.150e+00;-4.000e-01;-3.390e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.693582000;1.150e+00;-6.667e-01;-5.650e-01;-5.797e-01;-4.913e-01;9.805e-01;1.101e+00;-5.810e-01;-4.625e-01;1.150e+00;-4.000e-01;-3.390e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.714582000;1.150e+00;-6.667e-01;-5.650e-01;-5.797e-01;-4.913e-01;9.805e-01;1.101e+00;-5.810e-01;-4.625e-01;1.150e+00;-4.000e-01;-3.390e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.715582000;1.150e+00;-6.667e-01;-5.651e-01;-5.797e-01;-4.913e-01;9.805e-01;1.101e+00;-5.810e-01;-4.625e-01;1.150e+00;-4.000e-01;-3.390e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.718582000;1.150e+00;-6.667e-01;-5.651e-01;-5.797e-01;-4.913e-01;9.805e-01;1.101e+00;-5.810e-01;-4.625e-01;1.150e+00;-4.000e-01;-3.390e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.719582000;1.150e+00;-6.667e-01;-5.651e-01;-5.797e-01;-4.914e-01;9.805e-01;1.101e+00;-5.810e-01;-4.625e-01;1.150e+00;-4.000e-01;-3.390e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.754582000;1.150e+00;-6.667e-01;-5.651e-01;-5.797e-01;-4.914e-01;9.805e-01;1.101e+00;-5.810e-01;-4.625e-01;1.150e+00;-4.000e-01;-3.390e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.755582000;1.150e+00;-6.667e-01;-5.651e-01;-5.797e-01;-4.914e-01;9.805e-01;1.101e+00;-5.810e-01;-4.625e-01;1.150e+00;-4.000e-01;-3.391e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.830582000;1.150e+00;-6.667e-01;-5.651e-01;-5.797e-01;-4.914e-01;9.805e-01;1.101e+00;-5.810e-01;-4.625e-01;1.150e+00;-4.000e-01;-3.391e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.831582000;1.150e+00;-6.667e-01;-5.651e-01;-5.797e-01;-4.914e-01;9.805e-01;1.101e+00;-5.810e-01;-4.626e-01;1.150e+00;-4.000e-01;-3.391e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.834582000;1.150e+00;-6.667e-01;-5.651e-01;-5.797e-01;-4.914e-01;9.805e-01;1.101e+00;-5.810e-01;-4.626e-01;1.150e+00;-4.000e-01;-3.391e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.835582000;1.150e+00;-6.667e-01;-5.652e-01;-5.797e-01;-4.914e-01;9.805e-01;1.101e+00;-5.810e-01;-4.626e-01;1.150e+00;-4.000e-01;-3.391e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.856582000;1.150e+00;-6.667e-01;-5.652e-01;-5.797e-01;-4.914e-01;9.805e-01;1.101e+00;-5.810e-01;-4.626e-01;1.150e+00;-4.000e-01;-3.391e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.857582000;1.150e+00;-6.667e-01;-5.652e-01;-5.797e-01;-4.915e-01;9.805e-01;1.101e+00;-5.810e-01;-4.626e-01;1.150e+00;-4.000e-01;-3.391e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.858582000;1.150e+00;-6.667e-01;-5.652e-01;-5.797e-01;-4.915e-01;9.804e-01;1.101e+00;-5.810e-01;-4.626e-01;1.150e+00;-4.000e-01;-3.391e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.955582000;1.150e+00;-6.667e-01;-5.652e-01;-5.797e-01;-4.915e-01;9.804e-01;1.101e+00;-5.810e-01;-4.626e-01;1.150e+00;-4.000e-01;-3.391e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.956582000;1.150e+00;-6.667e-01;-5.653e-01;-5.797e-01;-4.915e-01;9.804e-01;1.101e+00;-5.810e-01;-4.626e-01;1.150e+00;-4.000e-01;-3.392e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.969582000;1.150e+00;-6.667e-01;-5.653e-01;-5.797e-01;-4.915e-01;9.804e-01;1.101e+00;-5.810e-01;-4.626e-01;1.150e+00;-4.000e-01;-3.392e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.970582000;1.150e+00;-6.667e-01;-5.653e-01;-5.797e-01;-4.915e-01;9.804e-01;1.101e+00;-5.810e-01;-4.627e-01;1.150e+00;-4.000e-01;-3.392e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.995582000;1.150e+00;-6.667e-01;-5.653e-01;-5.797e-01;-4.915e-01;9.804e-01;1.101e+00;-5.810e-01;-4.627e-01;1.150e+00;-4.000e-01;-3.392e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
42.996582000;1.150e+00;-6.667e-01;-5.653e-01;-5.797e-01;-4.916e-01;9.804e-01;1.101e+00;-5.810e-01;-4.627e-01;1.150e+00;-4.000e-01;-3.392e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.076582000;1.150e+00;-6.667e-01;-5.653e-01;-5.797e-01;-4.916e-01;9.804e-01;1.101e+00;-5.810e-01;-4.627e-01;1.150e+00;-4.000e-01;-3.392e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.077582000;1.150e+00;-6.667e-01;-5.654e-01;-5.797e-01;-4.916e-01;9.804e-01;1.101e+00;-5.810e-01;-4.627e-01;1.150e+00;-4.000e-01;-3.392e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.108582000;1.150e+00;-6.667e-01;-5.654e-01;-5.797e-01;-4.916e-01;9.804e-01;1.101e+00;-5.810e-01;-4.627e-01;1.150e+00;-4.000e-01;-3.392e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.109582000;1.150e+00;-6.667e-01;-5.654e-01;-5.797e-01;-4.916e-01;9.804e-01;1.101e+00;-5.810e-01;-4.628e-01;1.150e+00;-4.000e-01;-3.392e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.135582000;1.150e+00;-6.667e-01;-5.654e-01;-5.797e-01;-4.916e-01;9.804e-01;1.101e+00;-5.810e-01;-4.628e-01;1.150e+00;-4.000e-01;-3.392e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.136582000;1.150e+00;-6.667e-01;-5.654e-01;-5.797e-01;-4.917e-01;9.804e-01;1.101e+00;-5.810e-01;-4.628e-01;1.150e+00;-4.000e-01;-3.392e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.160582000;1.150e+00;-6.667e-01;-5.654e-01;-5.797e-01;-4.917e-01;9.804e-01;1.101e+00;-5.810e-01;-4.628e-01;1.150e+00;-4.000e-01;-3.392e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.161582000;1.150e+00;-6.667e-01;-5.654e-01;-5.797e-01;-4.917e-01;9.804e-01;1.101e+00;-5.810e-01;-4.628e-01;1.150e+00;-4.000e-01;-3.393e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.199582000;1.150e+00;-6.667e-01;-5.654e-01;-5.797e-01;-4.917e-01;9.804e-01;1.101e+00;-5.810e-01;-4.628e-01;1.150e+00;-4.000e-01;-3.393e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.200582000;1.150e+00;-6.667e-01;-5.655e-01;-5.797e-01;-4.917e-01;9.804e-01;1.101e+00;-5.810e-01;-4.628e-01;1.150e+00;-4.000e-01;-3.393e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.247582000;1.150e+00;-6.667e-01;-5.655e-01;-5.797e-01;-4.917e-01;9.804e-01;1.101e+00;-5.810e-01;-4.628e-01;1.150e+00;-4.000e-01;-3.393e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.248582000;1.150e+00;-6.667e-01;-5.655e-01;-5.797e-01;-4.917e-01;9.804e-01;1.101e+00;-5.810e-01;-4.629e-01;1.150e+00;-4.000e-01;-3.393e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.263582000;1.150e+00;-6.667e-01;-5.655e-01;-5.797e-01;-4.917e-01;9.804e-01;1.101e+00;-5.810e-01;-4.629e-01;1.150e+00;-4.000e-01;-3.393e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.264582000;1.150e+00;-6.667e-01;-5.655e-01;-5.797e-01;-4.917e-01;9.803e-01;1.101e+00;-5.810e-01;-4.629e-01;1.150e+00;-4.000e-01;-3.393e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.276582000;1.150e+00;-6.667e-01;-5.655e-01;-5.797e-01;-4.917e-01;9.803e-01;1.101e+00;-5.810e-01;-4.629e-01;1.150e+00;-4.000e-01;-3.393e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.277582000;1.150e+00;-6.667e-01;-5.655e-01;-5.797e-01;-4.918e-01;9.803e-01;1.101e+00;-5.810e-01;-4.629e-01;1.150e+00;-4.000e-01;-3.393e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.321582000;1.150e+00;-6.667e-01;-5.655e-01;-5.797e-01;-4.918e-01;9.803e-01;1.101e+00;-5.810e-01;-4.629e-01;1.150e+00;-4.000e-01;-3.393e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.322582000;1.150e+00;-6.667e-01;-5.656e-01;-5.797e-01;-4.918e-01;9.803e-01;1.101e+00;-5.810e-01;-4.629e-01;1.150e+00;-4.000e-01;-3.393e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.365582000;1.150e+00;-6.667e-01;-5.656e-01;-5.797e-01;-4.918e-01;9.803e-01;1.101e+00;-5.810e-01;-4.629e-01;1.150e+00;-4.000e-01;-3.393e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.366582000;1.150e+00;-6.667e-01;-5.656e-01;-5.797e-01;-4.918e-01;9.803e-01;1.101e+00;-5.810e-01;-4.629e-01;1.150e+00;-4.000e-01;-3.394e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.388582000;1.150e+00;-6.667e-01;-5.656e-01;-5.797e-01;-4.918e-01;9.803e-01;1.101e+00;-5.810e-01;-4.629e-01;1.150e+00;-4.000e-01;-3.394e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.389582000;1.150e+00;-6.667e-01;-5.656e-01;-5.797e-01;-4.918e-01;9.803e-01;1.101e+00;-5.810e-01;-4.630e-01;1.150e+00;-4.000e-01;-3.394e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.418582000;1.150e+00;-6.667e-01;-5.656e-01;-5.797e-01;-4.918e-01;9.803e-01;1.101e+00;-5.810e-01;-4.630e-01;1.150e+00;-4.000e-01;-3.394e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.419582000;1.150e+00;-6.667e-01;-5.656e-01;-5.797e-01;-4.919e-01;9.803e-01;1.101e+00;-5.810e-01;-4.630e-01;1.150e+00;-4.000e-01;-3.394e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.445582000;1.150e+00;-6.667e-01;-5.656e-01;-5.797e-01;-4.919e-01;9.803e-01;1.101e+00;-5.810e-01;-4.630e-01;1.150e+00;-4.000e-01;-3.394e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.446582000;1.150e+00;-6.667e-01;-5.657e-01;-5.797e-01;-4.919e-01;9.803e-01;1.101e+00;-5.810e-01;-4.630e-01;1.150e+00;-4.000e-01;-3.394e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.531582000;1.150e+00;-6.667e-01;-5.657e-01;-5.797e-01;-4.919e-01;9.803e-01;1.101e+00;-5.810e-01;-4.630e-01;1.150e+00;-4.000e-01;-3.394e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.532582000;1.150e+00;-6.667e-01;-5.657e-01;-5.797e-01;-4.919e-01;9.803e-01;1.101e+00;-5.810e-01;-4.631e-01;1.150e+00;-4.000e-01;-3.394e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.561582000;1.150e+00;-6.667e-01;-5.657e-01;-5.797e-01;-4.919e-01;9.803e-01;1.101e+00;-5.810e-01;-4.631e-01;1.150e+00;-4.000e-01;-3.394e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.562582000;1.150e+00;-6.667e-01;-5.657e-01;-5.797e-01;-4.920e-01;9.803e-01;1.101e+00;-5.810e-01;-4.631e-01;1.150e+00;-4.000e-01;-3.394e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.571582000;1.150e+00;-6.667e-01;-5.657e-01;-5.797e-01;-4.920e-01;9.803e-01;1.101e+00;-5.810e-01;-4.631e-01;1.150e+00;-4.000e-01;-3.394e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.572582000;1.150e+00;-6.667e-01;-5.658e-01;-5.797e-01;-4.920e-01;9.803e-01;1.101e+00;-5.810e-01;-4.631e-01;1.150e+00;-4.000e-01;-3.395e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.672582000;1.150e+00;-6.667e-01;-5.658e-01;-5.797e-01;-4.920e-01;9.803e-01;1.101e+00;-5.810e-01;-4.631e-01;1.150e+00;-4.000e-01;-3.395e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.673582000;1.150e+00;-6.667e-01;-5.658e-01;-5.797e-01;-4.920e-01;9.803e-01;1.101e+00;-5.810e-01;-4.632e-01;1.150e+00;-4.000e-01;-3.395e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.674582000;1.150e+00;-6.667e-01;-5.658e-01;-5.797e-01;-4.920e-01;9.802e-01;1.101e+00;-5.810e-01;-4.632e-01;1.150e+00;-4.000e-01;-3.395e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.697582000;1.150e+00;-6.667e-01;-5.658e-01;-5.797e-01;-4.920e-01;9.802e-01;1.101e+00;-5.810e-01;-4.632e-01;1.150e+00;-4.000e-01;-3.395e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.698582000;1.150e+00;-6.667e-01;-5.659e-01;-5.797e-01;-4.920e-01;9.802e-01;1.101e+00;-5.810e-01;-4.632e-01;1.150e+00;-4.000e-01;-3.395e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.705582000;1.150e+00;-6.667e-01;-5.659e-01;-5.797e-01;-4.920e-01;9.802e-01;1.101e+00;-5.810e-01;-4.632e-01;1.150e+00;-4.000e-01;-3.395e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.706582000;1.150e+00;-6.667e-01;-5.659e-01;-5.797e-01;-4.921e-01;9.802e-01;1.101e+00;-5.810e-01;-4.632e-01;1.150e+00;-4.000e-01;-3.395e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.778582000;1.150e+00;-6.667e-01;-5.659e-01;-5.797e-01;-4.921e-01;9.802e-01;1.101e+00;-5.810e-01;-4.632e-01;1.150e+00;-4.000e-01;-3.395e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.779582000;1.150e+00;-6.667e-01;-5.659e-01;-5.797e-01;-4.921e-01;9.802e-01;1.101e+00;-5.810e-01;-4.632e-01;1.150e+00;-4.000e-01;-3.396e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.816582000;1.150e+00;-6.667e-01;-5.659e-01;-5.797e-01;-4.921e-01;9.802e-01;1.101e+00;-5.810e-01;-4.632e-01;1.150e+00;-4.000e-01;-3.396e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.817582000;1.150e+00;-6.667e-01;-5.659e-01;-5.797e-01;-4.921e-01;9.802e-01;1.101e+00;-5.810e-01;-4.633e-01;1.150e+00;-4.000e-01;-3.396e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.822582000;1.150e+00;-6.667e-01;-5.659e-01;-5.797e-01;-4.921e-01;9.802e-01;1.101e+00;-5.810e-01;-4.633e-01;1.150e+00;-4.000e-01;-3.396e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.823582000;1.150e+00;-6.667e-01;-5.660e-01;-5.797e-01;-4.921e-01;9.802e-01;1.101e+00;-5.810e-01;-4.633e-01;1.150e+00;-4.000e-01;-3.396e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.842582000;1.150e+00;-6.667e-01;-5.660e-01;-5.797e-01;-4.921e-01;9.802e-01;1.101e+00;-5.810e-01;-4.633e-01;1.150e+00;-4.000e-01;-3.396e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.843582000;1.150e+00;-6.667e-01;-5.660e-01;-5.797e-01;-4.921e-01;9.802e-01;1.101e+00;-5.811e-01;-4.633e-01;1.150e+00;-4.000e-01;-3.396e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.850582000;1.150e+00;-6.667e-01;-5.660e-01;-5.797e-01;-4.921e-01;9.802e-01;1.101e+00;-5.811e-01;-4.633e-01;1.150e+00;-4.000e-01;-3.396e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.851582000;1.150e+00;-6.667e-01;-5.660e-01;-5.797e-01;-4.922e-01;9.802e-01;1.101e+00;-5.811e-01;-4.633e-01;1.150e+00;-4.000e-01;-3.396e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.891582000;1.150e+00;-6.667e-01;-5.660e-01;-5.797e-01;-4.922e-01;9.802e-01;1.101e+00;-5.811e-01;-4.633e-01;1.150e+00;-4.000e-01;-3.396e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.892582000;1.150e+00;-6.667e-01;-5.660e-01;-5.797e-01;-4.922e-01;9.802e-01;1.101e+00;-5.810e-01;-4.633e-01;1.150e+00;-4.000e-01;-3.396e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.893582000;1.150e+00;-6.667e-01;-5.660e-01;-5.797e-01;-4.922e-01;9.802e-01;1.101e+00;-5.810e-01;-4.633e-01;1.150e+00;-4.000e-01;-3.396e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.894582000;1.150e+00;-6.667e-01;-5.660e-01;-5.797e-01;-4.922e-01;9.802e-01;1.101e+00;-5.811e-01;-4.633e-01;1.150e+00;-4.000e-01;-3.396e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.947582000;1.150e+00;-6.667e-01;-5.660e-01;-5.797e-01;-4.922e-01;9.802e-01;1.101e+00;-5.811e-01;-4.633e-01;1.150e+00;-4.000e-01;-3.396e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.948582000;1.150e+00;-6.667e-01;-5.661e-01;-5.797e-01;-4.922e-01;9.802e-01;1.101e+00;-5.811e-01;-4.633e-01;1.150e+00;-4.000e-01;-3.396e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.961582000;1.150e+00;-6.667e-01;-5.661e-01;-5.797e-01;-4.922e-01;9.802e-01;1.101e+00;-5.811e-01;-4.633e-01;1.150e+00;-4.000e-01;-3.396e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.962582000;1.150e+00;-6.667e-01;-5.661e-01;-5.797e-01;-4.922e-01;9.802e-01;1.101e+00;-5.811e-01;-4.634e-01;1.150e+00;-4.000e-01;-3.396e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.989582000;1.150e+00;-6.667e-01;-5.661e-01;-5.797e-01;-4.922e-01;9.802e-01;1.101e+00;-5.811e-01;-4.634e-01;1.150e+00;-4.000e-01;-3.396e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.990582000;1.150e+00;-6.667e-01;-5.661e-01;-5.797e-01;-4.922e-01;9.802e-01;1.101e+00;-5.811e-01;-4.634e-01;1.150e+00;-4.000e-01;-3.397e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.996582000;1.150e+00;-6.667e-01;-5.661e-01;-5.797e-01;-4.922e-01;9.802e-01;1.101e+00;-5.811e-01;-4.634e-01;1.150e+00;-4.000e-01;-3.397e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
43.997582000;1.150e+00;-6.667e-01;-5.661e-01;-5.797e-01;-4.923e-01;9.802e-01;1.101e+00;-5.811e-01;-4.634e-01;1.150e+00;-4.000e-01;-3.397e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.074582000;1.150e+00;-6.667e-01;-5.661e-01;-5.797e-01;-4.923e-01;9.802e-01;1.101e+00;-5.811e-01;-4.634e-01;1.150e+00;-4.000e-01;-3.397e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.075582000;1.150e+00;-6.667e-01;-5.662e-01;-5.797e-01;-4.923e-01;9.802e-01;1.101e+00;-5.811e-01;-4.634e-01;1.150e+00;-4.000e-01;-3.397e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.094582000;1.150e+00;-6.667e-01;-5.662e-01;-5.797e-01;-4.923e-01;9.802e-01;1.101e+00;-5.811e-01;-4.634e-01;1.150e+00;-4.000e-01;-3.397e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.095582000;1.150e+00;-6.667e-01;-5.662e-01;-5.797e-01;-4.923e-01;9.801e-01;1.101e+00;-5.811e-01;-4.634e-01;1.150e+00;-4.000e-01;-3.397e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.108582000;1.150e+00;-6.667e-01;-5.662e-01;-5.797e-01;-4.923e-01;9.801e-01;1.101e+00;-5.811e-01;-4.634e-01;1.150e+00;-4.000e-01;-3.397e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.109582000;1.150e+00;-6.667e-01;-5.662e-01;-5.797e-01;-4.923e-01;9.801e-01;1.101e+00;-5.811e-01;-4.635e-01;1.150e+00;-4.000e-01;-3.397e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.142582000;1.150e+00;-6.667e-01;-5.662e-01;-5.797e-01;-4.923e-01;9.801e-01;1.101e+00;-5.811e-01;-4.635e-01;1.150e+00;-4.000e-01;-3.397e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.143582000;1.150e+00;-6.667e-01;-5.662e-01;-5.797e-01;-4.924e-01;9.801e-01;1.101e+00;-5.811e-01;-4.635e-01;1.150e+00;-4.000e-01;-3.397e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.202582000;1.150e+00;-6.667e-01;-5.662e-01;-5.797e-01;-4.924e-01;9.801e-01;1.101e+00;-5.811e-01;-4.635e-01;1.150e+00;-4.000e-01;-3.397e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.203582000;1.150e+00;-6.667e-01;-5.663e-01;-5.797e-01;-4.924e-01;9.801e-01;1.101e+00;-5.811e-01;-4.635e-01;1.150e+00;-4.000e-01;-3.397e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.204582000;1.150e+00;-6.667e-01;-5.663e-01;-5.797e-01;-4.924e-01;9.801e-01;1.101e+00;-5.811e-01;-4.635e-01;1.150e+00;-4.000e-01;-3.397e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.205582000;1.150e+00;-6.667e-01;-5.663e-01;-5.797e-01;-4.924e-01;9.801e-01;1.101e+00;-5.811e-01;-4.635e-01;1.150e+00;-4.000e-01;-3.398e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.253582000;1.150e+00;-6.667e-01;-5.663e-01;-5.797e-01;-4.924e-01;9.801e-01;1.101e+00;-5.811e-01;-4.635e-01;1.150e+00;-4.000e-01;-3.398e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.254582000;1.150e+00;-6.667e-01;-5.663e-01;-5.797e-01;-4.924e-01;9.801e-01;1.101e+00;-5.811e-01;-4.636e-01;1.150e+00;-4.000e-01;-3.398e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.290582000;1.150e+00;-6.667e-01;-5.663e-01;-5.797e-01;-4.924e-01;9.801e-01;1.101e+00;-5.811e-01;-4.636e-01;1.150e+00;-4.000e-01;-3.398e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.291582000;1.150e+00;-6.667e-01;-5.663e-01;-5.797e-01;-4.925e-01;9.801e-01;1.101e+00;-5.811e-01;-4.636e-01;1.150e+00;-4.000e-01;-3.398e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.331582000;1.150e+00;-6.667e-01;-5.663e-01;-5.797e-01;-4.925e-01;9.801e-01;1.101e+00;-5.811e-01;-4.636e-01;1.150e+00;-4.000e-01;-3.398e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.332582000;1.150e+00;-6.667e-01;-5.664e-01;-5.797e-01;-4.925e-01;9.801e-01;1.101e+00;-5.811e-01;-4.636e-01;1.150e+00;-4.000e-01;-3.398e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.401582000;1.150e+00;-6.667e-01;-5.664e-01;-5.797e-01;-4.925e-01;9.801e-01;1.101e+00;-5.811e-01;-4.636e-01;1.150e+00;-4.000e-01;-3.398e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.402582000;1.150e+00;-6.667e-01;-5.664e-01;-5.797e-01;-4.925e-01;9.801e-01;1.101e+00;-5.811e-01;-4.637e-01;1.150e+00;-4.000e-01;-3.398e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.420582000;1.150e+00;-6.667e-01;-5.664e-01;-5.797e-01;-4.925e-01;9.801e-01;1.101e+00;-5.811e-01;-4.637e-01;1.150e+00;-4.000e-01;-3.398e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.421582000;1.150e+00;-6.667e-01;-5.664e-01;-5.797e-01;-4.925e-01;9.801e-01;1.101e+00;-5.811e-01;-4.637e-01;1.150e+00;-4.000e-01;-3.399e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.439582000;1.150e+00;-6.667e-01;-5.664e-01;-5.797e-01;-4.925e-01;9.801e-01;1.101e+00;-5.811e-01;-4.637e-01;1.150e+00;-4.000e-01;-3.399e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.440582000;1.150e+00;-6.667e-01;-5.664e-01;-5.797e-01;-4.926e-01;9.801e-01;1.101e+00;-5.811e-01;-4.637e-01;1.150e+00;-4.000e-01;-3.399e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.461582000;1.150e+00;-6.667e-01;-5.664e-01;-5.797e-01;-4.926e-01;9.801e-01;1.101e+00;-5.811e-01;-4.637e-01;1.150e+00;-4.000e-01;-3.399e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.462582000;1.150e+00;-6.667e-01;-5.665e-01;-5.797e-01;-4.926e-01;9.801e-01;1.101e+00;-5.811e-01;-4.637e-01;1.150e+00;-4.000e-01;-3.399e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.525582000;1.150e+00;-6.667e-01;-5.665e-01;-5.797e-01;-4.926e-01;9.801e-01;1.101e+00;-5.811e-01;-4.637e-01;1.150e+00;-4.000e-01;-3.399e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.526582000;1.150e+00;-6.667e-01;-5.665e-01;-5.797e-01;-4.926e-01;9.800e-01;1.101e+00;-5.811e-01;-4.637e-01;1.150e+00;-4.000e-01;-3.399e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.551582000;1.150e+00;-6.667e-01;-5.665e-01;-5.797e-01;-4.926e-01;9.800e-01;1.101e+00;-5.811e-01;-4.637e-01;1.150e+00;-4.000e-01;-3.399e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.552582000;1.150e+00;-6.667e-01;-5.665e-01;-5.797e-01;-4.926e-01;9.800e-01;1.101e+00;-5.811e-01;-4.638e-01;1.150e+00;-4.000e-01;-3.399e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.589582000;1.150e+00;-6.667e-01;-5.665e-01;-5.797e-01;-4.926e-01;9.800e-01;1.101e+00;-5.811e-01;-4.638e-01;1.150e+00;-4.000e-01;-3.399e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.590582000;1.150e+00;-6.667e-01;-5.665e-01;-5.797e-01;-4.927e-01;9.800e-01;1.101e+00;-5.811e-01;-4.638e-01;1.150e+00;-4.000e-01;-3.399e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.593582000;1.150e+00;-6.667e-01;-5.665e-01;-5.797e-01;-4.927e-01;9.800e-01;1.101e+00;-5.811e-01;-4.638e-01;1.150e+00;-4.000e-01;-3.399e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.594582000;1.150e+00;-6.667e-01;-5.666e-01;-5.797e-01;-4.927e-01;9.800e-01;1.101e+00;-5.811e-01;-4.638e-01;1.150e+00;-4.000e-01;-3.399e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.637582000;1.150e+00;-6.667e-01;-5.666e-01;-5.797e-01;-4.927e-01;9.800e-01;1.101e+00;-5.811e-01;-4.638e-01;1.150e+00;-4.000e-01;-3.399e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.638582000;1.150e+00;-6.667e-01;-5.666e-01;-5.797e-01;-4.927e-01;9.800e-01;1.101e+00;-5.811e-01;-4.638e-01;1.150e+00;-4.000e-01;-3.400e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.701582000;1.150e+00;-6.667e-01;-5.666e-01;-5.797e-01;-4.927e-01;9.800e-01;1.101e+00;-5.811e-01;-4.638e-01;1.150e+00;-4.000e-01;-3.400e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.702582000;1.150e+00;-6.667e-01;-5.666e-01;-5.797e-01;-4.927e-01;9.800e-01;1.101e+00;-5.811e-01;-4.639e-01;1.150e+00;-4.000e-01;-3.400e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.722582000;1.150e+00;-6.667e-01;-5.666e-01;-5.797e-01;-4.927e-01;9.800e-01;1.101e+00;-5.811e-01;-4.639e-01;1.150e+00;-4.000e-01;-3.400e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.723582000;1.150e+00;-6.667e-01;-5.667e-01;-5.797e-01;-4.927e-01;9.800e-01;1.101e+00;-5.811e-01;-4.639e-01;1.150e+00;-4.000e-01;-3.400e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.740582000;1.150e+00;-6.667e-01;-5.667e-01;-5.797e-01;-4.927e-01;9.800e-01;1.101e+00;-5.811e-01;-4.639e-01;1.150e+00;-4.000e-01;-3.400e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.741582000;1.150e+00;-6.667e-01;-5.667e-01;-5.797e-01;-4.928e-01;9.800e-01;1.101e+00;-5.811e-01;-4.639e-01;1.150e+00;-4.000e-01;-3.400e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.850582000;1.150e+00;-6.667e-01;-5.667e-01;-5.797e-01;-4.928e-01;9.800e-01;1.101e+00;-5.811e-01;-4.639e-01;1.150e+00;-4.000e-01;-3.400e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.851582000;1.150e+00;-6.667e-01;-5.667e-01;-5.797e-01;-4.928e-01;9.800e-01;1.101e+00;-5.811e-01;-4.640e-01;1.150e+00;-4.000e-01;-3.400e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.855582000;1.150e+00;-6.667e-01;-5.667e-01;-5.797e-01;-4.928e-01;9.800e-01;1.101e+00;-5.811e-01;-4.640e-01;1.150e+00;-4.000e-01;-3.400e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.856582000;1.150e+00;-6.667e-01;-5.668e-01;-5.797e-01;-4.928e-01;9.800e-01;1.101e+00;-5.811e-01;-4.640e-01;1.150e+00;-4.000e-01;-3.401e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.892582000;1.150e+00;-6.667e-01;-5.668e-01;-5.797e-01;-4.928e-01;9.800e-01;1.101e+00;-5.811e-01;-4.640e-01;1.150e+00;-4.000e-01;-3.401e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.893582000;1.150e+00;-6.667e-01;-5.668e-01;-5.797e-01;-4.929e-01;9.800e-01;1.101e+00;-5.811e-01;-4.640e-01;1.150e+00;-4.000e-01;-3.401e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.964582000;1.150e+00;-6.667e-01;-5.668e-01;-5.797e-01;-4.929e-01;9.800e-01;1.101e+00;-5.811e-01;-4.640e-01;1.150e+00;-4.000e-01;-3.401e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.965582000;1.150e+00;-6.667e-01;-5.668e-01;-5.797e-01;-4.929e-01;9.799e-01;1.101e+00;-5.811e-01;-4.640e-01;1.150e+00;-4.000e-01;-3.401e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.987582000;1.150e+00;-6.667e-01;-5.668e-01;-5.797e-01;-4.929e-01;9.799e-01;1.101e+00;-5.811e-01;-4.640e-01;1.150e+00;-4.000e-01;-3.401e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
44.988582000;1.150e+00;-6.667e-01;-5.669e-01;-5.797e-01;-4.929e-01;9.799e-01;1.101e+00;-5.811e-01;-4.640e-01;1.150e+00;-4.000e-01;-3.401e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.003582000;1.150e+00;-6.667e-01;-5.669e-01;-5.797e-01;-4.929e-01;9.799e-01;1.101e+00;-5.811e-01;-4.640e-01;1.150e+00;-4.000e-01;-3.401e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.004582000;1.150e+00;-6.667e-01;-5.669e-01;-5.797e-01;-4.929e-01;9.799e-01;1.101e+00;-5.811e-01;-4.641e-01;1.150e+00;-4.000e-01;-3.401e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.045582000;1.150e+00;-6.667e-01;-5.669e-01;-5.797e-01;-4.929e-01;9.799e-01;1.101e+00;-5.811e-01;-4.641e-01;1.150e+00;-4.000e-01;-3.401e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.046582000;1.150e+00;-6.667e-01;-5.669e-01;-5.797e-01;-4.930e-01;9.799e-01;1.101e+00;-5.811e-01;-4.641e-01;1.150e+00;-4.000e-01;-3.401e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.077582000;1.150e+00;-6.667e-01;-5.669e-01;-5.797e-01;-4.930e-01;9.799e-01;1.101e+00;-5.811e-01;-4.641e-01;1.150e+00;-4.000e-01;-3.401e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.078582000;1.150e+00;-6.667e-01;-5.669e-01;-5.797e-01;-4.930e-01;9.799e-01;1.101e+00;-5.811e-01;-4.641e-01;1.150e+00;-4.000e-01;-3.402e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.123582000;1.150e+00;-6.667e-01;-5.669e-01;-5.797e-01;-4.930e-01;9.799e-01;1.101e+00;-5.811e-01;-4.641e-01;1.150e+00;-4.000e-01;-3.402e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.124582000;1.150e+00;-6.667e-01;-5.670e-01;-5.797e-01;-4.930e-01;9.799e-01;1.101e+00;-5.811e-01;-4.641e-01;1.150e+00;-4.000e-01;-3.402e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.157582000;1.150e+00;-6.667e-01;-5.670e-01;-5.797e-01;-4.930e-01;9.799e-01;1.101e+00;-5.811e-01;-4.641e-01;1.150e+00;-4.000e-01;-3.402e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.158582000;1.150e+00;-6.667e-01;-5.670e-01;-5.797e-01;-4.930e-01;9.799e-01;1.101e+00;-5.811e-01;-4.642e-01;1.150e+00;-4.000e-01;-3.402e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.200582000;1.150e+00;-6.667e-01;-5.670e-01;-5.797e-01;-4.930e-01;9.799e-01;1.101e+00;-5.811e-01;-4.642e-01;1.150e+00;-4.000e-01;-3.402e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.201582000;1.150e+00;-6.667e-01;-5.670e-01;-5.797e-01;-4.931e-01;9.799e-01;1.101e+00;-5.811e-01;-4.642e-01;1.150e+00;-4.000e-01;-3.402e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.258582000;1.150e+00;-6.667e-01;-5.670e-01;-5.797e-01;-4.931e-01;9.799e-01;1.101e+00;-5.811e-01;-4.642e-01;1.150e+00;-4.000e-01;-3.402e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.259582000;1.150e+00;-6.667e-01;-5.671e-01;-5.797e-01;-4.931e-01;9.799e-01;1.101e+00;-5.811e-01;-4.642e-01;1.150e+00;-4.000e-01;-3.402e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.303582000;1.150e+00;-6.667e-01;-5.671e-01;-5.797e-01;-4.931e-01;9.799e-01;1.101e+00;-5.811e-01;-4.642e-01;1.150e+00;-4.000e-01;-3.402e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.304582000;1.150e+00;-6.667e-01;-5.671e-01;-5.797e-01;-4.931e-01;9.799e-01;1.101e+00;-5.811e-01;-4.642e-01;1.150e+00;-4.000e-01;-3.403e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.309582000;1.150e+00;-6.667e-01;-5.671e-01;-5.797e-01;-4.931e-01;9.799e-01;1.101e+00;-5.811e-01;-4.642e-01;1.150e+00;-4.000e-01;-3.403e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.310582000;1.150e+00;-6.667e-01;-5.671e-01;-5.797e-01;-4.931e-01;9.799e-01;1.101e+00;-5.811e-01;-4.643e-01;1.150e+00;-4.000e-01;-3.403e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.355582000;1.150e+00;-6.667e-01;-5.671e-01;-5.797e-01;-4.931e-01;9.799e-01;1.101e+00;-5.811e-01;-4.643e-01;1.150e+00;-4.000e-01;-3.403e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.356582000;1.150e+00;-6.667e-01;-5.671e-01;-5.797e-01;-4.932e-01;9.799e-01;1.101e+00;-5.811e-01;-4.643e-01;1.150e+00;-4.000e-01;-3.403e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.391582000;1.150e+00;-6.667e-01;-5.671e-01;-5.797e-01;-4.932e-01;9.799e-01;1.101e+00;-5.811e-01;-4.643e-01;1.150e+00;-4.000e-01;-3.403e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
