time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
45.392582000;1.150e+00;-6.667e-01;-5.672e-01;-5.797e-01;-4.932e-01;9.799e-01;1.101e+00;-5.811e-01;-4.643e-01;1.150e+00;-4.000e-01;-3.403e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.413582000;1.150e+00;-6.667e-01;-5.672e-01;-5.797e-01;-4.932e-01;9.799e-01;1.101e+00;-5.811e-01;-4.643e-01;1.150e+00;-4.000e-01;-3.403e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.414582000;1.150e+00;-6.667e-01;-5.672e-01;-5.797e-01;-4.932e-01;9.798e-01;1.101e+00;-5.811e-01;-4.643e-01;1.150e+00;-4.000e-01;-3.403e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.465582000;1.150e+00;-6.667e-01;-5.672e-01;-5.797e-01;-4.932e-01;9.798e-01;1.101e+00;-5.811e-01;-4.643e-01;1.150e+00;-4.000e-01;-3.403e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.466582000;1.150e+00;-6.667e-01;-5.672e-01;-5.797e-01;-4.932e-01;9.798e-01;1.101e+00;-5.811e-01;-4.644e-01;1.150e+00;-4.000e-01;-3.403e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.512582000;1.150e+00;-6.667e-01;-5.672e-01;-5.797e-01;-4.932e-01;9.798e-01;1.101e+00;-5.811e-01;-4.644e-01;1.150e+00;-4.000e-01;-3.403e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.513582000;1.150e+00;-6.667e-01;-5.672e-01;-5.797e-01;-4.933e-01;9.798e-01;1.101e+00;-5.811e-01;-4.644e-01;1.150e+00;-4.000e-01;-3.403e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.528582000;1.150e+00;-6.667e-01;-5.672e-01;-5.797e-01;-4.933e-01;9.798e-01;1.101e+00;-5.811e-01;-4.644e-01;1.150e+00;-4.000e-01;-3.403e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.529582000;1.150e+00;-6.667e-01;-5.673e-01;-5.797e-01;-4.933e-01;9.798e-01;1.101e+00;-5.811e-01;-4.644e-01;1.150e+00;-4.000e-01;-3.403e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.530582000;1.150e+00;-6.667e-01;-5.673e-01;-5.797e-01;-4.933e-01;9.798e-01;1.101e+00;-5.811e-01;-4.644e-01;1.150e+00;-4.000e-01;-3.403e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.531582000;1.150e+00;-6.667e-01;-5.673e-01;-5.797e-01;-4.933e-01;9.798e-01;1.101e+00;-5.811e-01;-4.644e-01;1.150e+00;-4.000e-01;-3.404e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.623582000;1.150e+00;-6.667e-01;-5.673e-01;-5.797e-01;-4.933e-01;9.798e-01;1.101e+00;-5.811e-01;-4.644e-01;1.150e+00;-4.000e-01;-3.404e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.624582000;1.150e+00;-6.667e-01;-5.673e-01;-5.797e-01;-4.933e-01;9.798e-01;1.101e+00;-5.811e-01;-4.645e-01;1.150e+00;-4.000e-01;-3.404e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.665582000;1.150e+00;-6.667e-01;-5.673e-01;-5.797e-01;-4.933e-01;9.798e-01;1.101e+00;-5.811e-01;-4.645e-01;1.150e+00;-4.000e-01;-3.404e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.666582000;1.150e+00;-6.667e-01;-5.674e-01;-5.797e-01;-4.933e-01;9.798e-01;1.101e+00;-5.811e-01;-4.645e-01;1.150e+00;-4.000e-01;-3.404e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.669582000;1.150e+00;-6.667e-01;-5.674e-01;-5.797e-01;-4.933e-01;9.798e-01;1.101e+00;-5.811e-01;-4.645e-01;1.150e+00;-4.000e-01;-3.404e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.670582000;1.150e+00;-6.667e-01;-5.674e-01;-5.797e-01;-4.934e-01;9.798e-01;1.101e+00;-5.811e-01;-4.645e-01;1.150e+00;-4.000e-01;-3.404e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.759582000;1.150e+00;-6.667e-01;-5.674e-01;-5.797e-01;-4.934e-01;9.798e-01;1.101e+00;-5.811e-01;-4.645e-01;1.150e+00;-4.000e-01;-3.404e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.760582000;1.150e+00;-6.667e-01;-5.674e-01;-5.797e-01;-4.934e-01;9.798e-01;1.101e+00;-5.811e-01;-4.645e-01;1.150e+00;-4.000e-01;-3.405e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.781582000;1.150e+00;-6.667e-01;-5.674e-01;-5.797e-01;-4.934e-01;9.798e-01;1.101e+00;-5.811e-01;-4.645e-01;1.150e+00;-4.000e-01;-3.405e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.782582000;1.150e+00;-6.667e-01;-5.674e-01;-5.797e-01;-4.934e-01;9.798e-01;1.101e+00;-5.811e-01;-4.646e-01;1.150e+00;-4.000e-01;-3.405e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.803582000;1.150e+00;-6.667e-01;-5.674e-01;-5.797e-01;-4.934e-01;9.798e-01;1.101e+00;-5.811e-01;-4.646e-01;1.150e+00;-4.000e-01;-3.405e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.804582000;1.150e+00;-6.667e-01;-5.675e-01;-5.797e-01;-4.934e-01;9.798e-01;1.101e+00;-5.811e-01;-4.646e-01;1.150e+00;-4.000e-01;-3.405e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.828582000;1.150e+00;-6.667e-01;-5.675e-01;-5.797e-01;-4.934e-01;9.798e-01;1.101e+00;-5.811e-01;-4.646e-01;1.150e+00;-4.000e-01;-3.405e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.829582000;1.150e+00;-6.667e-01;-5.675e-01;-5.797e-01;-4.935e-01;9.798e-01;1.101e+00;-5.811e-01;-4.646e-01;1.150e+00;-4.000e-01;-3.405e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.876582000;1.150e+00;-6.667e-01;-5.675e-01;-5.797e-01;-4.935e-01;9.798e-01;1.101e+00;-5.811e-01;-4.646e-01;1.150e+00;-4.000e-01;-3.405e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.877582000;1.150e+00;-6.667e-01;-5.675e-01;-5.797e-01;-4.935e-01;9.797e-01;1.101e+00;-5.811e-01;-4.646e-01;1.150e+00;-4.000e-01;-3.405e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.938582000;1.150e+00;-6.667e-01;-5.675e-01;-5.797e-01;-4.935e-01;9.797e-01;1.101e+00;-5.811e-01;-4.646e-01;1.150e+00;-4.000e-01;-3.405e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.939582000;1.150e+00;-6.667e-01;-5.675e-01;-5.797e-01;-4.935e-01;9.797e-01;1.101e+00;-5.811e-01;-4.647e-01;1.150e+00;-4.000e-01;-3.405e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.944582000;1.150e+00;-6.667e-01;-5.675e-01;-5.797e-01;-4.935e-01;9.797e-01;1.101e+00;-5.811e-01;-4.647e-01;1.150e+00;-4.000e-01;-3.405e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.945582000;1.150e+00;-6.667e-01;-5.676e-01;-5.797e-01;-4.935e-01;9.797e-01;1.101e+00;-5.811e-01;-4.647e-01;1.150e+00;-4.000e-01;-3.405e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.988582000;1.150e+00;-6.667e-01;-5.676e-01;-5.797e-01;-4.935e-01;9.797e-01;1.101e+00;-5.811e-01;-4.647e-01;1.150e+00;-4.000e-01;-3.405e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
45.989582000;1.150e+00;-6.667e-01;-5.676e-01;-5.797e-01;-4.936e-01;9.797e-01;1.101e+00;-5.811e-01;-4.647e-01;1.150e+00;-4.000e-01;-3.406e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.084582000;1.150e+00;-6.667e-01;-5.676e-01;-5.797e-01;-4.936e-01;9.797e-01;1.101e+00;-5.811e-01;-4.647e-01;1.150e+00;-4.000e-01;-3.406e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.085582000;1.150e+00;-6.667e-01;-5.677e-01;-5.797e-01;-4.936e-01;9.797e-01;1.101e+00;-5.811e-01;-4.647e-01;1.150e+00;-4.000e-01;-3.406e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.099582000;1.150e+00;-6.667e-01;-5.677e-01;-5.797e-01;-4.936e-01;9.797e-01;1.101e+00;-5.811e-01;-4.647e-01;1.150e+00;-4.000e-01;-3.406e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.100582000;1.150e+00;-6.667e-01;-5.677e-01;-5.797e-01;-4.936e-01;9.797e-01;1.101e+00;-5.811e-01;-4.648e-01;1.150e+00;-4.000e-01;-3.406e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.150582000;1.150e+00;-6.667e-01;-5.677e-01;-5.797e-01;-4.936e-01;9.797e-01;1.101e+00;-5.811e-01;-4.648e-01;1.150e+00;-4.000e-01;-3.406e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.151582000;1.150e+00;-6.667e-01;-5.677e-01;-5.797e-01;-4.937e-01;9.797e-01;1.101e+00;-5.811e-01;-4.648e-01;1.150e+00;-4.000e-01;-3.406e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.223582000;1.150e+00;-6.667e-01;-5.677e-01;-5.797e-01;-4.937e-01;9.797e-01;1.101e+00;-5.811e-01;-4.648e-01;1.150e+00;-4.000e-01;-3.406e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.224582000;1.150e+00;-6.667e-01;-5.678e-01;-5.797e-01;-4.937e-01;9.797e-01;1.101e+00;-5.811e-01;-4.648e-01;1.150e+00;-4.000e-01;-3.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.261582000;1.150e+00;-6.667e-01;-5.678e-01;-5.797e-01;-4.937e-01;9.797e-01;1.101e+00;-5.811e-01;-4.648e-01;1.150e+00;-4.000e-01;-3.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.262582000;1.150e+00;-6.667e-01;-5.678e-01;-5.797e-01;-4.937e-01;9.797e-01;1.101e+00;-5.811e-01;-4.649e-01;1.150e+00;-4.000e-01;-3.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.312582000;1.150e+00;-6.667e-01;-5.678e-01;-5.797e-01;-4.937e-01;9.797e-01;1.101e+00;-5.811e-01;-4.649e-01;1.150e+00;-4.000e-01;-3.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.313582000;1.150e+00;-6.667e-01;-5.678e-01;-5.797e-01;-4.938e-01;9.797e-01;1.101e+00;-5.811e-01;-4.649e-01;1.150e+00;-4.000e-01;-3.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.344582000;1.150e+00;-6.667e-01;-5.678e-01;-5.797e-01;-4.938e-01;9.797e-01;1.101e+00;-5.811e-01;-4.649e-01;1.150e+00;-4.000e-01;-3.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.345582000;1.150e+00;-6.667e-01;-5.678e-01;-5.797e-01;-4.938e-01;9.796e-01;1.101e+00;-5.811e-01;-4.649e-01;1.150e+00;-4.000e-01;-3.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.365582000;1.150e+00;-6.667e-01;-5.678e-01;-5.797e-01;-4.938e-01;9.796e-01;1.101e+00;-5.811e-01;-4.649e-01;1.150e+00;-4.000e-01;-3.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.366582000;1.150e+00;-6.667e-01;-5.679e-01;-5.797e-01;-4.938e-01;9.796e-01;1.101e+00;-5.811e-01;-4.649e-01;1.150e+00;-4.000e-01;-3.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.422582000;1.150e+00;-6.667e-01;-5.679e-01;-5.797e-01;-4.938e-01;9.796e-01;1.101e+00;-5.811e-01;-4.649e-01;1.150e+00;-4.000e-01;-3.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.423582000;1.150e+00;-6.667e-01;-5.679e-01;-5.797e-01;-4.938e-01;9.796e-01;1.101e+00;-5.811e-01;-4.650e-01;1.150e+00;-4.000e-01;-3.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.462582000;1.150e+00;-6.667e-01;-5.679e-01;-5.797e-01;-4.938e-01;9.796e-01;1.101e+00;-5.811e-01;-4.650e-01;1.150e+00;-4.000e-01;-3.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.463582000;1.150e+00;-6.667e-01;-5.679e-01;-5.797e-01;-4.938e-01;9.796e-01;1.101e+00;-5.811e-01;-4.650e-01;1.150e+00;-4.000e-01;-3.408e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.476582000;1.150e+00;-6.667e-01;-5.679e-01;-5.797e-01;-4.938e-01;9.796e-01;1.101e+00;-5.811e-01;-4.650e-01;1.150e+00;-4.000e-01;-3.408e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.477582000;1.150e+00;-6.667e-01;-5.679e-01;-5.797e-01;-4.939e-01;9.796e-01;1.101e+00;-5.811e-01;-4.650e-01;1.150e+00;-4.000e-01;-3.408e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.507582000;1.150e+00;-6.667e-01;-5.679e-01;-5.797e-01;-4.939e-01;9.796e-01;1.101e+00;-5.811e-01;-4.650e-01;1.150e+00;-4.000e-01;-3.408e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.508582000;1.150e+00;-6.667e-01;-5.680e-01;-5.797e-01;-4.939e-01;9.796e-01;1.101e+00;-5.811e-01;-4.650e-01;1.150e+00;-4.000e-01;-3.408e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.586582000;1.150e+00;-6.667e-01;-5.680e-01;-5.797e-01;-4.939e-01;9.796e-01;1.101e+00;-5.811e-01;-4.650e-01;1.150e+00;-4.000e-01;-3.408e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.587582000;1.150e+00;-6.667e-01;-5.680e-01;-5.797e-01;-4.939e-01;9.796e-01;1.101e+00;-5.811e-01;-4.651e-01;1.150e+00;-4.000e-01;-3.408e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.641582000;1.150e+00;-6.667e-01;-5.680e-01;-5.797e-01;-4.939e-01;9.796e-01;1.101e+00;-5.811e-01;-4.651e-01;1.150e+00;-4.000e-01;-3.408e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.642582000;1.150e+00;-6.667e-01;-5.680e-01;-5.797e-01;-4.940e-01;9.796e-01;1.101e+00;-5.811e-01;-4.651e-01;1.150e+00;-4.000e-01;-3.408e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.651582000;1.150e+00;-6.667e-01;-5.680e-01;-5.797e-01;-4.940e-01;9.796e-01;1.101e+00;-5.811e-01;-4.651e-01;1.150e+00;-4.000e-01;-3.408e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.652582000;1.150e+00;-6.667e-01;-5.681e-01;-5.797e-01;-4.940e-01;9.796e-01;1.101e+00;-5.811e-01;-4.651e-01;1.150e+00;-4.000e-01;-3.408e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.702582000;1.150e+00;-6.667e-01;-5.681e-01;-5.797e-01;-4.940e-01;9.796e-01;1.101e+00;-5.811e-01;-4.651e-01;1.150e+00;-4.000e-01;-3.408e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.703582000;1.150e+00;-6.667e-01;-5.681e-01;-5.797e-01;-4.940e-01;9.796e-01;1.101e+00;-5.811e-01;-4.651e-01;1.150e+00;-4.000e-01;-3.409e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.752582000;1.150e+00;-6.667e-01;-5.681e-01;-5.797e-01;-4.940e-01;9.796e-01;1.101e+00;-5.811e-01;-4.651e-01;1.150e+00;-4.000e-01;-3.409e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.753582000;1.150e+00;-6.667e-01;-5.681e-01;-5.797e-01;-4.940e-01;9.796e-01;1.101e+00;-5.811e-01;-4.652e-01;1.150e+00;-4.000e-01;-3.409e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.796582000;1.150e+00;-6.667e-01;-5.681e-01;-5.797e-01;-4.940e-01;9.796e-01;1.101e+00;-5.811e-01;-4.652e-01;1.150e+00;-4.000e-01;-3.409e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.797582000;1.150e+00;-6.667e-01;-5.682e-01;-5.797e-01;-4.940e-01;9.796e-01;1.101e+00;-5.811e-01;-4.652e-01;1.150e+00;-4.000e-01;-3.409e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.808582000;1.150e+00;-6.667e-01;-5.682e-01;-5.797e-01;-4.940e-01;9.796e-01;1.101e+00;-5.811e-01;-4.652e-01;1.150e+00;-4.000e-01;-3.409e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.809582000;1.150e+00;-6.667e-01;-5.682e-01;-5.797e-01;-4.941e-01;9.796e-01;1.101e+00;-5.811e-01;-4.652e-01;1.150e+00;-4.000e-01;-3.409e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.824582000;1.150e+00;-6.667e-01;-5.682e-01;-5.797e-01;-4.941e-01;9.796e-01;1.101e+00;-5.811e-01;-4.652e-01;1.150e+00;-4.000e-01;-3.409e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.825582000;1.150e+00;-6.667e-01;-5.682e-01;-5.797e-01;-4.941e-01;9.795e-01;1.101e+00;-5.811e-01;-4.652e-01;1.150e+00;-4.000e-01;-3.409e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.919339000;1.150e+00;-6.667e-01;-5.682e-01;-5.797e-01;-4.941e-01;9.795e-01;1.101e+00;-5.811e-01;-4.652e-01;1.150e+00;-4.000e-01;-3.409e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.920339000;1.150e+00;-6.667e-01;-5.682e-01;-5.797e-01;-4.941e-01;9.795e-01;1.101e+00;-5.811e-01;-4.653e-01;1.150e+00;-4.000e-01;-3.409e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.942339000;1.150e+00;-6.667e-01;-5.682e-01;-5.797e-01;-4.941e-01;9.795e-01;1.101e+00;-5.811e-01;-4.653e-01;1.150e+00;-4.000e-01;-3.409e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.943339000;1.150e+00;-6.667e-01;-5.683e-01;-5.797e-01;-4.941e-01;9.795e-01;1.101e+00;-5.811e-01;-4.653e-01;1.150e+00;-4.000e-01;-3.409e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.944339000;1.150e+00;-6.667e-01;-5.683e-01;-5.797e-01;-4.941e-01;9.795e-01;1.101e+00;-5.811e-01;-4.653e-01;1.150e+00;-4.000e-01;-3.409e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.945339000;1.150e+00;-6.667e-01;-5.683e-01;-5.797e-01;-4.941e-01;9.795e-01;1.101e+00;-5.811e-01;-4.653e-01;1.150e+00;-4.000e-01;-3.410e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.976339000;1.150e+00;-6.667e-01;-5.683e-01;-5.797e-01;-4.941e-01;9.795e-01;1.101e+00;-5.811e-01;-4.653e-01;1.150e+00;-4.000e-01;-3.410e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
46.977339000;1.150e+00;-6.667e-01;-5.683e-01;-5.797e-01;-4.942e-01;9.795e-01;1.101e+00;-5.811e-01;-4.653e-01;1.150e+00;-4.000e-01;-3.410e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.085339000;1.150e+00;-6.667e-01;-5.683e-01;-5.797e-01;-4.942e-01;9.795e-01;1.101e+00;-5.811e-01;-4.653e-01;1.150e+00;-4.000e-01;-3.410e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.086339000;1.150e+00;-6.667e-01;-5.683e-01;-5.797e-01;-4.942e-01;9.795e-01;1.101e+00;-5.811e-01;-4.654e-01;1.150e+00;-4.000e-01;-3.410e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.088339000;1.150e+00;-6.667e-01;-5.683e-01;-5.797e-01;-4.942e-01;9.795e-01;1.101e+00;-5.811e-01;-4.654e-01;1.150e+00;-4.000e-01;-3.410e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.089339000;1.150e+00;-6.667e-01;-5.684e-01;-5.797e-01;-4.942e-01;9.795e-01;1.101e+00;-5.811e-01;-4.654e-01;1.150e+00;-4.000e-01;-3.410e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.145339000;1.150e+00;-6.667e-01;-5.684e-01;-5.797e-01;-4.942e-01;9.795e-01;1.101e+00;-5.811e-01;-4.654e-01;1.150e+00;-4.000e-01;-3.410e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.146339000;1.150e+00;-6.667e-01;-5.684e-01;-5.797e-01;-4.943e-01;9.795e-01;1.101e+00;-5.811e-01;-4.654e-01;1.150e+00;-4.000e-01;-3.410e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.187339000;1.150e+00;-6.667e-01;-5.684e-01;-5.797e-01;-4.943e-01;9.795e-01;1.101e+00;-5.811e-01;-4.654e-01;1.150e+00;-4.000e-01;-3.410e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.188339000;1.150e+00;-6.667e-01;-5.684e-01;-5.797e-01;-4.943e-01;9.795e-01;1.101e+00;-5.811e-01;-4.654e-01;1.150e+00;-4.000e-01;-3.411e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.236339000;1.150e+00;-6.667e-01;-5.684e-01;-5.797e-01;-4.943e-01;9.795e-01;1.101e+00;-5.811e-01;-4.654e-01;1.150e+00;-4.000e-01;-3.411e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.237339000;1.150e+00;-6.667e-01;-5.685e-01;-5.797e-01;-4.943e-01;9.795e-01;1.101e+00;-5.811e-01;-4.654e-01;1.150e+00;-4.000e-01;-3.411e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.255339000;1.150e+00;-6.667e-01;-5.685e-01;-5.797e-01;-4.943e-01;9.795e-01;1.101e+00;-5.811e-01;-4.654e-01;1.150e+00;-4.000e-01;-3.411e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.256339000;1.150e+00;-6.667e-01;-5.685e-01;-5.797e-01;-4.943e-01;9.795e-01;1.101e+00;-5.811e-01;-4.655e-01;1.150e+00;-4.000e-01;-3.411e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.314339000;1.150e+00;-6.667e-01;-5.685e-01;-5.797e-01;-4.943e-01;9.795e-01;1.101e+00;-5.811e-01;-4.655e-01;1.150e+00;-4.000e-01;-3.411e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.315339000;1.150e+00;-6.667e-01;-5.685e-01;-5.797e-01;-4.943e-01;9.794e-01;1.101e+00;-5.811e-01;-4.655e-01;1.150e+00;-4.000e-01;-3.411e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.316339000;1.150e+00;-6.667e-01;-5.685e-01;-5.797e-01;-4.944e-01;9.794e-01;1.101e+00;-5.811e-01;-4.655e-01;1.150e+00;-4.000e-01;-3.411e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.388339000;1.150e+00;-6.667e-01;-5.685e-01;-5.797e-01;-4.944e-01;9.794e-01;1.101e+00;-5.811e-01;-4.655e-01;1.150e+00;-4.000e-01;-3.411e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.389339000;1.150e+00;-6.667e-01;-5.686e-01;-5.797e-01;-4.944e-01;9.794e-01;1.101e+00;-5.811e-01;-4.655e-01;1.150e+00;-4.000e-01;-3.411e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.426339000;1.150e+00;-6.667e-01;-5.686e-01;-5.797e-01;-4.944e-01;9.794e-01;1.101e+00;-5.811e-01;-4.655e-01;1.150e+00;-4.000e-01;-3.411e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.427339000;1.150e+00;-6.667e-01;-5.686e-01;-5.797e-01;-4.944e-01;9.794e-01;1.101e+00;-5.811e-01;-4.656e-01;1.150e+00;-4.000e-01;-3.411e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.435339000;1.150e+00;-6.667e-01;-5.686e-01;-5.797e-01;-4.944e-01;9.794e-01;1.101e+00;-5.811e-01;-4.656e-01;1.150e+00;-4.000e-01;-3.411e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.436339000;1.150e+00;-6.667e-01;-5.686e-01;-5.797e-01;-4.944e-01;9.794e-01;1.101e+00;-5.811e-01;-4.656e-01;1.150e+00;-4.000e-01;-3.412e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.487339000;1.150e+00;-6.667e-01;-5.686e-01;-5.797e-01;-4.944e-01;9.794e-01;1.101e+00;-5.811e-01;-4.656e-01;1.150e+00;-4.000e-01;-3.412e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.488339000;1.150e+00;-6.667e-01;-5.686e-01;-5.797e-01;-4.945e-01;9.794e-01;1.101e+00;-5.811e-01;-4.656e-01;1.150e+00;-4.000e-01;-3.412e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.537339000;1.150e+00;-6.667e-01;-5.686e-01;-5.797e-01;-4.945e-01;9.794e-01;1.101e+00;-5.811e-01;-4.656e-01;1.150e+00;-4.000e-01;-3.412e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.538339000;1.150e+00;-6.667e-01;-5.687e-01;-5.797e-01;-4.945e-01;9.794e-01;1.101e+00;-5.811e-01;-4.656e-01;1.150e+00;-4.000e-01;-3.412e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.596339000;1.150e+00;-6.667e-01;-5.687e-01;-5.797e-01;-4.945e-01;9.794e-01;1.101e+00;-5.811e-01;-4.656e-01;1.150e+00;-4.000e-01;-3.412e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.597339000;1.150e+00;-6.667e-01;-5.687e-01;-5.797e-01;-4.945e-01;9.794e-01;1.101e+00;-5.811e-01;-4.657e-01;1.150e+00;-4.000e-01;-3.412e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.661339000;1.150e+00;-6.667e-01;-5.687e-01;-5.797e-01;-4.945e-01;9.794e-01;1.101e+00;-5.811e-01;-4.657e-01;1.150e+00;-4.000e-01;-3.412e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.662339000;1.150e+00;-6.667e-01;-5.687e-01;-5.797e-01;-4.946e-01;9.794e-01;1.101e+00;-5.811e-01;-4.657e-01;1.150e+00;-4.000e-01;-3.412e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.688339000;1.150e+00;-6.667e-01;-5.687e-01;-5.797e-01;-4.946e-01;9.794e-01;1.101e+00;-5.811e-01;-4.657e-01;1.150e+00;-4.000e-01;-3.412e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.689339000;1.150e+00;-6.667e-01;-5.688e-01;-5.797e-01;-4.946e-01;9.794e-01;1.101e+00;-5.811e-01;-4.657e-01;1.150e+00;-4.000e-01;-3.413e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.770339000;1.150e+00;-6.667e-01;-5.688e-01;-5.797e-01;-4.946e-01;9.794e-01;1.101e+00;-5.811e-01;-4.657e-01;1.150e+00;-4.000e-01;-3.413e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.771339000;1.150e+00;-6.667e-01;-5.688e-01;-5.797e-01;-4.946e-01;9.794e-01;1.101e+00;-5.811e-01;-4.658e-01;1.150e+00;-4.000e-01;-3.413e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.816339000;1.150e+00;-6.667e-01;-5.688e-01;-5.797e-01;-4.946e-01;9.794e-01;1.101e+00;-5.811e-01;-4.658e-01;1.150e+00;-4.000e-01;-3.413e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.817339000;1.150e+00;-6.667e-01;-5.688e-01;-5.797e-01;-4.946e-01;9.793e-01;1.101e+00;-5.811e-01;-4.658e-01;1.150e+00;-4.000e-01;-3.413e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.835339000;1.150e+00;-6.667e-01;-5.688e-01;-5.797e-01;-4.946e-01;9.793e-01;1.101e+00;-5.811e-01;-4.658e-01;1.150e+00;-4.000e-01;-3.413e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.836339000;1.150e+00;-6.667e-01;-5.688e-01;-5.797e-01;-4.947e-01;9.793e-01;1.101e+00;-5.811e-01;-4.658e-01;1.150e+00;-4.000e-01;-3.413e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.838339000;1.150e+00;-6.667e-01;-5.688e-01;-5.797e-01;-4.947e-01;9.793e-01;1.101e+00;-5.811e-01;-4.658e-01;1.150e+00;-4.000e-01;-3.413e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.839339000;1.150e+00;-6.667e-01;-5.689e-01;-5.797e-01;-4.947e-01;9.793e-01;1.101e+00;-5.811e-01;-4.658e-01;1.150e+00;-4.000e-01;-3.413e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.942770000;1.150e+00;-6.667e-01;-5.689e-01;-5.797e-01;-4.947e-01;9.793e-01;1.101e+00;-5.811e-01;-4.658e-01;1.150e+00;-4.000e-01;-3.413e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.943770000;1.150e+00;-6.667e-01;-5.689e-01;-5.797e-01;-4.947e-01;9.793e-01;1.101e+00;-5.811e-01;-4.658e-01;1.150e+00;-4.000e-01;-3.414e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.945770000;1.150e+00;-6.667e-01;-5.689e-01;-5.797e-01;-4.947e-01;9.793e-01;1.101e+00;-5.811e-01;-4.658e-01;1.150e+00;-4.000e-01;-3.414e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.946770000;1.150e+00;-6.667e-01;-5.689e-01;-5.797e-01;-4.947e-01;9.793e-01;1.101e+00;-5.811e-01;-4.659e-01;1.150e+00;-4.000e-01;-3.414e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.990770000;1.150e+00;-6.667e-01;-5.689e-01;-5.797e-01;-4.947e-01;9.793e-01;1.101e+00;-5.811e-01;-4.659e-01;1.150e+00;-4.000e-01;-3.414e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
47.991770000;1.150e+00;-6.667e-01;-5.690e-01;-5.797e-01;-4.947e-01;9.793e-01;1.101e+00;-5.811e-01;-4.659e-01;1.150e+00;-4.000e-01;-3.414e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.011770000;1.150e+00;-6.667e-01;-5.690e-01;-5.797e-01;-4.947e-01;9.793e-01;1.101e+00;-5.811e-01;-4.659e-01;1.150e+00;-4.000e-01;-3.414e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.012770000;1.150e+00;-6.667e-01;-5.690e-01;-5.797e-01;-4.948e-01;9.793e-01;1.101e+00;-5.811e-01;-4.659e-01;1.150e+00;-4.000e-01;-3.414e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.119770000;1.150e+00;-6.667e-01;-5.690e-01;-5.797e-01;-4.948e-01;9.793e-01;1.101e+00;-5.811e-01;-4.659e-01;1.150e+00;-4.000e-01;-3.414e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.120770000;1.150e+00;-6.667e-01;-5.690e-01;-5.797e-01;-4.948e-01;9.793e-01;1.101e+00;-5.811e-01;-4.660e-01;1.150e+00;-4.000e-01;-3.414e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.145770000;1.150e+00;-6.667e-01;-5.690e-01;-5.797e-01;-4.948e-01;9.793e-01;1.101e+00;-5.811e-01;-4.660e-01;1.150e+00;-4.000e-01;-3.414e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.146770000;1.150e+00;-6.667e-01;-5.691e-01;-5.797e-01;-4.948e-01;9.793e-01;1.101e+00;-5.811e-01;-4.660e-01;1.150e+00;-4.000e-01;-3.414e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.189770000;1.150e+00;-6.667e-01;-5.691e-01;-5.797e-01;-4.948e-01;9.793e-01;1.101e+00;-5.811e-01;-4.660e-01;1.150e+00;-4.000e-01;-3.414e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.190770000;1.150e+00;-6.667e-01;-5.691e-01;-5.797e-01;-4.949e-01;9.793e-01;1.101e+00;-5.811e-01;-4.660e-01;1.150e+00;-4.000e-01;-3.414e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.199770000;1.150e+00;-6.667e-01;-5.691e-01;-5.797e-01;-4.949e-01;9.793e-01;1.101e+00;-5.811e-01;-4.660e-01;1.150e+00;-4.000e-01;-3.414e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.200770000;1.150e+00;-6.667e-01;-5.691e-01;-5.797e-01;-4.949e-01;9.793e-01;1.101e+00;-5.811e-01;-4.660e-01;1.150e+00;-4.000e-01;-3.415e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.297770000;1.150e+00;-6.667e-01;-5.691e-01;-5.797e-01;-4.949e-01;9.793e-01;1.101e+00;-5.811e-01;-4.660e-01;1.150e+00;-4.000e-01;-3.415e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.298770000;1.150e+00;-6.667e-01;-5.691e-01;-5.797e-01;-4.949e-01;9.793e-01;1.101e+00;-5.811e-01;-4.661e-01;1.150e+00;-4.000e-01;-3.415e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.300770000;1.150e+00;-6.667e-01;-5.691e-01;-5.797e-01;-4.949e-01;9.793e-01;1.101e+00;-5.811e-01;-4.661e-01;1.150e+00;-4.000e-01;-3.415e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.301770000;1.150e+00;-6.667e-01;-5.692e-01;-5.797e-01;-4.949e-01;9.793e-01;1.101e+00;-5.811e-01;-4.661e-01;1.150e+00;-4.000e-01;-3.415e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.325770000;1.150e+00;-6.667e-01;-5.692e-01;-5.797e-01;-4.949e-01;9.793e-01;1.101e+00;-5.811e-01;-4.661e-01;1.150e+00;-4.000e-01;-3.415e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.326770000;1.150e+00;-6.667e-01;-5.692e-01;-5.797e-01;-4.949e-01;9.792e-01;1.101e+00;-5.811e-01;-4.661e-01;1.150e+00;-4.000e-01;-3.415e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.368770000;1.150e+00;-6.667e-01;-5.692e-01;-5.797e-01;-4.949e-01;9.792e-01;1.101e+00;-5.811e-01;-4.661e-01;1.150e+00;-4.000e-01;-3.415e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.369770000;1.150e+00;-6.667e-01;-5.692e-01;-5.797e-01;-4.950e-01;9.792e-01;1.101e+00;-5.811e-01;-4.661e-01;1.150e+00;-4.000e-01;-3.415e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.456770000;1.150e+00;-6.667e-01;-5.692e-01;-5.797e-01;-4.950e-01;9.792e-01;1.101e+00;-5.811e-01;-4.661e-01;1.150e+00;-4.000e-01;-3.415e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.457770000;1.150e+00;-6.667e-01;-5.693e-01;-5.797e-01;-4.950e-01;9.792e-01;1.101e+00;-5.811e-01;-4.661e-01;1.150e+00;-4.000e-01;-3.416e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.477770000;1.150e+00;-6.667e-01;-5.693e-01;-5.797e-01;-4.950e-01;9.792e-01;1.101e+00;-5.811e-01;-4.661e-01;1.150e+00;-4.000e-01;-3.416e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.478770000;1.150e+00;-6.667e-01;-5.693e-01;-5.797e-01;-4.950e-01;9.792e-01;1.101e+00;-5.811e-01;-4.662e-01;1.150e+00;-4.000e-01;-3.416e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.548770000;1.150e+00;-6.667e-01;-5.693e-01;-5.797e-01;-4.950e-01;9.792e-01;1.101e+00;-5.811e-01;-4.662e-01;1.150e+00;-4.000e-01;-3.416e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.549770000;1.150e+00;-6.667e-01;-5.693e-01;-5.797e-01;-4.951e-01;9.792e-01;1.101e+00;-5.811e-01;-4.662e-01;1.150e+00;-4.000e-01;-3.416e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.614770000;1.150e+00;-6.667e-01;-5.693e-01;-5.797e-01;-4.951e-01;9.792e-01;1.101e+00;-5.811e-01;-4.662e-01;1.150e+00;-4.000e-01;-3.416e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.615770000;1.150e+00;-6.667e-01;-5.694e-01;-5.797e-01;-4.951e-01;9.792e-01;1.101e+00;-5.811e-01;-4.662e-01;1.150e+00;-4.000e-01;-3.416e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.658770000;1.150e+00;-6.667e-01;-5.694e-01;-5.797e-01;-4.951e-01;9.792e-01;1.101e+00;-5.811e-01;-4.662e-01;1.150e+00;-4.000e-01;-3.416e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.659770000;1.150e+00;-6.667e-01;-5.694e-01;-5.797e-01;-4.951e-01;9.792e-01;1.101e+00;-5.811e-01;-4.663e-01;1.150e+00;-4.000e-01;-3.416e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.720770000;1.150e+00;-6.667e-01;-5.694e-01;-5.797e-01;-4.951e-01;9.792e-01;1.101e+00;-5.811e-01;-4.663e-01;1.150e+00;-4.000e-01;-3.416e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.721770000;1.150e+00;-6.667e-01;-5.694e-01;-5.797e-01;-4.951e-01;9.792e-01;1.101e+00;-5.811e-01;-4.663e-01;1.150e+00;-4.000e-01;-3.417e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.730770000;1.150e+00;-6.667e-01;-5.694e-01;-5.797e-01;-4.951e-01;9.792e-01;1.101e+00;-5.811e-01;-4.663e-01;1.150e+00;-4.000e-01;-3.417e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.731770000;1.150e+00;-6.667e-01;-5.694e-01;-5.797e-01;-4.952e-01;9.792e-01;1.101e+00;-5.811e-01;-4.663e-01;1.150e+00;-4.000e-01;-3.417e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.773770000;1.150e+00;-6.667e-01;-5.694e-01;-5.797e-01;-4.952e-01;9.792e-01;1.101e+00;-5.811e-01;-4.663e-01;1.150e+00;-4.000e-01;-3.417e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.774770000;1.150e+00;-6.667e-01;-5.695e-01;-5.797e-01;-4.952e-01;9.792e-01;1.101e+00;-5.811e-01;-4.663e-01;1.150e+00;-4.000e-01;-3.417e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.839770000;1.150e+00;-6.667e-01;-5.695e-01;-5.797e-01;-4.952e-01;9.792e-01;1.101e+00;-5.811e-01;-4.663e-01;1.150e+00;-4.000e-01;-3.417e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.840770000;1.150e+00;-6.667e-01;-5.695e-01;-5.797e-01;-4.952e-01;9.792e-01;1.101e+00;-5.811e-01;-4.664e-01;1.150e+00;-4.000e-01;-3.417e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.851770000;1.150e+00;-6.667e-01;-5.695e-01;-5.797e-01;-4.952e-01;9.792e-01;1.101e+00;-5.811e-01;-4.664e-01;1.150e+00;-4.000e-01;-3.417e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.852770000;1.150e+00;-6.667e-01;-5.695e-01;-5.797e-01;-4.952e-01;9.791e-01;1.101e+00;-5.811e-01;-4.664e-01;1.150e+00;-4.000e-01;-3.417e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.914770000;1.150e+00;-6.667e-01;-5.695e-01;-5.797e-01;-4.952e-01;9.791e-01;1.101e+00;-5.811e-01;-4.664e-01;1.150e+00;-4.000e-01;-3.417e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.915770000;1.150e+00;-6.667e-01;-5.695e-01;-5.797e-01;-4.953e-01;9.791e-01;1.101e+00;-5.811e-01;-4.664e-01;1.150e+00;-4.000e-01;-3.417e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.933770000;1.150e+00;-6.667e-01;-5.695e-01;-5.797e-01;-4.953e-01;9.791e-01;1.101e+00;-5.811e-01;-4.664e-01;1.150e+00;-4.000e-01;-3.417e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.934770000;1.150e+00;-6.667e-01;-5.696e-01;-5.797e-01;-4.953e-01;9.791e-01;1.101e+00;-5.811e-01;-4.664e-01;1.150e+00;-4.000e-01;-3.417e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.989770000;1.150e+00;-6.667e-01;-5.696e-01;-5.797e-01;-4.953e-01;9.791e-01;1.101e+00;-5.811e-01;-4.664e-01;1.150e+00;-4.000e-01;-3.417e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
48.990770000;1.150e+00;-6.667e-01;-5.696e-01;-5.797e-01;-4.953e-01;9.791e-01;1.101e+00;-5.811e-01;-4.664e-01;1.150e+00;-4.000e-01;-3.418e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.023770000;1.150e+00;-6.667e-01;-5.696e-01;-5.797e-01;-4.953e-01;9.791e-01;1.101e+00;-5.811e-01;-4.664e-01;1.150e+00;-4.000e-01;-3.418e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.024770000;1.150e+00;-6.667e-01;-5.696e-01;-5.797e-01;-4.953e-01;9.791e-01;1.101e+00;-5.811e-01;-4.665e-01;1.150e+00;-4.000e-01;-3.418e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.097770000;1.150e+00;-6.667e-01;-5.696e-01;-5.797e-01;-4.953e-01;9.791e-01;1.101e+00;-5.811e-01;-4.665e-01;1.150e+00;-4.000e-01;-3.418e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.098770000;1.150e+00;-6.667e-01;-5.697e-01;-5.797e-01;-4.953e-01;9.791e-01;1.101e+00;-5.811e-01;-4.665e-01;1.150e+00;-4.000e-01;-3.418e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.100770000;1.150e+00;-6.667e-01;-5.697e-01;-5.797e-01;-4.953e-01;9.791e-01;1.101e+00;-5.811e-01;-4.665e-01;1.150e+00;-4.000e-01;-3.418e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.101770000;1.150e+00;-6.667e-01;-5.697e-01;-5.797e-01;-4.954e-01;9.791e-01;1.101e+00;-5.811e-01;-4.665e-01;1.150e+00;-4.000e-01;-3.418e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.106770000;1.150e+00;-6.667e-01;-5.697e-01;-5.797e-01;-4.954e-01;9.791e-01;1.101e+00;-5.811e-01;-4.665e-01;1.150e+00;-4.000e-01;-3.418e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.107770000;1.150e+00;-6.667e-01;-5.697e-01;-5.797e-01;-4.954e-01;9.791e-01;1.101e+00;-5.812e-01;-4.665e-01;1.150e+00;-4.000e-01;-3.418e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.139770000;1.150e+00;-6.667e-01;-5.697e-01;-5.797e-01;-4.954e-01;9.791e-01;1.101e+00;-5.812e-01;-4.665e-01;1.150e+00;-4.000e-01;-3.418e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.140770000;1.150e+00;-6.667e-01;-5.697e-01;-5.797e-01;-4.954e-01;9.791e-01;1.101e+00;-5.811e-01;-4.665e-01;1.150e+00;-4.000e-01;-3.418e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.172770000;1.150e+00;-6.667e-01;-5.697e-01;-5.797e-01;-4.954e-01;9.791e-01;1.101e+00;-5.811e-01;-4.665e-01;1.150e+00;-4.000e-01;-3.418e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.173770000;1.150e+00;-6.667e-01;-5.697e-01;-5.797e-01;-4.954e-01;9.791e-01;1.101e+00;-5.812e-01;-4.665e-01;1.150e+00;-4.000e-01;-3.418e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.209770000;1.150e+00;-6.667e-01;-5.697e-01;-5.797e-01;-4.954e-01;9.791e-01;1.101e+00;-5.812e-01;-4.665e-01;1.150e+00;-4.000e-01;-3.418e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.210770000;1.150e+00;-6.667e-01;-5.697e-01;-5.797e-01;-4.954e-01;9.791e-01;1.101e+00;-5.812e-01;-4.666e-01;1.150e+00;-4.000e-01;-3.418e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.259770000;1.150e+00;-6.667e-01;-5.697e-01;-5.797e-01;-4.954e-01;9.791e-01;1.101e+00;-5.812e-01;-4.666e-01;1.150e+00;-4.000e-01;-3.418e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.260770000;1.150e+00;-6.667e-01;-5.698e-01;-5.797e-01;-4.954e-01;9.791e-01;1.101e+00;-5.812e-01;-4.666e-01;1.150e+00;-4.000e-01;-3.419e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.287770000;1.150e+00;-6.667e-01;-5.698e-01;-5.797e-01;-4.954e-01;9.791e-01;1.101e+00;-5.812e-01;-4.666e-01;1.150e+00;-4.000e-01;-3.419e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.288770000;1.150e+00;-6.667e-01;-5.698e-01;-5.797e-01;-4.955e-01;9.791e-01;1.101e+00;-5.812e-01;-4.666e-01;1.150e+00;-4.000e-01;-3.419e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.392770000;1.150e+00;-6.667e-01;-5.698e-01;-5.797e-01;-4.955e-01;9.791e-01;1.101e+00;-5.812e-01;-4.666e-01;1.150e+00;-4.000e-01;-3.419e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.393770000;1.150e+00;-6.667e-01;-5.698e-01;-5.797e-01;-4.955e-01;9.790e-01;1.101e+00;-5.812e-01;-4.666e-01;1.150e+00;-4.000e-01;-3.419e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.394770000;1.150e+00;-6.667e-01;-5.698e-01;-5.797e-01;-4.955e-01;9.790e-01;1.101e+00;-5.812e-01;-4.666e-01;1.150e+00;-4.000e-01;-3.419e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.395770000;1.150e+00;-6.667e-01;-5.698e-01;-5.797e-01;-4.955e-01;9.790e-01;1.101e+00;-5.812e-01;-4.667e-01;1.150e+00;-4.000e-01;-3.419e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.423770000;1.150e+00;-6.667e-01;-5.698e-01;-5.797e-01;-4.955e-01;9.790e-01;1.101e+00;-5.812e-01;-4.667e-01;1.150e+00;-4.000e-01;-3.419e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.424770000;1.150e+00;-6.667e-01;-5.699e-01;-5.797e-01;-4.955e-01;9.790e-01;1.101e+00;-5.812e-01;-4.667e-01;1.150e+00;-4.000e-01;-3.419e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.475770000;1.150e+00;-6.667e-01;-5.699e-01;-5.797e-01;-4.955e-01;9.790e-01;1.101e+00;-5.812e-01;-4.667e-01;1.150e+00;-4.000e-01;-3.419e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.476770000;1.150e+00;-6.667e-01;-5.699e-01;-5.797e-01;-4.956e-01;9.790e-01;1.101e+00;-5.812e-01;-4.667e-01;1.150e+00;-4.000e-01;-3.419e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.533770000;1.150e+00;-6.667e-01;-5.699e-01;-5.797e-01;-4.956e-01;9.790e-01;1.101e+00;-5.812e-01;-4.667e-01;1.150e+00;-4.000e-01;-3.419e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.534770000;1.150e+00;-6.667e-01;-5.699e-01;-5.797e-01;-4.956e-01;9.790e-01;1.101e+00;-5.812e-01;-4.667e-01;1.150e+00;-4.000e-01;-3.420e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.584770000;1.150e+00;-6.667e-01;-5.699e-01;-5.797e-01;-4.956e-01;9.790e-01;1.101e+00;-5.812e-01;-4.667e-01;1.150e+00;-4.000e-01;-3.420e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.585770000;1.150e+00;-6.667e-01;-5.699e-01;-5.797e-01;-4.956e-01;9.790e-01;1.101e+00;-5.812e-01;-4.668e-01;1.150e+00;-4.000e-01;-3.420e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.586770000;1.150e+00;-6.667e-01;-5.700e-01;-5.797e-01;-4.956e-01;9.790e-01;1.101e+00;-5.812e-01;-4.668e-01;1.150e+00;-4.000e-01;-3.420e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.666770000;1.150e+00;-6.667e-01;-5.700e-01;-5.797e-01;-4.956e-01;9.790e-01;1.101e+00;-5.812e-01;-4.668e-01;1.150e+00;-4.000e-01;-3.420e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.667770000;1.150e+00;-6.667e-01;-5.700e-01;-5.797e-01;-4.957e-01;9.790e-01;1.101e+00;-5.812e-01;-4.668e-01;1.150e+00;-4.000e-01;-3.420e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.752770000;1.150e+00;-6.667e-01;-5.700e-01;-5.797e-01;-4.957e-01;9.790e-01;1.101e+00;-5.812e-01;-4.668e-01;1.150e+00;-4.000e-01;-3.420e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.753770000;1.150e+00;-6.667e-01;-5.701e-01;-5.797e-01;-4.957e-01;9.790e-01;1.101e+00;-5.812e-01;-4.668e-01;1.150e+00;-4.000e-01;-3.420e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.775770000;1.150e+00;-6.667e-01;-5.701e-01;-5.797e-01;-4.957e-01;9.790e-01;1.101e+00;-5.812e-01;-4.668e-01;1.150e+00;-4.000e-01;-3.420e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.776770000;1.150e+00;-6.667e-01;-5.701e-01;-5.797e-01;-4.957e-01;9.790e-01;1.101e+00;-5.812e-01;-4.669e-01;1.150e+00;-4.000e-01;-3.420e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.807770000;1.150e+00;-6.667e-01;-5.701e-01;-5.797e-01;-4.957e-01;9.790e-01;1.101e+00;-5.812e-01;-4.669e-01;1.150e+00;-4.000e-01;-3.420e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.808770000;1.150e+00;-6.667e-01;-5.701e-01;-5.797e-01;-4.957e-01;9.790e-01;1.101e+00;-5.812e-01;-4.669e-01;1.150e+00;-4.000e-01;-3.421e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.858770000;1.150e+00;-6.667e-01;-5.701e-01;-5.797e-01;-4.957e-01;9.790e-01;1.101e+00;-5.812e-01;-4.669e-01;1.150e+00;-4.000e-01;-3.421e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.859770000;1.150e+00;-6.667e-01;-5.701e-01;-5.797e-01;-4.958e-01;9.790e-01;1.101e+00;-5.812e-01;-4.669e-01;1.150e+00;-4.000e-01;-3.421e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.919770000;1.150e+00;-6.667e-01;-5.701e-01;-5.797e-01;-4.958e-01;9.790e-01;1.101e+00;-5.812e-01;-4.669e-01;1.150e+00;-4.000e-01;-3.421e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.920770000;1.150e+00;-6.667e-01;-5.702e-01;-5.797e-01;-4.958e-01;9.790e-01;1.101e+00;-5.812e-01;-4.669e-01;1.150e+00;-4.000e-01;-3.421e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.946770000;1.150e+00;-6.667e-01;-5.702e-01;-5.797e-01;-4.958e-01;9.790e-01;1.101e+00;-5.812e-01;-4.669e-01;1.150e+00;-4.000e-01;-3.421e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.947770000;1.150e+00;-6.667e-01;-5.702e-01;-5.797e-01;-4.958e-01;9.789e-01;1.101e+00;-5.812e-01;-4.669e-01;1.150e+00;-4.000e-01;-3.421e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.965770000;1.150e+00;-6.667e-01;-5.702e-01;-5.797e-01;-4.958e-01;9.789e-01;1.101e+00;-5.812e-01;-4.669e-01;1.150e+00;-4.000e-01;-3.421e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.966770000;1.150e+00;-6.667e-01;-5.702e-01;-5.797e-01;-4.958e-01;9.789e-01;1.101e+00;-5.812e-01;-4.670e-01;1.150e+00;-4.000e-01;-3.421e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.989990000;1.150e+00;-6.667e-01;-5.702e-01;-5.797e-01;-4.958e-01;9.789e-01;1.101e+00;-5.812e-01;-4.670e-01;1.150e+00;-4.000e-01;-3.421e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.989990000;1.150e+00;-6.667e-01;-5.702e-01;-5.797e-01;-4.958e-01;9.790e-01;1.101e+00;-5.812e-01;-4.670e-01;1.150e+00;-4.000e-01;-3.421e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.989998000;1.150e+00;-6.667e-01;-5.702e-01;-5.797e-01;-4.958e-01;9.790e-01;1.101e+00;-5.812e-01;-4.670e-01;1.150e+00;-4.000e-01;-3.421e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.990006000;1.150e+00;-6.667e-01;-5.702e-01;-5.797e-01;-4.958e-01;9.789e-01;1.101e+00;-5.812e-01;-4.670e-01;1.150e+00;-4.000e-01;-3.421e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.990022000;1.150e+00;-6.666e-01;-5.701e-01;-5.797e-01;-4.958e-01;9.788e-01;1.101e+00;-5.812e-01;-4.670e-01;1.150e+00;-4.000e-01;-3.421e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.990054000;1.150e+00;-6.665e-01;-5.701e-01;-5.797e-01;-4.958e-01;9.787e-01;1.101e+00;-5.812e-01;-4.670e-01;1.150e+00;-3.999e-01;-3.420e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.990118000;1.149e+00;-6.663e-01;-5.699e-01;-5.797e-01;-4.958e-01;9.784e-01;1.100e+00;-5.812e-01;-4.670e-01;1.149e+00;-3.998e-01;-3.419e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
49.990246000;1.149e+00;-6.659e-01;-5.696e-01;-5.797e-01;-4.958e-01;9.778e-01;1.100e+00;-5.812e-01;-4.669e-01;1.149e+00;-3.995e-01;-3.417e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
49.990374000;1.148e+00;-6.655e-01;-5.692e-01;-5.797e-01;-4.958e-01;9.773e-01;1.099e+00;-5.812e-01;-4.669e-01;1.148e+00;-3.993e-01;-3.415e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
49.990630000;1.147e+00;-6.647e-01;-5.686e-01;-5.797e-01;-4.958e-01;9.761e-01;1.098e+00;-5.812e-01;-4.669e-01;1.147e+00;-3.988e-01;-3.411e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
49.990886000;1.145e+00;-6.639e-01;-5.679e-01;-5.797e-01;-4.958e-01;9.750e-01;1.096e+00;-5.812e-01;-4.669e-01;1.145e+00;-3.984e-01;-3.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
49.991142000;1.144e+00;-6.631e-01;-5.672e-01;-5.797e-01;-4.958e-01;9.738e-01;1.095e+00;-5.812e-01;-4.669e-01;1.144e+00;-3.979e-01;-3.403e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
49.991398000;1.143e+00;-6.623e-01;-5.666e-01;-5.797e-01;-4.958e-01;9.727e-01;1.094e+00;-5.812e-01;-4.669e-01;1.143e+00;-3.974e-01;-3.399e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
49.991654000;1.141e+00;-6.615e-01;-5.659e-01;-5.797e-01;-4.958e-01;9.715e-01;1.092e+00;-5.812e-01;-4.668e-01;1.141e+00;-3.969e-01;-3.395e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
49.991910000;1.140e+00;-6.607e-01;-5.652e-01;-5.796e-01;-4.958e-01;9.704e-01;1.091e+00;-5.812e-01;-4.668e-01;1.140e+00;-3.964e-01;-3.391e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
49.992166000;1.139e+00;-6.599e-01;-5.645e-01;-5.796e-01;-4.958e-01;9.692e-01;1.089e+00;-5.813e-01;-4.667e-01;1.139e+00;-3.960e-01;-3.387e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
49.992422000;1.137e+00;-6.592e-01;-5.638e-01;-5.796e-01;-4.958e-01;9.681e-01;1.088e+00;-5.813e-01;-4.667e-01;1.137e+00;-3.955e-01;-3.383e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
49.992678000;1.136e+00;-6.584e-01;-5.631e-01;-5.796e-01;-4.958e-01;9.669e-01;1.087e+00;-5.813e-01;-4.666e-01;1.136e+00;-3.950e-01;-3.379e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
49.993190000;1.133e+00;-6.568e-01;-5.617e-01;-5.796e-01;-4.957e-01;9.647e-01;1.084e+00;-5.813e-01;-4.665e-01;1.133e+00;-3.941e-01;-3.370e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
