time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
49.993702000;1.130e+00;-6.552e-01;-5.602e-01;-5.796e-01;-4.955e-01;9.624e-01;1.081e+00;-5.813e-01;-4.663e-01;1.130e+00;-3.931e-01;-3.361e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
49.994214000;1.128e+00;-6.537e-01;-5.586e-01;-5.796e-01;-4.953e-01;9.602e-01;1.079e+00;-5.814e-01;-4.660e-01;1.128e+00;-3.922e-01;-3.351e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
49.994726000;1.125e+00;-6.521e-01;-5.569e-01;-5.796e-01;-4.950e-01;9.580e-01;1.076e+00;-5.815e-01;-4.657e-01;1.125e+00;-3.913e-01;-3.342e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
49.995238000;1.122e+00;-6.506e-01;-5.552e-01;-5.797e-01;-4.947e-01;9.558e-01;1.073e+00;-5.815e-01;-4.653e-01;1.122e+00;-3.904e-01;-3.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
49.995750000;1.120e+00;-6.491e-01;-5.534e-01;-5.797e-01;-4.943e-01;9.536e-01;1.071e+00;-5.816e-01;-4.648e-01;1.120e+00;-3.895e-01;-3.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
49.996262000;1.117e+00;-6.476e-01;-5.515e-01;-5.798e-01;-4.938e-01;9.515e-01;1.068e+00;-5.817e-01;-4.643e-01;1.117e+00;-3.886e-01;-3.309e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
49.996774000;1.114e+00;-6.461e-01;-5.496e-01;-5.799e-01;-4.932e-01;9.494e-01;1.065e+00;-5.818e-01;-4.636e-01;1.114e+00;-3.877e-01;-3.298e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
49.997286000;1.112e+00;-6.447e-01;-5.475e-01;-5.800e-01;-4.926e-01;9.473e-01;1.063e+00;-5.820e-01;-4.629e-01;1.112e+00;-3.868e-01;-3.285e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
49.997798000;1.109e+00;-6.432e-01;-5.454e-01;-5.801e-01;-4.919e-01;9.452e-01;1.060e+00;-5.821e-01;-4.621e-01;1.109e+00;-3.859e-01;-3.272e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
49.998310000;1.106e+00;-6.418e-01;-5.432e-01;-5.802e-01;-4.910e-01;9.432e-01;1.057e+00;-5.823e-01;-4.612e-01;1.106e+00;-3.851e-01;-3.259e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
49.998822000;1.103e+00;-6.404e-01;-5.408e-01;-5.804e-01;-4.901e-01;9.412e-01;1.055e+00;-5.824e-01;-4.603e-01;1.103e+00;-3.843e-01;-3.245e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
49.999334000;1.101e+00;-6.391e-01;-5.384e-01;-5.806e-01;-4.891e-01;9.392e-01;1.052e+00;-5.826e-01;-4.592e-01;1.101e+00;-3.834e-01;-3.231e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
49.999846000;1.098e+00;-6.377e-01;-5.359e-01;-5.808e-01;-4.881e-01;9.373e-01;1.050e+00;-5.828e-01;-4.580e-01;1.098e+00;-3.826e-01;-3.215e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
49.999990000;1.098e+00;-6.375e-01;-5.353e-01;-5.808e-01;-4.877e-01;9.369e-01;1.049e+00;-5.829e-01;-4.577e-01;1.098e+00;-3.825e-01;-3.212e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
49.999990000;1.097e+00;-6.373e-01;-5.352e-01;-5.808e-01;-4.877e-01;9.367e-01;1.049e+00;-5.829e-01;-4.577e-01;1.097e+00;-3.824e-01;-3.211e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
49.999994000;1.097e+00;-6.373e-01;-5.352e-01;-5.808e-01;-4.877e-01;9.367e-01;1.049e+00;-5.829e-01;-4.577e-01;1.097e+00;-3.824e-01;-3.211e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
49.999998000;1.097e+00;-6.373e-01;-5.351e-01;-5.808e-01;-4.877e-01;9.367e-01;1.049e+00;-5.829e-01;-4.576e-01;1.097e+00;-3.824e-01;-3.211e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
50.000006000;1.097e+00;-6.373e-01;-5.351e-01;-5.808e-01;-4.877e-01;9.367e-01;1.049e+00;-5.829e-01;-4.576e-01;1.097e+00;-3.824e-01;-3.211e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
50.000022000;1.097e+00;-6.372e-01;-5.350e-01;-5.808e-01;-4.877e-01;9.366e-01;1.049e+00;-5.829e-01;-4.576e-01;1.097e+00;-3.823e-01;-3.210e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
50.000054000;1.097e+00;-6.372e-01;-5.349e-01;-5.808e-01;-4.876e-01;9.365e-01;1.049e+00;-5.829e-01;-4.575e-01;1.097e+00;-3.823e-01;-3.209e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
50.000118000;1.097e+00;-6.370e-01;-5.345e-01;-5.809e-01;-4.874e-01;9.362e-01;1.048e+00;-5.830e-01;-4.574e-01;1.097e+00;-3.822e-01;-3.207e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
50.000246000;1.096e+00;-6.367e-01;-5.339e-01;-5.809e-01;-4.871e-01;9.358e-01;1.048e+00;-5.830e-01;-4.570e-01;1.096e+00;-3.820e-01;-3.203e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
50.000502000;1.095e+00;-6.360e-01;-5.325e-01;-5.810e-01;-4.865e-01;9.348e-01;1.046e+00;-5.831e-01;-4.564e-01;1.095e+00;-3.816e-01;-3.195e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
50.001014000;1.092e+00;-6.347e-01;-5.298e-01;-5.813e-01;-4.852e-01;9.329e-01;1.044e+00;-5.834e-01;-4.550e-01;1.092e+00;-3.808e-01;-3.179e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
50.001526000;1.089e+00;-6.334e-01;-5.270e-01;-5.815e-01;-4.838e-01;9.311e-01;1.041e+00;-5.837e-01;-4.535e-01;1.089e+00;-3.800e-01;-3.162e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
50.002526000;1.084e+00;-6.310e-01;-5.211e-01;-5.821e-01;-4.808e-01;9.276e-01;1.036e+00;-5.842e-01;-4.503e-01;1.084e+00;-3.786e-01;-3.127e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
50.003426000;1.079e+00;-6.288e-01;-5.156e-01;-5.827e-01;-4.778e-01;9.245e-01;1.032e+00;-5.848e-01;-4.471e-01;1.079e+00;-3.773e-01;-3.093e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.995e+01;4.995e+01
50.004326000;1.074e+00;-6.268e-01;-5.097e-01;-5.834e-01;-4.744e-01;9.215e-01;1.027e+00;-5.855e-01;-4.436e-01;1.074e+00;-3.761e-01;-3.058e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.995e+01;4.995e+01
50.005226000;1.070e+00;-6.248e-01;-5.036e-01;-5.841e-01;-4.708e-01;9.186e-01;1.023e+00;-5.862e-01;-4.397e-01;1.070e+00;-3.749e-01;-3.021e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.995e+01;4.995e+01
50.005474000;1.068e+00;-6.242e-01;-5.018e-01;-5.843e-01;-4.697e-01;9.178e-01;1.021e+00;-5.864e-01;-4.386e-01;1.068e+00;-3.745e-01;-3.011e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.995e+01;4.995e+01
50.005482000;1.068e+00;-6.242e-01;-5.018e-01;-5.843e-01;-4.697e-01;9.178e-01;1.021e+00;-5.864e-01;-4.386e-01;1.068e+00;-3.745e-01;-3.011e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.995e+01;4.995e+01
50.005490000;1.068e+00;-6.242e-01;-5.017e-01;-5.843e-01;-4.697e-01;9.177e-01;1.021e+00;-5.864e-01;-4.386e-01;1.068e+00;-3.745e-01;-3.010e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.995e+01;4.995e+01
50.005506000;1.068e+00;-6.241e-01;-5.016e-01;-5.843e-01;-4.696e-01;9.177e-01;1.021e+00;-5.864e-01;-4.385e-01;1.068e+00;-3.745e-01;-3.010e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.995e+01;4.995e+01
50.005538000;1.068e+00;-6.241e-01;-5.014e-01;-5.843e-01;-4.695e-01;9.176e-01;1.021e+00;-5.864e-01;-4.383e-01;1.068e+00;-3.744e-01;-3.008e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.995e+01;4.995e+01
50.005602000;1.068e+00;-6.239e-01;-5.009e-01;-5.844e-01;-4.692e-01;9.174e-01;1.021e+00;-5.865e-01;-4.380e-01;1.068e+00;-3.744e-01;-3.006e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.995e+01;4.995e+01
50.005730000;1.067e+00;-6.237e-01;-5.000e-01;-5.845e-01;-4.686e-01;9.170e-01;1.020e+00;-5.866e-01;-4.375e-01;1.067e+00;-3.742e-01;-3.000e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.995e+01;4.995e+01
50.005986000;1.066e+00;-6.231e-01;-4.982e-01;-5.847e-01;-4.675e-01;9.162e-01;1.019e+00;-5.868e-01;-4.363e-01;1.066e+00;-3.739e-01;-2.989e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.995e+01;4.995e+01
50.006498000;1.063e+00;-6.220e-01;-4.944e-01;-5.852e-01;-4.652e-01;9.146e-01;1.016e+00;-5.873e-01;-4.338e-01;1.063e+00;-3.732e-01;-2.967e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.995e+01;4.995e+01
50.007010000;1.060e+00;-6.210e-01;-4.906e-01;-5.857e-01;-4.627e-01;9.130e-01;1.014e+00;-5.877e-01;-4.312e-01;1.060e+00;-3.726e-01;-2.944e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.995e+01;4.995e+01
50.007293000;1.059e+00;-6.204e-01;-4.884e-01;-5.860e-01;-4.613e-01;9.122e-01;1.013e+00;-5.880e-01;-4.298e-01;1.059e+00;-3.722e-01;-2.931e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.995e+01;4.995e+01
50.007575000;1.057e+00;-6.198e-01;-4.863e-01;-5.863e-01;-4.600e-01;9.114e-01;1.011e+00;-5.883e-01;-4.283e-01;1.057e+00;-3.719e-01;-2.918e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.995e+01;4.995e+01
50.007829000;1.056e+00;-6.193e-01;-4.844e-01;-5.865e-01;-4.587e-01;9.106e-01;1.010e+00;-5.885e-01;-4.270e-01;1.056e+00;-3.716e-01;-2.906e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.994e+01;4.994e+01
50.008084000;1.055e+00;-6.188e-01;-4.824e-01;-5.868e-01;-4.575e-01;9.098e-01;1.009e+00;-5.888e-01;-4.257e-01;1.055e+00;-3.713e-01;-2.895e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.994e+01;4.994e+01
50.008275000;1.054e+00;-6.184e-01;-4.810e-01;-5.870e-01;-4.565e-01;9.093e-01;1.008e+00;-5.890e-01;-4.247e-01;1.054e+00;-3.711e-01;-2.886e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.994e+01;4.994e+01
50.008277000;1.054e+00;-6.184e-01;-4.810e-01;-5.870e-01;-4.565e-01;9.093e-01;1.008e+00;-5.890e-01;-4.247e-01;1.054e+00;-3.711e-01;-2.886e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.994e+01;4.994e+01
50.008279000;1.054e+00;-6.184e-01;-4.809e-01;-5.870e-01;-4.565e-01;9.092e-01;1.008e+00;-5.890e-01;-4.247e-01;1.054e+00;-3.711e-01;-2.886e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.994e+01;4.994e+01
50.008283000;1.054e+00;-6.184e-01;-4.809e-01;-5.870e-01;-4.565e-01;9.092e-01;1.008e+00;-5.890e-01;-4.247e-01;1.054e+00;-3.711e-01;-2.885e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.994e+01;4.994e+01
50.008291000;1.053e+00;-6.184e-01;-4.808e-01;-5.870e-01;-4.564e-01;9.092e-01;1.008e+00;-5.890e-01;-4.247e-01;1.053e+00;-3.710e-01;-2.885e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.994e+01;4.994e+01
50.008307000;1.053e+00;-6.184e-01;-4.807e-01;-5.870e-01;-4.564e-01;9.092e-01;1.008e+00;-5.890e-01;-4.246e-01;1.053e+00;-3.710e-01;-2.884e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.994e+01;4.994e+01
50.008339000;1.053e+00;-6.183e-01;-4.805e-01;-5.871e-01;-4.562e-01;9.091e-01;1.007e+00;-5.890e-01;-4.244e-01;1.053e+00;-3.710e-01;-2.883e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.994e+01;4.994e+01
50.008403000;1.053e+00;-6.182e-01;-4.800e-01;-5.871e-01;-4.559e-01;9.089e-01;1.007e+00;-5.891e-01;-4.241e-01;1.053e+00;-3.709e-01;-2.880e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.994e+01;4.994e+01
50.008531000;1.052e+00;-6.179e-01;-4.790e-01;-5.873e-01;-4.553e-01;9.085e-01;1.007e+00;-5.892e-01;-4.234e-01;1.052e+00;-3.708e-01;-2.874e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.994e+01;4.994e+01
50.008787000;1.051e+00;-6.174e-01;-4.772e-01;-5.876e-01;-4.541e-01;9.077e-01;1.005e+00;-5.895e-01;-4.221e-01;1.051e+00;-3.705e-01;-2.863e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.994e+01;4.994e+01
50.009299000;1.048e+00;-6.165e-01;-4.734e-01;-5.881e-01;-4.517e-01;9.061e-01;1.003e+00;-5.901e-01;-4.196e-01;1.048e+00;-3.699e-01;-2.841e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.994e+01;4.994e+01
50.009811000;1.045e+00;-6.155e-01;-4.699e-01;-5.887e-01;-4.494e-01;9.045e-01;1.000e+00;-5.906e-01;-4.173e-01;1.045e+00;-3.693e-01;-2.819e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.994e+01;4.994e+01
50.009990000;1.045e+00;-6.153e-01;-4.687e-01;-5.889e-01;-4.487e-01;9.041e-01;9.996e-01;-5.908e-01;-4.164e-01;1.045e+00;-3.692e-01;-2.812e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.994e+01;4.994e+01
50.009990000;1.044e+00;-6.151e-01;-4.686e-01;-5.889e-01;-4.487e-01;9.039e-01;9.993e-01;-5.908e-01;-4.164e-01;1.044e+00;-3.691e-01;-2.812e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.994e+01;4.994e+01
50.009994000;1.044e+00;-6.151e-01;-4.686e-01;-5.889e-01;-4.487e-01;9.039e-01;9.993e-01;-5.908e-01;-4.164e-01;1.044e+00;-3.691e-01;-2.812e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.994e+01;4.994e+01
50.009998000;1.044e+00;-6.151e-01;-4.686e-01;-5.889e-01;-4.486e-01;9.039e-01;9.993e-01;-5.909e-01;-4.164e-01;1.044e+00;-3.691e-01;-2.811e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.994e+01;4.994e+01
50.010006000;1.044e+00;-6.151e-01;-4.685e-01;-5.890e-01;-4.486e-01;9.039e-01;9.993e-01;-5.909e-01;-4.164e-01;1.044e+00;-3.691e-01;-2.811e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.994e+01;4.994e+01
50.010022000;1.044e+00;-6.152e-01;-4.685e-01;-5.890e-01;-4.485e-01;9.039e-01;9.993e-01;-5.909e-01;-4.163e-01;1.044e+00;-3.691e-01;-2.811e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.994e+01;4.994e+01
50.010054000;1.044e+00;-6.152e-01;-4.683e-01;-5.890e-01;-4.484e-01;9.039e-01;9.994e-01;-5.909e-01;-4.162e-01;1.044e+00;-3.691e-01;-2.810e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.994e+01;4.994e+01
50.010118000;1.044e+00;-6.153e-01;-4.680e-01;-5.891e-01;-4.481e-01;9.040e-01;9.994e-01;-5.910e-01;-4.159e-01;1.044e+00;-3.692e-01;-2.808e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.995e+01;4.995e+01
50.010246000;1.044e+00;-6.154e-01;-4.675e-01;-5.892e-01;-4.476e-01;9.042e-01;9.994e-01;-5.911e-01;-4.153e-01;1.044e+00;-3.693e-01;-2.805e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.995e+01;4.995e+01
50.010297000;1.044e+00;-6.155e-01;-4.672e-01;-5.893e-01;-4.474e-01;9.043e-01;9.994e-01;-5.912e-01;-4.151e-01;1.044e+00;-3.693e-01;-2.803e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.995e+01;4.995e+01
50.010300000;1.044e+00;-6.155e-01;-4.672e-01;-5.893e-01;-4.474e-01;9.043e-01;9.994e-01;-5.912e-01;-4.151e-01;1.044e+00;-3.693e-01;-2.803e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.995e+01;4.995e+01
50.010302000;1.044e+00;-6.155e-01;-4.672e-01;-5.893e-01;-4.473e-01;9.043e-01;9.994e-01;-5.912e-01;-4.151e-01;1.044e+00;-3.693e-01;-2.803e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.995e+01;4.995e+01
50.010306000;1.044e+00;-6.155e-01;-4.672e-01;-5.893e-01;-4.473e-01;9.043e-01;9.994e-01;-5.912e-01;-4.150e-01;1.044e+00;-3.693e-01;-2.803e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.995e+01;4.995e+01
50.010314000;1.044e+00;-6.155e-01;-4.672e-01;-5.893e-01;-4.473e-01;9.043e-01;9.994e-01;-5.912e-01;-4.150e-01;1.044e+00;-3.693e-01;-2.803e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.995e+01;4.995e+01
50.010330000;1.044e+00;-6.155e-01;-4.671e-01;-5.893e-01;-4.472e-01;9.043e-01;9.995e-01;-5.912e-01;-4.149e-01;1.044e+00;-3.693e-01;-2.803e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.995e+01;4.995e+01
50.010362000;1.044e+00;-6.156e-01;-4.670e-01;-5.894e-01;-4.471e-01;9.044e-01;9.995e-01;-5.912e-01;-4.148e-01;1.044e+00;-3.693e-01;-2.802e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.995e+01;4.995e+01
50.010426000;1.044e+00;-6.157e-01;-4.667e-01;-5.895e-01;-4.468e-01;9.044e-01;9.995e-01;-5.913e-01;-4.145e-01;1.044e+00;-3.694e-01;-2.800e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.995e+01;4.995e+01
50.010554000;1.044e+00;-6.158e-01;-4.661e-01;-5.896e-01;-4.463e-01;9.046e-01;9.995e-01;-5.915e-01;-4.140e-01;1.044e+00;-3.695e-01;-2.797e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
50.010810000;1.044e+00;-6.162e-01;-4.650e-01;-5.899e-01;-4.452e-01;9.049e-01;9.996e-01;-5.918e-01;-4.129e-01;1.044e+00;-3.697e-01;-2.790e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
50.011066000;1.044e+00;-6.165e-01;-4.639e-01;-5.903e-01;-4.442e-01;9.053e-01;9.997e-01;-5.921e-01;-4.118e-01;1.044e+00;-3.699e-01;-2.783e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.996e+01;4.996e+01
50.011322000;1.044e+00;-6.169e-01;-4.628e-01;-5.906e-01;-4.431e-01;9.056e-01;9.998e-01;-5.924e-01;-4.107e-01;1.044e+00;-3.701e-01;-2.777e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
50.011578000;1.044e+00;-6.172e-01;-4.617e-01;-5.909e-01;-4.421e-01;9.059e-01;9.999e-01;-5.927e-01;-4.096e-01;1.044e+00;-3.703e-01;-2.770e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
50.011834000;1.044e+00;-6.176e-01;-4.607e-01;-5.913e-01;-4.411e-01;9.062e-01;1.000e+00;-5.930e-01;-4.086e-01;1.044e+00;-3.705e-01;-2.764e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
50.012090000;1.044e+00;-6.179e-01;-4.596e-01;-5.916e-01;-4.401e-01;9.066e-01;1.000e+00;-5.933e-01;-4.075e-01;1.044e+00;-3.708e-01;-2.758e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
50.012346000;1.044e+00;-6.183e-01;-4.586e-01;-5.920e-01;-4.391e-01;9.069e-01;1.000e+00;-5.936e-01;-4.065e-01;1.044e+00;-3.710e-01;-2.752e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
50.012602000;1.044e+00;-6.186e-01;-4.576e-01;-5.923e-01;-4.381e-01;9.072e-01;1.000e+00;-5.939e-01;-4.055e-01;1.044e+00;-3.712e-01;-2.746e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
50.012858000;1.044e+00;-6.190e-01;-4.566e-01;-5.927e-01;-4.372e-01;9.075e-01;1.000e+00;-5.943e-01;-4.045e-01;1.044e+00;-3.714e-01;-2.740e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
50.013370000;1.044e+00;-6.198e-01;-4.546e-01;-5.934e-01;-4.353e-01;9.081e-01;1.000e+00;-5.949e-01;-4.025e-01;1.044e+00;-3.719e-01;-2.728e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
50.013882000;1.044e+00;-6.205e-01;-4.527e-01;-5.941e-01;-4.335e-01;9.086e-01;1.001e+00;-5.956e-01;-4.007e-01;1.044e+00;-3.723e-01;-2.716e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
50.014394000;1.044e+00;-6.212e-01;-4.509e-01;-5.948e-01;-4.317e-01;9.092e-01;1.001e+00;-5.963e-01;-3.988e-01;1.044e+00;-3.727e-01;-2.705e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
50.014906000;1.044e+00;-6.220e-01;-4.491e-01;-5.955e-01;-4.300e-01;9.097e-01;1.001e+00;-5.970e-01;-3.970e-01;1.044e+00;-3.732e-01;-2.695e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
50.015418000;1.044e+00;-6.227e-01;-4.474e-01;-5.962e-01;-4.283e-01;9.102e-01;1.001e+00;-5.976e-01;-3.953e-01;1.044e+00;-3.736e-01;-2.684e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
50.015930000;1.044e+00;-6.235e-01;-4.457e-01;-5.970e-01;-4.267e-01;9.107e-01;1.001e+00;-5.983e-01;-3.936e-01;1.044e+00;-3.741e-01;-2.674e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
50.016442000;1.044e+00;-6.242e-01;-4.441e-01;-5.977e-01;-4.252e-01;9.112e-01;1.001e+00;-5.990e-01;-3.920e-01;1.044e+00;-3.745e-01;-2.664e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.997e+01;4.997e+01
50.016954000;1.044e+00;-6.250e-01;-4.425e-01;-5.984e-01;-4.237e-01;9.117e-01;1.001e+00;-5.997e-01;-3.904e-01;1.044e+00;-3.750e-01;-2.655e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
50.017466000;1.044e+00;-6.257e-01;-4.410e-01;-5.991e-01;-4.222e-01;9.121e-01;1.001e+00;-6.004e-01;-3.889e-01;1.044e+00;-3.754e-01;-2.646e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
50.017978000;1.044e+00;-6.265e-01;-4.395e-01;-5.998e-01;-4.208e-01;9.126e-01;1.002e+00;-6.010e-01;-3.874e-01;1.044e+00;-3.759e-01;-2.637e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
50.018490000;1.044e+00;-6.272e-01;-4.381e-01;-6.005e-01;-4.195e-01;9.130e-01;1.002e+00;-6.017e-01;-3.860e-01;1.044e+00;-3.763e-01;-2.629e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
50.019002000;1.044e+00;-6.280e-01;-4.368e-01;-6.012e-01;-4.182e-01;9.134e-01;1.002e+00;-6.024e-01;-3.846e-01;1.044e+00;-3.768e-01;-2.621e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
50.019514000;1.044e+00;-6.287e-01;-4.355e-01;-6.019e-01;-4.169e-01;9.138e-01;1.002e+00;-6.031e-01;-3.833e-01;1.044e+00;-3.772e-01;-2.613e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
50.020026000;1.044e+00;-6.294e-01;-4.342e-01;-6.026e-01;-4.157e-01;9.142e-01;1.002e+00;-6.037e-01;-3.820e-01;1.044e+00;-3.776e-01;-2.605e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
50.020538000;1.044e+00;-6.301e-01;-4.330e-01;-6.033e-01;-4.146e-01;9.145e-01;1.002e+00;-6.044e-01;-3.808e-01;1.044e+00;-3.781e-01;-2.598e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
50.021050000;1.044e+00;-6.308e-01;-4.318e-01;-6.040e-01;-4.134e-01;9.149e-01;1.002e+00;-6.050e-01;-3.796e-01;1.044e+00;-3.785e-01;-2.591e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
50.021562000;1.044e+00;-6.315e-01;-4.307e-01;-6.047e-01;-4.124e-01;9.152e-01;1.002e+00;-6.057e-01;-3.784e-01;1.044e+00;-3.789e-01;-2.584e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
50.022074000;1.044e+00;-6.322e-01;-4.296e-01;-6.053e-01;-4.113e-01;9.156e-01;1.002e+00;-6.063e-01;-3.773e-01;1.044e+00;-3.793e-01;-2.578e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
50.022586000;1.044e+00;-6.329e-01;-4.285e-01;-6.060e-01;-4.103e-01;9.159e-01;1.002e+00;-6.070e-01;-3.763e-01;1.044e+00;-3.797e-01;-2.571e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
50.023098000;1.044e+00;-6.336e-01;-4.275e-01;-6.066e-01;-4.093e-01;9.162e-01;1.002e+00;-6.076e-01;-3.752e-01;1.044e+00;-3.801e-01;-2.565e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
50.023610000;1.044e+00;-6.342e-01;-4.266e-01;-6.072e-01;-4.084e-01;9.165e-01;1.003e+00;-6.082e-01;-3.742e-01;1.044e+00;-3.805e-01;-2.559e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
50.024122000;1.044e+00;-6.349e-01;-4.256e-01;-6.079e-01;-4.075e-01;9.168e-01;1.003e+00;-6.088e-01;-3.733e-01;1.044e+00;-3.809e-01;-2.554e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
50.024634000;1.044e+00;-6.355e-01;-4.247e-01;-6.085e-01;-4.067e-01;9.170e-01;1.003e+00;-6.094e-01;-3.723e-01;1.044e+00;-3.813e-01;-2.548e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
50.025146000;1.044e+00;-6.362e-01;-4.239e-01;-6.091e-01;-4.058e-01;9.173e-01;1.003e+00;-6.100e-01;-3.715e-01;1.044e+00;-3.817e-01;-2.543e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
50.025658000;1.044e+00;-6.368e-01;-4.231e-01;-6.097e-01;-4.051e-01;9.175e-01;1.003e+00;-6.106e-01;-3.706e-01;1.044e+00;-3.821e-01;-2.538e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
50.026170000;1.044e+00;-6.374e-01;-4.223e-01;-6.103e-01;-4.043e-01;9.178e-01;1.003e+00;-6.112e-01;-3.698e-01;1.044e+00;-3.824e-01;-2.534e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
50.027170000;1.044e+00;-6.386e-01;-4.208e-01;-6.114e-01;-4.029e-01;9.182e-01;1.003e+00;-6.123e-01;-3.683e-01;1.044e+00;-3.832e-01;-2.525e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
50.028070000;1.044e+00;-6.396e-01;-4.196e-01;-6.124e-01;-4.017e-01;9.186e-01;1.003e+00;-6.133e-01;-3.670e-01;1.044e+00;-3.838e-01;-2.517e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
50.028970000;1.044e+00;-6.406e-01;-4.184e-01;-6.133e-01;-4.006e-01;9.189e-01;1.003e+00;-6.142e-01;-3.658e-01;1.044e+00;-3.844e-01;-2.511e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
50.029870000;1.044e+00;-6.416e-01;-4.174e-01;-6.143e-01;-3.996e-01;9.192e-01;1.003e+00;-6.151e-01;-3.647e-01;1.044e+00;-3.849e-01;-2.504e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
50.030770000;1.044e+00;-6.425e-01;-4.164e-01;-6.152e-01;-3.987e-01;9.195e-01;1.003e+00;-6.160e-01;-3.637e-01;1.044e+00;-3.855e-01;-2.498e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
50.031670000;1.044e+00;-6.434e-01;-4.155e-01;-6.160e-01;-3.978e-01;9.198e-01;1.003e+00;-6.168e-01;-3.627e-01;1.044e+00;-3.860e-01;-2.493e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.998e+01;4.998e+01
50.032570000;1.044e+00;-6.443e-01;-4.147e-01;-6.168e-01;-3.970e-01;9.200e-01;1.003e+00;-6.177e-01;-3.618e-01;1.044e+00;-3.866e-01;-2.488e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
50.033470000;1.044e+00;-6.451e-01;-4.139e-01;-6.177e-01;-3.963e-01;9.203e-01;1.003e+00;-6.184e-01;-3.610e-01;1.044e+00;-3.871e-01;-2.483e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
50.034370000;1.044e+00;-6.459e-01;-4.132e-01;-6.184e-01;-3.956e-01;9.205e-01;1.004e+00;-6.192e-01;-3.602e-01;1.044e+00;-3.875e-01;-2.479e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
50.035270000;1.044e+00;-6.467e-01;-4.125e-01;-6.192e-01;-3.949e-01;9.207e-01;1.004e+00;-6.200e-01;-3.595e-01;1.044e+00;-3.880e-01;-2.475e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
50.036170000;1.044e+00;-6.474e-01;-4.119e-01;-6.199e-01;-3.943e-01;9.209e-01;1.004e+00;-6.207e-01;-3.588e-01;1.044e+00;-3.885e-01;-2.471e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
50.037070000;1.044e+00;-6.482e-01;-4.113e-01;-6.206e-01;-3.938e-01;9.211e-01;1.004e+00;-6.214e-01;-3.582e-01;1.044e+00;-3.889e-01;-2.468e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
50.037970000;1.044e+00;-6.489e-01;-4.108e-01;-6.213e-01;-3.933e-01;9.212e-01;1.004e+00;-6.220e-01;-3.576e-01;1.044e+00;-3.893e-01;-2.465e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
50.038870000;1.044e+00;-6.495e-01;-4.103e-01;-6.219e-01;-3.928e-01;9.214e-01;1.004e+00;-6.227e-01;-3.571e-01;1.044e+00;-3.897e-01;-2.462e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
50.039770000;1.044e+00;-6.502e-01;-4.098e-01;-6.225e-01;-3.924e-01;9.215e-01;1.004e+00;-6.233e-01;-3.566e-01;1.044e+00;-3.901e-01;-2.459e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
50.040670000;1.044e+00;-6.508e-01;-4.094e-01;-6.231e-01;-3.920e-01;9.216e-01;1.004e+00;-6.239e-01;-3.562e-01;1.044e+00;-3.905e-01;-2.456e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
50.041570000;1.044e+00;-6.514e-01;-4.090e-01;-6.237e-01;-3.916e-01;9.217e-01;1.004e+00;-6.245e-01;-3.557e-01;1.044e+00;-3.908e-01;-2.454e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
50.042470000;1.044e+00;-6.520e-01;-4.087e-01;-6.242e-01;-3.913e-01;9.218e-01;1.004e+00;-6.250e-01;-3.553e-01;1.044e+00;-3.912e-01;-2.452e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
50.043370000;1.044e+00;-6.525e-01;-4.083e-01;-6.248e-01;-3.910e-01;9.219e-01;1.004e+00;-6.255e-01;-3.550e-01;1.044e+00;-3.915e-01;-2.450e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
50.044270000;1.044e+00;-6.530e-01;-4.080e-01;-6.253e-01;-3.907e-01;9.220e-01;1.004e+00;-6.261e-01;-3.546e-01;1.044e+00;-3.918e-01;-2.448e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
50.045170000;1.044e+00;-6.536e-01;-4.078e-01;-6.257e-01;-3.904e-01;9.221e-01;1.004e+00;-6.265e-01;-3.543e-01;1.044e+00;-3.921e-01;-2.447e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
50.046070000;1.044e+00;-6.540e-01;-4.075e-01;-6.262e-01;-3.902e-01;9.222e-01;1.004e+00;-6.270e-01;-3.540e-01;1.044e+00;-3.924e-01;-2.445e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
50.046970000;1.044e+00;-6.545e-01;-4.073e-01;-6.267e-01;-3.900e-01;9.223e-01;1.004e+00;-6.275e-01;-3.538e-01;1.044e+00;-3.927e-01;-2.444e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
50.047870000;1.044e+00;-6.550e-01;-4.071e-01;-6.271e-01;-3.897e-01;9.223e-01;1.004e+00;-6.279e-01;-3.535e-01;1.044e+00;-3.930e-01;-2.442e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
50.048770000;1.044e+00;-6.554e-01;-4.069e-01;-6.275e-01;-3.896e-01;9.224e-01;1.004e+00;-6.283e-01;-3.533e-01;1.044e+00;-3.932e-01;-2.441e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
50.049670000;1.044e+00;-6.558e-01;-4.067e-01;-6.279e-01;-3.894e-01;9.224e-01;1.004e+00;-6.287e-01;-3.531e-01;1.044e+00;-3.935e-01;-2.440e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
50.050570000;1.044e+00;-6.562e-01;-4.065e-01;-6.283e-01;-3.892e-01;9.225e-01;1.004e+00;-6.291e-01;-3.529e-01;1.044e+00;-3.937e-01;-2.439e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
50.051470000;1.044e+00;-6.566e-01;-4.064e-01;-6.286e-01;-3.891e-01;9.225e-01;1.004e+00;-6.295e-01;-3.527e-01;1.044e+00;-3.940e-01;-2.438e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
50.052370000;1.044e+00;-6.569e-01;-4.062e-01;-6.290e-01;-3.889e-01;9.226e-01;1.004e+00;-6.298e-01;-3.525e-01;1.044e+00;-3.942e-01;-2.437e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
50.053270000;1.044e+00;-6.573e-01;-4.061e-01;-6.293e-01;-3.888e-01;9.226e-01;1.004e+00;-6.302e-01;-3.524e-01;1.044e+00;-3.944e-01;-2.437e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
50.054170000;1.044e+00;-6.576e-01;-4.060e-01;-6.297e-01;-3.887e-01;9.226e-01;1.004e+00;-6.305e-01;-3.522e-01;1.044e+00;-3.946e-01;-2.436e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;4.999e+01;4.999e+01
50.055170000;1.044e+00;-6.580e-01;-4.059e-01;-6.300e-01;-3.886e-01;9.227e-01;1.004e+00;-6.308e-01;-3.521e-01;1.044e+00;-3.948e-01;-2.435e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.056170000;1.044e+00;-6.583e-01;-4.058e-01;-6.303e-01;-3.885e-01;9.227e-01;1.004e+00;-6.312e-01;-3.519e-01;1.044e+00;-3.950e-01;-2.435e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.057170000;1.044e+00;-6.587e-01;-4.057e-01;-6.306e-01;-3.884e-01;9.227e-01;1.004e+00;-6.315e-01;-3.518e-01;1.044e+00;-3.952e-01;-2.434e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.058170000;1.044e+00;-6.590e-01;-4.056e-01;-6.309e-01;-3.883e-01;9.228e-01;1.004e+00;-6.318e-01;-3.517e-01;1.044e+00;-3.954e-01;-2.433e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.059170000;1.044e+00;-6.593e-01;-4.055e-01;-6.312e-01;-3.882e-01;9.228e-01;1.004e+00;-6.321e-01;-3.516e-01;1.044e+00;-3.956e-01;-2.433e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.060170000;1.044e+00;-6.596e-01;-4.054e-01;-6.315e-01;-3.882e-01;9.228e-01;1.004e+00;-6.324e-01;-3.515e-01;1.044e+00;-3.957e-01;-2.432e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.061170000;1.044e+00;-6.598e-01;-4.053e-01;-6.317e-01;-3.881e-01;9.228e-01;1.004e+00;-6.326e-01;-3.514e-01;1.044e+00;-3.959e-01;-2.432e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.062170000;1.044e+00;-6.601e-01;-4.053e-01;-6.320e-01;-3.880e-01;9.229e-01;1.004e+00;-6.329e-01;-3.513e-01;1.044e+00;-3.961e-01;-2.432e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.063170000;1.044e+00;-6.603e-01;-4.052e-01;-6.322e-01;-3.880e-01;9.229e-01;1.004e+00;-6.331e-01;-3.512e-01;1.044e+00;-3.962e-01;-2.431e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.064170000;1.044e+00;-6.606e-01;-4.052e-01;-6.325e-01;-3.879e-01;9.229e-01;1.004e+00;-6.333e-01;-3.511e-01;1.044e+00;-3.963e-01;-2.431e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.065170000;1.044e+00;-6.608e-01;-4.051e-01;-6.327e-01;-3.879e-01;9.229e-01;1.004e+00;-6.336e-01;-3.511e-01;1.044e+00;-3.965e-01;-2.431e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.066170000;1.044e+00;-6.610e-01;-4.051e-01;-6.329e-01;-3.878e-01;9.229e-01;1.004e+00;-6.338e-01;-3.510e-01;1.044e+00;-3.966e-01;-2.430e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.067170000;1.044e+00;-6.612e-01;-4.050e-01;-6.331e-01;-3.878e-01;9.229e-01;1.004e+00;-6.340e-01;-3.510e-01;1.044e+00;-3.967e-01;-2.430e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.068170000;1.044e+00;-6.614e-01;-4.050e-01;-6.333e-01;-3.878e-01;9.229e-01;1.004e+00;-6.342e-01;-3.509e-01;1.044e+00;-3.969e-01;-2.430e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.069170000;1.044e+00;-6.616e-01;-4.050e-01;-6.335e-01;-3.877e-01;9.230e-01;1.004e+00;-6.344e-01;-3.508e-01;1.044e+00;-3.970e-01;-2.430e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.070170000;1.044e+00;-6.618e-01;-4.049e-01;-6.336e-01;-3.877e-01;9.230e-01;1.004e+00;-6.345e-01;-3.508e-01;1.044e+00;-3.971e-01;-2.430e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.071170000;1.044e+00;-6.620e-01;-4.049e-01;-6.338e-01;-3.877e-01;9.230e-01;1.004e+00;-6.347e-01;-3.508e-01;1.044e+00;-3.972e-01;-2.429e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.072170000;1.044e+00;-6.621e-01;-4.049e-01;-6.340e-01;-3.876e-01;9.230e-01;1.004e+00;-6.349e-01;-3.507e-01;1.044e+00;-3.973e-01;-2.429e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.073170000;1.044e+00;-6.623e-01;-4.048e-01;-6.341e-01;-3.876e-01;9.230e-01;1.004e+00;-6.350e-01;-3.507e-01;1.044e+00;-3.974e-01;-2.429e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.074170000;1.044e+00;-6.624e-01;-4.048e-01;-6.343e-01;-3.876e-01;9.230e-01;1.004e+00;-6.352e-01;-3.506e-01;1.044e+00;-3.975e-01;-2.429e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.075170000;1.044e+00;-6.626e-01;-4.048e-01;-6.344e-01;-3.876e-01;9.230e-01;1.004e+00;-6.353e-01;-3.506e-01;1.044e+00;-3.976e-01;-2.429e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.076170000;1.044e+00;-6.627e-01;-4.048e-01;-6.345e-01;-3.875e-01;9.230e-01;1.004e+00;-6.355e-01;-3.506e-01;1.044e+00;-3.976e-01;-2.429e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.077170000;1.044e+00;-6.629e-01;-4.048e-01;-6.347e-01;-3.875e-01;9.230e-01;1.004e+00;-6.356e-01;-3.505e-01;1.044e+00;-3.977e-01;-2.429e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.078170000;1.044e+00;-6.630e-01;-4.047e-01;-6.348e-01;-3.875e-01;9.230e-01;1.004e+00;-6.357e-01;-3.505e-01;1.044e+00;-3.978e-01;-2.428e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.079170000;1.044e+00;-6.631e-01;-4.047e-01;-6.349e-01;-3.875e-01;9.230e-01;1.004e+00;-6.358e-01;-3.505e-01;1.044e+00;-3.979e-01;-2.428e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.080170000;1.044e+00;-6.632e-01;-4.047e-01;-6.350e-01;-3.875e-01;9.230e-01;1.004e+00;-6.359e-01;-3.504e-01;1.044e+00;-3.979e-01;-2.428e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.081170000;1.044e+00;-6.633e-01;-4.047e-01;-6.351e-01;-3.875e-01;9.230e-01;1.004e+00;-6.361e-01;-3.504e-01;1.044e+00;-3.980e-01;-2.428e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.082170000;1.044e+00;-6.635e-01;-4.047e-01;-6.352e-01;-3.874e-01;9.230e-01;1.004e+00;-6.362e-01;-3.504e-01;1.044e+00;-3.981e-01;-2.428e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.083170000;1.044e+00;-6.636e-01;-4.046e-01;-6.353e-01;-3.874e-01;9.231e-01;1.004e+00;-6.363e-01;-3.504e-01;1.044e+00;-3.981e-01;-2.428e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.084170000;1.044e+00;-6.637e-01;-4.046e-01;-6.354e-01;-3.874e-01;9.231e-01;1.004e+00;-6.364e-01;-3.503e-01;1.044e+00;-3.982e-01;-2.428e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.085170000;1.044e+00;-6.638e-01;-4.046e-01;-6.355e-01;-3.874e-01;9.231e-01;1.004e+00;-6.365e-01;-3.503e-01;1.044e+00;-3.983e-01;-2.428e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.086170000;1.044e+00;-6.639e-01;-4.046e-01;-6.356e-01;-3.874e-01;9.231e-01;1.004e+00;-6.366e-01;-3.503e-01;1.044e+00;-3.983e-01;-2.428e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.087170000;1.044e+00;-6.639e-01;-4.046e-01;-6.357e-01;-3.874e-01;9.231e-01;1.004e+00;-6.366e-01;-3.503e-01;1.044e+00;-3.984e-01;-2.427e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.088170000;1.044e+00;-6.640e-01;-4.046e-01;-6.358e-01;-3.874e-01;9.231e-01;1.004e+00;-6.367e-01;-3.502e-01;1.044e+00;-3.984e-01;-2.427e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.089170000;1.044e+00;-6.641e-01;-4.046e-01;-6.359e-01;-3.873e-01;9.231e-01;1.004e+00;-6.368e-01;-3.502e-01;1.044e+00;-3.985e-01;-2.427e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.090170000;1.044e+00;-6.642e-01;-4.045e-01;-6.359e-01;-3.873e-01;9.231e-01;1.004e+00;-6.369e-01;-3.502e-01;1.044e+00;-3.985e-01;-2.427e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.091170000;1.044e+00;-6.643e-01;-4.045e-01;-6.360e-01;-3.873e-01;9.231e-01;1.004e+00;-6.370e-01;-3.502e-01;1.044e+00;-3.986e-01;-2.427e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.092170000;1.044e+00;-6.644e-01;-4.045e-01;-6.361e-01;-3.873e-01;9.231e-01;1.004e+00;-6.370e-01;-3.501e-01;1.044e+00;-3.986e-01;-2.427e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.093170000;1.044e+00;-6.644e-01;-4.045e-01;-6.361e-01;-3.873e-01;9.231e-01;1.004e+00;-6.371e-01;-3.501e-01;1.044e+00;-3.987e-01;-2.427e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.094170000;1.044e+00;-6.645e-01;-4.045e-01;-6.362e-01;-3.873e-01;9.231e-01;1.004e+00;-6.372e-01;-3.501e-01;1.044e+00;-3.987e-01;-2.427e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.095170000;1.044e+00;-6.646e-01;-4.045e-01;-6.363e-01;-3.872e-01;9.231e-01;1.004e+00;-6.372e-01;-3.501e-01;1.044e+00;-3.987e-01;-2.427e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.096170000;1.044e+00;-6.646e-01;-4.044e-01;-6.363e-01;-3.872e-01;9.231e-01;1.004e+00;-6.373e-01;-3.501e-01;1.044e+00;-3.988e-01;-2.427e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.097170000;1.044e+00;-6.647e-01;-4.044e-01;-6.364e-01;-3.872e-01;9.231e-01;1.004e+00;-6.374e-01;-3.500e-01;1.044e+00;-3.988e-01;-2.427e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.098170000;1.044e+00;-6.648e-01;-4.044e-01;-6.365e-01;-3.872e-01;9.231e-01;1.004e+00;-6.374e-01;-3.500e-01;1.044e+00;-3.989e-01;-2.426e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.099170000;1.044e+00;-6.648e-01;-4.044e-01;-6.365e-01;-3.872e-01;9.231e-01;1.004e+00;-6.375e-01;-3.500e-01;1.044e+00;-3.989e-01;-2.426e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.100170000;1.044e+00;-6.649e-01;-4.044e-01;-6.366e-01;-3.872e-01;9.231e-01;1.004e+00;-6.375e-01;-3.500e-01;1.044e+00;-3.989e-01;-2.426e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.101170000;1.044e+00;-6.649e-01;-4.044e-01;-6.366e-01;-3.872e-01;9.231e-01;1.004e+00;-6.376e-01;-3.500e-01;1.044e+00;-3.990e-01;-2.426e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.102170000;1.044e+00;-6.650e-01;-4.043e-01;-6.367e-01;-3.871e-01;9.231e-01;1.004e+00;-6.377e-01;-3.499e-01;1.044e+00;-3.990e-01;-2.426e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.103170000;1.044e+00;-6.650e-01;-4.043e-01;-6.367e-01;-3.871e-01;9.231e-01;1.004e+00;-6.377e-01;-3.499e-01;1.044e+00;-3.990e-01;-2.426e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.104170000;1.044e+00;-6.651e-01;-4.043e-01;-6.368e-01;-3.871e-01;9.231e-01;1.004e+00;-6.378e-01;-3.499e-01;1.044e+00;-3.991e-01;-2.426e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.105170000;1.044e+00;-6.651e-01;-4.043e-01;-6.368e-01;-3.871e-01;9.232e-01;1.004e+00;-6.378e-01;-3.499e-01;1.044e+00;-3.991e-01;-2.426e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.106170000;1.044e+00;-6.652e-01;-4.043e-01;-6.369e-01;-3.871e-01;9.232e-01;1.004e+00;-6.379e-01;-3.499e-01;1.044e+00;-3.991e-01;-2.426e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.107170000;1.044e+00;-6.652e-01;-4.043e-01;-6.369e-01;-3.871e-01;9.232e-01;1.004e+00;-6.379e-01;-3.498e-01;1.044e+00;-3.991e-01;-2.426e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.108170000;1.044e+00;-6.653e-01;-4.043e-01;-6.370e-01;-3.870e-01;9.232e-01;1.004e+00;-6.379e-01;-3.498e-01;1.044e+00;-3.992e-01;-2.426e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.109170000;1.044e+00;-6.653e-01;-4.042e-01;-6.370e-01;-3.870e-01;9.232e-01;1.004e+00;-6.380e-01;-3.498e-01;1.044e+00;-3.992e-01;-2.425e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.110170000;1.044e+00;-6.654e-01;-4.042e-01;-6.371e-01;-3.870e-01;9.232e-01;1.004e+00;-6.380e-01;-3.498e-01;1.044e+00;-3.992e-01;-2.425e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.111170000;1.044e+00;-6.654e-01;-4.042e-01;-6.371e-01;-3.870e-01;9.232e-01;1.004e+00;-6.381e-01;-3.498e-01;1.044e+00;-3.992e-01;-2.425e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.112170000;1.044e+00;-6.654e-01;-4.042e-01;-6.371e-01;-3.870e-01;9.232e-01;1.004e+00;-6.381e-01;-3.497e-01;1.044e+00;-3.993e-01;-2.425e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.113170000;1.044e+00;-6.655e-01;-4.042e-01;-6.372e-01;-3.870e-01;9.232e-01;1.004e+00;-6.381e-01;-3.497e-01;1.044e+00;-3.993e-01;-2.425e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.114170000;1.044e+00;-6.655e-01;-4.041e-01;-6.372e-01;-3.870e-01;9.232e-01;1.004e+00;-6.382e-01;-3.497e-01;1.044e+00;-3.993e-01;-2.425e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.115170000;1.044e+00;-6.656e-01;-4.041e-01;-6.372e-01;-3.869e-01;9.232e-01;1.004e+00;-6.382e-01;-3.497e-01;1.044e+00;-3.993e-01;-2.425e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.116170000;1.044e+00;-6.656e-01;-4.041e-01;-6.373e-01;-3.869e-01;9.232e-01;1.004e+00;-6.383e-01;-3.496e-01;1.044e+00;-3.994e-01;-2.425e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.117170000;1.044e+00;-6.656e-01;-4.041e-01;-6.373e-01;-3.869e-01;9.232e-01;1.004e+00;-6.383e-01;-3.496e-01;1.044e+00;-3.994e-01;-2.425e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.118170000;1.044e+00;-6.657e-01;-4.041e-01;-6.374e-01;-3.869e-01;9.232e-01;1.004e+00;-6.383e-01;-3.496e-01;1.044e+00;-3.994e-01;-2.424e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.119170000;1.044e+00;-6.657e-01;-4.041e-01;-6.374e-01;-3.869e-01;9.232e-01;1.004e+00;-6.384e-01;-3.496e-01;1.044e+00;-3.994e-01;-2.424e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.120170000;1.044e+00;-6.657e-01;-4.040e-01;-6.374e-01;-3.868e-01;9.232e-01;1.004e+00;-6.384e-01;-3.496e-01;1.044e+00;-3.994e-01;-2.424e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.121170000;1.044e+00;-6.658e-01;-4.040e-01;-6.375e-01;-3.868e-01;9.232e-01;1.004e+00;-6.384e-01;-3.495e-01;1.044e+00;-3.995e-01;-2.424e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.122170000;1.044e+00;-6.658e-01;-4.040e-01;-6.375e-01;-3.868e-01;9.232e-01;1.004e+00;-6.385e-01;-3.495e-01;1.044e+00;-3.995e-01;-2.424e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.123170000;1.044e+00;-6.658e-01;-4.040e-01;-6.375e-01;-3.868e-01;9.233e-01;1.004e+00;-6.385e-01;-3.495e-01;1.044e+00;-3.995e-01;-2.424e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.124170000;1.044e+00;-6.659e-01;-4.040e-01;-6.375e-01;-3.868e-01;9.233e-01;1.004e+00;-6.385e-01;-3.495e-01;1.044e+00;-3.995e-01;-2.424e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.125170000;1.044e+00;-6.659e-01;-4.039e-01;-6.376e-01;-3.868e-01;9.233e-01;1.004e+00;-6.386e-01;-3.495e-01;1.044e+00;-3.995e-01;-2.424e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.126170000;1.044e+00;-6.659e-01;-4.039e-01;-6.376e-01;-3.867e-01;9.233e-01;1.004e+00;-6.386e-01;-3.494e-01;1.044e+00;-3.996e-01;-2.424e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.127170000;1.044e+00;-6.660e-01;-4.039e-01;-6.376e-01;-3.867e-01;9.233e-01;1.004e+00;-6.386e-01;-3.494e-01;1.044e+00;-3.996e-01;-2.423e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.128170000;1.044e+00;-6.660e-01;-4.039e-01;-6.377e-01;-3.867e-01;9.233e-01;1.004e+00;-6.386e-01;-3.494e-01;1.044e+00;-3.996e-01;-2.423e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.129170000;1.044e+00;-6.660e-01;-4.039e-01;-6.377e-01;-3.867e-01;9.233e-01;1.004e+00;-6.387e-01;-3.494e-01;1.044e+00;-3.996e-01;-2.423e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.130170000;1.044e+00;-6.661e-01;-4.038e-01;-6.377e-01;-3.867e-01;9.233e-01;1.004e+00;-6.387e-01;-3.493e-01;1.044e+00;-3.996e-01;-2.423e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.131170000;1.044e+00;-6.661e-01;-4.038e-01;-6.377e-01;-3.866e-01;9.233e-01;1.004e+00;-6.387e-01;-3.493e-01;1.044e+00;-3.997e-01;-2.423e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.132170000;1.044e+00;-6.661e-01;-4.038e-01;-6.378e-01;-3.866e-01;9.233e-01;1.004e+00;-6.388e-01;-3.493e-01;1.044e+00;-3.997e-01;-2.423e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.133170000;1.044e+00;-6.661e-01;-4.038e-01;-6.378e-01;-3.866e-01;9.233e-01;1.004e+00;-6.388e-01;-3.493e-01;1.044e+00;-3.997e-01;-2.423e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.134170000;1.044e+00;-6.662e-01;-4.038e-01;-6.378e-01;-3.866e-01;9.233e-01;1.004e+00;-6.388e-01;-3.493e-01;1.044e+00;-3.997e-01;-2.423e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.135170000;1.044e+00;-6.662e-01;-4.037e-01;-6.379e-01;-3.866e-01;9.233e-01;1.004e+00;-6.388e-01;-3.492e-01;1.044e+00;-3.997e-01;-2.422e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.136170000;1.044e+00;-6.662e-01;-4.037e-01;-6.379e-01;-3.865e-01;9.233e-01;1.004e+00;-6.389e-01;-3.492e-01;1.044e+00;-3.997e-01;-2.422e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.137170000;1.044e+00;-6.663e-01;-4.037e-01;-6.379e-01;-3.865e-01;9.233e-01;1.004e+00;-6.389e-01;-3.492e-01;1.044e+00;-3.998e-01;-2.422e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.138170000;1.044e+00;-6.663e-01;-4.037e-01;-6.379e-01;-3.865e-01;9.233e-01;1.004e+00;-6.389e-01;-3.492e-01;1.044e+00;-3.998e-01;-2.422e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.139170000;1.044e+00;-6.663e-01;-4.037e-01;-6.380e-01;-3.865e-01;9.233e-01;1.004e+00;-6.389e-01;-3.491e-01;1.044e+00;-3.998e-01;-2.422e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.140170000;1.044e+00;-6.663e-01;-4.036e-01;-6.380e-01;-3.865e-01;9.234e-01;1.004e+00;-6.390e-01;-3.491e-01;1.044e+00;-3.998e-01;-2.422e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.141170000;1.044e+00;-6.664e-01;-4.036e-01;-6.380e-01;-3.864e-01;9.234e-01;1.004e+00;-6.390e-01;-3.491e-01;1.044e+00;-3.998e-01;-2.422e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.142170000;1.044e+00;-6.664e-01;-4.036e-01;-6.380e-01;-3.864e-01;9.234e-01;1.004e+00;-6.390e-01;-3.491e-01;1.044e+00;-3.998e-01;-2.422e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.143170000;1.044e+00;-6.664e-01;-4.036e-01;-6.380e-01;-3.864e-01;9.234e-01;1.004e+00;-6.390e-01;-3.491e-01;1.044e+00;-3.998e-01;-2.421e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.144170000;1.044e+00;-6.664e-01;-4.036e-01;-6.381e-01;-3.864e-01;9.234e-01;1.004e+00;-6.390e-01;-3.490e-01;1.044e+00;-3.999e-01;-2.421e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.145170000;1.044e+00;-6.665e-01;-4.035e-01;-6.381e-01;-3.864e-01;9.234e-01;1.004e+00;-6.391e-01;-3.490e-01;1.044e+00;-3.999e-01;-2.421e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.146170000;1.044e+00;-6.665e-01;-4.035e-01;-6.381e-01;-3.863e-01;9.234e-01;1.004e+00;-6.391e-01;-3.490e-01;1.044e+00;-3.999e-01;-2.421e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.147170000;1.044e+00;-6.665e-01;-4.035e-01;-6.381e-01;-3.863e-01;9.234e-01;1.004e+00;-6.391e-01;-3.490e-01;1.044e+00;-3.999e-01;-2.421e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.148170000;1.044e+00;-6.665e-01;-4.035e-01;-6.382e-01;-3.863e-01;9.234e-01;1.004e+00;-6.391e-01;-3.489e-01;1.044e+00;-3.999e-01;-2.421e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.149170000;1.044e+00;-6.665e-01;-4.034e-01;-6.382e-01;-3.863e-01;9.234e-01;1.004e+00;-6.392e-01;-3.489e-01;1.044e+00;-3.999e-01;-2.421e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.150170000;1.044e+00;-6.666e-01;-4.034e-01;-6.382e-01;-3.863e-01;9.234e-01;1.004e+00;-6.392e-01;-3.489e-01;1.044e+00;-3.999e-01;-2.421e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.151170000;1.044e+00;-6.666e-01;-4.034e-01;-6.382e-01;-3.862e-01;9.234e-01;1.004e+00;-6.392e-01;-3.489e-01;1.044e+00;-4.000e-01;-2.420e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
