time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
50.152170000;1.044e+00;-6.666e-01;-4.034e-01;-6.382e-01;-3.862e-01;9.234e-01;1.004e+00;-6.392e-01;-3.488e-01;1.044e+00;-4.000e-01;-2.420e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.153170000;1.044e+00;-6.666e-01;-4.034e-01;-6.383e-01;-3.862e-01;9.234e-01;1.004e+00;-6.392e-01;-3.488e-01;1.044e+00;-4.000e-01;-2.420e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.154170000;1.044e+00;-6.667e-01;-4.033e-01;-6.383e-01;-3.862e-01;9.234e-01;1.004e+00;-6.393e-01;-3.488e-01;1.044e+00;-4.000e-01;-2.420e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.155170000;1.044e+00;-6.667e-01;-4.033e-01;-6.383e-01;-3.861e-01;9.235e-01;1.004e+00;-6.393e-01;-3.488e-01;1.044e+00;-4.000e-01;-2.420e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.156170000;1.044e+00;-6.667e-01;-4.033e-01;-6.383e-01;-3.861e-01;9.235e-01;1.004e+00;-6.393e-01;-3.487e-01;1.044e+00;-4.000e-01;-2.420e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.157170000;1.044e+00;-6.667e-01;-4.033e-01;-6.383e-01;-3.861e-01;9.235e-01;1.004e+00;-6.393e-01;-3.487e-01;1.044e+00;-4.000e-01;-2.420e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.158170000;1.044e+00;-6.667e-01;-4.032e-01;-6.384e-01;-3.861e-01;9.235e-01;1.004e+00;-6.393e-01;-3.487e-01;1.044e+00;-4.000e-01;-2.419e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.159170000;1.044e+00;-6.668e-01;-4.032e-01;-6.384e-01;-3.861e-01;9.235e-01;1.004e+00;-6.394e-01;-3.487e-01;1.044e+00;-4.001e-01;-2.419e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.160170000;1.044e+00;-6.668e-01;-4.032e-01;-6.384e-01;-3.860e-01;9.235e-01;1.004e+00;-6.394e-01;-3.486e-01;1.044e+00;-4.001e-01;-2.419e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.161170000;1.044e+00;-6.668e-01;-4.032e-01;-6.384e-01;-3.860e-01;9.235e-01;1.004e+00;-6.394e-01;-3.486e-01;1.044e+00;-4.001e-01;-2.419e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.162170000;1.044e+00;-6.668e-01;-4.031e-01;-6.384e-01;-3.860e-01;9.235e-01;1.004e+00;-6.394e-01;-3.486e-01;1.044e+00;-4.001e-01;-2.419e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.163170000;1.044e+00;-6.668e-01;-4.031e-01;-6.385e-01;-3.860e-01;9.235e-01;1.004e+00;-6.394e-01;-3.486e-01;1.044e+00;-4.001e-01;-2.419e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.164170000;1.044e+00;-6.669e-01;-4.031e-01;-6.385e-01;-3.859e-01;9.235e-01;1.004e+00;-6.395e-01;-3.486e-01;1.044e+00;-4.001e-01;-2.419e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.165170000;1.044e+00;-6.669e-01;-4.031e-01;-6.385e-01;-3.859e-01;9.235e-01;1.004e+00;-6.395e-01;-3.485e-01;1.044e+00;-4.001e-01;-2.418e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.166170000;1.044e+00;-6.669e-01;-4.031e-01;-6.385e-01;-3.859e-01;9.235e-01;1.004e+00;-6.395e-01;-3.485e-01;1.044e+00;-4.001e-01;-2.418e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.167170000;1.044e+00;-6.669e-01;-4.030e-01;-6.385e-01;-3.859e-01;9.235e-01;1.004e+00;-6.395e-01;-3.485e-01;1.044e+00;-4.001e-01;-2.418e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.168170000;1.044e+00;-6.669e-01;-4.030e-01;-6.386e-01;-3.859e-01;9.235e-01;1.004e+00;-6.395e-01;-3.485e-01;1.044e+00;-4.002e-01;-2.418e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.169170000;1.044e+00;-6.670e-01;-4.030e-01;-6.386e-01;-3.858e-01;9.235e-01;1.004e+00;-6.395e-01;-3.484e-01;1.044e+00;-4.002e-01;-2.418e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.170170000;1.044e+00;-6.670e-01;-4.030e-01;-6.386e-01;-3.858e-01;9.236e-01;1.004e+00;-6.396e-01;-3.484e-01;1.044e+00;-4.002e-01;-2.418e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.171170000;1.044e+00;-6.670e-01;-4.029e-01;-6.386e-01;-3.858e-01;9.236e-01;1.004e+00;-6.396e-01;-3.484e-01;1.044e+00;-4.002e-01;-2.418e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.172170000;1.044e+00;-6.670e-01;-4.029e-01;-6.386e-01;-3.858e-01;9.236e-01;1.004e+00;-6.396e-01;-3.484e-01;1.044e+00;-4.002e-01;-2.417e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.173170000;1.044e+00;-6.670e-01;-4.029e-01;-6.386e-01;-3.857e-01;9.236e-01;1.004e+00;-6.396e-01;-3.483e-01;1.044e+00;-4.002e-01;-2.417e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.174170000;1.044e+00;-6.670e-01;-4.029e-01;-6.387e-01;-3.857e-01;9.236e-01;1.004e+00;-6.396e-01;-3.483e-01;1.044e+00;-4.002e-01;-2.417e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.175170000;1.044e+00;-6.671e-01;-4.028e-01;-6.387e-01;-3.857e-01;9.236e-01;1.004e+00;-6.396e-01;-3.483e-01;1.044e+00;-4.002e-01;-2.417e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.176170000;1.044e+00;-6.671e-01;-4.028e-01;-6.387e-01;-3.857e-01;9.236e-01;1.004e+00;-6.397e-01;-3.483e-01;1.044e+00;-4.002e-01;-2.417e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.177170000;1.044e+00;-6.671e-01;-4.028e-01;-6.387e-01;-3.856e-01;9.236e-01;1.004e+00;-6.397e-01;-3.482e-01;1.044e+00;-4.003e-01;-2.417e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.178170000;1.044e+00;-6.671e-01;-4.028e-01;-6.387e-01;-3.856e-01;9.236e-01;1.004e+00;-6.397e-01;-3.482e-01;1.044e+00;-4.003e-01;-2.417e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.179170000;1.044e+00;-6.671e-01;-4.027e-01;-6.387e-01;-3.856e-01;9.236e-01;1.004e+00;-6.397e-01;-3.482e-01;1.044e+00;-4.003e-01;-2.416e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.180170000;1.044e+00;-6.672e-01;-4.027e-01;-6.388e-01;-3.856e-01;9.236e-01;1.004e+00;-6.397e-01;-3.481e-01;1.044e+00;-4.003e-01;-2.416e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.181170000;1.044e+00;-6.672e-01;-4.027e-01;-6.388e-01;-3.856e-01;9.236e-01;1.004e+00;-6.397e-01;-3.481e-01;1.044e+00;-4.003e-01;-2.416e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.182170000;1.044e+00;-6.672e-01;-4.027e-01;-6.388e-01;-3.855e-01;9.236e-01;1.004e+00;-6.398e-01;-3.481e-01;1.044e+00;-4.003e-01;-2.416e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.183170000;1.044e+00;-6.672e-01;-4.026e-01;-6.388e-01;-3.855e-01;9.237e-01;1.004e+00;-6.398e-01;-3.481e-01;1.044e+00;-4.003e-01;-2.416e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.184170000;1.044e+00;-6.672e-01;-4.026e-01;-6.388e-01;-3.855e-01;9.237e-01;1.004e+00;-6.398e-01;-3.480e-01;1.044e+00;-4.003e-01;-2.416e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.185170000;1.044e+00;-6.672e-01;-4.026e-01;-6.388e-01;-3.855e-01;9.237e-01;1.004e+00;-6.398e-01;-3.480e-01;1.044e+00;-4.003e-01;-2.416e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.186170000;1.044e+00;-6.672e-01;-4.026e-01;-6.389e-01;-3.854e-01;9.237e-01;1.004e+00;-6.398e-01;-3.480e-01;1.044e+00;-4.003e-01;-2.415e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.187170000;1.044e+00;-6.673e-01;-4.025e-01;-6.389e-01;-3.854e-01;9.237e-01;1.004e+00;-6.398e-01;-3.480e-01;1.044e+00;-4.004e-01;-2.415e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.188170000;1.044e+00;-6.673e-01;-4.025e-01;-6.389e-01;-3.854e-01;9.237e-01;1.004e+00;-6.398e-01;-3.479e-01;1.044e+00;-4.004e-01;-2.415e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.189170000;1.044e+00;-6.673e-01;-4.025e-01;-6.389e-01;-3.854e-01;9.237e-01;1.004e+00;-6.399e-01;-3.479e-01;1.044e+00;-4.004e-01;-2.415e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.190170000;1.044e+00;-6.673e-01;-4.025e-01;-6.389e-01;-3.853e-01;9.237e-01;1.004e+00;-6.399e-01;-3.479e-01;1.044e+00;-4.004e-01;-2.415e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.191170000;1.044e+00;-6.673e-01;-4.024e-01;-6.389e-01;-3.853e-01;9.237e-01;1.004e+00;-6.399e-01;-3.479e-01;1.044e+00;-4.004e-01;-2.415e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.192170000;1.044e+00;-6.673e-01;-4.024e-01;-6.389e-01;-3.853e-01;9.237e-01;1.004e+00;-6.399e-01;-3.478e-01;1.044e+00;-4.004e-01;-2.414e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.193170000;1.044e+00;-6.674e-01;-4.024e-01;-6.390e-01;-3.853e-01;9.237e-01;1.004e+00;-6.399e-01;-3.478e-01;1.044e+00;-4.004e-01;-2.414e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.194170000;1.044e+00;-6.674e-01;-4.024e-01;-6.390e-01;-3.852e-01;9.237e-01;1.004e+00;-6.399e-01;-3.478e-01;1.044e+00;-4.004e-01;-2.414e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.195170000;1.044e+00;-6.674e-01;-4.023e-01;-6.390e-01;-3.852e-01;9.237e-01;1.004e+00;-6.399e-01;-3.478e-01;1.044e+00;-4.004e-01;-2.414e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.196170000;1.044e+00;-6.674e-01;-4.023e-01;-6.390e-01;-3.852e-01;9.238e-01;1.004e+00;-6.400e-01;-3.477e-01;1.044e+00;-4.004e-01;-2.414e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.197170000;1.044e+00;-6.674e-01;-4.023e-01;-6.390e-01;-3.852e-01;9.238e-01;1.004e+00;-6.400e-01;-3.477e-01;1.044e+00;-4.005e-01;-2.414e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.198170000;1.044e+00;-6.674e-01;-4.023e-01;-6.390e-01;-3.851e-01;9.238e-01;1.004e+00;-6.400e-01;-3.477e-01;1.044e+00;-4.005e-01;-2.414e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.199170000;1.044e+00;-6.674e-01;-4.022e-01;-6.390e-01;-3.851e-01;9.238e-01;1.004e+00;-6.400e-01;-3.477e-01;1.044e+00;-4.005e-01;-2.413e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.200170000;1.044e+00;-6.675e-01;-4.022e-01;-6.391e-01;-3.851e-01;9.238e-01;1.004e+00;-6.400e-01;-3.476e-01;1.044e+00;-4.005e-01;-2.413e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.201170000;1.044e+00;-6.675e-01;-4.022e-01;-6.391e-01;-3.851e-01;9.238e-01;1.004e+00;-6.400e-01;-3.476e-01;1.044e+00;-4.005e-01;-2.413e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.202170000;1.044e+00;-6.675e-01;-4.022e-01;-6.391e-01;-3.850e-01;9.238e-01;1.004e+00;-6.400e-01;-3.476e-01;1.044e+00;-4.005e-01;-2.413e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.203170000;1.044e+00;-6.675e-01;-4.021e-01;-6.391e-01;-3.850e-01;9.238e-01;1.004e+00;-6.401e-01;-3.475e-01;1.044e+00;-4.005e-01;-2.413e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.204170000;1.044e+00;-6.675e-01;-4.021e-01;-6.391e-01;-3.850e-01;9.238e-01;1.004e+00;-6.401e-01;-3.475e-01;1.044e+00;-4.005e-01;-2.413e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.205170000;1.044e+00;-6.675e-01;-4.021e-01;-6.391e-01;-3.850e-01;9.238e-01;1.004e+00;-6.401e-01;-3.475e-01;1.044e+00;-4.005e-01;-2.412e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.206170000;1.044e+00;-6.675e-01;-4.020e-01;-6.391e-01;-3.849e-01;9.238e-01;1.004e+00;-6.401e-01;-3.475e-01;1.044e+00;-4.005e-01;-2.412e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.207170000;1.044e+00;-6.676e-01;-4.020e-01;-6.392e-01;-3.849e-01;9.238e-01;1.004e+00;-6.401e-01;-3.474e-01;1.044e+00;-4.005e-01;-2.412e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.208170000;1.044e+00;-6.676e-01;-4.020e-01;-6.392e-01;-3.849e-01;9.238e-01;1.004e+00;-6.401e-01;-3.474e-01;1.044e+00;-4.005e-01;-2.412e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.209170000;1.044e+00;-6.676e-01;-4.020e-01;-6.392e-01;-3.849e-01;9.239e-01;1.004e+00;-6.401e-01;-3.474e-01;1.044e+00;-4.006e-01;-2.412e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.210170000;1.044e+00;-6.676e-01;-4.019e-01;-6.392e-01;-3.848e-01;9.239e-01;1.004e+00;-6.401e-01;-3.474e-01;1.044e+00;-4.006e-01;-2.412e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.211170000;1.044e+00;-6.676e-01;-4.019e-01;-6.392e-01;-3.848e-01;9.239e-01;1.004e+00;-6.402e-01;-3.473e-01;1.044e+00;-4.006e-01;-2.411e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.213170000;1.044e+00;-6.676e-01;-4.019e-01;-6.392e-01;-3.848e-01;9.239e-01;1.004e+00;-6.402e-01;-3.473e-01;1.044e+00;-4.006e-01;-2.411e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.214170000;1.044e+00;-6.677e-01;-4.018e-01;-6.392e-01;-3.847e-01;9.239e-01;1.004e+00;-6.402e-01;-3.473e-01;1.044e+00;-4.006e-01;-2.411e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.215170000;1.044e+00;-6.677e-01;-4.018e-01;-6.393e-01;-3.847e-01;9.239e-01;1.004e+00;-6.402e-01;-3.472e-01;1.044e+00;-4.006e-01;-2.411e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.217170000;1.044e+00;-6.677e-01;-4.018e-01;-6.393e-01;-3.847e-01;9.239e-01;1.004e+00;-6.402e-01;-3.472e-01;1.044e+00;-4.006e-01;-2.411e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.218170000;1.044e+00;-6.677e-01;-4.017e-01;-6.393e-01;-3.846e-01;9.239e-01;1.004e+00;-6.402e-01;-3.471e-01;1.044e+00;-4.006e-01;-2.410e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.219170000;1.044e+00;-6.677e-01;-4.017e-01;-6.393e-01;-3.846e-01;9.239e-01;1.004e+00;-6.402e-01;-3.471e-01;1.044e+00;-4.006e-01;-2.410e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.220170000;1.044e+00;-6.677e-01;-4.017e-01;-6.393e-01;-3.846e-01;9.239e-01;1.004e+00;-6.403e-01;-3.471e-01;1.044e+00;-4.006e-01;-2.410e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.221170000;1.044e+00;-6.677e-01;-4.016e-01;-6.393e-01;-3.846e-01;9.240e-01;1.004e+00;-6.403e-01;-3.471e-01;1.044e+00;-4.006e-01;-2.410e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.222170000;1.044e+00;-6.678e-01;-4.016e-01;-6.393e-01;-3.845e-01;9.240e-01;1.004e+00;-6.403e-01;-3.470e-01;1.044e+00;-4.007e-01;-2.410e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.223170000;1.044e+00;-6.678e-01;-4.016e-01;-6.393e-01;-3.845e-01;9.240e-01;1.004e+00;-6.403e-01;-3.470e-01;1.044e+00;-4.007e-01;-2.410e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.224170000;1.044e+00;-6.678e-01;-4.016e-01;-6.394e-01;-3.845e-01;9.240e-01;1.004e+00;-6.403e-01;-3.470e-01;1.044e+00;-4.007e-01;-2.409e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.225170000;1.044e+00;-6.678e-01;-4.015e-01;-6.394e-01;-3.844e-01;9.240e-01;1.004e+00;-6.403e-01;-3.470e-01;1.044e+00;-4.007e-01;-2.409e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.226170000;1.044e+00;-6.678e-01;-4.015e-01;-6.394e-01;-3.844e-01;9.240e-01;1.004e+00;-6.403e-01;-3.469e-01;1.044e+00;-4.007e-01;-2.409e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.228170000;1.044e+00;-6.678e-01;-4.015e-01;-6.394e-01;-3.844e-01;9.240e-01;1.004e+00;-6.403e-01;-3.469e-01;1.044e+00;-4.007e-01;-2.409e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.229170000;1.044e+00;-6.678e-01;-4.014e-01;-6.394e-01;-3.843e-01;9.240e-01;1.004e+00;-6.403e-01;-3.468e-01;1.044e+00;-4.007e-01;-2.409e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.230170000;1.044e+00;-6.678e-01;-4.014e-01;-6.394e-01;-3.843e-01;9.240e-01;1.004e+00;-6.404e-01;-3.468e-01;1.044e+00;-4.007e-01;-2.408e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.231170000;1.044e+00;-6.679e-01;-4.014e-01;-6.394e-01;-3.843e-01;9.240e-01;1.004e+00;-6.404e-01;-3.468e-01;1.044e+00;-4.007e-01;-2.408e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.232170000;1.044e+00;-6.679e-01;-4.013e-01;-6.394e-01;-3.843e-01;9.240e-01;1.004e+00;-6.404e-01;-3.468e-01;1.044e+00;-4.007e-01;-2.408e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.233170000;1.044e+00;-6.679e-01;-4.013e-01;-6.395e-01;-3.842e-01;9.241e-01;1.004e+00;-6.404e-01;-3.467e-01;1.044e+00;-4.007e-01;-2.408e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.235170000;1.044e+00;-6.679e-01;-4.013e-01;-6.395e-01;-3.842e-01;9.241e-01;1.004e+00;-6.404e-01;-3.467e-01;1.044e+00;-4.007e-01;-2.408e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.236170000;1.044e+00;-6.679e-01;-4.012e-01;-6.395e-01;-3.842e-01;9.241e-01;1.004e+00;-6.404e-01;-3.466e-01;1.044e+00;-4.007e-01;-2.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.237170000;1.044e+00;-6.679e-01;-4.012e-01;-6.395e-01;-3.841e-01;9.241e-01;1.004e+00;-6.404e-01;-3.466e-01;1.044e+00;-4.008e-01;-2.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.238170000;1.044e+00;-6.679e-01;-4.012e-01;-6.395e-01;-3.841e-01;9.241e-01;1.004e+00;-6.404e-01;-3.466e-01;1.044e+00;-4.008e-01;-2.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.239170000;1.044e+00;-6.679e-01;-4.011e-01;-6.395e-01;-3.841e-01;9.241e-01;1.004e+00;-6.404e-01;-3.466e-01;1.044e+00;-4.008e-01;-2.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.240170000;1.044e+00;-6.680e-01;-4.011e-01;-6.395e-01;-3.840e-01;9.241e-01;1.004e+00;-6.404e-01;-3.465e-01;1.044e+00;-4.008e-01;-2.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.241170000;1.044e+00;-6.680e-01;-4.011e-01;-6.395e-01;-3.840e-01;9.241e-01;1.004e+00;-6.405e-01;-3.465e-01;1.044e+00;-4.008e-01;-2.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.242170000;1.044e+00;-6.680e-01;-4.011e-01;-6.395e-01;-3.840e-01;9.241e-01;1.004e+00;-6.405e-01;-3.465e-01;1.044e+00;-4.008e-01;-2.406e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.243170000;1.044e+00;-6.680e-01;-4.010e-01;-6.396e-01;-3.840e-01;9.241e-01;1.004e+00;-6.405e-01;-3.465e-01;1.044e+00;-4.008e-01;-2.406e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.244170000;1.044e+00;-6.680e-01;-4.010e-01;-6.396e-01;-3.839e-01;9.241e-01;1.004e+00;-6.405e-01;-3.464e-01;1.044e+00;-4.008e-01;-2.406e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.245170000;1.044e+00;-6.680e-01;-4.010e-01;-6.396e-01;-3.839e-01;9.242e-01;1.004e+00;-6.405e-01;-3.464e-01;1.044e+00;-4.008e-01;-2.406e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.246170000;1.044e+00;-6.680e-01;-4.009e-01;-6.396e-01;-3.839e-01;9.242e-01;1.004e+00;-6.405e-01;-3.464e-01;1.044e+00;-4.008e-01;-2.406e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.247170000;1.044e+00;-6.680e-01;-4.009e-01;-6.396e-01;-3.839e-01;9.242e-01;1.004e+00;-6.405e-01;-3.463e-01;1.044e+00;-4.008e-01;-2.406e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.248170000;1.044e+00;-6.680e-01;-4.009e-01;-6.396e-01;-3.838e-01;9.242e-01;1.004e+00;-6.405e-01;-3.463e-01;1.044e+00;-4.008e-01;-2.405e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.249170000;1.044e+00;-6.680e-01;-4.009e-01;-6.396e-01;-3.838e-01;9.242e-01;1.004e+00;-6.405e-01;-3.463e-01;1.044e+00;-4.008e-01;-2.405e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.250170000;1.044e+00;-6.680e-01;-4.008e-01;-6.396e-01;-3.838e-01;9.242e-01;1.004e+00;-6.405e-01;-3.463e-01;1.044e+00;-4.008e-01;-2.405e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.251170000;1.044e+00;-6.681e-01;-4.008e-01;-6.396e-01;-3.837e-01;9.242e-01;1.004e+00;-6.405e-01;-3.462e-01;1.044e+00;-4.008e-01;-2.405e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.252170000;1.044e+00;-6.681e-01;-4.008e-01;-6.396e-01;-3.837e-01;9.242e-01;1.004e+00;-6.405e-01;-3.462e-01;1.044e+00;-4.008e-01;-2.405e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.253170000;1.044e+00;-6.681e-01;-4.007e-01;-6.396e-01;-3.837e-01;9.242e-01;1.004e+00;-6.406e-01;-3.462e-01;1.044e+00;-4.008e-01;-2.404e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.254170000;1.044e+00;-6.681e-01;-4.007e-01;-6.397e-01;-3.837e-01;9.242e-01;1.004e+00;-6.406e-01;-3.461e-01;1.044e+00;-4.008e-01;-2.404e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.255170000;1.044e+00;-6.681e-01;-4.007e-01;-6.397e-01;-3.836e-01;9.242e-01;1.004e+00;-6.406e-01;-3.461e-01;1.044e+00;-4.009e-01;-2.404e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.256170000;1.044e+00;-6.681e-01;-4.007e-01;-6.397e-01;-3.836e-01;9.242e-01;1.004e+00;-6.406e-01;-3.461e-01;1.044e+00;-4.009e-01;-2.404e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.257170000;1.044e+00;-6.681e-01;-4.006e-01;-6.397e-01;-3.836e-01;9.243e-01;1.004e+00;-6.406e-01;-3.461e-01;1.044e+00;-4.009e-01;-2.404e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.258170000;1.044e+00;-6.681e-01;-4.006e-01;-6.397e-01;-3.836e-01;9.243e-01;1.004e+00;-6.406e-01;-3.460e-01;1.044e+00;-4.009e-01;-2.404e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.259170000;1.044e+00;-6.681e-01;-4.006e-01;-6.397e-01;-3.835e-01;9.243e-01;1.004e+00;-6.406e-01;-3.460e-01;1.044e+00;-4.009e-01;-2.403e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.260170000;1.044e+00;-6.681e-01;-4.005e-01;-6.397e-01;-3.835e-01;9.243e-01;1.004e+00;-6.406e-01;-3.460e-01;1.044e+00;-4.009e-01;-2.403e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.261170000;1.044e+00;-6.681e-01;-4.005e-01;-6.397e-01;-3.835e-01;9.243e-01;1.004e+00;-6.406e-01;-3.459e-01;1.044e+00;-4.009e-01;-2.403e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.262170000;1.044e+00;-6.681e-01;-4.005e-01;-6.397e-01;-3.834e-01;9.243e-01;1.004e+00;-6.406e-01;-3.459e-01;1.044e+00;-4.009e-01;-2.403e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.263170000;1.044e+00;-6.682e-01;-4.005e-01;-6.397e-01;-3.834e-01;9.243e-01;1.004e+00;-6.406e-01;-3.459e-01;1.044e+00;-4.009e-01;-2.403e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.264170000;1.044e+00;-6.682e-01;-4.004e-01;-6.397e-01;-3.834e-01;9.243e-01;1.004e+00;-6.406e-01;-3.459e-01;1.044e+00;-4.009e-01;-2.403e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.265170000;1.044e+00;-6.682e-01;-4.004e-01;-6.397e-01;-3.834e-01;9.243e-01;1.004e+00;-6.406e-01;-3.458e-01;1.044e+00;-4.009e-01;-2.402e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.266170000;1.044e+00;-6.682e-01;-4.004e-01;-6.397e-01;-3.833e-01;9.243e-01;1.004e+00;-6.406e-01;-3.458e-01;1.044e+00;-4.009e-01;-2.402e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.267170000;1.044e+00;-6.682e-01;-4.003e-01;-6.398e-01;-3.833e-01;9.243e-01;1.004e+00;-6.406e-01;-3.458e-01;1.044e+00;-4.009e-01;-2.402e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.268170000;1.044e+00;-6.682e-01;-4.003e-01;-6.398e-01;-3.833e-01;9.244e-01;1.004e+00;-6.407e-01;-3.457e-01;1.044e+00;-4.009e-01;-2.402e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.269170000;1.044e+00;-6.682e-01;-4.003e-01;-6.398e-01;-3.832e-01;9.244e-01;1.004e+00;-6.407e-01;-3.457e-01;1.044e+00;-4.009e-01;-2.402e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.270170000;1.044e+00;-6.682e-01;-4.003e-01;-6.398e-01;-3.832e-01;9.244e-01;1.004e+00;-6.407e-01;-3.457e-01;1.044e+00;-4.009e-01;-2.402e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.271170000;1.044e+00;-6.682e-01;-4.002e-01;-6.398e-01;-3.832e-01;9.244e-01;1.004e+00;-6.407e-01;-3.456e-01;1.044e+00;-4.009e-01;-2.401e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.272170000;1.044e+00;-6.682e-01;-4.002e-01;-6.398e-01;-3.832e-01;9.244e-01;1.004e+00;-6.407e-01;-3.456e-01;1.044e+00;-4.009e-01;-2.401e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.273170000;1.044e+00;-6.682e-01;-4.002e-01;-6.398e-01;-3.831e-01;9.244e-01;1.004e+00;-6.407e-01;-3.456e-01;1.044e+00;-4.009e-01;-2.401e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.274170000;1.044e+00;-6.682e-01;-4.001e-01;-6.398e-01;-3.831e-01;9.244e-01;1.004e+00;-6.407e-01;-3.456e-01;1.044e+00;-4.009e-01;-2.401e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.275170000;1.044e+00;-6.682e-01;-4.001e-01;-6.398e-01;-3.831e-01;9.244e-01;1.004e+00;-6.407e-01;-3.455e-01;1.044e+00;-4.009e-01;-2.401e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.276170000;1.044e+00;-6.683e-01;-4.001e-01;-6.398e-01;-3.831e-01;9.244e-01;1.004e+00;-6.407e-01;-3.455e-01;1.044e+00;-4.009e-01;-2.400e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.277170000;1.044e+00;-6.683e-01;-4.000e-01;-6.398e-01;-3.830e-01;9.244e-01;1.004e+00;-6.407e-01;-3.455e-01;1.044e+00;-4.010e-01;-2.400e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.278170000;1.044e+00;-6.683e-01;-4.000e-01;-6.398e-01;-3.830e-01;9.244e-01;1.004e+00;-6.407e-01;-3.454e-01;1.044e+00;-4.010e-01;-2.400e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.279170000;1.044e+00;-6.683e-01;-4.000e-01;-6.398e-01;-3.830e-01;9.244e-01;1.004e+00;-6.407e-01;-3.454e-01;1.044e+00;-4.010e-01;-2.400e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.280170000;1.044e+00;-6.683e-01;-4.000e-01;-6.398e-01;-3.829e-01;9.245e-01;1.004e+00;-6.407e-01;-3.454e-01;1.044e+00;-4.010e-01;-2.400e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.281170000;1.044e+00;-6.683e-01;-3.999e-01;-6.398e-01;-3.829e-01;9.245e-01;1.004e+00;-6.407e-01;-3.454e-01;1.044e+00;-4.010e-01;-2.400e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.282170000;1.044e+00;-6.683e-01;-3.999e-01;-6.399e-01;-3.829e-01;9.245e-01;1.004e+00;-6.407e-01;-3.453e-01;1.044e+00;-4.010e-01;-2.399e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.283170000;1.044e+00;-6.683e-01;-3.999e-01;-6.399e-01;-3.828e-01;9.245e-01;1.004e+00;-6.407e-01;-3.453e-01;1.044e+00;-4.010e-01;-2.399e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.284170000;1.044e+00;-6.683e-01;-3.998e-01;-6.399e-01;-3.828e-01;9.245e-01;1.004e+00;-6.407e-01;-3.453e-01;1.044e+00;-4.010e-01;-2.399e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.285170000;1.044e+00;-6.683e-01;-3.998e-01;-6.399e-01;-3.828e-01;9.245e-01;1.004e+00;-6.407e-01;-3.452e-01;1.044e+00;-4.010e-01;-2.399e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.286170000;1.044e+00;-6.683e-01;-3.998e-01;-6.399e-01;-3.828e-01;9.245e-01;1.004e+00;-6.407e-01;-3.452e-01;1.044e+00;-4.010e-01;-2.399e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.287170000;1.044e+00;-6.683e-01;-3.997e-01;-6.399e-01;-3.827e-01;9.245e-01;1.004e+00;-6.408e-01;-3.452e-01;1.044e+00;-4.010e-01;-2.398e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.288170000;1.044e+00;-6.683e-01;-3.997e-01;-6.399e-01;-3.827e-01;9.245e-01;1.004e+00;-6.408e-01;-3.452e-01;1.044e+00;-4.010e-01;-2.398e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.289170000;1.044e+00;-6.683e-01;-3.997e-01;-6.399e-01;-3.827e-01;9.245e-01;1.004e+00;-6.408e-01;-3.451e-01;1.044e+00;-4.010e-01;-2.398e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.290170000;1.044e+00;-6.683e-01;-3.997e-01;-6.399e-01;-3.826e-01;9.245e-01;1.004e+00;-6.408e-01;-3.451e-01;1.044e+00;-4.010e-01;-2.398e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.291170000;1.044e+00;-6.683e-01;-3.996e-01;-6.399e-01;-3.826e-01;9.246e-01;1.004e+00;-6.408e-01;-3.451e-01;1.044e+00;-4.010e-01;-2.398e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.292170000;1.044e+00;-6.683e-01;-3.996e-01;-6.399e-01;-3.826e-01;9.246e-01;1.004e+00;-6.408e-01;-3.450e-01;1.044e+00;-4.010e-01;-2.398e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.293170000;1.044e+00;-6.683e-01;-3.996e-01;-6.399e-01;-3.826e-01;9.246e-01;1.004e+00;-6.408e-01;-3.450e-01;1.044e+00;-4.010e-01;-2.397e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.294170000;1.044e+00;-6.684e-01;-3.995e-01;-6.399e-01;-3.825e-01;9.246e-01;1.004e+00;-6.408e-01;-3.450e-01;1.044e+00;-4.010e-01;-2.397e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.295170000;1.044e+00;-6.684e-01;-3.995e-01;-6.399e-01;-3.825e-01;9.246e-01;1.004e+00;-6.408e-01;-3.449e-01;1.044e+00;-4.010e-01;-2.397e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.296170000;1.044e+00;-6.684e-01;-3.995e-01;-6.399e-01;-3.825e-01;9.246e-01;1.004e+00;-6.408e-01;-3.449e-01;1.044e+00;-4.010e-01;-2.397e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.297170000;1.044e+00;-6.684e-01;-3.994e-01;-6.399e-01;-3.824e-01;9.246e-01;1.004e+00;-6.408e-01;-3.449e-01;1.044e+00;-4.010e-01;-2.397e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.298170000;1.044e+00;-6.684e-01;-3.994e-01;-6.399e-01;-3.824e-01;9.246e-01;1.004e+00;-6.408e-01;-3.449e-01;1.044e+00;-4.010e-01;-2.396e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.299170000;1.044e+00;-6.684e-01;-3.994e-01;-6.399e-01;-3.824e-01;9.246e-01;1.004e+00;-6.408e-01;-3.448e-01;1.044e+00;-4.010e-01;-2.396e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.300170000;1.044e+00;-6.684e-01;-3.994e-01;-6.399e-01;-3.824e-01;9.246e-01;1.004e+00;-6.408e-01;-3.448e-01;1.044e+00;-4.010e-01;-2.396e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.301170000;1.044e+00;-6.684e-01;-3.993e-01;-6.399e-01;-3.823e-01;9.246e-01;1.004e+00;-6.408e-01;-3.448e-01;1.044e+00;-4.010e-01;-2.396e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.302170000;1.044e+00;-6.684e-01;-3.993e-01;-6.400e-01;-3.823e-01;9.247e-01;1.004e+00;-6.408e-01;-3.447e-01;1.044e+00;-4.010e-01;-2.396e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.303170000;1.044e+00;-6.684e-01;-3.993e-01;-6.400e-01;-3.823e-01;9.247e-01;1.004e+00;-6.408e-01;-3.447e-01;1.044e+00;-4.010e-01;-2.396e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.304170000;1.044e+00;-6.684e-01;-3.992e-01;-6.400e-01;-3.822e-01;9.247e-01;1.004e+00;-6.408e-01;-3.447e-01;1.044e+00;-4.010e-01;-2.395e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.305170000;1.044e+00;-6.684e-01;-3.992e-01;-6.400e-01;-3.822e-01;9.247e-01;1.004e+00;-6.408e-01;-3.446e-01;1.044e+00;-4.010e-01;-2.395e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.306170000;1.044e+00;-6.684e-01;-3.992e-01;-6.400e-01;-3.822e-01;9.247e-01;1.004e+00;-6.408e-01;-3.446e-01;1.044e+00;-4.010e-01;-2.395e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.307170000;1.044e+00;-6.684e-01;-3.991e-01;-6.400e-01;-3.822e-01;9.247e-01;1.004e+00;-6.408e-01;-3.446e-01;1.044e+00;-4.011e-01;-2.395e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.308170000;1.044e+00;-6.684e-01;-3.991e-01;-6.400e-01;-3.821e-01;9.247e-01;1.004e+00;-6.408e-01;-3.446e-01;1.044e+00;-4.011e-01;-2.395e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.309170000;1.044e+00;-6.684e-01;-3.991e-01;-6.400e-01;-3.821e-01;9.247e-01;1.004e+00;-6.408e-01;-3.445e-01;1.044e+00;-4.011e-01;-2.394e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.310170000;1.044e+00;-6.684e-01;-3.990e-01;-6.400e-01;-3.821e-01;9.247e-01;1.004e+00;-6.408e-01;-3.445e-01;1.044e+00;-4.011e-01;-2.394e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.311170000;1.044e+00;-6.684e-01;-3.990e-01;-6.400e-01;-3.820e-01;9.247e-01;1.004e+00;-6.408e-01;-3.445e-01;1.044e+00;-4.011e-01;-2.394e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.312170000;1.044e+00;-6.684e-01;-3.990e-01;-6.400e-01;-3.820e-01;9.247e-01;1.004e+00;-6.408e-01;-3.444e-01;1.044e+00;-4.011e-01;-2.394e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.313170000;1.044e+00;-6.684e-01;-3.990e-01;-6.400e-01;-3.820e-01;9.248e-01;1.004e+00;-6.408e-01;-3.444e-01;1.044e+00;-4.011e-01;-2.394e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.314170000;1.044e+00;-6.684e-01;-3.989e-01;-6.400e-01;-3.819e-01;9.248e-01;1.004e+00;-6.408e-01;-3.444e-01;1.044e+00;-4.011e-01;-2.394e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.315170000;1.044e+00;-6.684e-01;-3.989e-01;-6.400e-01;-3.819e-01;9.248e-01;1.004e+00;-6.408e-01;-3.443e-01;1.044e+00;-4.011e-01;-2.393e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.316170000;1.044e+00;-6.685e-01;-3.989e-01;-6.400e-01;-3.819e-01;9.248e-01;1.004e+00;-6.408e-01;-3.443e-01;1.044e+00;-4.011e-01;-2.393e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.317170000;1.044e+00;-6.685e-01;-3.988e-01;-6.400e-01;-3.819e-01;9.248e-01;1.004e+00;-6.409e-01;-3.443e-01;1.044e+00;-4.011e-01;-2.393e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.318170000;1.044e+00;-6.685e-01;-3.988e-01;-6.400e-01;-3.818e-01;9.248e-01;1.004e+00;-6.409e-01;-3.443e-01;1.044e+00;-4.011e-01;-2.393e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.319170000;1.044e+00;-6.685e-01;-3.988e-01;-6.400e-01;-3.818e-01;9.248e-01;1.004e+00;-6.409e-01;-3.442e-01;1.044e+00;-4.011e-01;-2.393e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.320170000;1.044e+00;-6.685e-01;-3.987e-01;-6.400e-01;-3.818e-01;9.248e-01;1.004e+00;-6.409e-01;-3.442e-01;1.044e+00;-4.011e-01;-2.392e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.321170000;1.044e+00;-6.685e-01;-3.987e-01;-6.400e-01;-3.817e-01;9.248e-01;1.004e+00;-6.409e-01;-3.442e-01;1.044e+00;-4.011e-01;-2.392e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.322170000;1.044e+00;-6.685e-01;-3.987e-01;-6.400e-01;-3.817e-01;9.248e-01;1.004e+00;-6.409e-01;-3.441e-01;1.044e+00;-4.011e-01;-2.392e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.323170000;1.044e+00;-6.685e-01;-3.986e-01;-6.400e-01;-3.817e-01;9.249e-01;1.004e+00;-6.409e-01;-3.441e-01;1.044e+00;-4.011e-01;-2.392e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.324170000;1.044e+00;-6.685e-01;-3.986e-01;-6.400e-01;-3.816e-01;9.249e-01;1.004e+00;-6.409e-01;-3.441e-01;1.044e+00;-4.011e-01;-2.392e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.325170000;1.044e+00;-6.685e-01;-3.986e-01;-6.400e-01;-3.816e-01;9.249e-01;1.004e+00;-6.409e-01;-3.440e-01;1.044e+00;-4.011e-01;-2.391e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.326170000;1.044e+00;-6.685e-01;-3.985e-01;-6.400e-01;-3.816e-01;9.249e-01;1.004e+00;-6.409e-01;-3.440e-01;1.044e+00;-4.011e-01;-2.391e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.327170000;1.044e+00;-6.685e-01;-3.985e-01;-6.400e-01;-3.816e-01;9.249e-01;1.004e+00;-6.409e-01;-3.440e-01;1.044e+00;-4.011e-01;-2.391e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.328170000;1.044e+00;-6.685e-01;-3.985e-01;-6.400e-01;-3.815e-01;9.249e-01;1.004e+00;-6.409e-01;-3.439e-01;1.044e+00;-4.011e-01;-2.391e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.329170000;1.044e+00;-6.685e-01;-3.985e-01;-6.400e-01;-3.815e-01;9.249e-01;1.004e+00;-6.409e-01;-3.439e-01;1.044e+00;-4.011e-01;-2.391e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.330170000;1.044e+00;-6.685e-01;-3.984e-01;-6.401e-01;-3.815e-01;9.249e-01;1.004e+00;-6.409e-01;-3.439e-01;1.044e+00;-4.011e-01;-2.391e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.331170000;1.044e+00;-6.685e-01;-3.984e-01;-6.401e-01;-3.814e-01;9.249e-01;1.004e+00;-6.409e-01;-3.439e-01;1.044e+00;-4.011e-01;-2.390e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.332170000;1.044e+00;-6.685e-01;-3.984e-01;-6.401e-01;-3.814e-01;9.249e-01;1.004e+00;-6.409e-01;-3.438e-01;1.044e+00;-4.011e-01;-2.390e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.333170000;1.044e+00;-6.685e-01;-3.983e-01;-6.401e-01;-3.814e-01;9.249e-01;1.004e+00;-6.409e-01;-3.438e-01;1.044e+00;-4.011e-01;-2.390e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.334170000;1.044e+00;-6.685e-01;-3.983e-01;-6.401e-01;-3.813e-01;9.250e-01;1.004e+00;-6.409e-01;-3.438e-01;1.044e+00;-4.011e-01;-2.390e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.335170000;1.044e+00;-6.685e-01;-3.983e-01;-6.401e-01;-3.813e-01;9.250e-01;1.004e+00;-6.409e-01;-3.437e-01;1.044e+00;-4.011e-01;-2.390e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.336170000;1.044e+00;-6.685e-01;-3.982e-01;-6.401e-01;-3.813e-01;9.250e-01;1.004e+00;-6.409e-01;-3.437e-01;1.044e+00;-4.011e-01;-2.389e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.337170000;1.044e+00;-6.685e-01;-3.982e-01;-6.401e-01;-3.813e-01;9.250e-01;1.004e+00;-6.409e-01;-3.437e-01;1.044e+00;-4.011e-01;-2.389e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.338170000;1.044e+00;-6.685e-01;-3.982e-01;-6.401e-01;-3.812e-01;9.250e-01;1.004e+00;-6.409e-01;-3.436e-01;1.044e+00;-4.011e-01;-2.389e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.339170000;1.044e+00;-6.685e-01;-3.981e-01;-6.401e-01;-3.812e-01;9.250e-01;1.004e+00;-6.409e-01;-3.436e-01;1.044e+00;-4.011e-01;-2.389e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.340170000;1.044e+00;-6.685e-01;-3.981e-01;-6.401e-01;-3.812e-01;9.250e-01;1.004e+00;-6.409e-01;-3.436e-01;1.044e+00;-4.011e-01;-2.389e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.341170000;1.044e+00;-6.685e-01;-3.981e-01;-6.401e-01;-3.811e-01;9.250e-01;1.004e+00;-6.409e-01;-3.436e-01;1.044e+00;-4.011e-01;-2.388e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.342170000;1.044e+00;-6.685e-01;-3.980e-01;-6.401e-01;-3.811e-01;9.250e-01;1.004e+00;-6.409e-01;-3.435e-01;1.044e+00;-4.011e-01;-2.388e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.343170000;1.044e+00;-6.685e-01;-3.980e-01;-6.401e-01;-3.811e-01;9.250e-01;1.004e+00;-6.409e-01;-3.435e-01;1.044e+00;-4.011e-01;-2.388e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.344170000;1.044e+00;-6.685e-01;-3.980e-01;-6.401e-01;-3.810e-01;9.251e-01;1.004e+00;-6.409e-01;-3.435e-01;1.044e+00;-4.011e-01;-2.388e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.345170000;1.044e+00;-6.685e-01;-3.980e-01;-6.401e-01;-3.810e-01;9.251e-01;1.005e+00;-6.409e-01;-3.434e-01;1.044e+00;-4.011e-01;-2.388e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.346170000;1.044e+00;-6.685e-01;-3.979e-01;-6.401e-01;-3.810e-01;9.251e-01;1.005e+00;-6.409e-01;-3.434e-01;1.044e+00;-4.011e-01;-2.388e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.347170000;1.044e+00;-6.685e-01;-3.979e-01;-6.401e-01;-3.810e-01;9.251e-01;1.005e+00;-6.409e-01;-3.434e-01;1.044e+00;-4.011e-01;-2.387e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.348170000;1.044e+00;-6.685e-01;-3.979e-01;-6.401e-01;-3.809e-01;9.251e-01;1.005e+00;-6.409e-01;-3.433e-01;1.044e+00;-4.011e-01;-2.387e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.349170000;1.044e+00;-6.685e-01;-3.978e-01;-6.401e-01;-3.809e-01;9.251e-01;1.005e+00;-6.409e-01;-3.433e-01;1.044e+00;-4.011e-01;-2.387e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.350170000;1.044e+00;-6.685e-01;-3.978e-01;-6.401e-01;-3.809e-01;9.251e-01;1.005e+00;-6.409e-01;-3.433e-01;1.044e+00;-4.011e-01;-2.387e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.351170000;1.044e+00;-6.685e-01;-3.978e-01;-6.401e-01;-3.808e-01;9.251e-01;1.005e+00;-6.409e-01;-3.432e-01;1.044e+00;-4.011e-01;-2.387e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.352170000;1.044e+00;-6.685e-01;-3.977e-01;-6.401e-01;-3.808e-01;9.251e-01;1.005e+00;-6.409e-01;-3.432e-01;1.044e+00;-4.011e-01;-2.386e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.353170000;1.044e+00;-6.685e-01;-3.977e-01;-6.401e-01;-3.808e-01;9.251e-01;1.005e+00;-6.409e-01;-3.432e-01;1.044e+00;-4.011e-01;-2.386e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.354170000;1.044e+00;-6.685e-01;-3.977e-01;-6.401e-01;-3.807e-01;9.251e-01;1.005e+00;-6.409e-01;-3.432e-01;1.044e+00;-4.011e-01;-2.386e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.355170000;1.044e+00;-6.685e-01;-3.976e-01;-6.401e-01;-3.807e-01;9.252e-01;1.005e+00;-6.409e-01;-3.431e-01;1.044e+00;-4.011e-01;-2.386e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.356170000;1.044e+00;-6.685e-01;-3.976e-01;-6.401e-01;-3.807e-01;9.252e-01;1.005e+00;-6.409e-01;-3.431e-01;1.044e+00;-4.011e-01;-2.386e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.357170000;1.044e+00;-6.685e-01;-3.976e-01;-6.401e-01;-3.806e-01;9.252e-01;1.005e+00;-6.409e-01;-3.431e-01;1.044e+00;-4.011e-01;-2.385e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.358170000;1.044e+00;-6.685e-01;-3.975e-01;-6.401e-01;-3.806e-01;9.252e-01;1.005e+00;-6.409e-01;-3.430e-01;1.044e+00;-4.011e-01;-2.385e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.359170000;1.044e+00;-6.685e-01;-3.975e-01;-6.401e-01;-3.806e-01;9.252e-01;1.005e+00;-6.409e-01;-3.430e-01;1.044e+00;-4.011e-01;-2.385e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.360170000;1.044e+00;-6.686e-01;-3.975e-01;-6.401e-01;-3.806e-01;9.252e-01;1.005e+00;-6.409e-01;-3.430e-01;1.044e+00;-4.011e-01;-2.385e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.361170000;1.044e+00;-6.686e-01;-3.974e-01;-6.401e-01;-3.805e-01;9.252e-01;1.005e+00;-6.409e-01;-3.429e-01;1.044e+00;-4.011e-01;-2.385e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.362170000;1.044e+00;-6.686e-01;-3.974e-01;-6.401e-01;-3.805e-01;9.252e-01;1.005e+00;-6.409e-01;-3.429e-01;1.044e+00;-4.011e-01;-2.384e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.363170000;1.044e+00;-6.686e-01;-3.974e-01;-6.401e-01;-3.805e-01;9.252e-01;1.005e+00;-6.409e-01;-3.429e-01;1.044e+00;-4.011e-01;-2.384e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.364170000;1.044e+00;-6.686e-01;-3.973e-01;-6.401e-01;-3.804e-01;9.252e-01;1.005e+00;-6.409e-01;-3.428e-01;1.044e+00;-4.011e-01;-2.384e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.365170000;1.044e+00;-6.686e-01;-3.973e-01;-6.401e-01;-3.804e-01;9.253e-01;1.005e+00;-6.409e-01;-3.428e-01;1.044e+00;-4.011e-01;-2.384e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.366170000;1.044e+00;-6.686e-01;-3.973e-01;-6.401e-01;-3.804e-01;9.253e-01;1.005e+00;-6.409e-01;-3.428e-01;1.044e+00;-4.011e-01;-2.384e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.367170000;1.044e+00;-6.686e-01;-3.972e-01;-6.401e-01;-3.803e-01;9.253e-01;1.005e+00;-6.409e-01;-3.427e-01;1.044e+00;-4.011e-01;-2.383e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.369170000;1.044e+00;-6.686e-01;-3.972e-01;-6.401e-01;-3.803e-01;9.253e-01;1.005e+00;-6.409e-01;-3.427e-01;1.044e+00;-4.011e-01;-2.383e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.370170000;1.044e+00;-6.686e-01;-3.971e-01;-6.401e-01;-3.802e-01;9.253e-01;1.005e+00;-6.409e-01;-3.427e-01;1.044e+00;-4.011e-01;-2.383e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.371170000;1.044e+00;-6.686e-01;-3.971e-01;-6.401e-01;-3.802e-01;9.253e-01;1.005e+00;-6.409e-01;-3.426e-01;1.044e+00;-4.011e-01;-2.383e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.372170000;1.044e+00;-6.686e-01;-3.971e-01;-6.401e-01;-3.802e-01;9.253e-01;1.005e+00;-6.409e-01;-3.426e-01;1.044e+00;-4.011e-01;-2.382e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.373170000;1.044e+00;-6.686e-01;-3.971e-01;-6.401e-01;-3.802e-01;9.253e-01;1.005e+00;-6.409e-01;-3.426e-01;1.044e+00;-4.011e-01;-2.382e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.374170000;1.044e+00;-6.686e-01;-3.970e-01;-6.401e-01;-3.801e-01;9.253e-01;1.005e+00;-6.409e-01;-3.425e-01;1.044e+00;-4.011e-01;-2.382e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.375170000;1.044e+00;-6.686e-01;-3.970e-01;-6.401e-01;-3.801e-01;9.253e-01;1.005e+00;-6.409e-01;-3.425e-01;1.044e+00;-4.011e-01;-2.382e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.376170000;1.044e+00;-6.686e-01;-3.970e-01;-6.401e-01;-3.801e-01;9.254e-01;1.005e+00;-6.409e-01;-3.425e-01;1.044e+00;-4.011e-01;-2.382e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.377170000;1.044e+00;-6.686e-01;-3.969e-01;-6.401e-01;-3.800e-01;9.254e-01;1.005e+00;-6.409e-01;-3.424e-01;1.044e+00;-4.011e-01;-2.382e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.378170000;1.044e+00;-6.686e-01;-3.969e-01;-6.401e-01;-3.800e-01;9.254e-01;1.005e+00;-6.409e-01;-3.424e-01;1.044e+00;-4.011e-01;-2.381e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.379170000;1.044e+00;-6.686e-01;-3.969e-01;-6.401e-01;-3.800e-01;9.254e-01;1.005e+00;-6.409e-01;-3.424e-01;1.044e+00;-4.011e-01;-2.381e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.380170000;1.044e+00;-6.686e-01;-3.968e-01;-6.401e-01;-3.799e-01;9.254e-01;1.005e+00;-6.409e-01;-3.423e-01;1.044e+00;-4.011e-01;-2.381e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.382170000;1.044e+00;-6.686e-01;-3.968e-01;-6.401e-01;-3.799e-01;9.254e-01;1.005e+00;-6.409e-01;-3.423e-01;1.044e+00;-4.011e-01;-2.381e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.383170000;1.044e+00;-6.686e-01;-3.967e-01;-6.401e-01;-3.798e-01;9.254e-01;1.005e+00;-6.409e-01;-3.422e-01;1.044e+00;-4.011e-01;-2.380e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.385170000;1.044e+00;-6.686e-01;-3.967e-01;-6.401e-01;-3.798e-01;9.254e-01;1.005e+00;-6.409e-01;-3.422e-01;1.044e+00;-4.011e-01;-2.380e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.386170000;1.044e+00;-6.686e-01;-3.966e-01;-6.401e-01;-3.797e-01;9.255e-01;1.005e+00;-6.409e-01;-3.422e-01;1.044e+00;-4.011e-01;-2.380e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.387170000;1.044e+00;-6.686e-01;-3.966e-01;-6.401e-01;-3.797e-01;9.255e-01;1.005e+00;-6.409e-01;-3.421e-01;1.044e+00;-4.011e-01;-2.380e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.388170000;1.044e+00;-6.686e-01;-3.966e-01;-6.401e-01;-3.797e-01;9.255e-01;1.005e+00;-6.409e-01;-3.421e-01;1.044e+00;-4.011e-01;-2.379e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.389170000;1.044e+00;-6.686e-01;-3.965e-01;-6.401e-01;-3.797e-01;9.255e-01;1.005e+00;-6.409e-01;-3.421e-01;1.044e+00;-4.011e-01;-2.379e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.390170000;1.044e+00;-6.686e-01;-3.965e-01;-6.401e-01;-3.796e-01;9.255e-01;1.005e+00;-6.409e-01;-3.420e-01;1.044e+00;-4.011e-01;-2.379e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.391170000;1.044e+00;-6.686e-01;-3.965e-01;-6.401e-01;-3.796e-01;9.255e-01;1.005e+00;-6.409e-01;-3.420e-01;1.044e+00;-4.011e-01;-2.379e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.392170000;1.044e+00;-6.686e-01;-3.964e-01;-6.401e-01;-3.796e-01;9.255e-01;1.005e+00;-6.409e-01;-3.420e-01;1.044e+00;-4.011e-01;-2.379e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.393170000;1.044e+00;-6.686e-01;-3.964e-01;-6.401e-01;-3.795e-01;9.255e-01;1.005e+00;-6.409e-01;-3.419e-01;1.044e+00;-4.011e-01;-2.378e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.394170000;1.044e+00;-6.686e-01;-3.964e-01;-6.401e-01;-3.795e-01;9.255e-01;1.005e+00;-6.409e-01;-3.419e-01;1.044e+00;-4.011e-01;-2.378e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
