time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
50.395170000;1.044e+00;-6.686e-01;-3.963e-01;-6.401e-01;-3.795e-01;9.255e-01;1.005e+00;-6.408e-01;-3.419e-01;1.044e+00;-4.011e-01;-2.378e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.396170000;1.044e+00;-6.686e-01;-3.963e-01;-6.401e-01;-3.794e-01;9.256e-01;1.005e+00;-6.408e-01;-3.418e-01;1.044e+00;-4.011e-01;-2.378e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.397170000;1.044e+00;-6.686e-01;-3.963e-01;-6.401e-01;-3.794e-01;9.256e-01;1.005e+00;-6.408e-01;-3.418e-01;1.044e+00;-4.011e-01;-2.378e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.398170000;1.044e+00;-6.686e-01;-3.962e-01;-6.401e-01;-3.794e-01;9.256e-01;1.005e+00;-6.408e-01;-3.418e-01;1.044e+00;-4.011e-01;-2.377e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.399170000;1.044e+00;-6.686e-01;-3.962e-01;-6.401e-01;-3.793e-01;9.256e-01;1.005e+00;-6.408e-01;-3.417e-01;1.044e+00;-4.011e-01;-2.377e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.400170000;1.044e+00;-6.686e-01;-3.962e-01;-6.401e-01;-3.793e-01;9.256e-01;1.005e+00;-6.408e-01;-3.417e-01;1.044e+00;-4.011e-01;-2.377e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.401170000;1.044e+00;-6.686e-01;-3.961e-01;-6.401e-01;-3.793e-01;9.256e-01;1.005e+00;-6.408e-01;-3.417e-01;1.044e+00;-4.011e-01;-2.377e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.402170000;1.044e+00;-6.686e-01;-3.961e-01;-6.401e-01;-3.792e-01;9.256e-01;1.005e+00;-6.408e-01;-3.416e-01;1.044e+00;-4.011e-01;-2.377e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.403170000;1.044e+00;-6.686e-01;-3.961e-01;-6.401e-01;-3.792e-01;9.256e-01;1.005e+00;-6.408e-01;-3.416e-01;1.044e+00;-4.011e-01;-2.376e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.404170000;1.044e+00;-6.685e-01;-3.960e-01;-6.401e-01;-3.792e-01;9.256e-01;1.005e+00;-6.408e-01;-3.416e-01;1.044e+00;-4.011e-01;-2.376e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.405170000;1.044e+00;-6.685e-01;-3.960e-01;-6.401e-01;-3.791e-01;9.256e-01;1.005e+00;-6.408e-01;-3.416e-01;1.044e+00;-4.011e-01;-2.376e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.406170000;1.044e+00;-6.685e-01;-3.960e-01;-6.401e-01;-3.791e-01;9.257e-01;1.005e+00;-6.408e-01;-3.415e-01;1.044e+00;-4.011e-01;-2.376e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.407170000;1.044e+00;-6.685e-01;-3.959e-01;-6.401e-01;-3.791e-01;9.257e-01;1.005e+00;-6.408e-01;-3.415e-01;1.044e+00;-4.011e-01;-2.376e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.408170000;1.044e+00;-6.685e-01;-3.959e-01;-6.401e-01;-3.791e-01;9.257e-01;1.005e+00;-6.408e-01;-3.415e-01;1.044e+00;-4.011e-01;-2.375e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.409170000;1.044e+00;-6.685e-01;-3.959e-01;-6.401e-01;-3.790e-01;9.257e-01;1.005e+00;-6.408e-01;-3.414e-01;1.044e+00;-4.011e-01;-2.375e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.410170000;1.044e+00;-6.685e-01;-3.958e-01;-6.401e-01;-3.790e-01;9.257e-01;1.005e+00;-6.408e-01;-3.414e-01;1.044e+00;-4.011e-01;-2.375e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.411170000;1.044e+00;-6.685e-01;-3.958e-01;-6.401e-01;-3.790e-01;9.257e-01;1.005e+00;-6.408e-01;-3.414e-01;1.044e+00;-4.011e-01;-2.375e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.412170000;1.044e+00;-6.685e-01;-3.958e-01;-6.401e-01;-3.789e-01;9.257e-01;1.005e+00;-6.408e-01;-3.413e-01;1.044e+00;-4.011e-01;-2.375e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.413170000;1.044e+00;-6.685e-01;-3.957e-01;-6.401e-01;-3.789e-01;9.257e-01;1.005e+00;-6.408e-01;-3.413e-01;1.044e+00;-4.011e-01;-2.374e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.414170000;1.044e+00;-6.685e-01;-3.957e-01;-6.401e-01;-3.789e-01;9.257e-01;1.005e+00;-6.408e-01;-3.413e-01;1.044e+00;-4.011e-01;-2.374e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.415170000;1.044e+00;-6.685e-01;-3.957e-01;-6.401e-01;-3.788e-01;9.257e-01;1.005e+00;-6.408e-01;-3.412e-01;1.044e+00;-4.011e-01;-2.374e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.416170000;1.044e+00;-6.685e-01;-3.956e-01;-6.401e-01;-3.788e-01;9.258e-01;1.005e+00;-6.408e-01;-3.412e-01;1.044e+00;-4.011e-01;-2.374e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.417170000;1.044e+00;-6.685e-01;-3.956e-01;-6.401e-01;-3.788e-01;9.258e-01;1.005e+00;-6.408e-01;-3.412e-01;1.044e+00;-4.011e-01;-2.374e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.418170000;1.044e+00;-6.685e-01;-3.956e-01;-6.401e-01;-3.787e-01;9.258e-01;1.005e+00;-6.408e-01;-3.411e-01;1.044e+00;-4.011e-01;-2.373e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.419170000;1.044e+00;-6.685e-01;-3.955e-01;-6.401e-01;-3.787e-01;9.258e-01;1.005e+00;-6.408e-01;-3.411e-01;1.044e+00;-4.011e-01;-2.373e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.420170000;1.044e+00;-6.685e-01;-3.955e-01;-6.401e-01;-3.787e-01;9.258e-01;1.005e+00;-6.408e-01;-3.411e-01;1.044e+00;-4.011e-01;-2.373e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.421170000;1.044e+00;-6.685e-01;-3.955e-01;-6.401e-01;-3.786e-01;9.258e-01;1.005e+00;-6.408e-01;-3.410e-01;1.044e+00;-4.011e-01;-2.373e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.422170000;1.044e+00;-6.685e-01;-3.954e-01;-6.401e-01;-3.786e-01;9.258e-01;1.005e+00;-6.408e-01;-3.410e-01;1.044e+00;-4.011e-01;-2.373e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.423170000;1.044e+00;-6.685e-01;-3.954e-01;-6.401e-01;-3.786e-01;9.258e-01;1.005e+00;-6.408e-01;-3.410e-01;1.044e+00;-4.011e-01;-2.372e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.424170000;1.044e+00;-6.685e-01;-3.954e-01;-6.401e-01;-3.785e-01;9.258e-01;1.005e+00;-6.408e-01;-3.409e-01;1.044e+00;-4.011e-01;-2.372e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.425170000;1.044e+00;-6.685e-01;-3.953e-01;-6.401e-01;-3.785e-01;9.258e-01;1.005e+00;-6.408e-01;-3.409e-01;1.044e+00;-4.011e-01;-2.372e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.426170000;1.044e+00;-6.685e-01;-3.953e-01;-6.401e-01;-3.785e-01;9.259e-01;1.005e+00;-6.408e-01;-3.409e-01;1.044e+00;-4.011e-01;-2.372e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.427170000;1.044e+00;-6.685e-01;-3.953e-01;-6.401e-01;-3.784e-01;9.259e-01;1.005e+00;-6.408e-01;-3.408e-01;1.044e+00;-4.011e-01;-2.372e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.428170000;1.044e+00;-6.685e-01;-3.952e-01;-6.401e-01;-3.784e-01;9.259e-01;1.005e+00;-6.408e-01;-3.408e-01;1.044e+00;-4.011e-01;-2.371e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.429170000;1.044e+00;-6.685e-01;-3.952e-01;-6.401e-01;-3.784e-01;9.259e-01;1.005e+00;-6.408e-01;-3.408e-01;1.044e+00;-4.011e-01;-2.371e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.430170000;1.044e+00;-6.685e-01;-3.952e-01;-6.401e-01;-3.783e-01;9.259e-01;1.005e+00;-6.408e-01;-3.407e-01;1.044e+00;-4.011e-01;-2.371e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.431170000;1.044e+00;-6.685e-01;-3.951e-01;-6.401e-01;-3.783e-01;9.259e-01;1.005e+00;-6.408e-01;-3.407e-01;1.044e+00;-4.011e-01;-2.371e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.432170000;1.044e+00;-6.685e-01;-3.951e-01;-6.401e-01;-3.783e-01;9.259e-01;1.005e+00;-6.408e-01;-3.407e-01;1.044e+00;-4.011e-01;-2.371e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.433170000;1.044e+00;-6.685e-01;-3.951e-01;-6.401e-01;-3.783e-01;9.259e-01;1.005e+00;-6.408e-01;-3.407e-01;1.044e+00;-4.011e-01;-2.370e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.434170000;1.044e+00;-6.685e-01;-3.950e-01;-6.401e-01;-3.782e-01;9.259e-01;1.005e+00;-6.407e-01;-3.406e-01;1.044e+00;-4.011e-01;-2.370e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.435170000;1.044e+00;-6.685e-01;-3.950e-01;-6.401e-01;-3.782e-01;9.259e-01;1.005e+00;-6.407e-01;-3.406e-01;1.044e+00;-4.011e-01;-2.370e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.436170000;1.044e+00;-6.685e-01;-3.950e-01;-6.401e-01;-3.782e-01;9.260e-01;1.005e+00;-6.407e-01;-3.406e-01;1.044e+00;-4.011e-01;-2.370e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.437170000;1.044e+00;-6.685e-01;-3.949e-01;-6.401e-01;-3.781e-01;9.260e-01;1.005e+00;-6.407e-01;-3.405e-01;1.044e+00;-4.011e-01;-2.370e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.438170000;1.044e+00;-6.685e-01;-3.949e-01;-6.401e-01;-3.781e-01;9.260e-01;1.005e+00;-6.407e-01;-3.405e-01;1.044e+00;-4.011e-01;-2.369e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.439170000;1.044e+00;-6.685e-01;-3.949e-01;-6.401e-01;-3.781e-01;9.260e-01;1.005e+00;-6.407e-01;-3.405e-01;1.044e+00;-4.011e-01;-2.369e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.440170000;1.044e+00;-6.685e-01;-3.948e-01;-6.400e-01;-3.780e-01;9.260e-01;1.005e+00;-6.407e-01;-3.404e-01;1.044e+00;-4.011e-01;-2.369e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.442170000;1.044e+00;-6.685e-01;-3.948e-01;-6.400e-01;-3.780e-01;9.260e-01;1.005e+00;-6.407e-01;-3.404e-01;1.044e+00;-4.011e-01;-2.369e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.443170000;1.044e+00;-6.685e-01;-3.947e-01;-6.400e-01;-3.779e-01;9.260e-01;1.005e+00;-6.407e-01;-3.403e-01;1.044e+00;-4.011e-01;-2.368e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.445170000;1.044e+00;-6.685e-01;-3.947e-01;-6.400e-01;-3.779e-01;9.260e-01;1.005e+00;-6.407e-01;-3.403e-01;1.044e+00;-4.011e-01;-2.368e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.446170000;1.044e+00;-6.685e-01;-3.946e-01;-6.400e-01;-3.778e-01;9.261e-01;1.005e+00;-6.407e-01;-3.402e-01;1.044e+00;-4.011e-01;-2.368e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.447170000;1.044e+00;-6.685e-01;-3.946e-01;-6.400e-01;-3.778e-01;9.261e-01;1.005e+00;-6.407e-01;-3.402e-01;1.044e+00;-4.011e-01;-2.368e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.448170000;1.044e+00;-6.685e-01;-3.946e-01;-6.400e-01;-3.778e-01;9.261e-01;1.005e+00;-6.407e-01;-3.402e-01;1.044e+00;-4.011e-01;-2.367e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.449170000;1.044e+00;-6.685e-01;-3.945e-01;-6.400e-01;-3.777e-01;9.261e-01;1.005e+00;-6.407e-01;-3.401e-01;1.044e+00;-4.011e-01;-2.367e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.451170000;1.044e+00;-6.685e-01;-3.945e-01;-6.400e-01;-3.777e-01;9.261e-01;1.005e+00;-6.407e-01;-3.401e-01;1.044e+00;-4.011e-01;-2.367e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.452170000;1.044e+00;-6.685e-01;-3.944e-01;-6.400e-01;-3.776e-01;9.261e-01;1.005e+00;-6.407e-01;-3.400e-01;1.044e+00;-4.011e-01;-2.367e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.453170000;1.044e+00;-6.685e-01;-3.944e-01;-6.400e-01;-3.776e-01;9.261e-01;1.005e+00;-6.407e-01;-3.400e-01;1.044e+00;-4.011e-01;-2.366e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.454170000;1.044e+00;-6.685e-01;-3.944e-01;-6.400e-01;-3.776e-01;9.261e-01;1.005e+00;-6.407e-01;-3.400e-01;1.044e+00;-4.011e-01;-2.366e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.455170000;1.044e+00;-6.685e-01;-3.943e-01;-6.400e-01;-3.775e-01;9.261e-01;1.005e+00;-6.407e-01;-3.399e-01;1.044e+00;-4.011e-01;-2.366e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.456170000;1.044e+00;-6.685e-01;-3.943e-01;-6.400e-01;-3.775e-01;9.262e-01;1.005e+00;-6.407e-01;-3.399e-01;1.044e+00;-4.011e-01;-2.366e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.457170000;1.044e+00;-6.685e-01;-3.943e-01;-6.400e-01;-3.775e-01;9.262e-01;1.005e+00;-6.407e-01;-3.399e-01;1.044e+00;-4.011e-01;-2.366e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.458170000;1.044e+00;-6.685e-01;-3.942e-01;-6.400e-01;-3.774e-01;9.262e-01;1.005e+00;-6.407e-01;-3.398e-01;1.044e+00;-4.011e-01;-2.365e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.459170000;1.044e+00;-6.685e-01;-3.942e-01;-6.400e-01;-3.774e-01;9.262e-01;1.005e+00;-6.407e-01;-3.398e-01;1.044e+00;-4.011e-01;-2.365e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.460170000;1.044e+00;-6.684e-01;-3.941e-01;-6.400e-01;-3.774e-01;9.262e-01;1.005e+00;-6.407e-01;-3.398e-01;1.044e+00;-4.011e-01;-2.365e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.461170000;1.044e+00;-6.684e-01;-3.941e-01;-6.400e-01;-3.773e-01;9.262e-01;1.005e+00;-6.406e-01;-3.397e-01;1.044e+00;-4.011e-01;-2.365e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.462170000;1.044e+00;-6.684e-01;-3.941e-01;-6.400e-01;-3.773e-01;9.262e-01;1.005e+00;-6.406e-01;-3.397e-01;1.044e+00;-4.011e-01;-2.364e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.463170000;1.044e+00;-6.684e-01;-3.940e-01;-6.400e-01;-3.773e-01;9.262e-01;1.005e+00;-6.406e-01;-3.397e-01;1.044e+00;-4.011e-01;-2.364e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.464170000;1.044e+00;-6.684e-01;-3.940e-01;-6.400e-01;-3.772e-01;9.262e-01;1.005e+00;-6.406e-01;-3.396e-01;1.044e+00;-4.011e-01;-2.364e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.465170000;1.044e+00;-6.684e-01;-3.940e-01;-6.400e-01;-3.772e-01;9.263e-01;1.005e+00;-6.406e-01;-3.396e-01;1.044e+00;-4.011e-01;-2.364e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.466170000;1.044e+00;-6.684e-01;-3.939e-01;-6.400e-01;-3.772e-01;9.263e-01;1.005e+00;-6.406e-01;-3.396e-01;1.044e+00;-4.011e-01;-2.364e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.467170000;1.044e+00;-6.684e-01;-3.939e-01;-6.400e-01;-3.771e-01;9.263e-01;1.005e+00;-6.406e-01;-3.395e-01;1.044e+00;-4.011e-01;-2.363e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.468170000;1.044e+00;-6.684e-01;-3.939e-01;-6.400e-01;-3.771e-01;9.263e-01;1.005e+00;-6.406e-01;-3.395e-01;1.044e+00;-4.011e-01;-2.363e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.469170000;1.044e+00;-6.684e-01;-3.938e-01;-6.400e-01;-3.771e-01;9.263e-01;1.005e+00;-6.406e-01;-3.395e-01;1.044e+00;-4.011e-01;-2.363e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.470170000;1.044e+00;-6.684e-01;-3.938e-01;-6.400e-01;-3.770e-01;9.263e-01;1.005e+00;-6.406e-01;-3.394e-01;1.044e+00;-4.011e-01;-2.363e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.471170000;1.044e+00;-6.684e-01;-3.938e-01;-6.400e-01;-3.770e-01;9.263e-01;1.005e+00;-6.406e-01;-3.394e-01;1.044e+00;-4.011e-01;-2.363e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.472170000;1.044e+00;-6.684e-01;-3.937e-01;-6.400e-01;-3.770e-01;9.263e-01;1.005e+00;-6.406e-01;-3.394e-01;1.044e+00;-4.011e-01;-2.362e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.473170000;1.044e+00;-6.684e-01;-3.937e-01;-6.400e-01;-3.770e-01;9.263e-01;1.005e+00;-6.406e-01;-3.394e-01;1.044e+00;-4.010e-01;-2.362e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.474170000;1.044e+00;-6.684e-01;-3.937e-01;-6.400e-01;-3.769e-01;9.263e-01;1.005e+00;-6.406e-01;-3.393e-01;1.044e+00;-4.010e-01;-2.362e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.475170000;1.044e+00;-6.684e-01;-3.936e-01;-6.400e-01;-3.769e-01;9.264e-01;1.005e+00;-6.406e-01;-3.393e-01;1.044e+00;-4.010e-01;-2.362e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.476170000;1.044e+00;-6.684e-01;-3.936e-01;-6.400e-01;-3.769e-01;9.264e-01;1.005e+00;-6.406e-01;-3.393e-01;1.044e+00;-4.010e-01;-2.362e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.477170000;1.044e+00;-6.684e-01;-3.936e-01;-6.400e-01;-3.768e-01;9.264e-01;1.005e+00;-6.406e-01;-3.392e-01;1.044e+00;-4.010e-01;-2.361e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.478170000;1.044e+00;-6.684e-01;-3.935e-01;-6.400e-01;-3.768e-01;9.264e-01;1.005e+00;-6.406e-01;-3.392e-01;1.044e+00;-4.010e-01;-2.361e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.479170000;1.044e+00;-6.684e-01;-3.935e-01;-6.400e-01;-3.768e-01;9.264e-01;1.005e+00;-6.406e-01;-3.392e-01;1.044e+00;-4.010e-01;-2.361e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.480170000;1.044e+00;-6.684e-01;-3.935e-01;-6.400e-01;-3.767e-01;9.264e-01;1.005e+00;-6.406e-01;-3.391e-01;1.044e+00;-4.010e-01;-2.361e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.481170000;1.044e+00;-6.684e-01;-3.934e-01;-6.399e-01;-3.767e-01;9.264e-01;1.005e+00;-6.406e-01;-3.391e-01;1.044e+00;-4.010e-01;-2.361e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.482170000;1.044e+00;-6.684e-01;-3.934e-01;-6.399e-01;-3.767e-01;9.264e-01;1.005e+00;-6.406e-01;-3.391e-01;1.044e+00;-4.010e-01;-2.360e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.483170000;1.044e+00;-6.684e-01;-3.934e-01;-6.399e-01;-3.766e-01;9.264e-01;1.005e+00;-6.406e-01;-3.390e-01;1.044e+00;-4.010e-01;-2.360e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.484170000;1.044e+00;-6.684e-01;-3.933e-01;-6.399e-01;-3.766e-01;9.264e-01;1.005e+00;-6.406e-01;-3.390e-01;1.044e+00;-4.010e-01;-2.360e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.485170000;1.044e+00;-6.684e-01;-3.933e-01;-6.399e-01;-3.766e-01;9.265e-01;1.005e+00;-6.405e-01;-3.390e-01;1.044e+00;-4.010e-01;-2.360e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.486170000;1.044e+00;-6.684e-01;-3.933e-01;-6.399e-01;-3.765e-01;9.265e-01;1.005e+00;-6.405e-01;-3.389e-01;1.044e+00;-4.010e-01;-2.360e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.487170000;1.044e+00;-6.684e-01;-3.932e-01;-6.399e-01;-3.765e-01;9.265e-01;1.005e+00;-6.405e-01;-3.389e-01;1.044e+00;-4.010e-01;-2.359e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.488170000;1.044e+00;-6.684e-01;-3.932e-01;-6.399e-01;-3.765e-01;9.265e-01;1.005e+00;-6.405e-01;-3.389e-01;1.044e+00;-4.010e-01;-2.359e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.489170000;1.044e+00;-6.684e-01;-3.932e-01;-6.399e-01;-3.764e-01;9.265e-01;1.005e+00;-6.405e-01;-3.388e-01;1.044e+00;-4.010e-01;-2.359e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.490170000;1.044e+00;-6.684e-01;-3.931e-01;-6.399e-01;-3.764e-01;9.265e-01;1.005e+00;-6.405e-01;-3.388e-01;1.044e+00;-4.010e-01;-2.359e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.491170000;1.044e+00;-6.684e-01;-3.931e-01;-6.399e-01;-3.764e-01;9.265e-01;1.005e+00;-6.405e-01;-3.388e-01;1.044e+00;-4.010e-01;-2.359e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.492170000;1.044e+00;-6.684e-01;-3.930e-01;-6.399e-01;-3.763e-01;9.265e-01;1.005e+00;-6.405e-01;-3.387e-01;1.044e+00;-4.010e-01;-2.358e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.494170000;1.044e+00;-6.684e-01;-3.930e-01;-6.399e-01;-3.763e-01;9.265e-01;1.005e+00;-6.405e-01;-3.387e-01;1.044e+00;-4.010e-01;-2.358e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.495170000;1.044e+00;-6.683e-01;-3.929e-01;-6.399e-01;-3.762e-01;9.266e-01;1.005e+00;-6.405e-01;-3.386e-01;1.044e+00;-4.010e-01;-2.358e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.496170000;1.044e+00;-6.683e-01;-3.929e-01;-6.399e-01;-3.762e-01;9.266e-01;1.005e+00;-6.405e-01;-3.386e-01;1.044e+00;-4.010e-01;-2.357e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.497170000;1.044e+00;-6.683e-01;-3.929e-01;-6.399e-01;-3.762e-01;9.266e-01;1.005e+00;-6.405e-01;-3.386e-01;1.044e+00;-4.010e-01;-2.357e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.498170000;1.044e+00;-6.683e-01;-3.928e-01;-6.399e-01;-3.761e-01;9.266e-01;1.005e+00;-6.405e-01;-3.385e-01;1.044e+00;-4.010e-01;-2.357e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.500170000;1.044e+00;-6.683e-01;-3.928e-01;-6.399e-01;-3.761e-01;9.266e-01;1.005e+00;-6.405e-01;-3.385e-01;1.044e+00;-4.010e-01;-2.357e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.501170000;1.044e+00;-6.683e-01;-3.927e-01;-6.399e-01;-3.760e-01;9.266e-01;1.005e+00;-6.405e-01;-3.384e-01;1.044e+00;-4.010e-01;-2.356e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.503170000;1.044e+00;-6.683e-01;-3.927e-01;-6.399e-01;-3.760e-01;9.266e-01;1.005e+00;-6.405e-01;-3.384e-01;1.044e+00;-4.010e-01;-2.356e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.504170000;1.044e+00;-6.683e-01;-3.926e-01;-6.399e-01;-3.759e-01;9.267e-01;1.005e+00;-6.405e-01;-3.383e-01;1.044e+00;-4.010e-01;-2.356e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.505170000;1.044e+00;-6.683e-01;-3.926e-01;-6.399e-01;-3.759e-01;9.267e-01;1.005e+00;-6.405e-01;-3.383e-01;1.044e+00;-4.010e-01;-2.356e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.506170000;1.044e+00;-6.683e-01;-3.926e-01;-6.399e-01;-3.759e-01;9.267e-01;1.005e+00;-6.405e-01;-3.383e-01;1.044e+00;-4.010e-01;-2.355e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.507170000;1.044e+00;-6.683e-01;-3.925e-01;-6.399e-01;-3.758e-01;9.267e-01;1.005e+00;-6.404e-01;-3.382e-01;1.044e+00;-4.010e-01;-2.355e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.509170000;1.044e+00;-6.683e-01;-3.925e-01;-6.399e-01;-3.758e-01;9.267e-01;1.005e+00;-6.404e-01;-3.382e-01;1.044e+00;-4.010e-01;-2.355e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.510170000;1.044e+00;-6.683e-01;-3.924e-01;-6.399e-01;-3.757e-01;9.267e-01;1.005e+00;-6.404e-01;-3.381e-01;1.044e+00;-4.010e-01;-2.355e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.511170000;1.044e+00;-6.683e-01;-3.924e-01;-6.399e-01;-3.757e-01;9.267e-01;1.005e+00;-6.404e-01;-3.381e-01;1.044e+00;-4.010e-01;-2.354e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.512170000;1.044e+00;-6.683e-01;-3.924e-01;-6.399e-01;-3.757e-01;9.267e-01;1.005e+00;-6.404e-01;-3.381e-01;1.044e+00;-4.010e-01;-2.354e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.513170000;1.044e+00;-6.683e-01;-3.923e-01;-6.399e-01;-3.756e-01;9.267e-01;1.005e+00;-6.404e-01;-3.380e-01;1.044e+00;-4.010e-01;-2.354e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.514170000;1.044e+00;-6.683e-01;-3.923e-01;-6.398e-01;-3.756e-01;9.268e-01;1.005e+00;-6.404e-01;-3.380e-01;1.044e+00;-4.010e-01;-2.354e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.515170000;1.044e+00;-6.683e-01;-3.922e-01;-6.398e-01;-3.756e-01;9.268e-01;1.005e+00;-6.404e-01;-3.380e-01;1.044e+00;-4.010e-01;-2.353e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.516170000;1.044e+00;-6.683e-01;-3.922e-01;-6.398e-01;-3.755e-01;9.268e-01;1.005e+00;-6.404e-01;-3.379e-01;1.044e+00;-4.010e-01;-2.353e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.517170000;1.044e+00;-6.683e-01;-3.922e-01;-6.398e-01;-3.755e-01;9.268e-01;1.005e+00;-6.404e-01;-3.379e-01;1.044e+00;-4.010e-01;-2.353e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.518170000;1.044e+00;-6.683e-01;-3.921e-01;-6.398e-01;-3.755e-01;9.268e-01;1.005e+00;-6.404e-01;-3.379e-01;1.044e+00;-4.010e-01;-2.353e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.519170000;1.044e+00;-6.683e-01;-3.921e-01;-6.398e-01;-3.754e-01;9.268e-01;1.005e+00;-6.404e-01;-3.378e-01;1.044e+00;-4.010e-01;-2.353e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.520170000;1.044e+00;-6.683e-01;-3.921e-01;-6.398e-01;-3.754e-01;9.268e-01;1.005e+00;-6.404e-01;-3.378e-01;1.044e+00;-4.010e-01;-2.352e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.521170000;1.044e+00;-6.683e-01;-3.920e-01;-6.398e-01;-3.754e-01;9.268e-01;1.005e+00;-6.404e-01;-3.378e-01;1.044e+00;-4.010e-01;-2.352e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.522170000;1.044e+00;-6.683e-01;-3.920e-01;-6.398e-01;-3.753e-01;9.268e-01;1.005e+00;-6.404e-01;-3.377e-01;1.044e+00;-4.010e-01;-2.352e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.523170000;1.044e+00;-6.683e-01;-3.920e-01;-6.398e-01;-3.753e-01;9.269e-01;1.005e+00;-6.404e-01;-3.377e-01;1.044e+00;-4.010e-01;-2.352e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.524170000;1.044e+00;-6.683e-01;-3.919e-01;-6.398e-01;-3.753e-01;9.269e-01;1.005e+00;-6.404e-01;-3.377e-01;1.044e+00;-4.010e-01;-2.352e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.525170000;1.044e+00;-6.682e-01;-3.919e-01;-6.398e-01;-3.752e-01;9.269e-01;1.005e+00;-6.404e-01;-3.376e-01;1.044e+00;-4.009e-01;-2.351e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.526170000;1.044e+00;-6.682e-01;-3.919e-01;-6.398e-01;-3.752e-01;9.269e-01;1.005e+00;-6.404e-01;-3.376e-01;1.044e+00;-4.009e-01;-2.351e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.527170000;1.044e+00;-6.682e-01;-3.918e-01;-6.398e-01;-3.752e-01;9.269e-01;1.005e+00;-6.404e-01;-3.376e-01;1.044e+00;-4.009e-01;-2.351e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.528170000;1.044e+00;-6.682e-01;-3.918e-01;-6.398e-01;-3.751e-01;9.269e-01;1.005e+00;-6.403e-01;-3.375e-01;1.044e+00;-4.009e-01;-2.351e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.529170000;1.044e+00;-6.682e-01;-3.918e-01;-6.398e-01;-3.751e-01;9.269e-01;1.005e+00;-6.403e-01;-3.375e-01;1.044e+00;-4.009e-01;-2.351e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.530170000;1.044e+00;-6.682e-01;-3.917e-01;-6.398e-01;-3.751e-01;9.269e-01;1.005e+00;-6.403e-01;-3.375e-01;1.044e+00;-4.009e-01;-2.350e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.531170000;1.044e+00;-6.682e-01;-3.917e-01;-6.398e-01;-3.750e-01;9.269e-01;1.005e+00;-6.403e-01;-3.374e-01;1.044e+00;-4.009e-01;-2.350e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.532170000;1.044e+00;-6.682e-01;-3.917e-01;-6.398e-01;-3.750e-01;9.269e-01;1.005e+00;-6.403e-01;-3.374e-01;1.044e+00;-4.009e-01;-2.350e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.533170000;1.044e+00;-6.682e-01;-3.916e-01;-6.398e-01;-3.750e-01;9.270e-01;1.005e+00;-6.403e-01;-3.374e-01;1.044e+00;-4.009e-01;-2.350e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.534170000;1.044e+00;-6.682e-01;-3.916e-01;-6.398e-01;-3.749e-01;9.270e-01;1.005e+00;-6.403e-01;-3.373e-01;1.044e+00;-4.009e-01;-2.349e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.535170000;1.044e+00;-6.682e-01;-3.915e-01;-6.398e-01;-3.749e-01;9.270e-01;1.005e+00;-6.403e-01;-3.373e-01;1.044e+00;-4.009e-01;-2.349e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.536170000;1.044e+00;-6.682e-01;-3.915e-01;-6.398e-01;-3.749e-01;9.270e-01;1.005e+00;-6.403e-01;-3.373e-01;1.044e+00;-4.009e-01;-2.349e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.537170000;1.044e+00;-6.682e-01;-3.915e-01;-6.398e-01;-3.748e-01;9.270e-01;1.005e+00;-6.403e-01;-3.372e-01;1.044e+00;-4.009e-01;-2.349e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.538170000;1.044e+00;-6.682e-01;-3.914e-01;-6.398e-01;-3.748e-01;9.270e-01;1.005e+00;-6.403e-01;-3.372e-01;1.044e+00;-4.009e-01;-2.349e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.539170000;1.044e+00;-6.682e-01;-3.914e-01;-6.398e-01;-3.748e-01;9.270e-01;1.005e+00;-6.403e-01;-3.372e-01;1.044e+00;-4.009e-01;-2.348e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.540170000;1.044e+00;-6.682e-01;-3.914e-01;-6.398e-01;-3.747e-01;9.270e-01;1.005e+00;-6.403e-01;-3.371e-01;1.044e+00;-4.009e-01;-2.348e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.541170000;1.044e+00;-6.682e-01;-3.913e-01;-6.398e-01;-3.747e-01;9.270e-01;1.005e+00;-6.403e-01;-3.371e-01;1.044e+00;-4.009e-01;-2.348e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.542170000;1.044e+00;-6.682e-01;-3.913e-01;-6.398e-01;-3.747e-01;9.271e-01;1.005e+00;-6.403e-01;-3.371e-01;1.044e+00;-4.009e-01;-2.348e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.543170000;1.044e+00;-6.682e-01;-3.913e-01;-6.397e-01;-3.746e-01;9.271e-01;1.005e+00;-6.403e-01;-3.370e-01;1.044e+00;-4.009e-01;-2.348e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.544170000;1.044e+00;-6.682e-01;-3.912e-01;-6.397e-01;-3.746e-01;9.271e-01;1.005e+00;-6.403e-01;-3.370e-01;1.044e+00;-4.009e-01;-2.347e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.545170000;1.044e+00;-6.682e-01;-3.912e-01;-6.397e-01;-3.745e-01;9.271e-01;1.005e+00;-6.403e-01;-3.370e-01;1.044e+00;-4.009e-01;-2.347e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.546170000;1.044e+00;-6.682e-01;-3.912e-01;-6.397e-01;-3.745e-01;9.271e-01;1.005e+00;-6.403e-01;-3.369e-01;1.044e+00;-4.009e-01;-2.347e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.547170000;1.044e+00;-6.682e-01;-3.911e-01;-6.397e-01;-3.745e-01;9.271e-01;1.005e+00;-6.403e-01;-3.369e-01;1.044e+00;-4.009e-01;-2.347e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.548170000;1.044e+00;-6.682e-01;-3.911e-01;-6.397e-01;-3.744e-01;9.271e-01;1.005e+00;-6.402e-01;-3.369e-01;1.044e+00;-4.009e-01;-2.347e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.549170000;1.044e+00;-6.682e-01;-3.911e-01;-6.397e-01;-3.744e-01;9.271e-01;1.005e+00;-6.402e-01;-3.368e-01;1.044e+00;-4.009e-01;-2.346e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.550170000;1.044e+00;-6.682e-01;-3.910e-01;-6.397e-01;-3.744e-01;9.271e-01;1.005e+00;-6.402e-01;-3.368e-01;1.044e+00;-4.009e-01;-2.346e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.551170000;1.044e+00;-6.682e-01;-3.910e-01;-6.397e-01;-3.743e-01;9.271e-01;1.005e+00;-6.402e-01;-3.368e-01;1.044e+00;-4.009e-01;-2.346e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.552170000;1.044e+00;-6.681e-01;-3.909e-01;-6.397e-01;-3.743e-01;9.272e-01;1.005e+00;-6.402e-01;-3.367e-01;1.044e+00;-4.009e-01;-2.346e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.553170000;1.044e+00;-6.681e-01;-3.909e-01;-6.397e-01;-3.743e-01;9.272e-01;1.005e+00;-6.402e-01;-3.367e-01;1.044e+00;-4.009e-01;-2.345e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.554170000;1.044e+00;-6.681e-01;-3.909e-01;-6.397e-01;-3.742e-01;9.272e-01;1.005e+00;-6.402e-01;-3.367e-01;1.044e+00;-4.009e-01;-2.345e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.555170000;1.044e+00;-6.681e-01;-3.908e-01;-6.397e-01;-3.742e-01;9.272e-01;1.005e+00;-6.402e-01;-3.366e-01;1.044e+00;-4.009e-01;-2.345e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.556170000;1.044e+00;-6.681e-01;-3.908e-01;-6.397e-01;-3.742e-01;9.272e-01;1.005e+00;-6.402e-01;-3.366e-01;1.044e+00;-4.009e-01;-2.345e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.557170000;1.044e+00;-6.681e-01;-3.908e-01;-6.397e-01;-3.741e-01;9.272e-01;1.005e+00;-6.402e-01;-3.366e-01;1.044e+00;-4.009e-01;-2.345e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.558170000;1.044e+00;-6.681e-01;-3.907e-01;-6.397e-01;-3.741e-01;9.272e-01;1.005e+00;-6.402e-01;-3.365e-01;1.044e+00;-4.009e-01;-2.344e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.559170000;1.044e+00;-6.681e-01;-3.907e-01;-6.397e-01;-3.741e-01;9.272e-01;1.005e+00;-6.402e-01;-3.365e-01;1.044e+00;-4.009e-01;-2.344e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.560170000;1.044e+00;-6.681e-01;-3.907e-01;-6.397e-01;-3.740e-01;9.272e-01;1.005e+00;-6.402e-01;-3.365e-01;1.044e+00;-4.009e-01;-2.344e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.561170000;1.044e+00;-6.681e-01;-3.906e-01;-6.397e-01;-3.740e-01;9.273e-01;1.005e+00;-6.402e-01;-3.364e-01;1.044e+00;-4.009e-01;-2.344e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.562170000;1.044e+00;-6.681e-01;-3.906e-01;-6.397e-01;-3.740e-01;9.273e-01;1.005e+00;-6.402e-01;-3.364e-01;1.044e+00;-4.009e-01;-2.344e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.563170000;1.044e+00;-6.681e-01;-3.906e-01;-6.397e-01;-3.739e-01;9.273e-01;1.005e+00;-6.402e-01;-3.364e-01;1.044e+00;-4.009e-01;-2.343e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.564170000;1.044e+00;-6.681e-01;-3.905e-01;-6.397e-01;-3.739e-01;9.273e-01;1.005e+00;-6.402e-01;-3.363e-01;1.044e+00;-4.009e-01;-2.343e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.565170000;1.044e+00;-6.681e-01;-3.905e-01;-6.397e-01;-3.739e-01;9.273e-01;1.005e+00;-6.402e-01;-3.363e-01;1.044e+00;-4.009e-01;-2.343e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.566170000;1.044e+00;-6.681e-01;-3.905e-01;-6.397e-01;-3.738e-01;9.273e-01;1.005e+00;-6.402e-01;-3.362e-01;1.044e+00;-4.009e-01;-2.343e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.567170000;1.044e+00;-6.681e-01;-3.904e-01;-6.397e-01;-3.738e-01;9.273e-01;1.005e+00;-6.401e-01;-3.362e-01;1.044e+00;-4.009e-01;-2.342e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.568170000;1.044e+00;-6.681e-01;-3.904e-01;-6.397e-01;-3.738e-01;9.273e-01;1.005e+00;-6.401e-01;-3.362e-01;1.044e+00;-4.009e-01;-2.342e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.569170000;1.044e+00;-6.681e-01;-3.903e-01;-6.397e-01;-3.737e-01;9.273e-01;1.005e+00;-6.401e-01;-3.361e-01;1.044e+00;-4.008e-01;-2.342e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.570170000;1.044e+00;-6.681e-01;-3.903e-01;-6.397e-01;-3.737e-01;9.274e-01;1.005e+00;-6.401e-01;-3.361e-01;1.044e+00;-4.008e-01;-2.342e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.571170000;1.044e+00;-6.681e-01;-3.903e-01;-6.396e-01;-3.737e-01;9.274e-01;1.005e+00;-6.401e-01;-3.361e-01;1.044e+00;-4.008e-01;-2.342e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.572170000;1.044e+00;-6.681e-01;-3.902e-01;-6.396e-01;-3.736e-01;9.274e-01;1.005e+00;-6.401e-01;-3.360e-01;1.044e+00;-4.008e-01;-2.341e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.574170000;1.044e+00;-6.681e-01;-3.902e-01;-6.396e-01;-3.736e-01;9.274e-01;1.005e+00;-6.401e-01;-3.360e-01;1.044e+00;-4.008e-01;-2.341e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.575170000;1.044e+00;-6.681e-01;-3.901e-01;-6.396e-01;-3.735e-01;9.274e-01;1.005e+00;-6.401e-01;-3.359e-01;1.044e+00;-4.008e-01;-2.341e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.576170000;1.044e+00;-6.681e-01;-3.901e-01;-6.396e-01;-3.735e-01;9.274e-01;1.005e+00;-6.401e-01;-3.359e-01;1.044e+00;-4.008e-01;-2.341e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.577170000;1.044e+00;-6.681e-01;-3.901e-01;-6.396e-01;-3.735e-01;9.274e-01;1.005e+00;-6.401e-01;-3.359e-01;1.044e+00;-4.008e-01;-2.340e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.578170000;1.044e+00;-6.680e-01;-3.900e-01;-6.396e-01;-3.734e-01;9.274e-01;1.005e+00;-6.401e-01;-3.358e-01;1.044e+00;-4.008e-01;-2.340e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.579170000;1.044e+00;-6.680e-01;-3.900e-01;-6.396e-01;-3.734e-01;9.274e-01;1.005e+00;-6.401e-01;-3.358e-01;1.044e+00;-4.008e-01;-2.340e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.580170000;1.044e+00;-6.680e-01;-3.900e-01;-6.396e-01;-3.734e-01;9.275e-01;1.005e+00;-6.401e-01;-3.358e-01;1.044e+00;-4.008e-01;-2.340e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.581170000;1.044e+00;-6.680e-01;-3.899e-01;-6.396e-01;-3.733e-01;9.275e-01;1.005e+00;-6.401e-01;-3.357e-01;1.044e+00;-4.008e-01;-2.339e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.582170000;1.044e+00;-6.680e-01;-3.899e-01;-6.396e-01;-3.733e-01;9.275e-01;1.005e+00;-6.401e-01;-3.357e-01;1.044e+00;-4.008e-01;-2.339e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.583170000;1.044e+00;-6.680e-01;-3.898e-01;-6.396e-01;-3.733e-01;9.275e-01;1.005e+00;-6.401e-01;-3.357e-01;1.044e+00;-4.008e-01;-2.339e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.584170000;1.044e+00;-6.680e-01;-3.898e-01;-6.396e-01;-3.732e-01;9.275e-01;1.005e+00;-6.401e-01;-3.356e-01;1.044e+00;-4.008e-01;-2.339e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.585170000;1.044e+00;-6.680e-01;-3.898e-01;-6.396e-01;-3.732e-01;9.275e-01;1.005e+00;-6.401e-01;-3.356e-01;1.044e+00;-4.008e-01;-2.339e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.586170000;1.044e+00;-6.680e-01;-3.897e-01;-6.396e-01;-3.732e-01;9.275e-01;1.005e+00;-6.400e-01;-3.356e-01;1.044e+00;-4.008e-01;-2.338e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.587170000;1.044e+00;-6.680e-01;-3.897e-01;-6.396e-01;-3.731e-01;9.275e-01;1.005e+00;-6.400e-01;-3.355e-01;1.044e+00;-4.008e-01;-2.338e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.588170000;1.044e+00;-6.680e-01;-3.897e-01;-6.396e-01;-3.731e-01;9.275e-01;1.005e+00;-6.400e-01;-3.355e-01;1.044e+00;-4.008e-01;-2.338e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.589170000;1.044e+00;-6.680e-01;-3.896e-01;-6.396e-01;-3.731e-01;9.276e-01;1.005e+00;-6.400e-01;-3.355e-01;1.044e+00;-4.008e-01;-2.338e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.590170000;1.044e+00;-6.680e-01;-3.896e-01;-6.396e-01;-3.730e-01;9.276e-01;1.005e+00;-6.400e-01;-3.354e-01;1.044e+00;-4.008e-01;-2.338e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.591170000;1.044e+00;-6.680e-01;-3.896e-01;-6.396e-01;-3.730e-01;9.276e-01;1.005e+00;-6.400e-01;-3.354e-01;1.044e+00;-4.008e-01;-2.337e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.592170000;1.044e+00;-6.680e-01;-3.895e-01;-6.396e-01;-3.729e-01;9.276e-01;1.005e+00;-6.400e-01;-3.354e-01;1.044e+00;-4.008e-01;-2.337e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.593170000;1.044e+00;-6.680e-01;-3.895e-01;-6.396e-01;-3.729e-01;9.276e-01;1.005e+00;-6.400e-01;-3.353e-01;1.044e+00;-4.008e-01;-2.337e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.594170000;1.044e+00;-6.680e-01;-3.895e-01;-6.396e-01;-3.729e-01;9.276e-01;1.005e+00;-6.400e-01;-3.353e-01;1.044e+00;-4.008e-01;-2.337e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.595170000;1.044e+00;-6.680e-01;-3.894e-01;-6.396e-01;-3.728e-01;9.276e-01;1.005e+00;-6.400e-01;-3.353e-01;1.044e+00;-4.008e-01;-2.336e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.596170000;1.044e+00;-6.680e-01;-3.894e-01;-6.396e-01;-3.728e-01;9.276e-01;1.005e+00;-6.400e-01;-3.352e-01;1.044e+00;-4.008e-01;-2.336e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.597170000;1.044e+00;-6.680e-01;-3.893e-01;-6.396e-01;-3.728e-01;9.276e-01;1.005e+00;-6.400e-01;-3.352e-01;1.044e+00;-4.008e-01;-2.336e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.598170000;1.044e+00;-6.680e-01;-3.893e-01;-6.395e-01;-3.727e-01;9.277e-01;1.005e+00;-6.400e-01;-3.352e-01;1.044e+00;-4.008e-01;-2.336e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.599170000;1.044e+00;-6.680e-01;-3.893e-01;-6.395e-01;-3.727e-01;9.277e-01;1.005e+00;-6.400e-01;-3.351e-01;1.044e+00;-4.008e-01;-2.336e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.600170000;1.044e+00;-6.680e-01;-3.892e-01;-6.395e-01;-3.727e-01;9.277e-01;1.005e+00;-6.400e-01;-3.351e-01;1.044e+00;-4.008e-01;-2.335e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.601170000;1.044e+00;-6.680e-01;-3.892e-01;-6.395e-01;-3.726e-01;9.277e-01;1.005e+00;-6.400e-01;-3.351e-01;1.044e+00;-4.008e-01;-2.335e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.602170000;1.044e+00;-6.680e-01;-3.892e-01;-6.395e-01;-3.726e-01;9.277e-01;1.005e+00;-6.400e-01;-3.350e-01;1.044e+00;-4.008e-01;-2.335e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.603170000;1.044e+00;-6.680e-01;-3.891e-01;-6.395e-01;-3.726e-01;9.277e-01;1.005e+00;-6.400e-01;-3.350e-01;1.044e+00;-4.008e-01;-2.335e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.604170000;1.044e+00;-6.679e-01;-3.891e-01;-6.395e-01;-3.725e-01;9.277e-01;1.005e+00;-6.400e-01;-3.350e-01;1.044e+00;-4.008e-01;-2.335e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.605170000;1.044e+00;-6.679e-01;-3.891e-01;-6.395e-01;-3.725e-01;9.277e-01;1.005e+00;-6.399e-01;-3.349e-01;1.044e+00;-4.008e-01;-2.334e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.606170000;1.044e+00;-6.679e-01;-3.890e-01;-6.395e-01;-3.725e-01;9.277e-01;1.005e+00;-6.399e-01;-3.349e-01;1.044e+00;-4.008e-01;-2.334e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.607170000;1.044e+00;-6.679e-01;-3.890e-01;-6.395e-01;-3.724e-01;9.277e-01;1.005e+00;-6.399e-01;-3.348e-01;1.044e+00;-4.008e-01;-2.334e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.608170000;1.044e+00;-6.679e-01;-3.889e-01;-6.395e-01;-3.724e-01;9.278e-01;1.005e+00;-6.399e-01;-3.348e-01;1.044e+00;-4.008e-01;-2.334e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.609170000;1.044e+00;-6.679e-01;-3.889e-01;-6.395e-01;-3.724e-01;9.278e-01;1.005e+00;-6.399e-01;-3.348e-01;1.044e+00;-4.008e-01;-2.333e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.610170000;1.044e+00;-6.679e-01;-3.889e-01;-6.395e-01;-3.723e-01;9.278e-01;1.005e+00;-6.399e-01;-3.347e-01;1.044e+00;-4.008e-01;-2.333e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.611170000;1.044e+00;-6.679e-01;-3.888e-01;-6.395e-01;-3.723e-01;9.278e-01;1.005e+00;-6.399e-01;-3.347e-01;1.044e+00;-4.008e-01;-2.333e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.612170000;1.044e+00;-6.679e-01;-3.888e-01;-6.395e-01;-3.723e-01;9.278e-01;1.005e+00;-6.399e-01;-3.347e-01;1.044e+00;-4.007e-01;-2.333e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.613170000;1.044e+00;-6.679e-01;-3.888e-01;-6.395e-01;-3.722e-01;9.278e-01;1.005e+00;-6.399e-01;-3.346e-01;1.044e+00;-4.007e-01;-2.333e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.614170000;1.044e+00;-6.679e-01;-3.887e-01;-6.395e-01;-3.722e-01;9.278e-01;1.005e+00;-6.399e-01;-3.346e-01;1.044e+00;-4.007e-01;-2.332e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.615170000;1.044e+00;-6.679e-01;-3.887e-01;-6.395e-01;-3.722e-01;9.278e-01;1.005e+00;-6.399e-01;-3.346e-01;1.044e+00;-4.007e-01;-2.332e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.616170000;1.044e+00;-6.679e-01;-3.887e-01;-6.395e-01;-3.721e-01;9.278e-01;1.005e+00;-6.399e-01;-3.345e-01;1.044e+00;-4.007e-01;-2.332e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.617170000;1.044e+00;-6.679e-01;-3.886e-01;-6.395e-01;-3.721e-01;9.279e-01;1.005e+00;-6.399e-01;-3.345e-01;1.044e+00;-4.007e-01;-2.332e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.618170000;1.044e+00;-6.679e-01;-3.886e-01;-6.395e-01;-3.720e-01;9.279e-01;1.005e+00;-6.399e-01;-3.345e-01;1.044e+00;-4.007e-01;-2.332e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.619170000;1.044e+00;-6.679e-01;-3.886e-01;-6.395e-01;-3.720e-01;9.279e-01;1.005e+00;-6.399e-01;-3.344e-01;1.044e+00;-4.007e-01;-2.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.620170000;1.044e+00;-6.679e-01;-3.885e-01;-6.395e-01;-3.720e-01;9.279e-01;1.005e+00;-6.399e-01;-3.344e-01;1.044e+00;-4.007e-01;-2.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.621170000;1.044e+00;-6.679e-01;-3.885e-01;-6.395e-01;-3.719e-01;9.279e-01;1.005e+00;-6.399e-01;-3.344e-01;1.044e+00;-4.007e-01;-2.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.622170000;1.044e+00;-6.679e-01;-3.884e-01;-6.395e-01;-3.719e-01;9.279e-01;1.005e+00;-6.399e-01;-3.343e-01;1.044e+00;-4.007e-01;-2.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.623170000;1.044e+00;-6.679e-01;-3.884e-01;-6.395e-01;-3.719e-01;9.279e-01;1.005e+00;-6.398e-01;-3.343e-01;1.044e+00;-4.007e-01;-2.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.624170000;1.044e+00;-6.679e-01;-3.884e-01;-6.394e-01;-3.718e-01;9.279e-01;1.005e+00;-6.398e-01;-3.343e-01;1.044e+00;-4.007e-01;-2.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.625170000;1.044e+00;-6.679e-01;-3.883e-01;-6.394e-01;-3.718e-01;9.279e-01;1.005e+00;-6.398e-01;-3.342e-01;1.044e+00;-4.007e-01;-2.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.626170000;1.044e+00;-6.679e-01;-3.883e-01;-6.394e-01;-3.718e-01;9.280e-01;1.005e+00;-6.398e-01;-3.342e-01;1.044e+00;-4.007e-01;-2.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.627170000;1.044e+00;-6.679e-01;-3.883e-01;-6.394e-01;-3.717e-01;9.280e-01;1.005e+00;-6.398e-01;-3.342e-01;1.044e+00;-4.007e-01;-2.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.628170000;1.044e+00;-6.679e-01;-3.882e-01;-6.394e-01;-3.717e-01;9.280e-01;1.005e+00;-6.398e-01;-3.341e-01;1.044e+00;-4.007e-01;-2.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.629170000;1.044e+00;-6.678e-01;-3.882e-01;-6.394e-01;-3.717e-01;9.280e-01;1.005e+00;-6.398e-01;-3.341e-01;1.044e+00;-4.007e-01;-2.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.630170000;1.044e+00;-6.678e-01;-3.882e-01;-6.394e-01;-3.716e-01;9.280e-01;1.005e+00;-6.398e-01;-3.341e-01;1.044e+00;-4.007e-01;-2.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.631170000;1.044e+00;-6.678e-01;-3.881e-01;-6.394e-01;-3.716e-01;9.280e-01;1.005e+00;-6.398e-01;-3.340e-01;1.044e+00;-4.007e-01;-2.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.632170000;1.044e+00;-6.678e-01;-3.881e-01;-6.394e-01;-3.716e-01;9.280e-01;1.005e+00;-6.398e-01;-3.340e-01;1.044e+00;-4.007e-01;-2.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.633170000;1.044e+00;-6.678e-01;-3.880e-01;-6.394e-01;-3.715e-01;9.280e-01;1.005e+00;-6.398e-01;-3.340e-01;1.044e+00;-4.007e-01;-2.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.634170000;1.044e+00;-6.678e-01;-3.880e-01;-6.394e-01;-3.715e-01;9.280e-01;1.005e+00;-6.398e-01;-3.339e-01;1.044e+00;-4.007e-01;-2.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.635170000;1.044e+00;-6.678e-01;-3.880e-01;-6.394e-01;-3.715e-01;9.281e-01;1.005e+00;-6.398e-01;-3.339e-01;1.044e+00;-4.007e-01;-2.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.636170000;1.044e+00;-6.678e-01;-3.879e-01;-6.394e-01;-3.714e-01;9.281e-01;1.005e+00;-6.398e-01;-3.338e-01;1.044e+00;-4.007e-01;-2.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.637170000;1.044e+00;-6.678e-01;-3.879e-01;-6.394e-01;-3.714e-01;9.281e-01;1.005e+00;-6.398e-01;-3.338e-01;1.044e+00;-4.007e-01;-2.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.638170000;1.044e+00;-6.678e-01;-3.879e-01;-6.394e-01;-3.714e-01;9.281e-01;1.005e+00;-6.398e-01;-3.338e-01;1.044e+00;-4.007e-01;-2.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
