time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
50.639170000;1.044e+00;-6.678e-01;-3.878e-01;-6.394e-01;-3.713e-01;9.281e-01;1.005e+00;-6.398e-01;-3.337e-01;1.044e+00;-4.007e-01;-2.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.641170000;1.044e+00;-6.678e-01;-3.878e-01;-6.394e-01;-3.713e-01;9.281e-01;1.005e+00;-6.398e-01;-3.337e-01;1.044e+00;-4.007e-01;-2.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.642170000;1.044e+00;-6.678e-01;-3.877e-01;-6.394e-01;-3.712e-01;9.281e-01;1.005e+00;-6.397e-01;-3.336e-01;1.044e+00;-4.007e-01;-2.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.643170000;1.044e+00;-6.678e-01;-3.877e-01;-6.394e-01;-3.712e-01;9.281e-01;1.005e+00;-6.397e-01;-3.336e-01;1.044e+00;-4.007e-01;-2.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.644170000;1.044e+00;-6.678e-01;-3.876e-01;-6.394e-01;-3.711e-01;9.282e-01;1.005e+00;-6.397e-01;-3.336e-01;1.044e+00;-4.007e-01;-2.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.645170000;1.044e+00;-6.678e-01;-3.876e-01;-6.394e-01;-3.711e-01;9.282e-01;1.005e+00;-6.397e-01;-3.335e-01;1.044e+00;-4.007e-01;-2.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.646170000;1.044e+00;-6.678e-01;-3.876e-01;-6.394e-01;-3.711e-01;9.282e-01;1.005e+00;-6.397e-01;-3.335e-01;1.044e+00;-4.007e-01;-2.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.647170000;1.044e+00;-6.678e-01;-3.875e-01;-6.394e-01;-3.710e-01;9.282e-01;1.005e+00;-6.397e-01;-3.335e-01;1.044e+00;-4.007e-01;-2.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.648170000;1.044e+00;-6.678e-01;-3.875e-01;-6.394e-01;-3.710e-01;9.282e-01;1.005e+00;-6.397e-01;-3.334e-01;1.044e+00;-4.007e-01;-2.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.649170000;1.044e+00;-6.678e-01;-3.875e-01;-6.394e-01;-3.710e-01;9.282e-01;1.005e+00;-6.397e-01;-3.334e-01;1.044e+00;-4.007e-01;-2.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.650170000;1.044e+00;-6.678e-01;-3.874e-01;-6.394e-01;-3.709e-01;9.282e-01;1.005e+00;-6.397e-01;-3.334e-01;1.044e+00;-4.007e-01;-2.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.651170000;1.044e+00;-6.678e-01;-3.874e-01;-6.393e-01;-3.709e-01;9.282e-01;1.005e+00;-6.397e-01;-3.333e-01;1.044e+00;-4.007e-01;-2.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.652170000;1.044e+00;-6.678e-01;-3.874e-01;-6.393e-01;-3.709e-01;9.282e-01;1.005e+00;-6.397e-01;-3.333e-01;1.044e+00;-4.007e-01;-2.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.653170000;1.044e+00;-6.678e-01;-3.873e-01;-6.393e-01;-3.708e-01;9.283e-01;1.005e+00;-6.397e-01;-3.333e-01;1.044e+00;-4.007e-01;-2.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.654170000;1.044e+00;-6.678e-01;-3.873e-01;-6.393e-01;-3.708e-01;9.283e-01;1.005e+00;-6.397e-01;-3.332e-01;1.044e+00;-4.007e-01;-2.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.655170000;1.044e+00;-6.677e-01;-3.872e-01;-6.393e-01;-3.708e-01;9.283e-01;1.005e+00;-6.397e-01;-3.332e-01;1.044e+00;-4.006e-01;-2.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.656170000;1.044e+00;-6.677e-01;-3.872e-01;-6.393e-01;-3.707e-01;9.283e-01;1.005e+00;-6.397e-01;-3.332e-01;1.044e+00;-4.006e-01;-2.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.657170000;1.044e+00;-6.677e-01;-3.872e-01;-6.393e-01;-3.707e-01;9.283e-01;1.005e+00;-6.397e-01;-3.331e-01;1.044e+00;-4.006e-01;-2.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.658170000;1.044e+00;-6.677e-01;-3.871e-01;-6.393e-01;-3.707e-01;9.283e-01;1.005e+00;-6.397e-01;-3.331e-01;1.044e+00;-4.006e-01;-2.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.659170000;1.044e+00;-6.677e-01;-3.871e-01;-6.393e-01;-3.706e-01;9.283e-01;1.005e+00;-6.397e-01;-3.331e-01;1.044e+00;-4.006e-01;-2.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.660170000;1.044e+00;-6.677e-01;-3.871e-01;-6.393e-01;-3.706e-01;9.283e-01;1.005e+00;-6.397e-01;-3.330e-01;1.044e+00;-4.006e-01;-2.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.661170000;1.044e+00;-6.677e-01;-3.870e-01;-6.393e-01;-3.706e-01;9.283e-01;1.005e+00;-6.396e-01;-3.330e-01;1.044e+00;-4.006e-01;-2.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.662170000;1.044e+00;-6.677e-01;-3.870e-01;-6.393e-01;-3.705e-01;9.283e-01;1.005e+00;-6.396e-01;-3.329e-01;1.044e+00;-4.006e-01;-2.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.663170000;1.044e+00;-6.677e-01;-3.870e-01;-6.393e-01;-3.705e-01;9.284e-01;1.005e+00;-6.396e-01;-3.329e-01;1.044e+00;-4.006e-01;-2.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.664170000;1.044e+00;-6.677e-01;-3.869e-01;-6.393e-01;-3.704e-01;9.284e-01;1.005e+00;-6.396e-01;-3.329e-01;1.044e+00;-4.006e-01;-2.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.665170000;1.044e+00;-6.677e-01;-3.869e-01;-6.393e-01;-3.704e-01;9.284e-01;1.005e+00;-6.396e-01;-3.328e-01;1.044e+00;-4.006e-01;-2.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.666170000;1.044e+00;-6.677e-01;-3.868e-01;-6.393e-01;-3.704e-01;9.284e-01;1.005e+00;-6.396e-01;-3.328e-01;1.044e+00;-4.006e-01;-2.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.667170000;1.044e+00;-6.677e-01;-3.868e-01;-6.393e-01;-3.703e-01;9.284e-01;1.005e+00;-6.396e-01;-3.328e-01;1.044e+00;-4.006e-01;-2.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.668170000;1.044e+00;-6.677e-01;-3.868e-01;-6.393e-01;-3.703e-01;9.284e-01;1.005e+00;-6.396e-01;-3.327e-01;1.044e+00;-4.006e-01;-2.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.669170000;1.044e+00;-6.677e-01;-3.867e-01;-6.393e-01;-3.703e-01;9.284e-01;1.005e+00;-6.396e-01;-3.327e-01;1.044e+00;-4.006e-01;-2.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.670170000;1.044e+00;-6.677e-01;-3.867e-01;-6.393e-01;-3.702e-01;9.284e-01;1.005e+00;-6.396e-01;-3.327e-01;1.044e+00;-4.006e-01;-2.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.671170000;1.044e+00;-6.677e-01;-3.867e-01;-6.393e-01;-3.702e-01;9.284e-01;1.005e+00;-6.396e-01;-3.326e-01;1.044e+00;-4.006e-01;-2.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.672170000;1.044e+00;-6.677e-01;-3.866e-01;-6.393e-01;-3.702e-01;9.285e-01;1.005e+00;-6.396e-01;-3.326e-01;1.044e+00;-4.006e-01;-2.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.673170000;1.044e+00;-6.677e-01;-3.866e-01;-6.393e-01;-3.701e-01;9.285e-01;1.005e+00;-6.396e-01;-3.326e-01;1.044e+00;-4.006e-01;-2.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.674170000;1.044e+00;-6.677e-01;-3.865e-01;-6.393e-01;-3.701e-01;9.285e-01;1.005e+00;-6.396e-01;-3.325e-01;1.044e+00;-4.006e-01;-2.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.675170000;1.044e+00;-6.677e-01;-3.865e-01;-6.393e-01;-3.701e-01;9.285e-01;1.005e+00;-6.396e-01;-3.325e-01;1.044e+00;-4.006e-01;-2.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.676170000;1.044e+00;-6.677e-01;-3.865e-01;-6.393e-01;-3.700e-01;9.285e-01;1.005e+00;-6.396e-01;-3.325e-01;1.044e+00;-4.006e-01;-2.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.677170000;1.044e+00;-6.677e-01;-3.864e-01;-6.393e-01;-3.700e-01;9.285e-01;1.005e+00;-6.396e-01;-3.324e-01;1.044e+00;-4.006e-01;-2.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.678170000;1.044e+00;-6.677e-01;-3.864e-01;-6.392e-01;-3.700e-01;9.285e-01;1.005e+00;-6.396e-01;-3.324e-01;1.044e+00;-4.006e-01;-2.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.679170000;1.044e+00;-6.677e-01;-3.864e-01;-6.392e-01;-3.699e-01;9.285e-01;1.005e+00;-6.396e-01;-3.324e-01;1.044e+00;-4.006e-01;-2.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.680170000;1.044e+00;-6.677e-01;-3.863e-01;-6.392e-01;-3.699e-01;9.285e-01;1.005e+00;-6.395e-01;-3.323e-01;1.044e+00;-4.006e-01;-2.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.681170000;1.044e+00;-6.677e-01;-3.863e-01;-6.392e-01;-3.699e-01;9.286e-01;1.005e+00;-6.395e-01;-3.323e-01;1.044e+00;-4.006e-01;-2.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.682170000;1.044e+00;-6.676e-01;-3.863e-01;-6.392e-01;-3.698e-01;9.286e-01;1.005e+00;-6.395e-01;-3.322e-01;1.044e+00;-4.006e-01;-2.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.683170000;1.044e+00;-6.676e-01;-3.862e-01;-6.392e-01;-3.698e-01;9.286e-01;1.005e+00;-6.395e-01;-3.322e-01;1.044e+00;-4.006e-01;-2.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.684170000;1.044e+00;-6.676e-01;-3.862e-01;-6.392e-01;-3.697e-01;9.286e-01;1.005e+00;-6.395e-01;-3.322e-01;1.044e+00;-4.006e-01;-2.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.685170000;1.044e+00;-6.676e-01;-3.861e-01;-6.392e-01;-3.697e-01;9.286e-01;1.005e+00;-6.395e-01;-3.321e-01;1.044e+00;-4.006e-01;-2.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.686170000;1.044e+00;-6.676e-01;-3.861e-01;-6.392e-01;-3.697e-01;9.286e-01;1.005e+00;-6.395e-01;-3.321e-01;1.044e+00;-4.006e-01;-2.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.687170000;1.044e+00;-6.676e-01;-3.861e-01;-6.392e-01;-3.696e-01;9.286e-01;1.005e+00;-6.395e-01;-3.321e-01;1.044e+00;-4.006e-01;-2.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.688170000;1.044e+00;-6.676e-01;-3.860e-01;-6.392e-01;-3.696e-01;9.286e-01;1.005e+00;-6.395e-01;-3.320e-01;1.044e+00;-4.006e-01;-2.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.689170000;1.044e+00;-6.676e-01;-3.860e-01;-6.392e-01;-3.696e-01;9.286e-01;1.005e+00;-6.395e-01;-3.320e-01;1.044e+00;-4.006e-01;-2.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.690170000;1.044e+00;-6.676e-01;-3.860e-01;-6.392e-01;-3.695e-01;9.287e-01;1.005e+00;-6.395e-01;-3.320e-01;1.044e+00;-4.006e-01;-2.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.691170000;1.044e+00;-6.676e-01;-3.859e-01;-6.392e-01;-3.695e-01;9.287e-01;1.005e+00;-6.395e-01;-3.319e-01;1.044e+00;-4.006e-01;-2.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.692170000;1.044e+00;-6.676e-01;-3.859e-01;-6.392e-01;-3.695e-01;9.287e-01;1.005e+00;-6.395e-01;-3.319e-01;1.044e+00;-4.006e-01;-2.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.693170000;1.044e+00;-6.676e-01;-3.858e-01;-6.392e-01;-3.694e-01;9.287e-01;1.005e+00;-6.395e-01;-3.319e-01;1.044e+00;-4.006e-01;-2.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.694170000;1.044e+00;-6.676e-01;-3.858e-01;-6.392e-01;-3.694e-01;9.287e-01;1.006e+00;-6.395e-01;-3.318e-01;1.044e+00;-4.006e-01;-2.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.695170000;1.044e+00;-6.676e-01;-3.858e-01;-6.392e-01;-3.694e-01;9.287e-01;1.006e+00;-6.395e-01;-3.318e-01;1.044e+00;-4.006e-01;-2.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.696170000;1.044e+00;-6.676e-01;-3.857e-01;-6.392e-01;-3.693e-01;9.287e-01;1.006e+00;-6.395e-01;-3.318e-01;1.044e+00;-4.006e-01;-2.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.697170000;1.044e+00;-6.676e-01;-3.857e-01;-6.392e-01;-3.693e-01;9.287e-01;1.006e+00;-6.395e-01;-3.317e-01;1.044e+00;-4.006e-01;-2.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.698170000;1.044e+00;-6.676e-01;-3.857e-01;-6.392e-01;-3.693e-01;9.287e-01;1.006e+00;-6.395e-01;-3.317e-01;1.044e+00;-4.006e-01;-2.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.699170000;1.044e+00;-6.676e-01;-3.856e-01;-6.392e-01;-3.692e-01;9.288e-01;1.006e+00;-6.394e-01;-3.317e-01;1.044e+00;-4.006e-01;-2.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.700170000;1.044e+00;-6.676e-01;-3.856e-01;-6.392e-01;-3.692e-01;9.288e-01;1.006e+00;-6.394e-01;-3.316e-01;1.044e+00;-4.005e-01;-2.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.701170000;1.044e+00;-6.676e-01;-3.856e-01;-6.392e-01;-3.691e-01;9.288e-01;1.006e+00;-6.394e-01;-3.316e-01;1.044e+00;-4.005e-01;-2.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.702170000;1.044e+00;-6.676e-01;-3.855e-01;-6.392e-01;-3.691e-01;9.288e-01;1.006e+00;-6.394e-01;-3.315e-01;1.044e+00;-4.005e-01;-2.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.703170000;1.044e+00;-6.676e-01;-3.855e-01;-6.392e-01;-3.691e-01;9.288e-01;1.006e+00;-6.394e-01;-3.315e-01;1.044e+00;-4.005e-01;-2.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.704170000;1.044e+00;-6.676e-01;-3.854e-01;-6.392e-01;-3.690e-01;9.288e-01;1.006e+00;-6.394e-01;-3.315e-01;1.044e+00;-4.005e-01;-2.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.705170000;1.044e+00;-6.676e-01;-3.854e-01;-6.392e-01;-3.690e-01;9.288e-01;1.006e+00;-6.394e-01;-3.314e-01;1.044e+00;-4.005e-01;-2.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.706170000;1.044e+00;-6.676e-01;-3.854e-01;-6.392e-01;-3.690e-01;9.288e-01;1.006e+00;-6.394e-01;-3.314e-01;1.044e+00;-4.005e-01;-2.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.707170000;1.044e+00;-6.676e-01;-3.853e-01;-6.391e-01;-3.689e-01;9.288e-01;1.006e+00;-6.394e-01;-3.314e-01;1.044e+00;-4.005e-01;-2.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.708170000;1.044e+00;-6.675e-01;-3.853e-01;-6.391e-01;-3.689e-01;9.289e-01;1.006e+00;-6.394e-01;-3.313e-01;1.044e+00;-4.005e-01;-2.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.709170000;1.044e+00;-6.675e-01;-3.853e-01;-6.391e-01;-3.689e-01;9.289e-01;1.006e+00;-6.394e-01;-3.313e-01;1.044e+00;-4.005e-01;-2.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.710170000;1.044e+00;-6.675e-01;-3.852e-01;-6.391e-01;-3.688e-01;9.289e-01;1.006e+00;-6.394e-01;-3.313e-01;1.044e+00;-4.005e-01;-2.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.711170000;1.044e+00;-6.675e-01;-3.852e-01;-6.391e-01;-3.688e-01;9.289e-01;1.006e+00;-6.394e-01;-3.312e-01;1.044e+00;-4.005e-01;-2.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.712170000;1.044e+00;-6.675e-01;-3.851e-01;-6.391e-01;-3.688e-01;9.289e-01;1.006e+00;-6.394e-01;-3.312e-01;1.044e+00;-4.005e-01;-2.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.713170000;1.044e+00;-6.675e-01;-3.851e-01;-6.391e-01;-3.687e-01;9.289e-01;1.006e+00;-6.394e-01;-3.312e-01;1.044e+00;-4.005e-01;-2.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.714170000;1.044e+00;-6.675e-01;-3.851e-01;-6.391e-01;-3.687e-01;9.289e-01;1.006e+00;-6.394e-01;-3.311e-01;1.044e+00;-4.005e-01;-2.310e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.715170000;1.044e+00;-6.675e-01;-3.850e-01;-6.391e-01;-3.687e-01;9.289e-01;1.006e+00;-6.394e-01;-3.311e-01;1.044e+00;-4.005e-01;-2.310e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.716170000;1.044e+00;-6.675e-01;-3.850e-01;-6.391e-01;-3.686e-01;9.289e-01;1.006e+00;-6.394e-01;-3.311e-01;1.044e+00;-4.005e-01;-2.310e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.717170000;1.044e+00;-6.675e-01;-3.850e-01;-6.391e-01;-3.686e-01;9.290e-01;1.006e+00;-6.394e-01;-3.310e-01;1.044e+00;-4.005e-01;-2.310e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.718170000;1.044e+00;-6.675e-01;-3.849e-01;-6.391e-01;-3.685e-01;9.290e-01;1.006e+00;-6.394e-01;-3.310e-01;1.044e+00;-4.005e-01;-2.310e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.719170000;1.044e+00;-6.675e-01;-3.849e-01;-6.391e-01;-3.685e-01;9.290e-01;1.006e+00;-6.393e-01;-3.309e-01;1.044e+00;-4.005e-01;-2.309e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.720170000;1.044e+00;-6.675e-01;-3.848e-01;-6.391e-01;-3.685e-01;9.290e-01;1.006e+00;-6.393e-01;-3.309e-01;1.044e+00;-4.005e-01;-2.309e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.721170000;1.044e+00;-6.675e-01;-3.848e-01;-6.391e-01;-3.684e-01;9.290e-01;1.006e+00;-6.393e-01;-3.309e-01;1.044e+00;-4.005e-01;-2.309e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.722170000;1.044e+00;-6.675e-01;-3.848e-01;-6.391e-01;-3.684e-01;9.290e-01;1.006e+00;-6.393e-01;-3.308e-01;1.044e+00;-4.005e-01;-2.309e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.723170000;1.044e+00;-6.675e-01;-3.847e-01;-6.391e-01;-3.684e-01;9.290e-01;1.006e+00;-6.393e-01;-3.308e-01;1.044e+00;-4.005e-01;-2.308e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.724170000;1.044e+00;-6.675e-01;-3.847e-01;-6.391e-01;-3.683e-01;9.290e-01;1.006e+00;-6.393e-01;-3.308e-01;1.044e+00;-4.005e-01;-2.308e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.725170000;1.044e+00;-6.675e-01;-3.847e-01;-6.391e-01;-3.683e-01;9.290e-01;1.006e+00;-6.393e-01;-3.307e-01;1.044e+00;-4.005e-01;-2.308e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.726170000;1.044e+00;-6.675e-01;-3.846e-01;-6.391e-01;-3.683e-01;9.291e-01;1.006e+00;-6.393e-01;-3.307e-01;1.044e+00;-4.005e-01;-2.308e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.727170000;1.044e+00;-6.675e-01;-3.846e-01;-6.391e-01;-3.682e-01;9.291e-01;1.006e+00;-6.393e-01;-3.307e-01;1.044e+00;-4.005e-01;-2.308e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.728170000;1.044e+00;-6.675e-01;-3.846e-01;-6.391e-01;-3.682e-01;9.291e-01;1.006e+00;-6.393e-01;-3.306e-01;1.044e+00;-4.005e-01;-2.307e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.729170000;1.044e+00;-6.675e-01;-3.845e-01;-6.391e-01;-3.682e-01;9.291e-01;1.006e+00;-6.393e-01;-3.306e-01;1.044e+00;-4.005e-01;-2.307e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.730170000;1.044e+00;-6.675e-01;-3.845e-01;-6.391e-01;-3.681e-01;9.291e-01;1.006e+00;-6.393e-01;-3.306e-01;1.044e+00;-4.005e-01;-2.307e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.731170000;1.044e+00;-6.675e-01;-3.844e-01;-6.391e-01;-3.681e-01;9.291e-01;1.006e+00;-6.393e-01;-3.305e-01;1.044e+00;-4.005e-01;-2.307e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.732170000;1.044e+00;-6.675e-01;-3.844e-01;-6.391e-01;-3.680e-01;9.291e-01;1.006e+00;-6.393e-01;-3.305e-01;1.044e+00;-4.005e-01;-2.306e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.733170000;1.044e+00;-6.675e-01;-3.844e-01;-6.391e-01;-3.680e-01;9.291e-01;1.006e+00;-6.393e-01;-3.304e-01;1.044e+00;-4.005e-01;-2.306e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.734170000;1.044e+00;-6.675e-01;-3.843e-01;-6.391e-01;-3.680e-01;9.291e-01;1.006e+00;-6.393e-01;-3.304e-01;1.044e+00;-4.005e-01;-2.306e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.735170000;1.044e+00;-6.675e-01;-3.843e-01;-6.391e-01;-3.679e-01;9.292e-01;1.006e+00;-6.393e-01;-3.304e-01;1.044e+00;-4.005e-01;-2.306e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.736170000;1.044e+00;-6.675e-01;-3.843e-01;-6.390e-01;-3.679e-01;9.292e-01;1.006e+00;-6.393e-01;-3.303e-01;1.044e+00;-4.005e-01;-2.306e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.737170000;1.044e+00;-6.674e-01;-3.842e-01;-6.390e-01;-3.679e-01;9.292e-01;1.006e+00;-6.393e-01;-3.303e-01;1.044e+00;-4.005e-01;-2.305e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.738170000;1.044e+00;-6.674e-01;-3.842e-01;-6.390e-01;-3.678e-01;9.292e-01;1.006e+00;-6.393e-01;-3.303e-01;1.044e+00;-4.005e-01;-2.305e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.739170000;1.044e+00;-6.674e-01;-3.841e-01;-6.390e-01;-3.678e-01;9.292e-01;1.006e+00;-6.392e-01;-3.302e-01;1.044e+00;-4.005e-01;-2.305e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.740170000;1.044e+00;-6.674e-01;-3.841e-01;-6.390e-01;-3.678e-01;9.292e-01;1.006e+00;-6.392e-01;-3.302e-01;1.044e+00;-4.005e-01;-2.305e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.741170000;1.044e+00;-6.674e-01;-3.841e-01;-6.390e-01;-3.677e-01;9.292e-01;1.006e+00;-6.392e-01;-3.302e-01;1.044e+00;-4.005e-01;-2.304e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.742170000;1.044e+00;-6.674e-01;-3.840e-01;-6.390e-01;-3.677e-01;9.292e-01;1.006e+00;-6.392e-01;-3.301e-01;1.044e+00;-4.005e-01;-2.304e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.743170000;1.044e+00;-6.674e-01;-3.840e-01;-6.390e-01;-3.677e-01;9.292e-01;1.006e+00;-6.392e-01;-3.301e-01;1.044e+00;-4.005e-01;-2.304e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.744170000;1.044e+00;-6.674e-01;-3.840e-01;-6.390e-01;-3.676e-01;9.293e-01;1.006e+00;-6.392e-01;-3.301e-01;1.044e+00;-4.005e-01;-2.304e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.745170000;1.044e+00;-6.674e-01;-3.839e-01;-6.390e-01;-3.676e-01;9.293e-01;1.006e+00;-6.392e-01;-3.300e-01;1.044e+00;-4.005e-01;-2.304e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.746170000;1.044e+00;-6.674e-01;-3.839e-01;-6.390e-01;-3.675e-01;9.293e-01;1.006e+00;-6.392e-01;-3.300e-01;1.044e+00;-4.004e-01;-2.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.747170000;1.044e+00;-6.674e-01;-3.838e-01;-6.390e-01;-3.675e-01;9.293e-01;1.006e+00;-6.392e-01;-3.300e-01;1.044e+00;-4.004e-01;-2.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.748170000;1.044e+00;-6.674e-01;-3.838e-01;-6.390e-01;-3.675e-01;9.293e-01;1.006e+00;-6.392e-01;-3.299e-01;1.044e+00;-4.004e-01;-2.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.749170000;1.044e+00;-6.674e-01;-3.838e-01;-6.390e-01;-3.674e-01;9.293e-01;1.006e+00;-6.392e-01;-3.299e-01;1.044e+00;-4.004e-01;-2.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.750170000;1.044e+00;-6.674e-01;-3.837e-01;-6.390e-01;-3.674e-01;9.293e-01;1.006e+00;-6.392e-01;-3.298e-01;1.044e+00;-4.004e-01;-2.302e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.751170000;1.044e+00;-6.674e-01;-3.837e-01;-6.390e-01;-3.674e-01;9.293e-01;1.006e+00;-6.392e-01;-3.298e-01;1.044e+00;-4.004e-01;-2.302e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.752170000;1.044e+00;-6.674e-01;-3.837e-01;-6.390e-01;-3.673e-01;9.293e-01;1.006e+00;-6.392e-01;-3.298e-01;1.044e+00;-4.004e-01;-2.302e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.753170000;1.044e+00;-6.674e-01;-3.836e-01;-6.390e-01;-3.673e-01;9.294e-01;1.006e+00;-6.392e-01;-3.297e-01;1.044e+00;-4.004e-01;-2.302e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.754170000;1.044e+00;-6.674e-01;-3.836e-01;-6.390e-01;-3.673e-01;9.294e-01;1.006e+00;-6.392e-01;-3.297e-01;1.044e+00;-4.004e-01;-2.301e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.755170000;1.044e+00;-6.674e-01;-3.835e-01;-6.390e-01;-3.672e-01;9.294e-01;1.006e+00;-6.392e-01;-3.297e-01;1.044e+00;-4.004e-01;-2.301e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.756170000;1.044e+00;-6.674e-01;-3.835e-01;-6.390e-01;-3.672e-01;9.294e-01;1.006e+00;-6.392e-01;-3.296e-01;1.044e+00;-4.004e-01;-2.301e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.757170000;1.044e+00;-6.674e-01;-3.835e-01;-6.390e-01;-3.672e-01;9.294e-01;1.006e+00;-6.392e-01;-3.296e-01;1.044e+00;-4.004e-01;-2.301e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.758170000;1.044e+00;-6.674e-01;-3.834e-01;-6.390e-01;-3.671e-01;9.294e-01;1.006e+00;-6.392e-01;-3.296e-01;1.044e+00;-4.004e-01;-2.301e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.759170000;1.044e+00;-6.674e-01;-3.834e-01;-6.390e-01;-3.671e-01;9.294e-01;1.006e+00;-6.392e-01;-3.295e-01;1.044e+00;-4.004e-01;-2.300e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.760170000;1.044e+00;-6.674e-01;-3.834e-01;-6.390e-01;-3.670e-01;9.294e-01;1.006e+00;-6.391e-01;-3.295e-01;1.044e+00;-4.004e-01;-2.300e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.761170000;1.044e+00;-6.674e-01;-3.833e-01;-6.390e-01;-3.670e-01;9.294e-01;1.006e+00;-6.391e-01;-3.295e-01;1.044e+00;-4.004e-01;-2.300e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.762170000;1.044e+00;-6.674e-01;-3.833e-01;-6.390e-01;-3.670e-01;9.295e-01;1.006e+00;-6.391e-01;-3.294e-01;1.044e+00;-4.004e-01;-2.300e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.763170000;1.044e+00;-6.674e-01;-3.832e-01;-6.390e-01;-3.669e-01;9.295e-01;1.006e+00;-6.391e-01;-3.294e-01;1.044e+00;-4.004e-01;-2.299e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.764170000;1.044e+00;-6.674e-01;-3.832e-01;-6.390e-01;-3.669e-01;9.295e-01;1.006e+00;-6.391e-01;-3.293e-01;1.044e+00;-4.004e-01;-2.299e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.765170000;1.044e+00;-6.674e-01;-3.832e-01;-6.390e-01;-3.669e-01;9.295e-01;1.006e+00;-6.391e-01;-3.293e-01;1.044e+00;-4.004e-01;-2.299e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.766170000;1.044e+00;-6.673e-01;-3.831e-01;-6.390e-01;-3.668e-01;9.295e-01;1.006e+00;-6.391e-01;-3.293e-01;1.044e+00;-4.004e-01;-2.299e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.767170000;1.044e+00;-6.673e-01;-3.831e-01;-6.389e-01;-3.668e-01;9.295e-01;1.006e+00;-6.391e-01;-3.292e-01;1.044e+00;-4.004e-01;-2.299e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.768170000;1.044e+00;-6.673e-01;-3.831e-01;-6.389e-01;-3.668e-01;9.295e-01;1.006e+00;-6.391e-01;-3.292e-01;1.044e+00;-4.004e-01;-2.298e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.769170000;1.044e+00;-6.673e-01;-3.830e-01;-6.389e-01;-3.667e-01;9.295e-01;1.006e+00;-6.391e-01;-3.292e-01;1.044e+00;-4.004e-01;-2.298e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.770170000;1.044e+00;-6.673e-01;-3.830e-01;-6.389e-01;-3.667e-01;9.295e-01;1.006e+00;-6.391e-01;-3.291e-01;1.044e+00;-4.004e-01;-2.298e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.771170000;1.044e+00;-6.673e-01;-3.829e-01;-6.389e-01;-3.667e-01;9.296e-01;1.006e+00;-6.391e-01;-3.291e-01;1.044e+00;-4.004e-01;-2.298e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.772170000;1.044e+00;-6.673e-01;-3.829e-01;-6.389e-01;-3.666e-01;9.296e-01;1.006e+00;-6.391e-01;-3.291e-01;1.044e+00;-4.004e-01;-2.297e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.773170000;1.044e+00;-6.673e-01;-3.829e-01;-6.389e-01;-3.666e-01;9.296e-01;1.006e+00;-6.391e-01;-3.290e-01;1.044e+00;-4.004e-01;-2.297e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.774170000;1.044e+00;-6.673e-01;-3.828e-01;-6.389e-01;-3.665e-01;9.296e-01;1.006e+00;-6.391e-01;-3.290e-01;1.044e+00;-4.004e-01;-2.297e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.775170000;1.044e+00;-6.673e-01;-3.828e-01;-6.389e-01;-3.665e-01;9.296e-01;1.006e+00;-6.391e-01;-3.289e-01;1.044e+00;-4.004e-01;-2.297e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.776170000;1.044e+00;-6.673e-01;-3.828e-01;-6.389e-01;-3.665e-01;9.296e-01;1.006e+00;-6.391e-01;-3.289e-01;1.044e+00;-4.004e-01;-2.297e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.777170000;1.044e+00;-6.673e-01;-3.827e-01;-6.389e-01;-3.664e-01;9.296e-01;1.006e+00;-6.391e-01;-3.289e-01;1.044e+00;-4.004e-01;-2.296e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.778170000;1.044e+00;-6.673e-01;-3.827e-01;-6.389e-01;-3.664e-01;9.296e-01;1.006e+00;-6.391e-01;-3.288e-01;1.044e+00;-4.004e-01;-2.296e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.779170000;1.044e+00;-6.673e-01;-3.826e-01;-6.389e-01;-3.664e-01;9.296e-01;1.006e+00;-6.391e-01;-3.288e-01;1.044e+00;-4.004e-01;-2.296e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.780170000;1.044e+00;-6.673e-01;-3.826e-01;-6.389e-01;-3.663e-01;9.297e-01;1.006e+00;-6.391e-01;-3.288e-01;1.044e+00;-4.004e-01;-2.296e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.781170000;1.044e+00;-6.673e-01;-3.826e-01;-6.389e-01;-3.663e-01;9.297e-01;1.006e+00;-6.390e-01;-3.287e-01;1.044e+00;-4.004e-01;-2.295e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.782170000;1.044e+00;-6.673e-01;-3.825e-01;-6.389e-01;-3.663e-01;9.297e-01;1.006e+00;-6.390e-01;-3.287e-01;1.044e+00;-4.004e-01;-2.295e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.783170000;1.044e+00;-6.673e-01;-3.825e-01;-6.389e-01;-3.662e-01;9.297e-01;1.006e+00;-6.390e-01;-3.287e-01;1.044e+00;-4.004e-01;-2.295e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.784170000;1.044e+00;-6.673e-01;-3.825e-01;-6.389e-01;-3.662e-01;9.297e-01;1.006e+00;-6.390e-01;-3.286e-01;1.044e+00;-4.004e-01;-2.295e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.785170000;1.044e+00;-6.673e-01;-3.824e-01;-6.389e-01;-3.661e-01;9.297e-01;1.006e+00;-6.390e-01;-3.286e-01;1.044e+00;-4.004e-01;-2.295e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.786170000;1.044e+00;-6.673e-01;-3.824e-01;-6.389e-01;-3.661e-01;9.297e-01;1.006e+00;-6.390e-01;-3.286e-01;1.044e+00;-4.004e-01;-2.294e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.787170000;1.044e+00;-6.673e-01;-3.823e-01;-6.389e-01;-3.661e-01;9.297e-01;1.006e+00;-6.390e-01;-3.285e-01;1.044e+00;-4.004e-01;-2.294e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.788170000;1.044e+00;-6.673e-01;-3.823e-01;-6.389e-01;-3.660e-01;9.298e-01;1.006e+00;-6.390e-01;-3.285e-01;1.044e+00;-4.004e-01;-2.294e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.789170000;1.044e+00;-6.673e-01;-3.823e-01;-6.389e-01;-3.660e-01;9.298e-01;1.006e+00;-6.390e-01;-3.284e-01;1.044e+00;-4.004e-01;-2.294e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.790170000;1.044e+00;-6.673e-01;-3.822e-01;-6.389e-01;-3.660e-01;9.298e-01;1.006e+00;-6.390e-01;-3.284e-01;1.044e+00;-4.004e-01;-2.293e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.791170000;1.044e+00;-6.673e-01;-3.822e-01;-6.389e-01;-3.659e-01;9.298e-01;1.006e+00;-6.390e-01;-3.284e-01;1.044e+00;-4.004e-01;-2.293e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.792170000;1.044e+00;-6.673e-01;-3.822e-01;-6.389e-01;-3.659e-01;9.298e-01;1.006e+00;-6.390e-01;-3.283e-01;1.044e+00;-4.004e-01;-2.293e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.793170000;1.044e+00;-6.673e-01;-3.821e-01;-6.389e-01;-3.659e-01;9.298e-01;1.006e+00;-6.390e-01;-3.283e-01;1.044e+00;-4.004e-01;-2.293e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.794170000;1.044e+00;-6.673e-01;-3.821e-01;-6.389e-01;-3.658e-01;9.298e-01;1.006e+00;-6.390e-01;-3.283e-01;1.044e+00;-4.004e-01;-2.292e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.795170000;1.044e+00;-6.673e-01;-3.820e-01;-6.389e-01;-3.658e-01;9.298e-01;1.006e+00;-6.390e-01;-3.282e-01;1.044e+00;-4.004e-01;-2.292e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.796170000;1.044e+00;-6.673e-01;-3.820e-01;-6.389e-01;-3.658e-01;9.298e-01;1.006e+00;-6.390e-01;-3.282e-01;1.044e+00;-4.004e-01;-2.292e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.797170000;1.044e+00;-6.673e-01;-3.820e-01;-6.389e-01;-3.657e-01;9.299e-01;1.006e+00;-6.390e-01;-3.282e-01;1.044e+00;-4.004e-01;-2.292e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.798170000;1.044e+00;-6.673e-01;-3.819e-01;-6.389e-01;-3.657e-01;9.299e-01;1.006e+00;-6.390e-01;-3.281e-01;1.044e+00;-4.003e-01;-2.292e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.799170000;1.044e+00;-6.672e-01;-3.819e-01;-6.389e-01;-3.656e-01;9.299e-01;1.006e+00;-6.390e-01;-3.281e-01;1.044e+00;-4.003e-01;-2.291e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.800170000;1.044e+00;-6.672e-01;-3.819e-01;-6.389e-01;-3.656e-01;9.299e-01;1.006e+00;-6.390e-01;-3.281e-01;1.044e+00;-4.003e-01;-2.291e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.801170000;1.044e+00;-6.672e-01;-3.818e-01;-6.388e-01;-3.656e-01;9.299e-01;1.006e+00;-6.390e-01;-3.280e-01;1.044e+00;-4.003e-01;-2.291e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.802170000;1.044e+00;-6.672e-01;-3.818e-01;-6.388e-01;-3.655e-01;9.299e-01;1.006e+00;-6.390e-01;-3.280e-01;1.044e+00;-4.003e-01;-2.291e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.803170000;1.044e+00;-6.672e-01;-3.817e-01;-6.388e-01;-3.655e-01;9.299e-01;1.006e+00;-6.389e-01;-3.279e-01;1.044e+00;-4.003e-01;-2.290e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.804170000;1.044e+00;-6.672e-01;-3.817e-01;-6.388e-01;-3.655e-01;9.299e-01;1.006e+00;-6.389e-01;-3.279e-01;1.044e+00;-4.003e-01;-2.290e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.805170000;1.044e+00;-6.672e-01;-3.817e-01;-6.388e-01;-3.654e-01;9.299e-01;1.006e+00;-6.389e-01;-3.279e-01;1.044e+00;-4.003e-01;-2.290e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.806170000;1.044e+00;-6.672e-01;-3.816e-01;-6.388e-01;-3.654e-01;9.300e-01;1.006e+00;-6.389e-01;-3.278e-01;1.044e+00;-4.003e-01;-2.290e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.807170000;1.044e+00;-6.672e-01;-3.816e-01;-6.388e-01;-3.654e-01;9.300e-01;1.006e+00;-6.389e-01;-3.278e-01;1.044e+00;-4.003e-01;-2.290e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.808170000;1.044e+00;-6.672e-01;-3.816e-01;-6.388e-01;-3.653e-01;9.300e-01;1.006e+00;-6.389e-01;-3.278e-01;1.044e+00;-4.003e-01;-2.289e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.809170000;1.044e+00;-6.672e-01;-3.815e-01;-6.388e-01;-3.653e-01;9.300e-01;1.006e+00;-6.389e-01;-3.277e-01;1.044e+00;-4.003e-01;-2.289e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.810170000;1.044e+00;-6.672e-01;-3.815e-01;-6.388e-01;-3.652e-01;9.300e-01;1.006e+00;-6.389e-01;-3.277e-01;1.044e+00;-4.003e-01;-2.289e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.811170000;1.044e+00;-6.672e-01;-3.814e-01;-6.388e-01;-3.652e-01;9.300e-01;1.006e+00;-6.389e-01;-3.277e-01;1.044e+00;-4.003e-01;-2.289e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.812170000;1.044e+00;-6.672e-01;-3.814e-01;-6.388e-01;-3.652e-01;9.300e-01;1.006e+00;-6.389e-01;-3.276e-01;1.044e+00;-4.003e-01;-2.288e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.813170000;1.044e+00;-6.672e-01;-3.814e-01;-6.388e-01;-3.651e-01;9.300e-01;1.006e+00;-6.389e-01;-3.276e-01;1.044e+00;-4.003e-01;-2.288e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.814170000;1.044e+00;-6.672e-01;-3.813e-01;-6.388e-01;-3.651e-01;9.300e-01;1.006e+00;-6.389e-01;-3.275e-01;1.044e+00;-4.003e-01;-2.288e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.815170000;1.044e+00;-6.672e-01;-3.813e-01;-6.388e-01;-3.651e-01;9.301e-01;1.006e+00;-6.389e-01;-3.275e-01;1.044e+00;-4.003e-01;-2.288e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.816170000;1.044e+00;-6.672e-01;-3.813e-01;-6.388e-01;-3.650e-01;9.301e-01;1.006e+00;-6.389e-01;-3.275e-01;1.044e+00;-4.003e-01;-2.288e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.817170000;1.044e+00;-6.672e-01;-3.812e-01;-6.388e-01;-3.650e-01;9.301e-01;1.006e+00;-6.389e-01;-3.274e-01;1.044e+00;-4.003e-01;-2.287e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.818170000;1.044e+00;-6.672e-01;-3.812e-01;-6.388e-01;-3.650e-01;9.301e-01;1.006e+00;-6.389e-01;-3.274e-01;1.044e+00;-4.003e-01;-2.287e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.819170000;1.044e+00;-6.672e-01;-3.811e-01;-6.388e-01;-3.649e-01;9.301e-01;1.006e+00;-6.389e-01;-3.274e-01;1.044e+00;-4.003e-01;-2.287e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.820170000;1.044e+00;-6.672e-01;-3.811e-01;-6.388e-01;-3.649e-01;9.301e-01;1.006e+00;-6.389e-01;-3.273e-01;1.044e+00;-4.003e-01;-2.287e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.821170000;1.044e+00;-6.672e-01;-3.811e-01;-6.388e-01;-3.648e-01;9.301e-01;1.006e+00;-6.389e-01;-3.273e-01;1.044e+00;-4.003e-01;-2.286e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.822170000;1.044e+00;-6.672e-01;-3.810e-01;-6.388e-01;-3.648e-01;9.301e-01;1.006e+00;-6.389e-01;-3.273e-01;1.044e+00;-4.003e-01;-2.286e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.823170000;1.044e+00;-6.672e-01;-3.810e-01;-6.388e-01;-3.648e-01;9.301e-01;1.006e+00;-6.389e-01;-3.272e-01;1.044e+00;-4.003e-01;-2.286e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.824170000;1.044e+00;-6.672e-01;-3.809e-01;-6.388e-01;-3.647e-01;9.302e-01;1.006e+00;-6.389e-01;-3.272e-01;1.044e+00;-4.003e-01;-2.286e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.825170000;1.044e+00;-6.672e-01;-3.809e-01;-6.388e-01;-3.647e-01;9.302e-01;1.006e+00;-6.389e-01;-3.271e-01;1.044e+00;-4.003e-01;-2.285e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.826170000;1.044e+00;-6.672e-01;-3.809e-01;-6.388e-01;-3.647e-01;9.302e-01;1.006e+00;-6.388e-01;-3.271e-01;1.044e+00;-4.003e-01;-2.285e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.827170000;1.044e+00;-6.672e-01;-3.808e-01;-6.388e-01;-3.646e-01;9.302e-01;1.006e+00;-6.388e-01;-3.271e-01;1.044e+00;-4.003e-01;-2.285e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.828170000;1.044e+00;-6.672e-01;-3.808e-01;-6.388e-01;-3.646e-01;9.302e-01;1.006e+00;-6.388e-01;-3.270e-01;1.044e+00;-4.003e-01;-2.285e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.829170000;1.044e+00;-6.672e-01;-3.808e-01;-6.388e-01;-3.646e-01;9.302e-01;1.006e+00;-6.388e-01;-3.270e-01;1.044e+00;-4.003e-01;-2.285e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.830170000;1.044e+00;-6.672e-01;-3.807e-01;-6.388e-01;-3.645e-01;9.302e-01;1.006e+00;-6.388e-01;-3.270e-01;1.044e+00;-4.003e-01;-2.284e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.831170000;1.044e+00;-6.672e-01;-3.807e-01;-6.388e-01;-3.645e-01;9.302e-01;1.006e+00;-6.388e-01;-3.269e-01;1.044e+00;-4.003e-01;-2.284e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.832170000;1.044e+00;-6.672e-01;-3.806e-01;-6.388e-01;-3.644e-01;9.303e-01;1.006e+00;-6.388e-01;-3.269e-01;1.044e+00;-4.003e-01;-2.284e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.833170000;1.044e+00;-6.672e-01;-3.806e-01;-6.388e-01;-3.644e-01;9.303e-01;1.006e+00;-6.388e-01;-3.269e-01;1.044e+00;-4.003e-01;-2.284e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.834170000;1.044e+00;-6.671e-01;-3.806e-01;-6.388e-01;-3.644e-01;9.303e-01;1.006e+00;-6.388e-01;-3.268e-01;1.044e+00;-4.003e-01;-2.283e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.835170000;1.044e+00;-6.671e-01;-3.805e-01;-6.388e-01;-3.643e-01;9.303e-01;1.006e+00;-6.388e-01;-3.268e-01;1.044e+00;-4.003e-01;-2.283e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.836170000;1.044e+00;-6.671e-01;-3.805e-01;-6.388e-01;-3.643e-01;9.303e-01;1.006e+00;-6.388e-01;-3.267e-01;1.044e+00;-4.003e-01;-2.283e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.837170000;1.044e+00;-6.671e-01;-3.805e-01;-6.387e-01;-3.643e-01;9.303e-01;1.006e+00;-6.388e-01;-3.267e-01;1.044e+00;-4.003e-01;-2.283e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.838170000;1.044e+00;-6.671e-01;-3.804e-01;-6.387e-01;-3.642e-01;9.303e-01;1.006e+00;-6.388e-01;-3.267e-01;1.044e+00;-4.003e-01;-2.283e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.839170000;1.044e+00;-6.671e-01;-3.804e-01;-6.387e-01;-3.642e-01;9.303e-01;1.006e+00;-6.388e-01;-3.266e-01;1.044e+00;-4.003e-01;-2.282e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.840170000;1.044e+00;-6.671e-01;-3.803e-01;-6.387e-01;-3.642e-01;9.303e-01;1.006e+00;-6.388e-01;-3.266e-01;1.044e+00;-4.003e-01;-2.282e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.841170000;1.044e+00;-6.671e-01;-3.803e-01;-6.387e-01;-3.641e-01;9.304e-01;1.006e+00;-6.388e-01;-3.266e-01;1.044e+00;-4.003e-01;-2.282e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.842170000;1.044e+00;-6.671e-01;-3.803e-01;-6.387e-01;-3.641e-01;9.304e-01;1.006e+00;-6.388e-01;-3.265e-01;1.044e+00;-4.003e-01;-2.282e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.843170000;1.044e+00;-6.671e-01;-3.802e-01;-6.387e-01;-3.640e-01;9.304e-01;1.006e+00;-6.388e-01;-3.265e-01;1.044e+00;-4.003e-01;-2.281e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.844170000;1.044e+00;-6.671e-01;-3.802e-01;-6.387e-01;-3.640e-01;9.304e-01;1.006e+00;-6.388e-01;-3.265e-01;1.044e+00;-4.003e-01;-2.281e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.845170000;1.044e+00;-6.671e-01;-3.801e-01;-6.387e-01;-3.640e-01;9.304e-01;1.006e+00;-6.388e-01;-3.264e-01;1.044e+00;-4.003e-01;-2.281e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.846170000;1.044e+00;-6.671e-01;-3.801e-01;-6.387e-01;-3.639e-01;9.304e-01;1.006e+00;-6.388e-01;-3.264e-01;1.044e+00;-4.003e-01;-2.281e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.847170000;1.044e+00;-6.671e-01;-3.801e-01;-6.387e-01;-3.639e-01;9.304e-01;1.006e+00;-6.388e-01;-3.263e-01;1.044e+00;-4.003e-01;-2.280e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.848170000;1.044e+00;-6.671e-01;-3.800e-01;-6.387e-01;-3.639e-01;9.304e-01;1.006e+00;-6.388e-01;-3.263e-01;1.044e+00;-4.003e-01;-2.280e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.849170000;1.044e+00;-6.671e-01;-3.800e-01;-6.387e-01;-3.638e-01;9.304e-01;1.006e+00;-6.387e-01;-3.263e-01;1.044e+00;-4.003e-01;-2.280e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.850170000;1.044e+00;-6.671e-01;-3.800e-01;-6.387e-01;-3.638e-01;9.305e-01;1.006e+00;-6.387e-01;-3.262e-01;1.044e+00;-4.003e-01;-2.280e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.851170000;1.044e+00;-6.671e-01;-3.799e-01;-6.387e-01;-3.638e-01;9.305e-01;1.006e+00;-6.387e-01;-3.262e-01;1.044e+00;-4.003e-01;-2.280e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.852170000;1.044e+00;-6.671e-01;-3.799e-01;-6.387e-01;-3.637e-01;9.305e-01;1.006e+00;-6.387e-01;-3.262e-01;1.044e+00;-4.003e-01;-2.279e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.853170000;1.044e+00;-6.671e-01;-3.798e-01;-6.387e-01;-3.637e-01;9.305e-01;1.006e+00;-6.387e-01;-3.261e-01;1.044e+00;-4.003e-01;-2.279e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.854170000;1.044e+00;-6.671e-01;-3.798e-01;-6.387e-01;-3.636e-01;9.305e-01;1.006e+00;-6.387e-01;-3.261e-01;1.044e+00;-4.003e-01;-2.279e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.855170000;1.044e+00;-6.671e-01;-3.798e-01;-6.387e-01;-3.636e-01;9.305e-01;1.006e+00;-6.387e-01;-3.261e-01;1.044e+00;-4.003e-01;-2.279e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.856170000;1.044e+00;-6.671e-01;-3.797e-01;-6.387e-01;-3.636e-01;9.305e-01;1.006e+00;-6.387e-01;-3.260e-01;1.044e+00;-4.003e-01;-2.278e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.857170000;1.044e+00;-6.671e-01;-3.797e-01;-6.387e-01;-3.635e-01;9.305e-01;1.006e+00;-6.387e-01;-3.260e-01;1.044e+00;-4.003e-01;-2.278e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.858170000;1.044e+00;-6.671e-01;-3.797e-01;-6.387e-01;-3.635e-01;9.305e-01;1.006e+00;-6.387e-01;-3.259e-01;1.044e+00;-4.002e-01;-2.278e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.859170000;1.044e+00;-6.671e-01;-3.796e-01;-6.387e-01;-3.635e-01;9.306e-01;1.006e+00;-6.387e-01;-3.259e-01;1.044e+00;-4.002e-01;-2.278e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.860170000;1.044e+00;-6.671e-01;-3.796e-01;-6.387e-01;-3.634e-01;9.306e-01;1.006e+00;-6.387e-01;-3.259e-01;1.044e+00;-4.002e-01;-2.277e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.861170000;1.044e+00;-6.671e-01;-3.795e-01;-6.387e-01;-3.634e-01;9.306e-01;1.006e+00;-6.387e-01;-3.258e-01;1.044e+00;-4.002e-01;-2.277e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.862170000;1.044e+00;-6.671e-01;-3.795e-01;-6.387e-01;-3.634e-01;9.306e-01;1.006e+00;-6.387e-01;-3.258e-01;1.044e+00;-4.002e-01;-2.277e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.863170000;1.044e+00;-6.671e-01;-3.795e-01;-6.387e-01;-3.633e-01;9.306e-01;1.006e+00;-6.387e-01;-3.258e-01;1.044e+00;-4.002e-01;-2.277e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.864170000;1.044e+00;-6.671e-01;-3.794e-01;-6.387e-01;-3.633e-01;9.306e-01;1.006e+00;-6.387e-01;-3.257e-01;1.044e+00;-4.002e-01;-2.277e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.865170000;1.044e+00;-6.671e-01;-3.794e-01;-6.387e-01;-3.632e-01;9.306e-01;1.006e+00;-6.387e-01;-3.257e-01;1.044e+00;-4.002e-01;-2.276e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.866170000;1.044e+00;-6.671e-01;-3.794e-01;-6.387e-01;-3.632e-01;9.306e-01;1.006e+00;-6.387e-01;-3.257e-01;1.044e+00;-4.002e-01;-2.276e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.867170000;1.044e+00;-6.671e-01;-3.793e-01;-6.387e-01;-3.632e-01;9.307e-01;1.006e+00;-6.387e-01;-3.256e-01;1.044e+00;-4.002e-01;-2.276e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.868170000;1.044e+00;-6.671e-01;-3.793e-01;-6.387e-01;-3.631e-01;9.307e-01;1.006e+00;-6.387e-01;-3.256e-01;1.044e+00;-4.002e-01;-2.276e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.869170000;1.044e+00;-6.671e-01;-3.792e-01;-6.387e-01;-3.631e-01;9.307e-01;1.006e+00;-6.387e-01;-3.255e-01;1.044e+00;-4.002e-01;-2.275e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.870170000;1.044e+00;-6.671e-01;-3.792e-01;-6.387e-01;-3.631e-01;9.307e-01;1.006e+00;-6.387e-01;-3.255e-01;1.044e+00;-4.002e-01;-2.275e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.871170000;1.044e+00;-6.671e-01;-3.792e-01;-6.387e-01;-3.630e-01;9.307e-01;1.006e+00;-6.387e-01;-3.255e-01;1.044e+00;-4.002e-01;-2.275e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.872170000;1.044e+00;-6.670e-01;-3.791e-01;-6.387e-01;-3.630e-01;9.307e-01;1.006e+00;-6.387e-01;-3.254e-01;1.044e+00;-4.002e-01;-2.275e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.873170000;1.044e+00;-6.670e-01;-3.791e-01;-6.387e-01;-3.630e-01;9.307e-01;1.006e+00;-6.387e-01;-3.254e-01;1.044e+00;-4.002e-01;-2.274e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.874170000;1.044e+00;-6.670e-01;-3.790e-01;-6.387e-01;-3.629e-01;9.307e-01;1.006e+00;-6.386e-01;-3.254e-01;1.044e+00;-4.002e-01;-2.274e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.875170000;1.044e+00;-6.670e-01;-3.790e-01;-6.387e-01;-3.629e-01;9.307e-01;1.006e+00;-6.386e-01;-3.253e-01;1.044e+00;-4.002e-01;-2.274e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
