time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
50.876170000;1.044e+00;-6.670e-01;-3.790e-01;-6.387e-01;-3.628e-01;9.308e-01;1.006e+00;-6.386e-01;-3.253e-01;1.044e+00;-4.002e-01;-2.274e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.877170000;1.044e+00;-6.670e-01;-3.789e-01;-6.387e-01;-3.628e-01;9.308e-01;1.006e+00;-6.386e-01;-3.253e-01;1.044e+00;-4.002e-01;-2.274e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.878170000;1.044e+00;-6.670e-01;-3.789e-01;-6.386e-01;-3.628e-01;9.308e-01;1.006e+00;-6.386e-01;-3.252e-01;1.044e+00;-4.002e-01;-2.273e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.879170000;1.044e+00;-6.670e-01;-3.789e-01;-6.386e-01;-3.627e-01;9.308e-01;1.006e+00;-6.386e-01;-3.252e-01;1.044e+00;-4.002e-01;-2.273e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.880170000;1.044e+00;-6.670e-01;-3.788e-01;-6.386e-01;-3.627e-01;9.308e-01;1.006e+00;-6.386e-01;-3.251e-01;1.044e+00;-4.002e-01;-2.273e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.881170000;1.044e+00;-6.670e-01;-3.788e-01;-6.386e-01;-3.627e-01;9.308e-01;1.006e+00;-6.386e-01;-3.251e-01;1.044e+00;-4.002e-01;-2.273e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.882170000;1.044e+00;-6.670e-01;-3.787e-01;-6.386e-01;-3.626e-01;9.308e-01;1.006e+00;-6.386e-01;-3.251e-01;1.044e+00;-4.002e-01;-2.272e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.883170000;1.044e+00;-6.670e-01;-3.787e-01;-6.386e-01;-3.626e-01;9.308e-01;1.006e+00;-6.386e-01;-3.250e-01;1.044e+00;-4.002e-01;-2.272e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.884170000;1.044e+00;-6.670e-01;-3.787e-01;-6.386e-01;-3.625e-01;9.308e-01;1.006e+00;-6.386e-01;-3.250e-01;1.044e+00;-4.002e-01;-2.272e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.885170000;1.044e+00;-6.670e-01;-3.786e-01;-6.386e-01;-3.625e-01;9.309e-01;1.006e+00;-6.386e-01;-3.250e-01;1.044e+00;-4.002e-01;-2.272e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.886170000;1.044e+00;-6.670e-01;-3.786e-01;-6.386e-01;-3.625e-01;9.309e-01;1.006e+00;-6.386e-01;-3.249e-01;1.044e+00;-4.002e-01;-2.272e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.887170000;1.044e+00;-6.670e-01;-3.785e-01;-6.386e-01;-3.624e-01;9.309e-01;1.006e+00;-6.386e-01;-3.249e-01;1.044e+00;-4.002e-01;-2.271e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.888170000;1.044e+00;-6.670e-01;-3.785e-01;-6.386e-01;-3.624e-01;9.309e-01;1.006e+00;-6.386e-01;-3.248e-01;1.044e+00;-4.002e-01;-2.271e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.889170000;1.044e+00;-6.670e-01;-3.785e-01;-6.386e-01;-3.624e-01;9.309e-01;1.006e+00;-6.386e-01;-3.248e-01;1.044e+00;-4.002e-01;-2.271e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.890170000;1.044e+00;-6.670e-01;-3.784e-01;-6.386e-01;-3.623e-01;9.309e-01;1.006e+00;-6.386e-01;-3.248e-01;1.044e+00;-4.002e-01;-2.271e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.891170000;1.044e+00;-6.670e-01;-3.784e-01;-6.386e-01;-3.623e-01;9.309e-01;1.006e+00;-6.386e-01;-3.247e-01;1.044e+00;-4.002e-01;-2.270e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.892170000;1.044e+00;-6.670e-01;-3.784e-01;-6.386e-01;-3.623e-01;9.309e-01;1.006e+00;-6.386e-01;-3.247e-01;1.044e+00;-4.002e-01;-2.270e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.893170000;1.044e+00;-6.670e-01;-3.783e-01;-6.386e-01;-3.622e-01;9.309e-01;1.006e+00;-6.386e-01;-3.247e-01;1.044e+00;-4.002e-01;-2.270e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.894170000;1.044e+00;-6.670e-01;-3.783e-01;-6.386e-01;-3.622e-01;9.310e-01;1.006e+00;-6.386e-01;-3.246e-01;1.044e+00;-4.002e-01;-2.270e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.895170000;1.044e+00;-6.670e-01;-3.782e-01;-6.386e-01;-3.621e-01;9.310e-01;1.006e+00;-6.386e-01;-3.246e-01;1.044e+00;-4.002e-01;-2.269e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.896170000;1.044e+00;-6.670e-01;-3.782e-01;-6.386e-01;-3.621e-01;9.310e-01;1.006e+00;-6.386e-01;-3.246e-01;1.044e+00;-4.002e-01;-2.269e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.897170000;1.044e+00;-6.670e-01;-3.782e-01;-6.386e-01;-3.621e-01;9.310e-01;1.006e+00;-6.386e-01;-3.245e-01;1.044e+00;-4.002e-01;-2.269e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.898170000;1.044e+00;-6.670e-01;-3.781e-01;-6.386e-01;-3.620e-01;9.310e-01;1.006e+00;-6.386e-01;-3.245e-01;1.044e+00;-4.002e-01;-2.269e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.899170000;1.044e+00;-6.670e-01;-3.781e-01;-6.386e-01;-3.620e-01;9.310e-01;1.006e+00;-6.385e-01;-3.244e-01;1.044e+00;-4.002e-01;-2.269e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.900170000;1.044e+00;-6.670e-01;-3.780e-01;-6.386e-01;-3.620e-01;9.310e-01;1.006e+00;-6.385e-01;-3.244e-01;1.044e+00;-4.002e-01;-2.268e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.901170000;1.044e+00;-6.670e-01;-3.780e-01;-6.386e-01;-3.619e-01;9.310e-01;1.006e+00;-6.385e-01;-3.244e-01;1.044e+00;-4.002e-01;-2.268e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.902170000;1.044e+00;-6.670e-01;-3.780e-01;-6.386e-01;-3.619e-01;9.311e-01;1.006e+00;-6.385e-01;-3.243e-01;1.044e+00;-4.002e-01;-2.268e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.903170000;1.044e+00;-6.670e-01;-3.779e-01;-6.386e-01;-3.618e-01;9.311e-01;1.006e+00;-6.385e-01;-3.243e-01;1.044e+00;-4.002e-01;-2.268e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.904170000;1.044e+00;-6.670e-01;-3.779e-01;-6.386e-01;-3.618e-01;9.311e-01;1.006e+00;-6.385e-01;-3.243e-01;1.044e+00;-4.002e-01;-2.267e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.905170000;1.044e+00;-6.670e-01;-3.779e-01;-6.386e-01;-3.618e-01;9.311e-01;1.006e+00;-6.385e-01;-3.242e-01;1.044e+00;-4.002e-01;-2.267e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.906170000;1.044e+00;-6.670e-01;-3.778e-01;-6.386e-01;-3.617e-01;9.311e-01;1.006e+00;-6.385e-01;-3.242e-01;1.044e+00;-4.002e-01;-2.267e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.907170000;1.044e+00;-6.670e-01;-3.778e-01;-6.386e-01;-3.617e-01;9.311e-01;1.006e+00;-6.385e-01;-3.241e-01;1.044e+00;-4.002e-01;-2.267e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.908170000;1.044e+00;-6.670e-01;-3.777e-01;-6.386e-01;-3.617e-01;9.311e-01;1.006e+00;-6.385e-01;-3.241e-01;1.044e+00;-4.002e-01;-2.266e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.909170000;1.044e+00;-6.670e-01;-3.777e-01;-6.386e-01;-3.616e-01;9.311e-01;1.006e+00;-6.385e-01;-3.241e-01;1.044e+00;-4.002e-01;-2.266e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.910170000;1.044e+00;-6.670e-01;-3.777e-01;-6.386e-01;-3.616e-01;9.311e-01;1.006e+00;-6.385e-01;-3.240e-01;1.044e+00;-4.002e-01;-2.266e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.911170000;1.044e+00;-6.670e-01;-3.776e-01;-6.386e-01;-3.616e-01;9.312e-01;1.006e+00;-6.385e-01;-3.240e-01;1.044e+00;-4.002e-01;-2.266e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.912170000;1.044e+00;-6.670e-01;-3.776e-01;-6.386e-01;-3.615e-01;9.312e-01;1.006e+00;-6.385e-01;-3.240e-01;1.044e+00;-4.002e-01;-2.266e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.913170000;1.044e+00;-6.670e-01;-3.775e-01;-6.386e-01;-3.615e-01;9.312e-01;1.006e+00;-6.385e-01;-3.239e-01;1.044e+00;-4.002e-01;-2.265e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.914170000;1.044e+00;-6.670e-01;-3.775e-01;-6.386e-01;-3.614e-01;9.312e-01;1.006e+00;-6.385e-01;-3.239e-01;1.044e+00;-4.002e-01;-2.265e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.915170000;1.044e+00;-6.669e-01;-3.775e-01;-6.386e-01;-3.614e-01;9.312e-01;1.006e+00;-6.385e-01;-3.239e-01;1.044e+00;-4.002e-01;-2.265e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.916170000;1.044e+00;-6.669e-01;-3.774e-01;-6.386e-01;-3.614e-01;9.312e-01;1.006e+00;-6.385e-01;-3.238e-01;1.044e+00;-4.002e-01;-2.265e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.917170000;1.044e+00;-6.669e-01;-3.774e-01;-6.386e-01;-3.613e-01;9.312e-01;1.006e+00;-6.385e-01;-3.238e-01;1.044e+00;-4.002e-01;-2.264e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.918170000;1.044e+00;-6.669e-01;-3.774e-01;-6.386e-01;-3.613e-01;9.312e-01;1.006e+00;-6.385e-01;-3.237e-01;1.044e+00;-4.002e-01;-2.264e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.919170000;1.044e+00;-6.669e-01;-3.773e-01;-6.386e-01;-3.613e-01;9.312e-01;1.006e+00;-6.385e-01;-3.237e-01;1.044e+00;-4.002e-01;-2.264e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.920170000;1.044e+00;-6.669e-01;-3.773e-01;-6.386e-01;-3.612e-01;9.313e-01;1.006e+00;-6.385e-01;-3.237e-01;1.044e+00;-4.002e-01;-2.264e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.921170000;1.044e+00;-6.669e-01;-3.772e-01;-6.386e-01;-3.612e-01;9.313e-01;1.006e+00;-6.385e-01;-3.236e-01;1.044e+00;-4.002e-01;-2.263e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.922170000;1.044e+00;-6.669e-01;-3.772e-01;-6.386e-01;-3.611e-01;9.313e-01;1.006e+00;-6.385e-01;-3.236e-01;1.044e+00;-4.002e-01;-2.263e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.923170000;1.044e+00;-6.669e-01;-3.772e-01;-6.386e-01;-3.611e-01;9.313e-01;1.006e+00;-6.385e-01;-3.236e-01;1.044e+00;-4.002e-01;-2.263e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.924170000;1.044e+00;-6.669e-01;-3.771e-01;-6.386e-01;-3.611e-01;9.313e-01;1.006e+00;-6.385e-01;-3.235e-01;1.044e+00;-4.002e-01;-2.263e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.925170000;1.044e+00;-6.669e-01;-3.771e-01;-6.385e-01;-3.610e-01;9.313e-01;1.006e+00;-6.385e-01;-3.235e-01;1.044e+00;-4.002e-01;-2.263e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.926170000;1.044e+00;-6.669e-01;-3.770e-01;-6.385e-01;-3.610e-01;9.313e-01;1.006e+00;-6.384e-01;-3.234e-01;1.044e+00;-4.002e-01;-2.262e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.927170000;1.044e+00;-6.669e-01;-3.770e-01;-6.385e-01;-3.610e-01;9.313e-01;1.006e+00;-6.384e-01;-3.234e-01;1.044e+00;-4.002e-01;-2.262e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.928170000;1.044e+00;-6.669e-01;-3.770e-01;-6.385e-01;-3.609e-01;9.314e-01;1.006e+00;-6.384e-01;-3.234e-01;1.044e+00;-4.002e-01;-2.262e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.929170000;1.044e+00;-6.669e-01;-3.769e-01;-6.385e-01;-3.609e-01;9.314e-01;1.006e+00;-6.384e-01;-3.233e-01;1.044e+00;-4.002e-01;-2.262e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.930170000;1.044e+00;-6.669e-01;-3.769e-01;-6.385e-01;-3.609e-01;9.314e-01;1.006e+00;-6.384e-01;-3.233e-01;1.044e+00;-4.002e-01;-2.261e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.931170000;1.044e+00;-6.669e-01;-3.769e-01;-6.385e-01;-3.608e-01;9.314e-01;1.006e+00;-6.384e-01;-3.233e-01;1.044e+00;-4.001e-01;-2.261e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.932170000;1.044e+00;-6.669e-01;-3.768e-01;-6.385e-01;-3.608e-01;9.314e-01;1.006e+00;-6.384e-01;-3.232e-01;1.044e+00;-4.001e-01;-2.261e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.933170000;1.044e+00;-6.669e-01;-3.768e-01;-6.385e-01;-3.607e-01;9.314e-01;1.006e+00;-6.384e-01;-3.232e-01;1.044e+00;-4.001e-01;-2.261e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.934170000;1.044e+00;-6.669e-01;-3.767e-01;-6.385e-01;-3.607e-01;9.314e-01;1.006e+00;-6.384e-01;-3.232e-01;1.044e+00;-4.001e-01;-2.260e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.935170000;1.044e+00;-6.669e-01;-3.767e-01;-6.385e-01;-3.607e-01;9.314e-01;1.006e+00;-6.384e-01;-3.231e-01;1.044e+00;-4.001e-01;-2.260e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.936170000;1.044e+00;-6.669e-01;-3.767e-01;-6.385e-01;-3.606e-01;9.314e-01;1.006e+00;-6.384e-01;-3.231e-01;1.044e+00;-4.001e-01;-2.260e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.937170000;1.044e+00;-6.669e-01;-3.766e-01;-6.385e-01;-3.606e-01;9.315e-01;1.006e+00;-6.384e-01;-3.230e-01;1.044e+00;-4.001e-01;-2.260e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.938170000;1.044e+00;-6.669e-01;-3.766e-01;-6.385e-01;-3.606e-01;9.315e-01;1.006e+00;-6.384e-01;-3.230e-01;1.044e+00;-4.001e-01;-2.260e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.939170000;1.044e+00;-6.669e-01;-3.765e-01;-6.385e-01;-3.605e-01;9.315e-01;1.006e+00;-6.384e-01;-3.230e-01;1.044e+00;-4.001e-01;-2.259e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.940170000;1.044e+00;-6.669e-01;-3.765e-01;-6.385e-01;-3.605e-01;9.315e-01;1.006e+00;-6.384e-01;-3.229e-01;1.044e+00;-4.001e-01;-2.259e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.941170000;1.044e+00;-6.669e-01;-3.765e-01;-6.385e-01;-3.604e-01;9.315e-01;1.006e+00;-6.384e-01;-3.229e-01;1.044e+00;-4.001e-01;-2.259e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.942170000;1.044e+00;-6.669e-01;-3.764e-01;-6.385e-01;-3.604e-01;9.315e-01;1.006e+00;-6.384e-01;-3.229e-01;1.044e+00;-4.001e-01;-2.259e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.943170000;1.044e+00;-6.669e-01;-3.764e-01;-6.385e-01;-3.604e-01;9.315e-01;1.006e+00;-6.384e-01;-3.228e-01;1.044e+00;-4.001e-01;-2.258e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.944170000;1.044e+00;-6.669e-01;-3.764e-01;-6.385e-01;-3.603e-01;9.315e-01;1.006e+00;-6.384e-01;-3.228e-01;1.044e+00;-4.001e-01;-2.258e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.945170000;1.044e+00;-6.669e-01;-3.763e-01;-6.385e-01;-3.603e-01;9.315e-01;1.006e+00;-6.384e-01;-3.227e-01;1.044e+00;-4.001e-01;-2.258e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.946170000;1.044e+00;-6.669e-01;-3.763e-01;-6.385e-01;-3.603e-01;9.316e-01;1.006e+00;-6.384e-01;-3.227e-01;1.044e+00;-4.001e-01;-2.258e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.947170000;1.044e+00;-6.669e-01;-3.762e-01;-6.385e-01;-3.602e-01;9.316e-01;1.006e+00;-6.384e-01;-3.227e-01;1.044e+00;-4.001e-01;-2.257e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.948170000;1.044e+00;-6.669e-01;-3.762e-01;-6.385e-01;-3.602e-01;9.316e-01;1.006e+00;-6.384e-01;-3.226e-01;1.044e+00;-4.001e-01;-2.257e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.949170000;1.044e+00;-6.669e-01;-3.762e-01;-6.385e-01;-3.602e-01;9.316e-01;1.006e+00;-6.384e-01;-3.226e-01;1.044e+00;-4.001e-01;-2.257e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.950170000;1.044e+00;-6.669e-01;-3.761e-01;-6.385e-01;-3.601e-01;9.316e-01;1.006e+00;-6.384e-01;-3.226e-01;1.044e+00;-4.001e-01;-2.257e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.951170000;1.044e+00;-6.669e-01;-3.761e-01;-6.385e-01;-3.601e-01;9.316e-01;1.006e+00;-6.384e-01;-3.225e-01;1.044e+00;-4.001e-01;-2.256e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.952170000;1.044e+00;-6.669e-01;-3.760e-01;-6.385e-01;-3.600e-01;9.316e-01;1.006e+00;-6.384e-01;-3.225e-01;1.044e+00;-4.001e-01;-2.256e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.953170000;1.044e+00;-6.669e-01;-3.760e-01;-6.385e-01;-3.600e-01;9.316e-01;1.006e+00;-6.384e-01;-3.224e-01;1.044e+00;-4.001e-01;-2.256e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.954170000;1.044e+00;-6.669e-01;-3.760e-01;-6.385e-01;-3.600e-01;9.317e-01;1.006e+00;-6.383e-01;-3.224e-01;1.044e+00;-4.001e-01;-2.256e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.955170000;1.044e+00;-6.669e-01;-3.759e-01;-6.385e-01;-3.599e-01;9.317e-01;1.006e+00;-6.383e-01;-3.224e-01;1.044e+00;-4.001e-01;-2.256e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.956170000;1.044e+00;-6.669e-01;-3.759e-01;-6.385e-01;-3.599e-01;9.317e-01;1.006e+00;-6.383e-01;-3.223e-01;1.044e+00;-4.001e-01;-2.255e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.957170000;1.044e+00;-6.669e-01;-3.758e-01;-6.385e-01;-3.599e-01;9.317e-01;1.006e+00;-6.383e-01;-3.223e-01;1.044e+00;-4.001e-01;-2.255e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.958170000;1.044e+00;-6.669e-01;-3.758e-01;-6.385e-01;-3.598e-01;9.317e-01;1.006e+00;-6.383e-01;-3.223e-01;1.044e+00;-4.001e-01;-2.255e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.959170000;1.044e+00;-6.669e-01;-3.758e-01;-6.385e-01;-3.598e-01;9.317e-01;1.006e+00;-6.383e-01;-3.222e-01;1.044e+00;-4.001e-01;-2.255e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.960170000;1.044e+00;-6.669e-01;-3.757e-01;-6.385e-01;-3.597e-01;9.317e-01;1.006e+00;-6.383e-01;-3.222e-01;1.044e+00;-4.001e-01;-2.254e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.961170000;1.044e+00;-6.669e-01;-3.757e-01;-6.385e-01;-3.597e-01;9.317e-01;1.006e+00;-6.383e-01;-3.222e-01;1.044e+00;-4.001e-01;-2.254e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.962170000;1.044e+00;-6.669e-01;-3.757e-01;-6.385e-01;-3.597e-01;9.317e-01;1.006e+00;-6.383e-01;-3.221e-01;1.044e+00;-4.001e-01;-2.254e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.963170000;1.044e+00;-6.669e-01;-3.756e-01;-6.385e-01;-3.596e-01;9.318e-01;1.006e+00;-6.383e-01;-3.221e-01;1.044e+00;-4.001e-01;-2.254e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.964170000;1.044e+00;-6.669e-01;-3.756e-01;-6.385e-01;-3.596e-01;9.318e-01;1.006e+00;-6.383e-01;-3.220e-01;1.044e+00;-4.001e-01;-2.253e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.965170000;1.044e+00;-6.669e-01;-3.755e-01;-6.385e-01;-3.596e-01;9.318e-01;1.006e+00;-6.383e-01;-3.220e-01;1.044e+00;-4.001e-01;-2.253e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.966170000;1.044e+00;-6.668e-01;-3.755e-01;-6.385e-01;-3.595e-01;9.318e-01;1.006e+00;-6.383e-01;-3.220e-01;1.044e+00;-4.001e-01;-2.253e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.967170000;1.044e+00;-6.668e-01;-3.755e-01;-6.385e-01;-3.595e-01;9.318e-01;1.006e+00;-6.383e-01;-3.219e-01;1.044e+00;-4.001e-01;-2.253e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.968170000;1.044e+00;-6.668e-01;-3.754e-01;-6.385e-01;-3.594e-01;9.318e-01;1.006e+00;-6.383e-01;-3.219e-01;1.044e+00;-4.001e-01;-2.253e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.969170000;1.044e+00;-6.668e-01;-3.754e-01;-6.385e-01;-3.594e-01;9.318e-01;1.006e+00;-6.383e-01;-3.219e-01;1.044e+00;-4.001e-01;-2.252e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.970170000;1.044e+00;-6.668e-01;-3.753e-01;-6.385e-01;-3.594e-01;9.318e-01;1.006e+00;-6.383e-01;-3.218e-01;1.044e+00;-4.001e-01;-2.252e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.971170000;1.044e+00;-6.668e-01;-3.753e-01;-6.385e-01;-3.593e-01;9.319e-01;1.006e+00;-6.383e-01;-3.218e-01;1.044e+00;-4.001e-01;-2.252e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.972170000;1.044e+00;-6.668e-01;-3.753e-01;-6.385e-01;-3.593e-01;9.319e-01;1.006e+00;-6.383e-01;-3.217e-01;1.044e+00;-4.001e-01;-2.252e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.973170000;1.044e+00;-6.668e-01;-3.752e-01;-6.385e-01;-3.593e-01;9.319e-01;1.006e+00;-6.383e-01;-3.217e-01;1.044e+00;-4.001e-01;-2.251e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.974170000;1.044e+00;-6.668e-01;-3.752e-01;-6.385e-01;-3.592e-01;9.319e-01;1.006e+00;-6.383e-01;-3.217e-01;1.044e+00;-4.001e-01;-2.251e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.975170000;1.044e+00;-6.668e-01;-3.751e-01;-6.385e-01;-3.592e-01;9.319e-01;1.006e+00;-6.383e-01;-3.216e-01;1.044e+00;-4.001e-01;-2.251e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.976170000;1.044e+00;-6.668e-01;-3.751e-01;-6.385e-01;-3.591e-01;9.319e-01;1.006e+00;-6.383e-01;-3.216e-01;1.044e+00;-4.001e-01;-2.251e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.977170000;1.044e+00;-6.668e-01;-3.751e-01;-6.385e-01;-3.591e-01;9.319e-01;1.006e+00;-6.383e-01;-3.216e-01;1.044e+00;-4.001e-01;-2.250e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.978170000;1.044e+00;-6.668e-01;-3.750e-01;-6.385e-01;-3.591e-01;9.319e-01;1.006e+00;-6.383e-01;-3.215e-01;1.044e+00;-4.001e-01;-2.250e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.979170000;1.044e+00;-6.668e-01;-3.750e-01;-6.384e-01;-3.590e-01;9.319e-01;1.006e+00;-6.383e-01;-3.215e-01;1.044e+00;-4.001e-01;-2.250e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.980170000;1.044e+00;-6.668e-01;-3.750e-01;-6.384e-01;-3.590e-01;9.320e-01;1.006e+00;-6.383e-01;-3.214e-01;1.044e+00;-4.001e-01;-2.250e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.981170000;1.044e+00;-6.668e-01;-3.749e-01;-6.384e-01;-3.590e-01;9.320e-01;1.006e+00;-6.383e-01;-3.214e-01;1.044e+00;-4.001e-01;-2.249e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.982170000;1.044e+00;-6.668e-01;-3.749e-01;-6.384e-01;-3.589e-01;9.320e-01;1.006e+00;-6.383e-01;-3.214e-01;1.044e+00;-4.001e-01;-2.249e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.983170000;1.044e+00;-6.668e-01;-3.748e-01;-6.384e-01;-3.589e-01;9.320e-01;1.006e+00;-6.383e-01;-3.213e-01;1.044e+00;-4.001e-01;-2.249e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.984170000;1.044e+00;-6.668e-01;-3.748e-01;-6.384e-01;-3.588e-01;9.320e-01;1.006e+00;-6.382e-01;-3.213e-01;1.044e+00;-4.001e-01;-2.249e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.985170000;1.044e+00;-6.668e-01;-3.748e-01;-6.384e-01;-3.588e-01;9.320e-01;1.006e+00;-6.382e-01;-3.213e-01;1.044e+00;-4.001e-01;-2.249e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.986170000;1.044e+00;-6.668e-01;-3.747e-01;-6.384e-01;-3.588e-01;9.320e-01;1.006e+00;-6.382e-01;-3.212e-01;1.044e+00;-4.001e-01;-2.248e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.987170000;1.044e+00;-6.668e-01;-3.747e-01;-6.384e-01;-3.587e-01;9.320e-01;1.006e+00;-6.382e-01;-3.212e-01;1.044e+00;-4.001e-01;-2.248e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.988170000;1.044e+00;-6.668e-01;-3.746e-01;-6.384e-01;-3.587e-01;9.321e-01;1.006e+00;-6.382e-01;-3.211e-01;1.044e+00;-4.001e-01;-2.248e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.989170000;1.044e+00;-6.668e-01;-3.746e-01;-6.384e-01;-3.587e-01;9.321e-01;1.006e+00;-6.382e-01;-3.211e-01;1.044e+00;-4.001e-01;-2.248e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.990170000;1.044e+00;-6.668e-01;-3.746e-01;-6.384e-01;-3.586e-01;9.321e-01;1.006e+00;-6.382e-01;-3.211e-01;1.044e+00;-4.001e-01;-2.247e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.991170000;1.044e+00;-6.668e-01;-3.745e-01;-6.384e-01;-3.586e-01;9.321e-01;1.006e+00;-6.382e-01;-3.210e-01;1.044e+00;-4.001e-01;-2.247e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.992170000;1.044e+00;-6.668e-01;-3.745e-01;-6.384e-01;-3.586e-01;9.321e-01;1.006e+00;-6.382e-01;-3.210e-01;1.044e+00;-4.001e-01;-2.247e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.993170000;1.044e+00;-6.668e-01;-3.744e-01;-6.384e-01;-3.585e-01;9.321e-01;1.006e+00;-6.382e-01;-3.210e-01;1.044e+00;-4.001e-01;-2.247e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.994170000;1.044e+00;-6.668e-01;-3.744e-01;-6.384e-01;-3.585e-01;9.321e-01;1.006e+00;-6.382e-01;-3.209e-01;1.044e+00;-4.001e-01;-2.246e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.995170000;1.044e+00;-6.668e-01;-3.744e-01;-6.384e-01;-3.584e-01;9.321e-01;1.006e+00;-6.382e-01;-3.209e-01;1.044e+00;-4.001e-01;-2.246e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.996170000;1.044e+00;-6.668e-01;-3.743e-01;-6.384e-01;-3.584e-01;9.321e-01;1.006e+00;-6.382e-01;-3.208e-01;1.044e+00;-4.001e-01;-2.246e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.997170000;1.044e+00;-6.668e-01;-3.743e-01;-6.384e-01;-3.584e-01;9.322e-01;1.006e+00;-6.382e-01;-3.208e-01;1.044e+00;-4.001e-01;-2.246e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.998170000;1.044e+00;-6.668e-01;-3.743e-01;-6.384e-01;-3.583e-01;9.322e-01;1.006e+00;-6.382e-01;-3.208e-01;1.044e+00;-4.001e-01;-2.246e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
50.999170000;1.044e+00;-6.668e-01;-3.742e-01;-6.384e-01;-3.583e-01;9.322e-01;1.006e+00;-6.382e-01;-3.207e-01;1.044e+00;-4.001e-01;-2.245e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.000170000;1.044e+00;-6.668e-01;-3.742e-01;-6.384e-01;-3.583e-01;9.322e-01;1.006e+00;-6.382e-01;-3.207e-01;1.044e+00;-4.001e-01;-2.245e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.001170000;1.044e+00;-6.668e-01;-3.741e-01;-6.384e-01;-3.582e-01;9.322e-01;1.006e+00;-6.382e-01;-3.207e-01;1.044e+00;-4.001e-01;-2.245e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.002170000;1.044e+00;-6.668e-01;-3.741e-01;-6.384e-01;-3.582e-01;9.322e-01;1.006e+00;-6.382e-01;-3.206e-01;1.044e+00;-4.001e-01;-2.245e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.003170000;1.044e+00;-6.668e-01;-3.741e-01;-6.384e-01;-3.581e-01;9.322e-01;1.006e+00;-6.382e-01;-3.206e-01;1.044e+00;-4.001e-01;-2.244e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.004170000;1.044e+00;-6.668e-01;-3.740e-01;-6.384e-01;-3.581e-01;9.322e-01;1.006e+00;-6.382e-01;-3.205e-01;1.044e+00;-4.001e-01;-2.244e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.005170000;1.044e+00;-6.668e-01;-3.740e-01;-6.384e-01;-3.581e-01;9.323e-01;1.006e+00;-6.382e-01;-3.205e-01;1.044e+00;-4.001e-01;-2.244e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.006170000;1.044e+00;-6.668e-01;-3.739e-01;-6.384e-01;-3.580e-01;9.323e-01;1.006e+00;-6.382e-01;-3.205e-01;1.044e+00;-4.001e-01;-2.244e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.007170000;1.044e+00;-6.668e-01;-3.739e-01;-6.384e-01;-3.580e-01;9.323e-01;1.006e+00;-6.382e-01;-3.204e-01;1.044e+00;-4.001e-01;-2.243e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.008170000;1.044e+00;-6.668e-01;-3.739e-01;-6.384e-01;-3.580e-01;9.323e-01;1.006e+00;-6.382e-01;-3.204e-01;1.044e+00;-4.001e-01;-2.243e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.009170000;1.044e+00;-6.668e-01;-3.738e-01;-6.384e-01;-3.579e-01;9.323e-01;1.006e+00;-6.382e-01;-3.204e-01;1.044e+00;-4.001e-01;-2.243e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.010170000;1.044e+00;-6.668e-01;-3.738e-01;-6.384e-01;-3.579e-01;9.323e-01;1.006e+00;-6.382e-01;-3.203e-01;1.044e+00;-4.001e-01;-2.243e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.011170000;1.044e+00;-6.668e-01;-3.737e-01;-6.384e-01;-3.578e-01;9.323e-01;1.006e+00;-6.382e-01;-3.203e-01;1.044e+00;-4.001e-01;-2.242e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.012170000;1.044e+00;-6.668e-01;-3.737e-01;-6.384e-01;-3.578e-01;9.323e-01;1.006e+00;-6.382e-01;-3.202e-01;1.044e+00;-4.001e-01;-2.242e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.013170000;1.044e+00;-6.668e-01;-3.737e-01;-6.384e-01;-3.578e-01;9.323e-01;1.006e+00;-6.382e-01;-3.202e-01;1.044e+00;-4.001e-01;-2.242e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.014170000;1.044e+00;-6.668e-01;-3.736e-01;-6.384e-01;-3.577e-01;9.324e-01;1.007e+00;-6.382e-01;-3.202e-01;1.044e+00;-4.001e-01;-2.242e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.015170000;1.044e+00;-6.668e-01;-3.736e-01;-6.384e-01;-3.577e-01;9.324e-01;1.007e+00;-6.381e-01;-3.201e-01;1.044e+00;-4.001e-01;-2.242e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.016170000;1.044e+00;-6.668e-01;-3.735e-01;-6.384e-01;-3.577e-01;9.324e-01;1.007e+00;-6.381e-01;-3.201e-01;1.044e+00;-4.001e-01;-2.241e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.017170000;1.044e+00;-6.668e-01;-3.735e-01;-6.384e-01;-3.576e-01;9.324e-01;1.007e+00;-6.381e-01;-3.201e-01;1.044e+00;-4.001e-01;-2.241e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.018170000;1.044e+00;-6.668e-01;-3.735e-01;-6.384e-01;-3.576e-01;9.324e-01;1.007e+00;-6.381e-01;-3.200e-01;1.044e+00;-4.001e-01;-2.241e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.019170000;1.044e+00;-6.668e-01;-3.734e-01;-6.384e-01;-3.575e-01;9.324e-01;1.007e+00;-6.381e-01;-3.200e-01;1.044e+00;-4.001e-01;-2.241e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.020170000;1.044e+00;-6.668e-01;-3.734e-01;-6.384e-01;-3.575e-01;9.324e-01;1.007e+00;-6.381e-01;-3.199e-01;1.044e+00;-4.001e-01;-2.240e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.021170000;1.044e+00;-6.668e-01;-3.734e-01;-6.384e-01;-3.575e-01;9.324e-01;1.007e+00;-6.381e-01;-3.199e-01;1.044e+00;-4.001e-01;-2.240e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.022170000;1.044e+00;-6.668e-01;-3.733e-01;-6.384e-01;-3.574e-01;9.324e-01;1.007e+00;-6.381e-01;-3.199e-01;1.044e+00;-4.001e-01;-2.240e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.023170000;1.044e+00;-6.668e-01;-3.733e-01;-6.384e-01;-3.574e-01;9.325e-01;1.007e+00;-6.381e-01;-3.198e-01;1.044e+00;-4.001e-01;-2.240e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.024170000;1.044e+00;-6.668e-01;-3.732e-01;-6.384e-01;-3.574e-01;9.325e-01;1.007e+00;-6.381e-01;-3.198e-01;1.044e+00;-4.001e-01;-2.239e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.025170000;1.044e+00;-6.668e-01;-3.732e-01;-6.384e-01;-3.573e-01;9.325e-01;1.007e+00;-6.381e-01;-3.198e-01;1.044e+00;-4.001e-01;-2.239e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.026170000;1.044e+00;-6.668e-01;-3.732e-01;-6.384e-01;-3.573e-01;9.325e-01;1.007e+00;-6.381e-01;-3.197e-01;1.044e+00;-4.001e-01;-2.239e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.027170000;1.044e+00;-6.668e-01;-3.731e-01;-6.384e-01;-3.572e-01;9.325e-01;1.007e+00;-6.381e-01;-3.197e-01;1.044e+00;-4.001e-01;-2.239e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.028170000;1.044e+00;-6.667e-01;-3.731e-01;-6.384e-01;-3.572e-01;9.325e-01;1.007e+00;-6.381e-01;-3.196e-01;1.044e+00;-4.000e-01;-2.238e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.029170000;1.044e+00;-6.667e-01;-3.730e-01;-6.384e-01;-3.572e-01;9.325e-01;1.007e+00;-6.381e-01;-3.196e-01;1.044e+00;-4.000e-01;-2.238e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.030170000;1.044e+00;-6.667e-01;-3.730e-01;-6.384e-01;-3.571e-01;9.325e-01;1.007e+00;-6.381e-01;-3.196e-01;1.044e+00;-4.000e-01;-2.238e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.031170000;1.044e+00;-6.667e-01;-3.730e-01;-6.384e-01;-3.571e-01;9.326e-01;1.007e+00;-6.381e-01;-3.195e-01;1.044e+00;-4.000e-01;-2.238e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.032170000;1.044e+00;-6.667e-01;-3.729e-01;-6.384e-01;-3.571e-01;9.326e-01;1.007e+00;-6.381e-01;-3.195e-01;1.044e+00;-4.000e-01;-2.238e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.033170000;1.044e+00;-6.667e-01;-3.729e-01;-6.384e-01;-3.570e-01;9.326e-01;1.007e+00;-6.381e-01;-3.195e-01;1.044e+00;-4.000e-01;-2.237e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.034170000;1.044e+00;-6.667e-01;-3.728e-01;-6.384e-01;-3.570e-01;9.326e-01;1.007e+00;-6.381e-01;-3.194e-01;1.044e+00;-4.000e-01;-2.237e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.035170000;1.044e+00;-6.667e-01;-3.728e-01;-6.384e-01;-3.569e-01;9.326e-01;1.007e+00;-6.381e-01;-3.194e-01;1.044e+00;-4.000e-01;-2.237e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.036170000;1.044e+00;-6.667e-01;-3.728e-01;-6.384e-01;-3.569e-01;9.326e-01;1.007e+00;-6.381e-01;-3.193e-01;1.044e+00;-4.000e-01;-2.237e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.037170000;1.044e+00;-6.667e-01;-3.727e-01;-6.384e-01;-3.569e-01;9.326e-01;1.007e+00;-6.381e-01;-3.193e-01;1.044e+00;-4.000e-01;-2.236e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.038170000;1.044e+00;-6.667e-01;-3.727e-01;-6.384e-01;-3.568e-01;9.326e-01;1.007e+00;-6.381e-01;-3.193e-01;1.044e+00;-4.000e-01;-2.236e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.039170000;1.044e+00;-6.667e-01;-3.726e-01;-6.384e-01;-3.568e-01;9.326e-01;1.007e+00;-6.381e-01;-3.192e-01;1.044e+00;-4.000e-01;-2.236e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.040170000;1.044e+00;-6.667e-01;-3.726e-01;-6.384e-01;-3.568e-01;9.327e-01;1.007e+00;-6.381e-01;-3.192e-01;1.044e+00;-4.000e-01;-2.236e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.041170000;1.044e+00;-6.667e-01;-3.726e-01;-6.384e-01;-3.567e-01;9.327e-01;1.007e+00;-6.381e-01;-3.192e-01;1.044e+00;-4.000e-01;-2.235e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.042170000;1.044e+00;-6.667e-01;-3.725e-01;-6.384e-01;-3.567e-01;9.327e-01;1.007e+00;-6.381e-01;-3.191e-01;1.044e+00;-4.000e-01;-2.235e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.043170000;1.044e+00;-6.667e-01;-3.725e-01;-6.384e-01;-3.566e-01;9.327e-01;1.007e+00;-6.381e-01;-3.191e-01;1.044e+00;-4.000e-01;-2.235e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.044170000;1.044e+00;-6.667e-01;-3.725e-01;-6.384e-01;-3.566e-01;9.327e-01;1.007e+00;-6.381e-01;-3.190e-01;1.044e+00;-4.000e-01;-2.235e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.045170000;1.044e+00;-6.667e-01;-3.724e-01;-6.384e-01;-3.566e-01;9.327e-01;1.007e+00;-6.381e-01;-3.190e-01;1.044e+00;-4.000e-01;-2.234e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.046170000;1.044e+00;-6.667e-01;-3.724e-01;-6.384e-01;-3.565e-01;9.327e-01;1.007e+00;-6.381e-01;-3.190e-01;1.044e+00;-4.000e-01;-2.234e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.047170000;1.044e+00;-6.667e-01;-3.723e-01;-6.384e-01;-3.565e-01;9.327e-01;1.007e+00;-6.381e-01;-3.189e-01;1.044e+00;-4.000e-01;-2.234e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.048170000;1.044e+00;-6.667e-01;-3.723e-01;-6.384e-01;-3.565e-01;9.328e-01;1.007e+00;-6.381e-01;-3.189e-01;1.044e+00;-4.000e-01;-2.234e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.049170000;1.044e+00;-6.667e-01;-3.723e-01;-6.383e-01;-3.564e-01;9.328e-01;1.007e+00;-6.380e-01;-3.189e-01;1.044e+00;-4.000e-01;-2.234e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.050170000;1.044e+00;-6.667e-01;-3.722e-01;-6.383e-01;-3.564e-01;9.328e-01;1.007e+00;-6.380e-01;-3.188e-01;1.044e+00;-4.000e-01;-2.233e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.051170000;1.044e+00;-6.667e-01;-3.722e-01;-6.383e-01;-3.563e-01;9.328e-01;1.007e+00;-6.380e-01;-3.188e-01;1.044e+00;-4.000e-01;-2.233e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.052170000;1.044e+00;-6.667e-01;-3.721e-01;-6.383e-01;-3.563e-01;9.328e-01;1.007e+00;-6.380e-01;-3.187e-01;1.044e+00;-4.000e-01;-2.233e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.053170000;1.044e+00;-6.667e-01;-3.721e-01;-6.383e-01;-3.563e-01;9.328e-01;1.007e+00;-6.380e-01;-3.187e-01;1.044e+00;-4.000e-01;-2.233e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.054170000;1.044e+00;-6.667e-01;-3.721e-01;-6.383e-01;-3.562e-01;9.328e-01;1.007e+00;-6.380e-01;-3.187e-01;1.044e+00;-4.000e-01;-2.232e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.055170000;1.044e+00;-6.667e-01;-3.720e-01;-6.383e-01;-3.562e-01;9.328e-01;1.007e+00;-6.380e-01;-3.186e-01;1.044e+00;-4.000e-01;-2.232e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.056170000;1.044e+00;-6.667e-01;-3.720e-01;-6.383e-01;-3.562e-01;9.328e-01;1.007e+00;-6.380e-01;-3.186e-01;1.044e+00;-4.000e-01;-2.232e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.057170000;1.044e+00;-6.667e-01;-3.719e-01;-6.383e-01;-3.561e-01;9.329e-01;1.007e+00;-6.380e-01;-3.186e-01;1.044e+00;-4.000e-01;-2.232e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.058170000;1.044e+00;-6.667e-01;-3.719e-01;-6.383e-01;-3.561e-01;9.329e-01;1.007e+00;-6.380e-01;-3.185e-01;1.044e+00;-4.000e-01;-2.231e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.059170000;1.044e+00;-6.667e-01;-3.719e-01;-6.383e-01;-3.560e-01;9.329e-01;1.007e+00;-6.380e-01;-3.185e-01;1.044e+00;-4.000e-01;-2.231e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.060170000;1.044e+00;-6.667e-01;-3.718e-01;-6.383e-01;-3.560e-01;9.329e-01;1.007e+00;-6.380e-01;-3.184e-01;1.044e+00;-4.000e-01;-2.231e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.061170000;1.044e+00;-6.667e-01;-3.718e-01;-6.383e-01;-3.560e-01;9.329e-01;1.007e+00;-6.380e-01;-3.184e-01;1.044e+00;-4.000e-01;-2.231e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.062170000;1.044e+00;-6.667e-01;-3.717e-01;-6.383e-01;-3.559e-01;9.329e-01;1.007e+00;-6.380e-01;-3.184e-01;1.044e+00;-4.000e-01;-2.230e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.063170000;1.044e+00;-6.667e-01;-3.717e-01;-6.383e-01;-3.559e-01;9.329e-01;1.007e+00;-6.380e-01;-3.183e-01;1.044e+00;-4.000e-01;-2.230e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.064170000;1.044e+00;-6.667e-01;-3.717e-01;-6.383e-01;-3.559e-01;9.329e-01;1.007e+00;-6.380e-01;-3.183e-01;1.044e+00;-4.000e-01;-2.230e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.065170000;1.044e+00;-6.667e-01;-3.716e-01;-6.383e-01;-3.558e-01;9.330e-01;1.007e+00;-6.380e-01;-3.183e-01;1.044e+00;-4.000e-01;-2.230e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.066170000;1.044e+00;-6.667e-01;-3.716e-01;-6.383e-01;-3.558e-01;9.330e-01;1.007e+00;-6.380e-01;-3.182e-01;1.044e+00;-4.000e-01;-2.230e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.067170000;1.044e+00;-6.667e-01;-3.715e-01;-6.383e-01;-3.557e-01;9.330e-01;1.007e+00;-6.380e-01;-3.182e-01;1.044e+00;-4.000e-01;-2.229e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.068170000;1.044e+00;-6.667e-01;-3.715e-01;-6.383e-01;-3.557e-01;9.330e-01;1.007e+00;-6.380e-01;-3.181e-01;1.044e+00;-4.000e-01;-2.229e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.069170000;1.044e+00;-6.667e-01;-3.715e-01;-6.383e-01;-3.557e-01;9.330e-01;1.007e+00;-6.380e-01;-3.181e-01;1.044e+00;-4.000e-01;-2.229e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.070170000;1.044e+00;-6.667e-01;-3.714e-01;-6.383e-01;-3.556e-01;9.330e-01;1.007e+00;-6.380e-01;-3.181e-01;1.044e+00;-4.000e-01;-2.229e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.071170000;1.044e+00;-6.667e-01;-3.714e-01;-6.383e-01;-3.556e-01;9.330e-01;1.007e+00;-6.380e-01;-3.180e-01;1.044e+00;-4.000e-01;-2.228e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.072170000;1.044e+00;-6.667e-01;-3.714e-01;-6.383e-01;-3.555e-01;9.330e-01;1.007e+00;-6.380e-01;-3.180e-01;1.044e+00;-4.000e-01;-2.228e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.073170000;1.044e+00;-6.667e-01;-3.713e-01;-6.383e-01;-3.555e-01;9.331e-01;1.007e+00;-6.380e-01;-3.179e-01;1.044e+00;-4.000e-01;-2.228e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.074170000;1.044e+00;-6.667e-01;-3.713e-01;-6.383e-01;-3.555e-01;9.331e-01;1.007e+00;-6.380e-01;-3.179e-01;1.044e+00;-4.000e-01;-2.228e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.075170000;1.044e+00;-6.667e-01;-3.712e-01;-6.383e-01;-3.554e-01;9.331e-01;1.007e+00;-6.380e-01;-3.179e-01;1.044e+00;-4.000e-01;-2.227e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.076170000;1.044e+00;-6.667e-01;-3.712e-01;-6.383e-01;-3.554e-01;9.331e-01;1.007e+00;-6.380e-01;-3.178e-01;1.044e+00;-4.000e-01;-2.227e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.077170000;1.044e+00;-6.667e-01;-3.712e-01;-6.383e-01;-3.554e-01;9.331e-01;1.007e+00;-6.380e-01;-3.178e-01;1.044e+00;-4.000e-01;-2.227e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.078170000;1.044e+00;-6.667e-01;-3.711e-01;-6.383e-01;-3.553e-01;9.331e-01;1.007e+00;-6.380e-01;-3.178e-01;1.044e+00;-4.000e-01;-2.227e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.079170000;1.044e+00;-6.667e-01;-3.711e-01;-6.383e-01;-3.553e-01;9.331e-01;1.007e+00;-6.380e-01;-3.177e-01;1.044e+00;-4.000e-01;-2.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.080170000;1.044e+00;-6.667e-01;-3.710e-01;-6.383e-01;-3.552e-01;9.331e-01;1.007e+00;-6.380e-01;-3.177e-01;1.044e+00;-4.000e-01;-2.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.081170000;1.044e+00;-6.667e-01;-3.710e-01;-6.383e-01;-3.552e-01;9.331e-01;1.007e+00;-6.380e-01;-3.176e-01;1.044e+00;-4.000e-01;-2.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.082170000;1.044e+00;-6.667e-01;-3.710e-01;-6.383e-01;-3.552e-01;9.332e-01;1.007e+00;-6.380e-01;-3.176e-01;1.044e+00;-4.000e-01;-2.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.083170000;1.044e+00;-6.667e-01;-3.709e-01;-6.383e-01;-3.551e-01;9.332e-01;1.007e+00;-6.380e-01;-3.176e-01;1.044e+00;-4.000e-01;-2.226e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.084170000;1.044e+00;-6.667e-01;-3.709e-01;-6.383e-01;-3.551e-01;9.332e-01;1.007e+00;-6.379e-01;-3.175e-01;1.044e+00;-4.000e-01;-2.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.085170000;1.044e+00;-6.667e-01;-3.708e-01;-6.383e-01;-3.551e-01;9.332e-01;1.007e+00;-6.379e-01;-3.175e-01;1.044e+00;-4.000e-01;-2.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.086170000;1.044e+00;-6.667e-01;-3.708e-01;-6.383e-01;-3.550e-01;9.332e-01;1.007e+00;-6.379e-01;-3.175e-01;1.044e+00;-4.000e-01;-2.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.087170000;1.044e+00;-6.667e-01;-3.708e-01;-6.383e-01;-3.550e-01;9.332e-01;1.007e+00;-6.379e-01;-3.174e-01;1.044e+00;-4.000e-01;-2.225e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.088170000;1.044e+00;-6.667e-01;-3.707e-01;-6.383e-01;-3.549e-01;9.332e-01;1.007e+00;-6.379e-01;-3.174e-01;1.044e+00;-4.000e-01;-2.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.089170000;1.044e+00;-6.667e-01;-3.707e-01;-6.383e-01;-3.549e-01;9.332e-01;1.007e+00;-6.379e-01;-3.173e-01;1.044e+00;-4.000e-01;-2.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.090170000;1.044e+00;-6.667e-01;-3.706e-01;-6.383e-01;-3.549e-01;9.333e-01;1.007e+00;-6.379e-01;-3.173e-01;1.044e+00;-4.000e-01;-2.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.091170000;1.044e+00;-6.667e-01;-3.706e-01;-6.383e-01;-3.548e-01;9.333e-01;1.007e+00;-6.379e-01;-3.173e-01;1.044e+00;-4.000e-01;-2.224e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.092170000;1.044e+00;-6.667e-01;-3.706e-01;-6.383e-01;-3.548e-01;9.333e-01;1.007e+00;-6.379e-01;-3.172e-01;1.044e+00;-4.000e-01;-2.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.093170000;1.044e+00;-6.667e-01;-3.705e-01;-6.383e-01;-3.548e-01;9.333e-01;1.007e+00;-6.379e-01;-3.172e-01;1.044e+00;-4.000e-01;-2.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.094170000;1.044e+00;-6.667e-01;-3.705e-01;-6.383e-01;-3.547e-01;9.333e-01;1.007e+00;-6.379e-01;-3.172e-01;1.044e+00;-4.000e-01;-2.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.095170000;1.044e+00;-6.667e-01;-3.704e-01;-6.383e-01;-3.547e-01;9.333e-01;1.007e+00;-6.379e-01;-3.171e-01;1.044e+00;-4.000e-01;-2.223e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.096170000;1.044e+00;-6.667e-01;-3.704e-01;-6.383e-01;-3.546e-01;9.333e-01;1.007e+00;-6.379e-01;-3.171e-01;1.044e+00;-4.000e-01;-2.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.097170000;1.044e+00;-6.667e-01;-3.704e-01;-6.383e-01;-3.546e-01;9.333e-01;1.007e+00;-6.379e-01;-3.170e-01;1.044e+00;-4.000e-01;-2.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.098170000;1.044e+00;-6.667e-01;-3.703e-01;-6.383e-01;-3.546e-01;9.333e-01;1.007e+00;-6.379e-01;-3.170e-01;1.044e+00;-4.000e-01;-2.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.099170000;1.044e+00;-6.667e-01;-3.703e-01;-6.383e-01;-3.545e-01;9.334e-01;1.007e+00;-6.379e-01;-3.170e-01;1.044e+00;-4.000e-01;-2.222e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.100170000;1.044e+00;-6.667e-01;-3.702e-01;-6.383e-01;-3.545e-01;9.334e-01;1.007e+00;-6.379e-01;-3.169e-01;1.044e+00;-4.000e-01;-2.221e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.101170000;1.044e+00;-6.667e-01;-3.702e-01;-6.383e-01;-3.545e-01;9.334e-01;1.007e+00;-6.379e-01;-3.169e-01;1.044e+00;-4.000e-01;-2.221e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.102170000;1.044e+00;-6.667e-01;-3.702e-01;-6.383e-01;-3.544e-01;9.334e-01;1.007e+00;-6.379e-01;-3.168e-01;1.044e+00;-4.000e-01;-2.221e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.103170000;1.044e+00;-6.667e-01;-3.701e-01;-6.383e-01;-3.544e-01;9.334e-01;1.007e+00;-6.379e-01;-3.168e-01;1.044e+00;-4.000e-01;-2.221e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.104170000;1.044e+00;-6.667e-01;-3.701e-01;-6.383e-01;-3.543e-01;9.334e-01;1.007e+00;-6.379e-01;-3.168e-01;1.044e+00;-4.000e-01;-2.221e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.105170000;1.044e+00;-6.667e-01;-3.701e-01;-6.383e-01;-3.543e-01;9.334e-01;1.007e+00;-6.379e-01;-3.167e-01;1.044e+00;-4.000e-01;-2.220e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.106170000;1.044e+00;-6.667e-01;-3.700e-01;-6.383e-01;-3.543e-01;9.334e-01;1.007e+00;-6.379e-01;-3.167e-01;1.044e+00;-4.000e-01;-2.220e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.107170000;1.044e+00;-6.667e-01;-3.700e-01;-6.383e-01;-3.542e-01;9.335e-01;1.007e+00;-6.379e-01;-3.167e-01;1.044e+00;-4.000e-01;-2.220e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.108170000;1.044e+00;-6.667e-01;-3.699e-01;-6.383e-01;-3.542e-01;9.335e-01;1.007e+00;-6.379e-01;-3.166e-01;1.044e+00;-4.000e-01;-2.220e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.109170000;1.044e+00;-6.667e-01;-3.699e-01;-6.383e-01;-3.542e-01;9.335e-01;1.007e+00;-6.379e-01;-3.166e-01;1.044e+00;-4.000e-01;-2.219e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.110170000;1.044e+00;-6.667e-01;-3.699e-01;-6.383e-01;-3.541e-01;9.335e-01;1.007e+00;-6.379e-01;-3.165e-01;1.044e+00;-4.000e-01;-2.219e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.111170000;1.044e+00;-6.666e-01;-3.698e-01;-6.383e-01;-3.541e-01;9.335e-01;1.007e+00;-6.379e-01;-3.165e-01;1.044e+00;-4.000e-01;-2.219e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
