time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
51.112170000;1.044e+00;-6.666e-01;-3.698e-01;-6.383e-01;-3.540e-01;9.335e-01;1.007e+00;-6.379e-01;-3.165e-01;1.044e+00;-4.000e-01;-2.219e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.113170000;1.044e+00;-6.666e-01;-3.697e-01;-6.383e-01;-3.540e-01;9.335e-01;1.007e+00;-6.379e-01;-3.164e-01;1.044e+00;-4.000e-01;-2.218e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.114170000;1.044e+00;-6.666e-01;-3.697e-01;-6.383e-01;-3.540e-01;9.335e-01;1.007e+00;-6.379e-01;-3.164e-01;1.044e+00;-4.000e-01;-2.218e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.115170000;1.044e+00;-6.666e-01;-3.697e-01;-6.383e-01;-3.539e-01;9.335e-01;1.007e+00;-6.379e-01;-3.164e-01;1.044e+00;-4.000e-01;-2.218e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.116170000;1.044e+00;-6.666e-01;-3.696e-01;-6.383e-01;-3.539e-01;9.336e-01;1.007e+00;-6.379e-01;-3.163e-01;1.044e+00;-4.000e-01;-2.218e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.117170000;1.044e+00;-6.666e-01;-3.696e-01;-6.383e-01;-3.538e-01;9.336e-01;1.007e+00;-6.379e-01;-3.163e-01;1.044e+00;-4.000e-01;-2.217e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.118170000;1.044e+00;-6.666e-01;-3.695e-01;-6.383e-01;-3.538e-01;9.336e-01;1.007e+00;-6.379e-01;-3.162e-01;1.044e+00;-4.000e-01;-2.217e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.119170000;1.044e+00;-6.666e-01;-3.695e-01;-6.383e-01;-3.538e-01;9.336e-01;1.007e+00;-6.379e-01;-3.162e-01;1.044e+00;-4.000e-01;-2.217e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.120170000;1.044e+00;-6.666e-01;-3.695e-01;-6.383e-01;-3.537e-01;9.336e-01;1.007e+00;-6.379e-01;-3.162e-01;1.044e+00;-4.000e-01;-2.217e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.121170000;1.044e+00;-6.666e-01;-3.694e-01;-6.383e-01;-3.537e-01;9.336e-01;1.007e+00;-6.379e-01;-3.161e-01;1.044e+00;-4.000e-01;-2.216e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.122170000;1.044e+00;-6.666e-01;-3.694e-01;-6.383e-01;-3.537e-01;9.336e-01;1.007e+00;-6.378e-01;-3.161e-01;1.044e+00;-4.000e-01;-2.216e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.123170000;1.044e+00;-6.666e-01;-3.693e-01;-6.383e-01;-3.536e-01;9.336e-01;1.007e+00;-6.378e-01;-3.161e-01;1.044e+00;-4.000e-01;-2.216e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.124170000;1.044e+00;-6.666e-01;-3.693e-01;-6.383e-01;-3.536e-01;9.337e-01;1.007e+00;-6.378e-01;-3.160e-01;1.044e+00;-4.000e-01;-2.216e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.125170000;1.044e+00;-6.666e-01;-3.693e-01;-6.383e-01;-3.535e-01;9.337e-01;1.007e+00;-6.378e-01;-3.160e-01;1.044e+00;-4.000e-01;-2.216e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.126170000;1.044e+00;-6.666e-01;-3.692e-01;-6.383e-01;-3.535e-01;9.337e-01;1.007e+00;-6.378e-01;-3.159e-01;1.044e+00;-4.000e-01;-2.215e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.127170000;1.044e+00;-6.666e-01;-3.692e-01;-6.383e-01;-3.535e-01;9.337e-01;1.007e+00;-6.378e-01;-3.159e-01;1.044e+00;-4.000e-01;-2.215e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.128170000;1.044e+00;-6.666e-01;-3.691e-01;-6.383e-01;-3.534e-01;9.337e-01;1.007e+00;-6.378e-01;-3.159e-01;1.044e+00;-4.000e-01;-2.215e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.129170000;1.044e+00;-6.666e-01;-3.691e-01;-6.383e-01;-3.534e-01;9.337e-01;1.007e+00;-6.378e-01;-3.158e-01;1.044e+00;-4.000e-01;-2.215e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.130170000;1.044e+00;-6.666e-01;-3.691e-01;-6.383e-01;-3.534e-01;9.337e-01;1.007e+00;-6.378e-01;-3.158e-01;1.044e+00;-4.000e-01;-2.214e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.131170000;1.044e+00;-6.666e-01;-3.690e-01;-6.383e-01;-3.533e-01;9.337e-01;1.007e+00;-6.378e-01;-3.157e-01;1.044e+00;-4.000e-01;-2.214e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.132170000;1.044e+00;-6.666e-01;-3.690e-01;-6.383e-01;-3.533e-01;9.337e-01;1.007e+00;-6.378e-01;-3.157e-01;1.044e+00;-4.000e-01;-2.214e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.133170000;1.044e+00;-6.666e-01;-3.689e-01;-6.383e-01;-3.532e-01;9.338e-01;1.007e+00;-6.378e-01;-3.157e-01;1.044e+00;-4.000e-01;-2.214e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.134170000;1.044e+00;-6.666e-01;-3.689e-01;-6.383e-01;-3.532e-01;9.338e-01;1.007e+00;-6.378e-01;-3.156e-01;1.044e+00;-4.000e-01;-2.213e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.135170000;1.044e+00;-6.666e-01;-3.689e-01;-6.383e-01;-3.532e-01;9.338e-01;1.007e+00;-6.378e-01;-3.156e-01;1.044e+00;-4.000e-01;-2.213e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.136170000;1.044e+00;-6.666e-01;-3.688e-01;-6.383e-01;-3.531e-01;9.338e-01;1.007e+00;-6.378e-01;-3.156e-01;1.044e+00;-4.000e-01;-2.213e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.137170000;1.044e+00;-6.666e-01;-3.688e-01;-6.383e-01;-3.531e-01;9.338e-01;1.007e+00;-6.378e-01;-3.155e-01;1.044e+00;-4.000e-01;-2.213e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.138170000;1.044e+00;-6.666e-01;-3.687e-01;-6.383e-01;-3.531e-01;9.338e-01;1.007e+00;-6.378e-01;-3.155e-01;1.044e+00;-4.000e-01;-2.212e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.139170000;1.044e+00;-6.666e-01;-3.687e-01;-6.383e-01;-3.530e-01;9.338e-01;1.007e+00;-6.378e-01;-3.154e-01;1.044e+00;-4.000e-01;-2.212e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.140170000;1.044e+00;-6.666e-01;-3.687e-01;-6.383e-01;-3.530e-01;9.338e-01;1.007e+00;-6.378e-01;-3.154e-01;1.044e+00;-4.000e-01;-2.212e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.141170000;1.044e+00;-6.666e-01;-3.686e-01;-6.383e-01;-3.529e-01;9.339e-01;1.007e+00;-6.378e-01;-3.154e-01;1.044e+00;-4.000e-01;-2.212e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.142170000;1.044e+00;-6.666e-01;-3.686e-01;-6.383e-01;-3.529e-01;9.339e-01;1.007e+00;-6.378e-01;-3.153e-01;1.044e+00;-4.000e-01;-2.212e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.143170000;1.044e+00;-6.666e-01;-3.685e-01;-6.383e-01;-3.529e-01;9.339e-01;1.007e+00;-6.378e-01;-3.153e-01;1.044e+00;-4.000e-01;-2.211e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.144170000;1.044e+00;-6.666e-01;-3.685e-01;-6.383e-01;-3.528e-01;9.339e-01;1.007e+00;-6.378e-01;-3.153e-01;1.044e+00;-4.000e-01;-2.211e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.145170000;1.044e+00;-6.666e-01;-3.685e-01;-6.383e-01;-3.528e-01;9.339e-01;1.007e+00;-6.378e-01;-3.152e-01;1.044e+00;-4.000e-01;-2.211e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.146170000;1.044e+00;-6.666e-01;-3.684e-01;-6.383e-01;-3.527e-01;9.339e-01;1.007e+00;-6.378e-01;-3.152e-01;1.044e+00;-4.000e-01;-2.211e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.147170000;1.044e+00;-6.666e-01;-3.684e-01;-6.382e-01;-3.527e-01;9.339e-01;1.007e+00;-6.378e-01;-3.151e-01;1.044e+00;-4.000e-01;-2.210e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.148170000;1.044e+00;-6.666e-01;-3.683e-01;-6.382e-01;-3.527e-01;9.339e-01;1.007e+00;-6.378e-01;-3.151e-01;1.044e+00;-4.000e-01;-2.210e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.149170000;1.044e+00;-6.666e-01;-3.683e-01;-6.382e-01;-3.526e-01;9.340e-01;1.007e+00;-6.378e-01;-3.151e-01;1.044e+00;-4.000e-01;-2.210e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.150170000;1.044e+00;-6.666e-01;-3.683e-01;-6.382e-01;-3.526e-01;9.340e-01;1.007e+00;-6.378e-01;-3.150e-01;1.044e+00;-4.000e-01;-2.210e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.151170000;1.044e+00;-6.666e-01;-3.682e-01;-6.382e-01;-3.526e-01;9.340e-01;1.007e+00;-6.378e-01;-3.150e-01;1.044e+00;-4.000e-01;-2.209e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.152170000;1.044e+00;-6.666e-01;-3.682e-01;-6.382e-01;-3.525e-01;9.340e-01;1.007e+00;-6.378e-01;-3.149e-01;1.044e+00;-4.000e-01;-2.209e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.153170000;1.044e+00;-6.666e-01;-3.681e-01;-6.382e-01;-3.525e-01;9.340e-01;1.007e+00;-6.378e-01;-3.149e-01;1.044e+00;-4.000e-01;-2.209e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.154170000;1.044e+00;-6.666e-01;-3.681e-01;-6.382e-01;-3.524e-01;9.340e-01;1.007e+00;-6.378e-01;-3.149e-01;1.044e+00;-4.000e-01;-2.209e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.155170000;1.044e+00;-6.666e-01;-3.681e-01;-6.382e-01;-3.524e-01;9.340e-01;1.007e+00;-6.378e-01;-3.148e-01;1.044e+00;-4.000e-01;-2.208e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.156170000;1.044e+00;-6.666e-01;-3.680e-01;-6.382e-01;-3.524e-01;9.340e-01;1.007e+00;-6.378e-01;-3.148e-01;1.044e+00;-4.000e-01;-2.208e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.157170000;1.044e+00;-6.666e-01;-3.680e-01;-6.382e-01;-3.523e-01;9.340e-01;1.007e+00;-6.378e-01;-3.148e-01;1.044e+00;-4.000e-01;-2.208e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.158170000;1.044e+00;-6.666e-01;-3.679e-01;-6.382e-01;-3.523e-01;9.341e-01;1.007e+00;-6.378e-01;-3.147e-01;1.044e+00;-4.000e-01;-2.208e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.159170000;1.044e+00;-6.666e-01;-3.679e-01;-6.382e-01;-3.523e-01;9.341e-01;1.007e+00;-6.378e-01;-3.147e-01;1.044e+00;-4.000e-01;-2.207e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.160170000;1.044e+00;-6.666e-01;-3.679e-01;-6.382e-01;-3.522e-01;9.341e-01;1.007e+00;-6.378e-01;-3.146e-01;1.044e+00;-4.000e-01;-2.207e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.161170000;1.044e+00;-6.666e-01;-3.678e-01;-6.382e-01;-3.522e-01;9.341e-01;1.007e+00;-6.377e-01;-3.146e-01;1.044e+00;-4.000e-01;-2.207e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.162170000;1.044e+00;-6.666e-01;-3.678e-01;-6.382e-01;-3.521e-01;9.341e-01;1.007e+00;-6.377e-01;-3.146e-01;1.044e+00;-4.000e-01;-2.207e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.163170000;1.044e+00;-6.666e-01;-3.677e-01;-6.382e-01;-3.521e-01;9.341e-01;1.007e+00;-6.377e-01;-3.145e-01;1.044e+00;-4.000e-01;-2.206e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.164170000;1.044e+00;-6.666e-01;-3.677e-01;-6.382e-01;-3.521e-01;9.341e-01;1.007e+00;-6.377e-01;-3.145e-01;1.044e+00;-4.000e-01;-2.206e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.165170000;1.044e+00;-6.666e-01;-3.677e-01;-6.382e-01;-3.520e-01;9.341e-01;1.007e+00;-6.377e-01;-3.144e-01;1.044e+00;-4.000e-01;-2.206e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.166170000;1.044e+00;-6.666e-01;-3.676e-01;-6.382e-01;-3.520e-01;9.342e-01;1.007e+00;-6.377e-01;-3.144e-01;1.044e+00;-4.000e-01;-2.206e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.167170000;1.044e+00;-6.666e-01;-3.676e-01;-6.382e-01;-3.519e-01;9.342e-01;1.007e+00;-6.377e-01;-3.144e-01;1.044e+00;-4.000e-01;-2.206e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.168170000;1.044e+00;-6.666e-01;-3.675e-01;-6.382e-01;-3.519e-01;9.342e-01;1.007e+00;-6.377e-01;-3.143e-01;1.044e+00;-4.000e-01;-2.205e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.169170000;1.044e+00;-6.666e-01;-3.675e-01;-6.382e-01;-3.519e-01;9.342e-01;1.007e+00;-6.377e-01;-3.143e-01;1.044e+00;-4.000e-01;-2.205e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.170170000;1.044e+00;-6.666e-01;-3.675e-01;-6.382e-01;-3.518e-01;9.342e-01;1.007e+00;-6.377e-01;-3.143e-01;1.044e+00;-4.000e-01;-2.205e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.171170000;1.044e+00;-6.666e-01;-3.674e-01;-6.382e-01;-3.518e-01;9.342e-01;1.007e+00;-6.377e-01;-3.142e-01;1.044e+00;-4.000e-01;-2.205e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.172170000;1.044e+00;-6.666e-01;-3.674e-01;-6.382e-01;-3.518e-01;9.342e-01;1.007e+00;-6.377e-01;-3.142e-01;1.044e+00;-4.000e-01;-2.204e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.173170000;1.044e+00;-6.666e-01;-3.674e-01;-6.382e-01;-3.517e-01;9.342e-01;1.007e+00;-6.377e-01;-3.141e-01;1.044e+00;-4.000e-01;-2.204e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.174170000;1.044e+00;-6.666e-01;-3.673e-01;-6.382e-01;-3.517e-01;9.343e-01;1.007e+00;-6.377e-01;-3.141e-01;1.044e+00;-4.000e-01;-2.204e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.175170000;1.044e+00;-6.666e-01;-3.673e-01;-6.382e-01;-3.516e-01;9.343e-01;1.007e+00;-6.377e-01;-3.141e-01;1.044e+00;-4.000e-01;-2.204e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.176170000;1.044e+00;-6.666e-01;-3.672e-01;-6.382e-01;-3.516e-01;9.343e-01;1.007e+00;-6.377e-01;-3.140e-01;1.044e+00;-4.000e-01;-2.203e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.177170000;1.044e+00;-6.666e-01;-3.672e-01;-6.382e-01;-3.516e-01;9.343e-01;1.007e+00;-6.377e-01;-3.140e-01;1.044e+00;-4.000e-01;-2.203e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.178170000;1.044e+00;-6.666e-01;-3.672e-01;-6.382e-01;-3.515e-01;9.343e-01;1.007e+00;-6.377e-01;-3.139e-01;1.044e+00;-4.000e-01;-2.203e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.179170000;1.044e+00;-6.666e-01;-3.671e-01;-6.382e-01;-3.515e-01;9.343e-01;1.007e+00;-6.377e-01;-3.139e-01;1.044e+00;-4.000e-01;-2.203e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.180170000;1.044e+00;-6.666e-01;-3.671e-01;-6.382e-01;-3.515e-01;9.343e-01;1.007e+00;-6.377e-01;-3.139e-01;1.044e+00;-4.000e-01;-2.202e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.181170000;1.044e+00;-6.666e-01;-3.670e-01;-6.382e-01;-3.514e-01;9.343e-01;1.007e+00;-6.377e-01;-3.138e-01;1.044e+00;-4.000e-01;-2.202e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.182170000;1.044e+00;-6.666e-01;-3.670e-01;-6.382e-01;-3.514e-01;9.343e-01;1.007e+00;-6.377e-01;-3.138e-01;1.044e+00;-4.000e-01;-2.202e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.183170000;1.044e+00;-6.666e-01;-3.669e-01;-6.382e-01;-3.513e-01;9.344e-01;1.007e+00;-6.377e-01;-3.138e-01;1.044e+00;-4.000e-01;-2.202e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.184170000;1.044e+00;-6.666e-01;-3.669e-01;-6.382e-01;-3.513e-01;9.344e-01;1.007e+00;-6.377e-01;-3.137e-01;1.044e+00;-4.000e-01;-2.201e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.185170000;1.044e+00;-6.666e-01;-3.669e-01;-6.382e-01;-3.513e-01;9.344e-01;1.007e+00;-6.377e-01;-3.137e-01;1.044e+00;-4.000e-01;-2.201e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.186170000;1.044e+00;-6.666e-01;-3.668e-01;-6.382e-01;-3.512e-01;9.344e-01;1.007e+00;-6.377e-01;-3.136e-01;1.044e+00;-4.000e-01;-2.201e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.187170000;1.044e+00;-6.666e-01;-3.668e-01;-6.382e-01;-3.512e-01;9.344e-01;1.007e+00;-6.377e-01;-3.136e-01;1.044e+00;-4.000e-01;-2.201e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.188170000;1.044e+00;-6.666e-01;-3.668e-01;-6.382e-01;-3.511e-01;9.344e-01;1.007e+00;-6.377e-01;-3.136e-01;1.044e+00;-4.000e-01;-2.201e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.189170000;1.044e+00;-6.666e-01;-3.667e-01;-6.382e-01;-3.511e-01;9.344e-01;1.007e+00;-6.377e-01;-3.135e-01;1.044e+00;-4.000e-01;-2.200e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.190170000;1.044e+00;-6.666e-01;-3.667e-01;-6.382e-01;-3.511e-01;9.344e-01;1.007e+00;-6.377e-01;-3.135e-01;1.044e+00;-4.000e-01;-2.200e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.191170000;1.044e+00;-6.666e-01;-3.666e-01;-6.382e-01;-3.510e-01;9.345e-01;1.007e+00;-6.377e-01;-3.134e-01;1.044e+00;-3.999e-01;-2.200e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.192170000;1.044e+00;-6.666e-01;-3.666e-01;-6.382e-01;-3.510e-01;9.345e-01;1.007e+00;-6.377e-01;-3.134e-01;1.044e+00;-3.999e-01;-2.200e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.193170000;1.044e+00;-6.666e-01;-3.666e-01;-6.382e-01;-3.510e-01;9.345e-01;1.007e+00;-6.377e-01;-3.134e-01;1.044e+00;-3.999e-01;-2.199e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.194170000;1.044e+00;-6.666e-01;-3.665e-01;-6.382e-01;-3.509e-01;9.345e-01;1.007e+00;-6.377e-01;-3.133e-01;1.044e+00;-3.999e-01;-2.199e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.195170000;1.044e+00;-6.666e-01;-3.665e-01;-6.382e-01;-3.509e-01;9.345e-01;1.007e+00;-6.377e-01;-3.133e-01;1.044e+00;-3.999e-01;-2.199e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.196170000;1.044e+00;-6.666e-01;-3.664e-01;-6.382e-01;-3.508e-01;9.345e-01;1.007e+00;-6.377e-01;-3.133e-01;1.044e+00;-3.999e-01;-2.199e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.197170000;1.044e+00;-6.666e-01;-3.664e-01;-6.382e-01;-3.508e-01;9.345e-01;1.007e+00;-6.377e-01;-3.132e-01;1.044e+00;-3.999e-01;-2.198e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.198170000;1.044e+00;-6.666e-01;-3.664e-01;-6.382e-01;-3.508e-01;9.345e-01;1.007e+00;-6.377e-01;-3.132e-01;1.044e+00;-3.999e-01;-2.198e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.199170000;1.044e+00;-6.666e-01;-3.663e-01;-6.382e-01;-3.507e-01;9.346e-01;1.007e+00;-6.377e-01;-3.131e-01;1.044e+00;-3.999e-01;-2.198e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.200170000;1.044e+00;-6.666e-01;-3.663e-01;-6.382e-01;-3.507e-01;9.346e-01;1.007e+00;-6.377e-01;-3.131e-01;1.044e+00;-3.999e-01;-2.198e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.201170000;1.044e+00;-6.666e-01;-3.662e-01;-6.382e-01;-3.506e-01;9.346e-01;1.007e+00;-6.377e-01;-3.131e-01;1.044e+00;-3.999e-01;-2.197e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.202170000;1.044e+00;-6.666e-01;-3.662e-01;-6.382e-01;-3.506e-01;9.346e-01;1.007e+00;-6.377e-01;-3.130e-01;1.044e+00;-3.999e-01;-2.197e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.203170000;1.044e+00;-6.666e-01;-3.662e-01;-6.382e-01;-3.506e-01;9.346e-01;1.007e+00;-6.377e-01;-3.130e-01;1.044e+00;-3.999e-01;-2.197e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.204170000;1.044e+00;-6.666e-01;-3.661e-01;-6.382e-01;-3.505e-01;9.346e-01;1.007e+00;-6.376e-01;-3.129e-01;1.044e+00;-3.999e-01;-2.197e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.205170000;1.044e+00;-6.666e-01;-3.661e-01;-6.382e-01;-3.505e-01;9.346e-01;1.007e+00;-6.376e-01;-3.129e-01;1.044e+00;-3.999e-01;-2.196e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.206170000;1.044e+00;-6.666e-01;-3.660e-01;-6.382e-01;-3.505e-01;9.346e-01;1.007e+00;-6.376e-01;-3.129e-01;1.044e+00;-3.999e-01;-2.196e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.207170000;1.044e+00;-6.666e-01;-3.660e-01;-6.382e-01;-3.504e-01;9.346e-01;1.007e+00;-6.376e-01;-3.128e-01;1.044e+00;-3.999e-01;-2.196e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.208170000;1.044e+00;-6.666e-01;-3.660e-01;-6.382e-01;-3.504e-01;9.347e-01;1.007e+00;-6.376e-01;-3.128e-01;1.044e+00;-3.999e-01;-2.196e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.209170000;1.044e+00;-6.666e-01;-3.659e-01;-6.382e-01;-3.503e-01;9.347e-01;1.007e+00;-6.376e-01;-3.128e-01;1.044e+00;-3.999e-01;-2.195e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.210170000;1.044e+00;-6.666e-01;-3.659e-01;-6.382e-01;-3.503e-01;9.347e-01;1.007e+00;-6.376e-01;-3.127e-01;1.044e+00;-3.999e-01;-2.195e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.211170000;1.044e+00;-6.666e-01;-3.658e-01;-6.382e-01;-3.503e-01;9.347e-01;1.007e+00;-6.376e-01;-3.127e-01;1.044e+00;-3.999e-01;-2.195e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.212170000;1.044e+00;-6.666e-01;-3.658e-01;-6.382e-01;-3.502e-01;9.347e-01;1.007e+00;-6.376e-01;-3.126e-01;1.044e+00;-3.999e-01;-2.195e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.213170000;1.044e+00;-6.666e-01;-3.658e-01;-6.382e-01;-3.502e-01;9.347e-01;1.007e+00;-6.376e-01;-3.126e-01;1.044e+00;-3.999e-01;-2.195e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.214170000;1.044e+00;-6.666e-01;-3.657e-01;-6.382e-01;-3.501e-01;9.347e-01;1.007e+00;-6.376e-01;-3.126e-01;1.044e+00;-3.999e-01;-2.194e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.215170000;1.044e+00;-6.666e-01;-3.657e-01;-6.382e-01;-3.501e-01;9.347e-01;1.007e+00;-6.376e-01;-3.125e-01;1.044e+00;-3.999e-01;-2.194e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.216170000;1.044e+00;-6.666e-01;-3.656e-01;-6.382e-01;-3.501e-01;9.348e-01;1.007e+00;-6.376e-01;-3.125e-01;1.044e+00;-3.999e-01;-2.194e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.217170000;1.044e+00;-6.666e-01;-3.656e-01;-6.382e-01;-3.500e-01;9.348e-01;1.007e+00;-6.376e-01;-3.124e-01;1.044e+00;-3.999e-01;-2.194e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.218170000;1.044e+00;-6.666e-01;-3.656e-01;-6.382e-01;-3.500e-01;9.348e-01;1.007e+00;-6.376e-01;-3.124e-01;1.044e+00;-3.999e-01;-2.193e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.219170000;1.044e+00;-6.666e-01;-3.655e-01;-6.382e-01;-3.500e-01;9.348e-01;1.007e+00;-6.376e-01;-3.124e-01;1.044e+00;-3.999e-01;-2.193e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.220170000;1.044e+00;-6.666e-01;-3.655e-01;-6.382e-01;-3.499e-01;9.348e-01;1.007e+00;-6.376e-01;-3.123e-01;1.044e+00;-3.999e-01;-2.193e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.221170000;1.044e+00;-6.666e-01;-3.654e-01;-6.382e-01;-3.499e-01;9.348e-01;1.007e+00;-6.376e-01;-3.123e-01;1.044e+00;-3.999e-01;-2.193e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.222170000;1.044e+00;-6.666e-01;-3.654e-01;-6.382e-01;-3.498e-01;9.348e-01;1.007e+00;-6.376e-01;-3.123e-01;1.044e+00;-3.999e-01;-2.192e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.223170000;1.044e+00;-6.666e-01;-3.654e-01;-6.382e-01;-3.498e-01;9.348e-01;1.007e+00;-6.376e-01;-3.122e-01;1.044e+00;-3.999e-01;-2.192e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.224170000;1.044e+00;-6.666e-01;-3.653e-01;-6.382e-01;-3.498e-01;9.349e-01;1.007e+00;-6.376e-01;-3.122e-01;1.044e+00;-3.999e-01;-2.192e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.225170000;1.044e+00;-6.666e-01;-3.653e-01;-6.382e-01;-3.497e-01;9.349e-01;1.007e+00;-6.376e-01;-3.121e-01;1.044e+00;-3.999e-01;-2.192e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.226170000;1.044e+00;-6.666e-01;-3.652e-01;-6.382e-01;-3.497e-01;9.349e-01;1.007e+00;-6.376e-01;-3.121e-01;1.044e+00;-3.999e-01;-2.191e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.227170000;1.044e+00;-6.666e-01;-3.652e-01;-6.382e-01;-3.497e-01;9.349e-01;1.007e+00;-6.376e-01;-3.121e-01;1.044e+00;-3.999e-01;-2.191e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.228170000;1.044e+00;-6.666e-01;-3.652e-01;-6.382e-01;-3.496e-01;9.349e-01;1.007e+00;-6.376e-01;-3.120e-01;1.044e+00;-3.999e-01;-2.191e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.229170000;1.044e+00;-6.666e-01;-3.651e-01;-6.382e-01;-3.496e-01;9.349e-01;1.007e+00;-6.376e-01;-3.120e-01;1.044e+00;-3.999e-01;-2.191e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.230170000;1.044e+00;-6.666e-01;-3.651e-01;-6.382e-01;-3.495e-01;9.349e-01;1.007e+00;-6.376e-01;-3.119e-01;1.044e+00;-3.999e-01;-2.190e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.231170000;1.044e+00;-6.666e-01;-3.650e-01;-6.382e-01;-3.495e-01;9.349e-01;1.007e+00;-6.376e-01;-3.119e-01;1.044e+00;-3.999e-01;-2.190e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.232170000;1.044e+00;-6.666e-01;-3.650e-01;-6.382e-01;-3.495e-01;9.349e-01;1.007e+00;-6.376e-01;-3.119e-01;1.044e+00;-3.999e-01;-2.190e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.233170000;1.044e+00;-6.666e-01;-3.650e-01;-6.382e-01;-3.494e-01;9.350e-01;1.007e+00;-6.376e-01;-3.118e-01;1.044e+00;-3.999e-01;-2.190e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.234170000;1.044e+00;-6.666e-01;-3.649e-01;-6.382e-01;-3.494e-01;9.350e-01;1.007e+00;-6.376e-01;-3.118e-01;1.044e+00;-3.999e-01;-2.189e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.235170000;1.044e+00;-6.666e-01;-3.649e-01;-6.382e-01;-3.493e-01;9.350e-01;1.007e+00;-6.376e-01;-3.118e-01;1.044e+00;-3.999e-01;-2.189e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.236170000;1.044e+00;-6.666e-01;-3.648e-01;-6.382e-01;-3.493e-01;9.350e-01;1.007e+00;-6.376e-01;-3.117e-01;1.044e+00;-3.999e-01;-2.189e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.237170000;1.044e+00;-6.666e-01;-3.648e-01;-6.382e-01;-3.493e-01;9.350e-01;1.007e+00;-6.376e-01;-3.117e-01;1.044e+00;-3.999e-01;-2.189e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.238170000;1.044e+00;-6.666e-01;-3.648e-01;-6.382e-01;-3.492e-01;9.350e-01;1.007e+00;-6.376e-01;-3.116e-01;1.044e+00;-3.999e-01;-2.188e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.239170000;1.044e+00;-6.666e-01;-3.647e-01;-6.382e-01;-3.492e-01;9.350e-01;1.007e+00;-6.376e-01;-3.116e-01;1.044e+00;-3.999e-01;-2.188e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.240170000;1.044e+00;-6.666e-01;-3.647e-01;-6.382e-01;-3.492e-01;9.350e-01;1.007e+00;-6.376e-01;-3.116e-01;1.044e+00;-3.999e-01;-2.188e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.241170000;1.044e+00;-6.666e-01;-3.646e-01;-6.382e-01;-3.491e-01;9.351e-01;1.007e+00;-6.376e-01;-3.115e-01;1.044e+00;-3.999e-01;-2.188e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.242170000;1.044e+00;-6.666e-01;-3.646e-01;-6.382e-01;-3.491e-01;9.351e-01;1.007e+00;-6.376e-01;-3.115e-01;1.044e+00;-3.999e-01;-2.188e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.243170000;1.044e+00;-6.666e-01;-3.646e-01;-6.382e-01;-3.490e-01;9.351e-01;1.007e+00;-6.376e-01;-3.114e-01;1.044e+00;-3.999e-01;-2.187e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.244170000;1.044e+00;-6.666e-01;-3.645e-01;-6.382e-01;-3.490e-01;9.351e-01;1.007e+00;-6.376e-01;-3.114e-01;1.044e+00;-3.999e-01;-2.187e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.245170000;1.044e+00;-6.666e-01;-3.645e-01;-6.382e-01;-3.490e-01;9.351e-01;1.007e+00;-6.376e-01;-3.114e-01;1.044e+00;-3.999e-01;-2.187e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.246170000;1.044e+00;-6.666e-01;-3.644e-01;-6.382e-01;-3.489e-01;9.351e-01;1.007e+00;-6.376e-01;-3.113e-01;1.044e+00;-3.999e-01;-2.187e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.247170000;1.044e+00;-6.666e-01;-3.644e-01;-6.382e-01;-3.489e-01;9.351e-01;1.007e+00;-6.376e-01;-3.113e-01;1.044e+00;-3.999e-01;-2.186e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.248170000;1.044e+00;-6.666e-01;-3.643e-01;-6.382e-01;-3.488e-01;9.351e-01;1.007e+00;-6.376e-01;-3.113e-01;1.044e+00;-3.999e-01;-2.186e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.249170000;1.044e+00;-6.665e-01;-3.643e-01;-6.382e-01;-3.488e-01;9.352e-01;1.007e+00;-6.375e-01;-3.112e-01;1.044e+00;-3.999e-01;-2.186e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.250170000;1.044e+00;-6.665e-01;-3.643e-01;-6.382e-01;-3.488e-01;9.352e-01;1.007e+00;-6.375e-01;-3.112e-01;1.044e+00;-3.999e-01;-2.186e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.251170000;1.044e+00;-6.665e-01;-3.642e-01;-6.382e-01;-3.487e-01;9.352e-01;1.007e+00;-6.375e-01;-3.111e-01;1.044e+00;-3.999e-01;-2.185e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.252170000;1.044e+00;-6.665e-01;-3.642e-01;-6.382e-01;-3.487e-01;9.352e-01;1.007e+00;-6.375e-01;-3.111e-01;1.044e+00;-3.999e-01;-2.185e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.253170000;1.044e+00;-6.665e-01;-3.641e-01;-6.382e-01;-3.487e-01;9.352e-01;1.007e+00;-6.375e-01;-3.111e-01;1.044e+00;-3.999e-01;-2.185e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.254170000;1.044e+00;-6.665e-01;-3.641e-01;-6.382e-01;-3.486e-01;9.352e-01;1.007e+00;-6.375e-01;-3.110e-01;1.044e+00;-3.999e-01;-2.185e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.255170000;1.044e+00;-6.665e-01;-3.641e-01;-6.382e-01;-3.486e-01;9.352e-01;1.007e+00;-6.375e-01;-3.110e-01;1.044e+00;-3.999e-01;-2.184e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.256170000;1.044e+00;-6.665e-01;-3.640e-01;-6.382e-01;-3.485e-01;9.352e-01;1.007e+00;-6.375e-01;-3.109e-01;1.044e+00;-3.999e-01;-2.184e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.257170000;1.044e+00;-6.665e-01;-3.640e-01;-6.382e-01;-3.485e-01;9.352e-01;1.007e+00;-6.375e-01;-3.109e-01;1.044e+00;-3.999e-01;-2.184e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.258170000;1.044e+00;-6.665e-01;-3.639e-01;-6.382e-01;-3.485e-01;9.353e-01;1.007e+00;-6.375e-01;-3.109e-01;1.044e+00;-3.999e-01;-2.184e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.259170000;1.044e+00;-6.665e-01;-3.639e-01;-6.382e-01;-3.484e-01;9.353e-01;1.007e+00;-6.375e-01;-3.108e-01;1.044e+00;-3.999e-01;-2.183e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.260170000;1.044e+00;-6.665e-01;-3.639e-01;-6.382e-01;-3.484e-01;9.353e-01;1.007e+00;-6.375e-01;-3.108e-01;1.044e+00;-3.999e-01;-2.183e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.261170000;1.044e+00;-6.665e-01;-3.638e-01;-6.382e-01;-3.483e-01;9.353e-01;1.007e+00;-6.375e-01;-3.108e-01;1.044e+00;-3.999e-01;-2.183e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.262170000;1.044e+00;-6.665e-01;-3.638e-01;-6.382e-01;-3.483e-01;9.353e-01;1.007e+00;-6.375e-01;-3.107e-01;1.044e+00;-3.999e-01;-2.183e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.263170000;1.044e+00;-6.665e-01;-3.637e-01;-6.382e-01;-3.483e-01;9.353e-01;1.007e+00;-6.375e-01;-3.107e-01;1.044e+00;-3.999e-01;-2.182e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.264170000;1.044e+00;-6.665e-01;-3.637e-01;-6.382e-01;-3.482e-01;9.353e-01;1.007e+00;-6.375e-01;-3.106e-01;1.044e+00;-3.999e-01;-2.182e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.265170000;1.044e+00;-6.665e-01;-3.637e-01;-6.382e-01;-3.482e-01;9.353e-01;1.007e+00;-6.375e-01;-3.106e-01;1.044e+00;-3.999e-01;-2.182e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.266170000;1.044e+00;-6.665e-01;-3.636e-01;-6.382e-01;-3.482e-01;9.354e-01;1.007e+00;-6.375e-01;-3.106e-01;1.044e+00;-3.999e-01;-2.182e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.267170000;1.044e+00;-6.665e-01;-3.636e-01;-6.382e-01;-3.481e-01;9.354e-01;1.007e+00;-6.375e-01;-3.105e-01;1.044e+00;-3.999e-01;-2.182e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.268170000;1.044e+00;-6.665e-01;-3.635e-01;-6.382e-01;-3.481e-01;9.354e-01;1.007e+00;-6.375e-01;-3.105e-01;1.044e+00;-3.999e-01;-2.181e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.269170000;1.044e+00;-6.665e-01;-3.635e-01;-6.382e-01;-3.480e-01;9.354e-01;1.007e+00;-6.375e-01;-3.104e-01;1.044e+00;-3.999e-01;-2.181e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.270170000;1.044e+00;-6.665e-01;-3.635e-01;-6.382e-01;-3.480e-01;9.354e-01;1.007e+00;-6.375e-01;-3.104e-01;1.044e+00;-3.999e-01;-2.181e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.271170000;1.044e+00;-6.665e-01;-3.634e-01;-6.382e-01;-3.480e-01;9.354e-01;1.007e+00;-6.375e-01;-3.104e-01;1.044e+00;-3.999e-01;-2.181e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.272170000;1.044e+00;-6.665e-01;-3.634e-01;-6.382e-01;-3.479e-01;9.354e-01;1.007e+00;-6.375e-01;-3.103e-01;1.044e+00;-3.999e-01;-2.180e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.273170000;1.044e+00;-6.665e-01;-3.633e-01;-6.382e-01;-3.479e-01;9.354e-01;1.007e+00;-6.375e-01;-3.103e-01;1.044e+00;-3.999e-01;-2.180e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.274170000;1.044e+00;-6.665e-01;-3.633e-01;-6.382e-01;-3.478e-01;9.355e-01;1.007e+00;-6.375e-01;-3.102e-01;1.044e+00;-3.999e-01;-2.180e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.275170000;1.044e+00;-6.665e-01;-3.633e-01;-6.382e-01;-3.478e-01;9.355e-01;1.007e+00;-6.375e-01;-3.102e-01;1.044e+00;-3.999e-01;-2.180e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.276170000;1.044e+00;-6.665e-01;-3.632e-01;-6.382e-01;-3.478e-01;9.355e-01;1.007e+00;-6.375e-01;-3.102e-01;1.044e+00;-3.999e-01;-2.179e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.277170000;1.044e+00;-6.665e-01;-3.632e-01;-6.382e-01;-3.477e-01;9.355e-01;1.007e+00;-6.375e-01;-3.101e-01;1.044e+00;-3.999e-01;-2.179e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.278170000;1.044e+00;-6.665e-01;-3.631e-01;-6.382e-01;-3.477e-01;9.355e-01;1.007e+00;-6.375e-01;-3.101e-01;1.044e+00;-3.999e-01;-2.179e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.279170000;1.044e+00;-6.665e-01;-3.631e-01;-6.382e-01;-3.477e-01;9.355e-01;1.007e+00;-6.375e-01;-3.101e-01;1.044e+00;-3.999e-01;-2.179e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.280170000;1.044e+00;-6.665e-01;-3.631e-01;-6.382e-01;-3.476e-01;9.355e-01;1.007e+00;-6.375e-01;-3.100e-01;1.044e+00;-3.999e-01;-2.178e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.281170000;1.044e+00;-6.665e-01;-3.630e-01;-6.382e-01;-3.476e-01;9.355e-01;1.007e+00;-6.375e-01;-3.100e-01;1.044e+00;-3.999e-01;-2.178e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.282170000;1.044e+00;-6.665e-01;-3.630e-01;-6.382e-01;-3.475e-01;9.355e-01;1.007e+00;-6.375e-01;-3.099e-01;1.044e+00;-3.999e-01;-2.178e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.283170000;1.044e+00;-6.665e-01;-3.629e-01;-6.382e-01;-3.475e-01;9.356e-01;1.007e+00;-6.375e-01;-3.099e-01;1.044e+00;-3.999e-01;-2.178e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.284170000;1.044e+00;-6.665e-01;-3.629e-01;-6.382e-01;-3.475e-01;9.356e-01;1.007e+00;-6.375e-01;-3.099e-01;1.044e+00;-3.999e-01;-2.177e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.285170000;1.044e+00;-6.665e-01;-3.629e-01;-6.382e-01;-3.474e-01;9.356e-01;1.007e+00;-6.375e-01;-3.098e-01;1.044e+00;-3.999e-01;-2.177e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.286170000;1.044e+00;-6.665e-01;-3.628e-01;-6.382e-01;-3.474e-01;9.356e-01;1.007e+00;-6.375e-01;-3.098e-01;1.044e+00;-3.999e-01;-2.177e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.287170000;1.044e+00;-6.665e-01;-3.628e-01;-6.382e-01;-3.473e-01;9.356e-01;1.007e+00;-6.375e-01;-3.097e-01;1.044e+00;-3.999e-01;-2.177e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.288170000;1.044e+00;-6.665e-01;-3.627e-01;-6.382e-01;-3.473e-01;9.356e-01;1.007e+00;-6.375e-01;-3.097e-01;1.044e+00;-3.999e-01;-2.176e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.289170000;1.044e+00;-6.665e-01;-3.627e-01;-6.382e-01;-3.473e-01;9.356e-01;1.007e+00;-6.375e-01;-3.097e-01;1.044e+00;-3.999e-01;-2.176e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.290170000;1.044e+00;-6.665e-01;-3.627e-01;-6.382e-01;-3.472e-01;9.356e-01;1.007e+00;-6.375e-01;-3.096e-01;1.044e+00;-3.999e-01;-2.176e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.291170000;1.044e+00;-6.665e-01;-3.626e-01;-6.382e-01;-3.472e-01;9.357e-01;1.007e+00;-6.375e-01;-3.096e-01;1.044e+00;-3.999e-01;-2.176e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.292170000;1.044e+00;-6.665e-01;-3.626e-01;-6.382e-01;-3.472e-01;9.357e-01;1.007e+00;-6.375e-01;-3.096e-01;1.044e+00;-3.999e-01;-2.175e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.293170000;1.044e+00;-6.665e-01;-3.625e-01;-6.382e-01;-3.471e-01;9.357e-01;1.007e+00;-6.375e-01;-3.095e-01;1.044e+00;-3.999e-01;-2.175e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.294170000;1.044e+00;-6.665e-01;-3.625e-01;-6.382e-01;-3.471e-01;9.357e-01;1.007e+00;-6.375e-01;-3.095e-01;1.044e+00;-3.999e-01;-2.175e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.295170000;1.044e+00;-6.665e-01;-3.625e-01;-6.382e-01;-3.470e-01;9.357e-01;1.007e+00;-6.375e-01;-3.094e-01;1.044e+00;-3.999e-01;-2.175e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.296170000;1.044e+00;-6.665e-01;-3.624e-01;-6.382e-01;-3.470e-01;9.357e-01;1.007e+00;-6.375e-01;-3.094e-01;1.044e+00;-3.999e-01;-2.175e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.297170000;1.044e+00;-6.665e-01;-3.624e-01;-6.382e-01;-3.470e-01;9.357e-01;1.007e+00;-6.374e-01;-3.094e-01;1.044e+00;-3.999e-01;-2.174e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.298170000;1.044e+00;-6.665e-01;-3.623e-01;-6.382e-01;-3.469e-01;9.357e-01;1.007e+00;-6.374e-01;-3.093e-01;1.044e+00;-3.999e-01;-2.174e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.299170000;1.044e+00;-6.665e-01;-3.623e-01;-6.382e-01;-3.469e-01;9.358e-01;1.007e+00;-6.374e-01;-3.093e-01;1.044e+00;-3.999e-01;-2.174e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.300170000;1.044e+00;-6.665e-01;-3.623e-01;-6.382e-01;-3.468e-01;9.358e-01;1.007e+00;-6.374e-01;-3.092e-01;1.044e+00;-3.999e-01;-2.174e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.301170000;1.044e+00;-6.665e-01;-3.622e-01;-6.382e-01;-3.468e-01;9.358e-01;1.007e+00;-6.374e-01;-3.092e-01;1.044e+00;-3.999e-01;-2.173e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.302170000;1.044e+00;-6.665e-01;-3.622e-01;-6.382e-01;-3.468e-01;9.358e-01;1.007e+00;-6.374e-01;-3.092e-01;1.044e+00;-3.999e-01;-2.173e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.303170000;1.044e+00;-6.665e-01;-3.621e-01;-6.382e-01;-3.467e-01;9.358e-01;1.007e+00;-6.374e-01;-3.091e-01;1.044e+00;-3.999e-01;-2.173e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.304170000;1.044e+00;-6.665e-01;-3.621e-01;-6.382e-01;-3.467e-01;9.358e-01;1.007e+00;-6.374e-01;-3.091e-01;1.044e+00;-3.999e-01;-2.173e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.305170000;1.044e+00;-6.665e-01;-3.621e-01;-6.382e-01;-3.466e-01;9.358e-01;1.007e+00;-6.374e-01;-3.090e-01;1.044e+00;-3.999e-01;-2.172e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.306170000;1.044e+00;-6.665e-01;-3.620e-01;-6.382e-01;-3.466e-01;9.358e-01;1.007e+00;-6.374e-01;-3.090e-01;1.044e+00;-3.999e-01;-2.172e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.307170000;1.044e+00;-6.665e-01;-3.620e-01;-6.382e-01;-3.466e-01;9.359e-01;1.007e+00;-6.374e-01;-3.090e-01;1.044e+00;-3.999e-01;-2.172e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.308170000;1.044e+00;-6.665e-01;-3.619e-01;-6.382e-01;-3.465e-01;9.359e-01;1.007e+00;-6.374e-01;-3.089e-01;1.044e+00;-3.999e-01;-2.172e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.309170000;1.044e+00;-6.665e-01;-3.619e-01;-6.382e-01;-3.465e-01;9.359e-01;1.007e+00;-6.374e-01;-3.089e-01;1.044e+00;-3.999e-01;-2.171e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.310170000;1.044e+00;-6.665e-01;-3.619e-01;-6.382e-01;-3.465e-01;9.359e-01;1.007e+00;-6.374e-01;-3.089e-01;1.044e+00;-3.999e-01;-2.171e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.311170000;1.044e+00;-6.665e-01;-3.618e-01;-6.382e-01;-3.464e-01;9.359e-01;1.007e+00;-6.374e-01;-3.088e-01;1.044e+00;-3.999e-01;-2.171e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.312170000;1.044e+00;-6.665e-01;-3.618e-01;-6.382e-01;-3.464e-01;9.359e-01;1.007e+00;-6.374e-01;-3.088e-01;1.044e+00;-3.999e-01;-2.171e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.313170000;1.044e+00;-6.665e-01;-3.617e-01;-6.382e-01;-3.463e-01;9.359e-01;1.007e+00;-6.374e-01;-3.087e-01;1.044e+00;-3.999e-01;-2.170e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.315170000;1.044e+00;-6.665e-01;-3.617e-01;-6.382e-01;-3.463e-01;9.359e-01;1.007e+00;-6.374e-01;-3.087e-01;1.044e+00;-3.999e-01;-2.170e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.316170000;1.044e+00;-6.665e-01;-3.616e-01;-6.382e-01;-3.462e-01;9.360e-01;1.007e+00;-6.374e-01;-3.086e-01;1.044e+00;-3.999e-01;-2.170e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.317170000;1.044e+00;-6.665e-01;-3.616e-01;-6.382e-01;-3.462e-01;9.360e-01;1.007e+00;-6.374e-01;-3.086e-01;1.044e+00;-3.999e-01;-2.169e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.318170000;1.044e+00;-6.665e-01;-3.615e-01;-6.382e-01;-3.461e-01;9.360e-01;1.007e+00;-6.374e-01;-3.085e-01;1.044e+00;-3.999e-01;-2.169e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.320170000;1.044e+00;-6.665e-01;-3.615e-01;-6.382e-01;-3.461e-01;9.360e-01;1.007e+00;-6.374e-01;-3.085e-01;1.044e+00;-3.999e-01;-2.169e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.321170000;1.044e+00;-6.665e-01;-3.614e-01;-6.382e-01;-3.460e-01;9.360e-01;1.007e+00;-6.374e-01;-3.084e-01;1.044e+00;-3.999e-01;-2.168e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.322170000;1.044e+00;-6.665e-01;-3.614e-01;-6.382e-01;-3.460e-01;9.360e-01;1.008e+00;-6.374e-01;-3.084e-01;1.044e+00;-3.999e-01;-2.168e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.323170000;1.044e+00;-6.665e-01;-3.613e-01;-6.382e-01;-3.460e-01;9.360e-01;1.008e+00;-6.374e-01;-3.083e-01;1.044e+00;-3.999e-01;-2.168e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.324170000;1.044e+00;-6.665e-01;-3.613e-01;-6.382e-01;-3.459e-01;9.361e-01;1.008e+00;-6.374e-01;-3.083e-01;1.044e+00;-3.999e-01;-2.168e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.325170000;1.044e+00;-6.665e-01;-3.612e-01;-6.382e-01;-3.459e-01;9.361e-01;1.008e+00;-6.374e-01;-3.083e-01;1.044e+00;-3.999e-01;-2.167e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.326170000;1.044e+00;-6.665e-01;-3.612e-01;-6.382e-01;-3.458e-01;9.361e-01;1.008e+00;-6.374e-01;-3.082e-01;1.044e+00;-3.999e-01;-2.167e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.327170000;1.044e+00;-6.665e-01;-3.612e-01;-6.382e-01;-3.458e-01;9.361e-01;1.008e+00;-6.374e-01;-3.082e-01;1.044e+00;-3.999e-01;-2.167e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.328170000;1.044e+00;-6.665e-01;-3.611e-01;-6.382e-01;-3.458e-01;9.361e-01;1.008e+00;-6.374e-01;-3.082e-01;1.044e+00;-3.999e-01;-2.167e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.329170000;1.044e+00;-6.665e-01;-3.611e-01;-6.382e-01;-3.457e-01;9.361e-01;1.008e+00;-6.374e-01;-3.081e-01;1.044e+00;-3.999e-01;-2.167e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.330170000;1.044e+00;-6.665e-01;-3.610e-01;-6.382e-01;-3.457e-01;9.361e-01;1.008e+00;-6.374e-01;-3.081e-01;1.044e+00;-3.999e-01;-2.166e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.331170000;1.044e+00;-6.665e-01;-3.610e-01;-6.382e-01;-3.456e-01;9.361e-01;1.008e+00;-6.374e-01;-3.080e-01;1.044e+00;-3.999e-01;-2.166e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.332170000;1.044e+00;-6.665e-01;-3.610e-01;-6.382e-01;-3.456e-01;9.362e-01;1.008e+00;-6.374e-01;-3.080e-01;1.044e+00;-3.999e-01;-2.166e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.333170000;1.044e+00;-6.665e-01;-3.609e-01;-6.382e-01;-3.456e-01;9.362e-01;1.008e+00;-6.374e-01;-3.080e-01;1.044e+00;-3.999e-01;-2.166e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.334170000;1.044e+00;-6.665e-01;-3.609e-01;-6.382e-01;-3.455e-01;9.362e-01;1.008e+00;-6.374e-01;-3.079e-01;1.044e+00;-3.999e-01;-2.165e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.335170000;1.044e+00;-6.665e-01;-3.608e-01;-6.382e-01;-3.455e-01;9.362e-01;1.008e+00;-6.374e-01;-3.079e-01;1.044e+00;-3.999e-01;-2.165e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.336170000;1.044e+00;-6.665e-01;-3.608e-01;-6.382e-01;-3.455e-01;9.362e-01;1.008e+00;-6.374e-01;-3.078e-01;1.044e+00;-3.999e-01;-2.165e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.337170000;1.044e+00;-6.665e-01;-3.608e-01;-6.382e-01;-3.454e-01;9.362e-01;1.008e+00;-6.374e-01;-3.078e-01;1.044e+00;-3.999e-01;-2.165e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.338170000;1.044e+00;-6.665e-01;-3.607e-01;-6.382e-01;-3.454e-01;9.362e-01;1.008e+00;-6.374e-01;-3.078e-01;1.044e+00;-3.999e-01;-2.164e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.339170000;1.044e+00;-6.665e-01;-3.607e-01;-6.382e-01;-3.453e-01;9.362e-01;1.008e+00;-6.374e-01;-3.077e-01;1.044e+00;-3.999e-01;-2.164e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.340170000;1.044e+00;-6.665e-01;-3.606e-01;-6.382e-01;-3.453e-01;9.363e-01;1.008e+00;-6.374e-01;-3.077e-01;1.044e+00;-3.999e-01;-2.164e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.341170000;1.044e+00;-6.665e-01;-3.606e-01;-6.382e-01;-3.453e-01;9.363e-01;1.008e+00;-6.374e-01;-3.076e-01;1.044e+00;-3.999e-01;-2.164e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.342170000;1.044e+00;-6.665e-01;-3.606e-01;-6.382e-01;-3.452e-01;9.363e-01;1.008e+00;-6.374e-01;-3.076e-01;1.044e+00;-3.999e-01;-2.163e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.343170000;1.044e+00;-6.665e-01;-3.605e-01;-6.382e-01;-3.452e-01;9.363e-01;1.008e+00;-6.374e-01;-3.076e-01;1.044e+00;-3.999e-01;-2.163e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.344170000;1.044e+00;-6.665e-01;-3.605e-01;-6.382e-01;-3.451e-01;9.363e-01;1.008e+00;-6.374e-01;-3.075e-01;1.044e+00;-3.999e-01;-2.163e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.345170000;1.044e+00;-6.665e-01;-3.604e-01;-6.382e-01;-3.451e-01;9.363e-01;1.008e+00;-6.374e-01;-3.075e-01;1.044e+00;-3.999e-01;-2.163e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.346170000;1.044e+00;-6.665e-01;-3.604e-01;-6.381e-01;-3.451e-01;9.363e-01;1.008e+00;-6.374e-01;-3.075e-01;1.044e+00;-3.999e-01;-2.162e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.347170000;1.044e+00;-6.665e-01;-3.604e-01;-6.381e-01;-3.450e-01;9.363e-01;1.008e+00;-6.373e-01;-3.074e-01;1.044e+00;-3.999e-01;-2.162e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.348170000;1.044e+00;-6.665e-01;-3.603e-01;-6.381e-01;-3.450e-01;9.363e-01;1.008e+00;-6.373e-01;-3.074e-01;1.044e+00;-3.999e-01;-2.162e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.349170000;1.044e+00;-6.665e-01;-3.603e-01;-6.381e-01;-3.449e-01;9.364e-01;1.008e+00;-6.373e-01;-3.073e-01;1.044e+00;-3.999e-01;-2.162e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
