time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
51.350170000;1.044e+00;-6.665e-01;-3.602e-01;-6.381e-01;-3.449e-01;9.364e-01;1.008e+00;-6.373e-01;-3.073e-01;1.044e+00;-3.999e-01;-2.161e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.351170000;1.044e+00;-6.665e-01;-3.602e-01;-6.381e-01;-3.449e-01;9.364e-01;1.008e+00;-6.373e-01;-3.073e-01;1.044e+00;-3.999e-01;-2.161e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.352170000;1.044e+00;-6.665e-01;-3.602e-01;-6.381e-01;-3.448e-01;9.364e-01;1.008e+00;-6.373e-01;-3.072e-01;1.044e+00;-3.999e-01;-2.161e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.353170000;1.044e+00;-6.665e-01;-3.601e-01;-6.381e-01;-3.448e-01;9.364e-01;1.008e+00;-6.373e-01;-3.072e-01;1.044e+00;-3.999e-01;-2.161e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.354170000;1.044e+00;-6.665e-01;-3.601e-01;-6.381e-01;-3.448e-01;9.364e-01;1.008e+00;-6.373e-01;-3.071e-01;1.044e+00;-3.999e-01;-2.160e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.355170000;1.044e+00;-6.665e-01;-3.600e-01;-6.381e-01;-3.447e-01;9.364e-01;1.008e+00;-6.373e-01;-3.071e-01;1.044e+00;-3.999e-01;-2.160e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.356170000;1.044e+00;-6.665e-01;-3.600e-01;-6.381e-01;-3.447e-01;9.364e-01;1.008e+00;-6.373e-01;-3.071e-01;1.044e+00;-3.999e-01;-2.160e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.357170000;1.044e+00;-6.665e-01;-3.600e-01;-6.381e-01;-3.446e-01;9.365e-01;1.008e+00;-6.373e-01;-3.070e-01;1.044e+00;-3.999e-01;-2.160e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.358170000;1.044e+00;-6.665e-01;-3.599e-01;-6.381e-01;-3.446e-01;9.365e-01;1.008e+00;-6.373e-01;-3.070e-01;1.044e+00;-3.999e-01;-2.159e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.359170000;1.044e+00;-6.665e-01;-3.599e-01;-6.381e-01;-3.446e-01;9.365e-01;1.008e+00;-6.373e-01;-3.069e-01;1.044e+00;-3.999e-01;-2.159e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.360170000;1.044e+00;-6.665e-01;-3.598e-01;-6.381e-01;-3.445e-01;9.365e-01;1.008e+00;-6.373e-01;-3.069e-01;1.044e+00;-3.999e-01;-2.159e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.361170000;1.044e+00;-6.665e-01;-3.598e-01;-6.381e-01;-3.445e-01;9.365e-01;1.008e+00;-6.373e-01;-3.069e-01;1.044e+00;-3.999e-01;-2.159e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.362170000;1.044e+00;-6.665e-01;-3.598e-01;-6.381e-01;-3.444e-01;9.365e-01;1.008e+00;-6.373e-01;-3.068e-01;1.044e+00;-3.999e-01;-2.159e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.363170000;1.044e+00;-6.665e-01;-3.597e-01;-6.381e-01;-3.444e-01;9.365e-01;1.008e+00;-6.373e-01;-3.068e-01;1.044e+00;-3.999e-01;-2.158e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.364170000;1.044e+00;-6.665e-01;-3.597e-01;-6.381e-01;-3.444e-01;9.365e-01;1.008e+00;-6.373e-01;-3.068e-01;1.044e+00;-3.999e-01;-2.158e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.365170000;1.044e+00;-6.665e-01;-3.596e-01;-6.381e-01;-3.443e-01;9.366e-01;1.008e+00;-6.373e-01;-3.067e-01;1.044e+00;-3.999e-01;-2.158e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.366170000;1.044e+00;-6.665e-01;-3.596e-01;-6.381e-01;-3.443e-01;9.366e-01;1.008e+00;-6.373e-01;-3.067e-01;1.044e+00;-3.999e-01;-2.158e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.367170000;1.044e+00;-6.665e-01;-3.596e-01;-6.381e-01;-3.443e-01;9.366e-01;1.008e+00;-6.373e-01;-3.066e-01;1.044e+00;-3.999e-01;-2.157e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.368170000;1.044e+00;-6.665e-01;-3.595e-01;-6.381e-01;-3.442e-01;9.366e-01;1.008e+00;-6.373e-01;-3.066e-01;1.044e+00;-3.999e-01;-2.157e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.369170000;1.044e+00;-6.665e-01;-3.595e-01;-6.381e-01;-3.442e-01;9.366e-01;1.008e+00;-6.373e-01;-3.066e-01;1.044e+00;-3.999e-01;-2.157e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.370170000;1.044e+00;-6.665e-01;-3.594e-01;-6.381e-01;-3.441e-01;9.366e-01;1.008e+00;-6.373e-01;-3.065e-01;1.044e+00;-3.999e-01;-2.157e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.371170000;1.044e+00;-6.665e-01;-3.594e-01;-6.381e-01;-3.441e-01;9.366e-01;1.008e+00;-6.373e-01;-3.065e-01;1.044e+00;-3.999e-01;-2.156e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.372170000;1.044e+00;-6.665e-01;-3.593e-01;-6.381e-01;-3.441e-01;9.366e-01;1.008e+00;-6.373e-01;-3.064e-01;1.044e+00;-3.999e-01;-2.156e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.373170000;1.044e+00;-6.665e-01;-3.593e-01;-6.381e-01;-3.440e-01;9.367e-01;1.008e+00;-6.373e-01;-3.064e-01;1.044e+00;-3.999e-01;-2.156e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.374170000;1.044e+00;-6.665e-01;-3.593e-01;-6.381e-01;-3.440e-01;9.367e-01;1.008e+00;-6.373e-01;-3.064e-01;1.044e+00;-3.999e-01;-2.156e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.375170000;1.044e+00;-6.665e-01;-3.592e-01;-6.381e-01;-3.439e-01;9.367e-01;1.008e+00;-6.373e-01;-3.063e-01;1.044e+00;-3.999e-01;-2.155e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.376170000;1.044e+00;-6.665e-01;-3.592e-01;-6.381e-01;-3.439e-01;9.367e-01;1.008e+00;-6.373e-01;-3.063e-01;1.044e+00;-3.999e-01;-2.155e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.377170000;1.044e+00;-6.665e-01;-3.591e-01;-6.381e-01;-3.439e-01;9.367e-01;1.008e+00;-6.373e-01;-3.062e-01;1.044e+00;-3.999e-01;-2.155e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.378170000;1.044e+00;-6.665e-01;-3.591e-01;-6.381e-01;-3.438e-01;9.367e-01;1.008e+00;-6.373e-01;-3.062e-01;1.044e+00;-3.999e-01;-2.155e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.379170000;1.044e+00;-6.665e-01;-3.591e-01;-6.381e-01;-3.438e-01;9.367e-01;1.008e+00;-6.373e-01;-3.062e-01;1.044e+00;-3.999e-01;-2.154e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.380170000;1.044e+00;-6.665e-01;-3.590e-01;-6.381e-01;-3.437e-01;9.367e-01;1.008e+00;-6.373e-01;-3.061e-01;1.044e+00;-3.999e-01;-2.154e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.381170000;1.044e+00;-6.665e-01;-3.590e-01;-6.381e-01;-3.437e-01;9.367e-01;1.008e+00;-6.373e-01;-3.061e-01;1.044e+00;-3.999e-01;-2.154e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.382170000;1.044e+00;-6.665e-01;-3.589e-01;-6.381e-01;-3.437e-01;9.368e-01;1.008e+00;-6.373e-01;-3.061e-01;1.044e+00;-3.999e-01;-2.154e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.383170000;1.044e+00;-6.665e-01;-3.589e-01;-6.381e-01;-3.436e-01;9.368e-01;1.008e+00;-6.373e-01;-3.060e-01;1.044e+00;-3.999e-01;-2.153e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.384170000;1.044e+00;-6.665e-01;-3.589e-01;-6.381e-01;-3.436e-01;9.368e-01;1.008e+00;-6.373e-01;-3.060e-01;1.044e+00;-3.999e-01;-2.153e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.385170000;1.044e+00;-6.665e-01;-3.588e-01;-6.381e-01;-3.436e-01;9.368e-01;1.008e+00;-6.373e-01;-3.059e-01;1.044e+00;-3.999e-01;-2.153e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.386170000;1.044e+00;-6.665e-01;-3.588e-01;-6.381e-01;-3.435e-01;9.368e-01;1.008e+00;-6.373e-01;-3.059e-01;1.044e+00;-3.999e-01;-2.153e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.387170000;1.044e+00;-6.665e-01;-3.587e-01;-6.381e-01;-3.435e-01;9.368e-01;1.008e+00;-6.373e-01;-3.059e-01;1.044e+00;-3.999e-01;-2.152e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.388170000;1.044e+00;-6.665e-01;-3.587e-01;-6.381e-01;-3.434e-01;9.368e-01;1.008e+00;-6.373e-01;-3.058e-01;1.044e+00;-3.999e-01;-2.152e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.389170000;1.044e+00;-6.665e-01;-3.587e-01;-6.381e-01;-3.434e-01;9.368e-01;1.008e+00;-6.373e-01;-3.058e-01;1.044e+00;-3.999e-01;-2.152e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.390170000;1.044e+00;-6.665e-01;-3.586e-01;-6.381e-01;-3.434e-01;9.369e-01;1.008e+00;-6.373e-01;-3.057e-01;1.044e+00;-3.999e-01;-2.152e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.391170000;1.044e+00;-6.665e-01;-3.586e-01;-6.381e-01;-3.433e-01;9.369e-01;1.008e+00;-6.373e-01;-3.057e-01;1.044e+00;-3.999e-01;-2.151e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.392170000;1.044e+00;-6.665e-01;-3.585e-01;-6.381e-01;-3.433e-01;9.369e-01;1.008e+00;-6.373e-01;-3.057e-01;1.044e+00;-3.999e-01;-2.151e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.393170000;1.044e+00;-6.665e-01;-3.585e-01;-6.381e-01;-3.432e-01;9.369e-01;1.008e+00;-6.373e-01;-3.056e-01;1.044e+00;-3.999e-01;-2.151e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.394170000;1.044e+00;-6.665e-01;-3.585e-01;-6.381e-01;-3.432e-01;9.369e-01;1.008e+00;-6.373e-01;-3.056e-01;1.044e+00;-3.999e-01;-2.151e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.395170000;1.044e+00;-6.665e-01;-3.584e-01;-6.381e-01;-3.432e-01;9.369e-01;1.008e+00;-6.373e-01;-3.055e-01;1.044e+00;-3.999e-01;-2.150e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.396170000;1.044e+00;-6.665e-01;-3.584e-01;-6.381e-01;-3.431e-01;9.369e-01;1.008e+00;-6.373e-01;-3.055e-01;1.044e+00;-3.999e-01;-2.150e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.397170000;1.044e+00;-6.665e-01;-3.583e-01;-6.381e-01;-3.431e-01;9.369e-01;1.008e+00;-6.373e-01;-3.055e-01;1.044e+00;-3.999e-01;-2.150e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.398170000;1.044e+00;-6.665e-01;-3.583e-01;-6.381e-01;-3.430e-01;9.370e-01;1.008e+00;-6.373e-01;-3.054e-01;1.044e+00;-3.999e-01;-2.150e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.399170000;1.044e+00;-6.665e-01;-3.583e-01;-6.381e-01;-3.430e-01;9.370e-01;1.008e+00;-6.372e-01;-3.054e-01;1.044e+00;-3.999e-01;-2.150e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.400170000;1.044e+00;-6.665e-01;-3.582e-01;-6.381e-01;-3.430e-01;9.370e-01;1.008e+00;-6.372e-01;-3.053e-01;1.044e+00;-3.999e-01;-2.149e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.401170000;1.044e+00;-6.665e-01;-3.582e-01;-6.381e-01;-3.429e-01;9.370e-01;1.008e+00;-6.372e-01;-3.053e-01;1.044e+00;-3.999e-01;-2.149e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.402170000;1.044e+00;-6.665e-01;-3.581e-01;-6.381e-01;-3.429e-01;9.370e-01;1.008e+00;-6.372e-01;-3.053e-01;1.044e+00;-3.999e-01;-2.149e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.403170000;1.044e+00;-6.665e-01;-3.581e-01;-6.381e-01;-3.429e-01;9.370e-01;1.008e+00;-6.372e-01;-3.052e-01;1.044e+00;-3.999e-01;-2.149e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.404170000;1.044e+00;-6.665e-01;-3.580e-01;-6.381e-01;-3.428e-01;9.370e-01;1.008e+00;-6.372e-01;-3.052e-01;1.044e+00;-3.999e-01;-2.148e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.405170000;1.044e+00;-6.665e-01;-3.580e-01;-6.381e-01;-3.428e-01;9.370e-01;1.008e+00;-6.372e-01;-3.052e-01;1.044e+00;-3.999e-01;-2.148e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.406170000;1.044e+00;-6.665e-01;-3.580e-01;-6.381e-01;-3.427e-01;9.371e-01;1.008e+00;-6.372e-01;-3.051e-01;1.044e+00;-3.999e-01;-2.148e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.407170000;1.044e+00;-6.665e-01;-3.579e-01;-6.381e-01;-3.427e-01;9.371e-01;1.008e+00;-6.372e-01;-3.051e-01;1.044e+00;-3.999e-01;-2.148e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.408170000;1.044e+00;-6.665e-01;-3.579e-01;-6.381e-01;-3.427e-01;9.371e-01;1.008e+00;-6.372e-01;-3.050e-01;1.044e+00;-3.999e-01;-2.147e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.409170000;1.044e+00;-6.665e-01;-3.578e-01;-6.381e-01;-3.426e-01;9.371e-01;1.008e+00;-6.372e-01;-3.050e-01;1.044e+00;-3.999e-01;-2.147e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.410170000;1.044e+00;-6.665e-01;-3.578e-01;-6.381e-01;-3.426e-01;9.371e-01;1.008e+00;-6.372e-01;-3.050e-01;1.044e+00;-3.999e-01;-2.147e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.411170000;1.044e+00;-6.665e-01;-3.578e-01;-6.381e-01;-3.425e-01;9.371e-01;1.008e+00;-6.372e-01;-3.049e-01;1.044e+00;-3.999e-01;-2.147e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.412170000;1.044e+00;-6.665e-01;-3.577e-01;-6.381e-01;-3.425e-01;9.371e-01;1.008e+00;-6.372e-01;-3.049e-01;1.044e+00;-3.999e-01;-2.146e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.413170000;1.044e+00;-6.665e-01;-3.577e-01;-6.381e-01;-3.425e-01;9.371e-01;1.008e+00;-6.372e-01;-3.048e-01;1.044e+00;-3.999e-01;-2.146e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.414170000;1.044e+00;-6.665e-01;-3.576e-01;-6.381e-01;-3.424e-01;9.372e-01;1.008e+00;-6.372e-01;-3.048e-01;1.044e+00;-3.999e-01;-2.146e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.415170000;1.044e+00;-6.665e-01;-3.576e-01;-6.381e-01;-3.424e-01;9.372e-01;1.008e+00;-6.372e-01;-3.048e-01;1.044e+00;-3.999e-01;-2.146e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.416170000;1.044e+00;-6.665e-01;-3.576e-01;-6.381e-01;-3.423e-01;9.372e-01;1.008e+00;-6.372e-01;-3.047e-01;1.044e+00;-3.999e-01;-2.145e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.417170000;1.044e+00;-6.665e-01;-3.575e-01;-6.381e-01;-3.423e-01;9.372e-01;1.008e+00;-6.372e-01;-3.047e-01;1.044e+00;-3.999e-01;-2.145e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.418170000;1.044e+00;-6.665e-01;-3.575e-01;-6.381e-01;-3.423e-01;9.372e-01;1.008e+00;-6.372e-01;-3.046e-01;1.044e+00;-3.999e-01;-2.145e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.419170000;1.044e+00;-6.665e-01;-3.574e-01;-6.381e-01;-3.422e-01;9.372e-01;1.008e+00;-6.372e-01;-3.046e-01;1.044e+00;-3.999e-01;-2.145e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.420170000;1.044e+00;-6.665e-01;-3.574e-01;-6.381e-01;-3.422e-01;9.372e-01;1.008e+00;-6.372e-01;-3.046e-01;1.044e+00;-3.999e-01;-2.144e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.421170000;1.044e+00;-6.665e-01;-3.574e-01;-6.381e-01;-3.422e-01;9.372e-01;1.008e+00;-6.372e-01;-3.045e-01;1.044e+00;-3.999e-01;-2.144e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.422170000;1.044e+00;-6.665e-01;-3.573e-01;-6.381e-01;-3.421e-01;9.372e-01;1.008e+00;-6.372e-01;-3.045e-01;1.044e+00;-3.999e-01;-2.144e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.423170000;1.044e+00;-6.665e-01;-3.573e-01;-6.381e-01;-3.421e-01;9.373e-01;1.008e+00;-6.372e-01;-3.044e-01;1.044e+00;-3.999e-01;-2.144e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.424170000;1.044e+00;-6.665e-01;-3.572e-01;-6.381e-01;-3.420e-01;9.373e-01;1.008e+00;-6.372e-01;-3.044e-01;1.044e+00;-3.999e-01;-2.143e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.425170000;1.044e+00;-6.665e-01;-3.572e-01;-6.381e-01;-3.420e-01;9.373e-01;1.008e+00;-6.372e-01;-3.044e-01;1.044e+00;-3.999e-01;-2.143e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.426170000;1.044e+00;-6.665e-01;-3.572e-01;-6.381e-01;-3.420e-01;9.373e-01;1.008e+00;-6.372e-01;-3.043e-01;1.044e+00;-3.999e-01;-2.143e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.427170000;1.044e+00;-6.665e-01;-3.571e-01;-6.381e-01;-3.419e-01;9.373e-01;1.008e+00;-6.372e-01;-3.043e-01;1.044e+00;-3.999e-01;-2.143e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.428170000;1.044e+00;-6.665e-01;-3.571e-01;-6.381e-01;-3.419e-01;9.373e-01;1.008e+00;-6.372e-01;-3.043e-01;1.044e+00;-3.999e-01;-2.142e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.429170000;1.044e+00;-6.665e-01;-3.570e-01;-6.381e-01;-3.418e-01;9.373e-01;1.008e+00;-6.372e-01;-3.042e-01;1.044e+00;-3.999e-01;-2.142e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.430170000;1.044e+00;-6.665e-01;-3.570e-01;-6.381e-01;-3.418e-01;9.373e-01;1.008e+00;-6.372e-01;-3.042e-01;1.044e+00;-3.999e-01;-2.142e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.431170000;1.044e+00;-6.665e-01;-3.570e-01;-6.381e-01;-3.418e-01;9.374e-01;1.008e+00;-6.372e-01;-3.041e-01;1.044e+00;-3.999e-01;-2.142e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.432170000;1.044e+00;-6.665e-01;-3.569e-01;-6.381e-01;-3.417e-01;9.374e-01;1.008e+00;-6.372e-01;-3.041e-01;1.044e+00;-3.999e-01;-2.141e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.433170000;1.044e+00;-6.665e-01;-3.569e-01;-6.381e-01;-3.417e-01;9.374e-01;1.008e+00;-6.372e-01;-3.041e-01;1.044e+00;-3.999e-01;-2.141e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.434170000;1.044e+00;-6.665e-01;-3.568e-01;-6.381e-01;-3.416e-01;9.374e-01;1.008e+00;-6.372e-01;-3.040e-01;1.044e+00;-3.999e-01;-2.141e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.435170000;1.044e+00;-6.665e-01;-3.568e-01;-6.381e-01;-3.416e-01;9.374e-01;1.008e+00;-6.372e-01;-3.040e-01;1.044e+00;-3.999e-01;-2.141e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.436170000;1.044e+00;-6.665e-01;-3.567e-01;-6.381e-01;-3.416e-01;9.374e-01;1.008e+00;-6.372e-01;-3.039e-01;1.044e+00;-3.999e-01;-2.140e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.437170000;1.044e+00;-6.665e-01;-3.567e-01;-6.381e-01;-3.415e-01;9.374e-01;1.008e+00;-6.372e-01;-3.039e-01;1.044e+00;-3.999e-01;-2.140e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.438170000;1.044e+00;-6.665e-01;-3.567e-01;-6.381e-01;-3.415e-01;9.374e-01;1.008e+00;-6.372e-01;-3.039e-01;1.044e+00;-3.999e-01;-2.140e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.439170000;1.044e+00;-6.665e-01;-3.566e-01;-6.381e-01;-3.415e-01;9.375e-01;1.008e+00;-6.372e-01;-3.038e-01;1.044e+00;-3.999e-01;-2.140e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.440170000;1.044e+00;-6.665e-01;-3.566e-01;-6.381e-01;-3.414e-01;9.375e-01;1.008e+00;-6.372e-01;-3.038e-01;1.044e+00;-3.999e-01;-2.140e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.441170000;1.044e+00;-6.665e-01;-3.565e-01;-6.381e-01;-3.414e-01;9.375e-01;1.008e+00;-6.372e-01;-3.037e-01;1.044e+00;-3.999e-01;-2.139e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.442170000;1.044e+00;-6.665e-01;-3.565e-01;-6.381e-01;-3.413e-01;9.375e-01;1.008e+00;-6.372e-01;-3.037e-01;1.044e+00;-3.999e-01;-2.139e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.443170000;1.044e+00;-6.665e-01;-3.565e-01;-6.381e-01;-3.413e-01;9.375e-01;1.008e+00;-6.372e-01;-3.037e-01;1.044e+00;-3.999e-01;-2.139e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.444170000;1.044e+00;-6.665e-01;-3.564e-01;-6.381e-01;-3.413e-01;9.375e-01;1.008e+00;-6.372e-01;-3.036e-01;1.044e+00;-3.999e-01;-2.139e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.445170000;1.044e+00;-6.665e-01;-3.564e-01;-6.381e-01;-3.412e-01;9.375e-01;1.008e+00;-6.372e-01;-3.036e-01;1.044e+00;-3.999e-01;-2.138e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.446170000;1.044e+00;-6.665e-01;-3.563e-01;-6.381e-01;-3.412e-01;9.375e-01;1.008e+00;-6.372e-01;-3.035e-01;1.044e+00;-3.999e-01;-2.138e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.447170000;1.044e+00;-6.665e-01;-3.563e-01;-6.381e-01;-3.411e-01;9.376e-01;1.008e+00;-6.372e-01;-3.035e-01;1.044e+00;-3.999e-01;-2.138e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.448170000;1.044e+00;-6.665e-01;-3.563e-01;-6.381e-01;-3.411e-01;9.376e-01;1.008e+00;-6.372e-01;-3.035e-01;1.044e+00;-3.999e-01;-2.138e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.449170000;1.044e+00;-6.665e-01;-3.562e-01;-6.381e-01;-3.411e-01;9.376e-01;1.008e+00;-6.372e-01;-3.034e-01;1.044e+00;-3.999e-01;-2.137e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.450170000;1.044e+00;-6.665e-01;-3.562e-01;-6.381e-01;-3.410e-01;9.376e-01;1.008e+00;-6.372e-01;-3.034e-01;1.044e+00;-3.999e-01;-2.137e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.451170000;1.044e+00;-6.665e-01;-3.561e-01;-6.381e-01;-3.410e-01;9.376e-01;1.008e+00;-6.372e-01;-3.034e-01;1.044e+00;-3.999e-01;-2.137e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.452170000;1.044e+00;-6.665e-01;-3.561e-01;-6.381e-01;-3.409e-01;9.376e-01;1.008e+00;-6.372e-01;-3.033e-01;1.044e+00;-3.999e-01;-2.137e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.453170000;1.044e+00;-6.665e-01;-3.561e-01;-6.381e-01;-3.409e-01;9.376e-01;1.008e+00;-6.371e-01;-3.033e-01;1.044e+00;-3.999e-01;-2.136e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.454170000;1.044e+00;-6.665e-01;-3.560e-01;-6.381e-01;-3.409e-01;9.376e-01;1.008e+00;-6.371e-01;-3.032e-01;1.044e+00;-3.999e-01;-2.136e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.455170000;1.044e+00;-6.665e-01;-3.560e-01;-6.381e-01;-3.408e-01;9.377e-01;1.008e+00;-6.371e-01;-3.032e-01;1.044e+00;-3.999e-01;-2.136e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.456170000;1.044e+00;-6.665e-01;-3.559e-01;-6.381e-01;-3.408e-01;9.377e-01;1.008e+00;-6.371e-01;-3.032e-01;1.044e+00;-3.999e-01;-2.136e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.457170000;1.044e+00;-6.665e-01;-3.559e-01;-6.381e-01;-3.408e-01;9.377e-01;1.008e+00;-6.371e-01;-3.031e-01;1.044e+00;-3.999e-01;-2.135e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.458170000;1.044e+00;-6.665e-01;-3.559e-01;-6.381e-01;-3.407e-01;9.377e-01;1.008e+00;-6.371e-01;-3.031e-01;1.044e+00;-3.999e-01;-2.135e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.459170000;1.044e+00;-6.665e-01;-3.558e-01;-6.381e-01;-3.407e-01;9.377e-01;1.008e+00;-6.371e-01;-3.030e-01;1.044e+00;-3.999e-01;-2.135e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.460170000;1.044e+00;-6.665e-01;-3.558e-01;-6.381e-01;-3.406e-01;9.377e-01;1.008e+00;-6.371e-01;-3.030e-01;1.044e+00;-3.999e-01;-2.135e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.461170000;1.044e+00;-6.665e-01;-3.557e-01;-6.381e-01;-3.406e-01;9.377e-01;1.008e+00;-6.371e-01;-3.030e-01;1.044e+00;-3.999e-01;-2.134e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.462170000;1.044e+00;-6.665e-01;-3.557e-01;-6.381e-01;-3.406e-01;9.377e-01;1.008e+00;-6.371e-01;-3.029e-01;1.044e+00;-3.999e-01;-2.134e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.463170000;1.044e+00;-6.665e-01;-3.557e-01;-6.381e-01;-3.405e-01;9.377e-01;1.008e+00;-6.371e-01;-3.029e-01;1.044e+00;-3.999e-01;-2.134e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.464170000;1.044e+00;-6.665e-01;-3.556e-01;-6.381e-01;-3.405e-01;9.378e-01;1.008e+00;-6.371e-01;-3.028e-01;1.044e+00;-3.999e-01;-2.134e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.465170000;1.044e+00;-6.665e-01;-3.556e-01;-6.381e-01;-3.404e-01;9.378e-01;1.008e+00;-6.371e-01;-3.028e-01;1.044e+00;-3.999e-01;-2.133e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.466170000;1.044e+00;-6.665e-01;-3.555e-01;-6.381e-01;-3.404e-01;9.378e-01;1.008e+00;-6.371e-01;-3.028e-01;1.044e+00;-3.999e-01;-2.133e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.467170000;1.044e+00;-6.665e-01;-3.555e-01;-6.381e-01;-3.404e-01;9.378e-01;1.008e+00;-6.371e-01;-3.027e-01;1.044e+00;-3.999e-01;-2.133e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.468170000;1.044e+00;-6.665e-01;-3.554e-01;-6.381e-01;-3.403e-01;9.378e-01;1.008e+00;-6.371e-01;-3.027e-01;1.044e+00;-3.999e-01;-2.133e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.469170000;1.044e+00;-6.665e-01;-3.554e-01;-6.381e-01;-3.403e-01;9.378e-01;1.008e+00;-6.371e-01;-3.026e-01;1.044e+00;-3.999e-01;-2.132e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.470170000;1.044e+00;-6.665e-01;-3.554e-01;-6.381e-01;-3.402e-01;9.378e-01;1.008e+00;-6.371e-01;-3.026e-01;1.044e+00;-3.999e-01;-2.132e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.471170000;1.044e+00;-6.665e-01;-3.553e-01;-6.381e-01;-3.402e-01;9.378e-01;1.008e+00;-6.371e-01;-3.026e-01;1.044e+00;-3.999e-01;-2.132e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.472170000;1.044e+00;-6.665e-01;-3.553e-01;-6.381e-01;-3.402e-01;9.379e-01;1.008e+00;-6.371e-01;-3.025e-01;1.044e+00;-3.999e-01;-2.132e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.473170000;1.044e+00;-6.665e-01;-3.552e-01;-6.381e-01;-3.401e-01;9.379e-01;1.008e+00;-6.371e-01;-3.025e-01;1.044e+00;-3.999e-01;-2.131e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.474170000;1.044e+00;-6.665e-01;-3.552e-01;-6.381e-01;-3.401e-01;9.379e-01;1.008e+00;-6.371e-01;-3.025e-01;1.044e+00;-3.999e-01;-2.131e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.475170000;1.044e+00;-6.665e-01;-3.552e-01;-6.381e-01;-3.400e-01;9.379e-01;1.008e+00;-6.371e-01;-3.024e-01;1.044e+00;-3.999e-01;-2.131e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.476170000;1.044e+00;-6.665e-01;-3.551e-01;-6.381e-01;-3.400e-01;9.379e-01;1.008e+00;-6.371e-01;-3.024e-01;1.044e+00;-3.999e-01;-2.131e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.477170000;1.044e+00;-6.665e-01;-3.551e-01;-6.381e-01;-3.400e-01;9.379e-01;1.008e+00;-6.371e-01;-3.023e-01;1.044e+00;-3.999e-01;-2.130e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.478170000;1.044e+00;-6.665e-01;-3.550e-01;-6.381e-01;-3.399e-01;9.379e-01;1.008e+00;-6.371e-01;-3.023e-01;1.044e+00;-3.999e-01;-2.130e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.479170000;1.044e+00;-6.665e-01;-3.550e-01;-6.381e-01;-3.399e-01;9.379e-01;1.008e+00;-6.371e-01;-3.023e-01;1.044e+00;-3.999e-01;-2.130e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.480170000;1.044e+00;-6.665e-01;-3.550e-01;-6.381e-01;-3.399e-01;9.380e-01;1.008e+00;-6.371e-01;-3.022e-01;1.044e+00;-3.999e-01;-2.130e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.481170000;1.044e+00;-6.665e-01;-3.549e-01;-6.381e-01;-3.398e-01;9.380e-01;1.008e+00;-6.371e-01;-3.022e-01;1.044e+00;-3.999e-01;-2.130e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.482170000;1.044e+00;-6.665e-01;-3.549e-01;-6.381e-01;-3.398e-01;9.380e-01;1.008e+00;-6.371e-01;-3.021e-01;1.044e+00;-3.999e-01;-2.129e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.483170000;1.044e+00;-6.665e-01;-3.548e-01;-6.381e-01;-3.397e-01;9.380e-01;1.008e+00;-6.371e-01;-3.021e-01;1.044e+00;-3.999e-01;-2.129e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.484170000;1.044e+00;-6.665e-01;-3.548e-01;-6.381e-01;-3.397e-01;9.380e-01;1.008e+00;-6.371e-01;-3.021e-01;1.044e+00;-3.999e-01;-2.129e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.485170000;1.044e+00;-6.665e-01;-3.548e-01;-6.381e-01;-3.397e-01;9.380e-01;1.008e+00;-6.371e-01;-3.020e-01;1.044e+00;-3.999e-01;-2.129e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.486170000;1.044e+00;-6.665e-01;-3.547e-01;-6.381e-01;-3.396e-01;9.380e-01;1.008e+00;-6.371e-01;-3.020e-01;1.044e+00;-3.999e-01;-2.128e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.487170000;1.044e+00;-6.665e-01;-3.547e-01;-6.381e-01;-3.396e-01;9.380e-01;1.008e+00;-6.371e-01;-3.019e-01;1.044e+00;-3.999e-01;-2.128e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.488170000;1.044e+00;-6.665e-01;-3.546e-01;-6.381e-01;-3.395e-01;9.381e-01;1.008e+00;-6.371e-01;-3.019e-01;1.044e+00;-3.999e-01;-2.128e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.489170000;1.044e+00;-6.665e-01;-3.546e-01;-6.381e-01;-3.395e-01;9.381e-01;1.008e+00;-6.371e-01;-3.019e-01;1.044e+00;-3.999e-01;-2.128e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.490170000;1.044e+00;-6.665e-01;-3.546e-01;-6.381e-01;-3.395e-01;9.381e-01;1.008e+00;-6.371e-01;-3.018e-01;1.044e+00;-3.999e-01;-2.127e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.491170000;1.044e+00;-6.665e-01;-3.545e-01;-6.381e-01;-3.394e-01;9.381e-01;1.008e+00;-6.371e-01;-3.018e-01;1.044e+00;-3.999e-01;-2.127e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.492170000;1.044e+00;-6.665e-01;-3.545e-01;-6.381e-01;-3.394e-01;9.381e-01;1.008e+00;-6.371e-01;-3.017e-01;1.044e+00;-3.999e-01;-2.127e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.493170000;1.044e+00;-6.665e-01;-3.544e-01;-6.381e-01;-3.393e-01;9.381e-01;1.008e+00;-6.371e-01;-3.017e-01;1.044e+00;-3.999e-01;-2.127e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.494170000;1.044e+00;-6.665e-01;-3.544e-01;-6.381e-01;-3.393e-01;9.381e-01;1.008e+00;-6.371e-01;-3.017e-01;1.044e+00;-3.999e-01;-2.126e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.495170000;1.044e+00;-6.665e-01;-3.543e-01;-6.381e-01;-3.393e-01;9.381e-01;1.008e+00;-6.371e-01;-3.016e-01;1.044e+00;-3.999e-01;-2.126e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.496170000;1.044e+00;-6.665e-01;-3.543e-01;-6.381e-01;-3.392e-01;9.382e-01;1.008e+00;-6.371e-01;-3.016e-01;1.044e+00;-3.999e-01;-2.126e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.497170000;1.044e+00;-6.665e-01;-3.543e-01;-6.381e-01;-3.392e-01;9.382e-01;1.008e+00;-6.371e-01;-3.015e-01;1.044e+00;-3.999e-01;-2.126e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.498170000;1.044e+00;-6.665e-01;-3.542e-01;-6.381e-01;-3.392e-01;9.382e-01;1.008e+00;-6.371e-01;-3.015e-01;1.044e+00;-3.999e-01;-2.125e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.499170000;1.044e+00;-6.665e-01;-3.542e-01;-6.381e-01;-3.391e-01;9.382e-01;1.008e+00;-6.371e-01;-3.015e-01;1.044e+00;-3.999e-01;-2.125e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.500170000;1.044e+00;-6.665e-01;-3.541e-01;-6.381e-01;-3.391e-01;9.382e-01;1.008e+00;-6.371e-01;-3.014e-01;1.044e+00;-3.999e-01;-2.125e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.501170000;1.044e+00;-6.665e-01;-3.541e-01;-6.381e-01;-3.390e-01;9.382e-01;1.008e+00;-6.371e-01;-3.014e-01;1.044e+00;-3.999e-01;-2.125e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.502170000;1.044e+00;-6.665e-01;-3.541e-01;-6.381e-01;-3.390e-01;9.382e-01;1.008e+00;-6.371e-01;-3.014e-01;1.044e+00;-3.999e-01;-2.124e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.503170000;1.044e+00;-6.665e-01;-3.540e-01;-6.381e-01;-3.390e-01;9.382e-01;1.008e+00;-6.371e-01;-3.013e-01;1.044e+00;-3.999e-01;-2.124e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.504170000;1.044e+00;-6.665e-01;-3.540e-01;-6.381e-01;-3.389e-01;9.383e-01;1.008e+00;-6.371e-01;-3.013e-01;1.044e+00;-3.999e-01;-2.124e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.505170000;1.044e+00;-6.665e-01;-3.539e-01;-6.381e-01;-3.389e-01;9.383e-01;1.008e+00;-6.371e-01;-3.012e-01;1.044e+00;-3.999e-01;-2.124e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.506170000;1.044e+00;-6.665e-01;-3.539e-01;-6.381e-01;-3.388e-01;9.383e-01;1.008e+00;-6.371e-01;-3.012e-01;1.044e+00;-3.999e-01;-2.123e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.507170000;1.044e+00;-6.665e-01;-3.539e-01;-6.381e-01;-3.388e-01;9.383e-01;1.008e+00;-6.371e-01;-3.012e-01;1.044e+00;-3.999e-01;-2.123e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.508170000;1.044e+00;-6.665e-01;-3.538e-01;-6.381e-01;-3.388e-01;9.383e-01;1.008e+00;-6.370e-01;-3.011e-01;1.044e+00;-3.999e-01;-2.123e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.509170000;1.044e+00;-6.665e-01;-3.538e-01;-6.381e-01;-3.387e-01;9.383e-01;1.008e+00;-6.370e-01;-3.011e-01;1.044e+00;-3.999e-01;-2.123e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.510170000;1.044e+00;-6.665e-01;-3.537e-01;-6.381e-01;-3.387e-01;9.383e-01;1.008e+00;-6.370e-01;-3.010e-01;1.044e+00;-3.999e-01;-2.122e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.511170000;1.044e+00;-6.665e-01;-3.537e-01;-6.381e-01;-3.386e-01;9.383e-01;1.008e+00;-6.370e-01;-3.010e-01;1.044e+00;-3.999e-01;-2.122e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.512170000;1.044e+00;-6.665e-01;-3.537e-01;-6.381e-01;-3.386e-01;9.383e-01;1.008e+00;-6.370e-01;-3.010e-01;1.044e+00;-3.999e-01;-2.122e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.513170000;1.044e+00;-6.665e-01;-3.536e-01;-6.381e-01;-3.386e-01;9.384e-01;1.008e+00;-6.370e-01;-3.009e-01;1.044e+00;-3.999e-01;-2.122e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.514170000;1.044e+00;-6.665e-01;-3.536e-01;-6.381e-01;-3.385e-01;9.384e-01;1.008e+00;-6.370e-01;-3.009e-01;1.044e+00;-3.999e-01;-2.121e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.515170000;1.044e+00;-6.665e-01;-3.535e-01;-6.381e-01;-3.385e-01;9.384e-01;1.008e+00;-6.370e-01;-3.008e-01;1.044e+00;-3.999e-01;-2.121e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.516170000;1.044e+00;-6.665e-01;-3.535e-01;-6.381e-01;-3.384e-01;9.384e-01;1.008e+00;-6.370e-01;-3.008e-01;1.044e+00;-3.999e-01;-2.121e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.517170000;1.044e+00;-6.665e-01;-3.534e-01;-6.381e-01;-3.384e-01;9.384e-01;1.008e+00;-6.370e-01;-3.008e-01;1.044e+00;-3.999e-01;-2.121e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.518170000;1.044e+00;-6.665e-01;-3.534e-01;-6.381e-01;-3.384e-01;9.384e-01;1.008e+00;-6.370e-01;-3.007e-01;1.044e+00;-3.999e-01;-2.120e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.519170000;1.044e+00;-6.665e-01;-3.534e-01;-6.381e-01;-3.383e-01;9.384e-01;1.008e+00;-6.370e-01;-3.007e-01;1.044e+00;-3.999e-01;-2.120e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.520170000;1.044e+00;-6.665e-01;-3.533e-01;-6.381e-01;-3.383e-01;9.384e-01;1.008e+00;-6.370e-01;-3.006e-01;1.044e+00;-3.999e-01;-2.120e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.521170000;1.044e+00;-6.665e-01;-3.533e-01;-6.381e-01;-3.383e-01;9.385e-01;1.008e+00;-6.370e-01;-3.006e-01;1.044e+00;-3.999e-01;-2.120e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.522170000;1.044e+00;-6.665e-01;-3.532e-01;-6.381e-01;-3.382e-01;9.385e-01;1.008e+00;-6.370e-01;-3.006e-01;1.044e+00;-3.999e-01;-2.119e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.523170000;1.044e+00;-6.665e-01;-3.532e-01;-6.381e-01;-3.382e-01;9.385e-01;1.008e+00;-6.370e-01;-3.005e-01;1.044e+00;-3.999e-01;-2.119e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.524170000;1.044e+00;-6.665e-01;-3.532e-01;-6.381e-01;-3.381e-01;9.385e-01;1.008e+00;-6.370e-01;-3.005e-01;1.044e+00;-3.999e-01;-2.119e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.525170000;1.044e+00;-6.665e-01;-3.531e-01;-6.381e-01;-3.381e-01;9.385e-01;1.008e+00;-6.370e-01;-3.004e-01;1.044e+00;-3.999e-01;-2.119e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.526170000;1.044e+00;-6.665e-01;-3.531e-01;-6.381e-01;-3.381e-01;9.385e-01;1.008e+00;-6.370e-01;-3.004e-01;1.044e+00;-3.999e-01;-2.118e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.527170000;1.044e+00;-6.665e-01;-3.530e-01;-6.381e-01;-3.380e-01;9.385e-01;1.008e+00;-6.370e-01;-3.004e-01;1.044e+00;-3.999e-01;-2.118e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.528170000;1.044e+00;-6.665e-01;-3.530e-01;-6.381e-01;-3.380e-01;9.385e-01;1.008e+00;-6.370e-01;-3.003e-01;1.044e+00;-3.999e-01;-2.118e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.529170000;1.044e+00;-6.665e-01;-3.530e-01;-6.381e-01;-3.379e-01;9.386e-01;1.008e+00;-6.370e-01;-3.003e-01;1.044e+00;-3.999e-01;-2.118e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.530170000;1.044e+00;-6.665e-01;-3.529e-01;-6.381e-01;-3.379e-01;9.386e-01;1.008e+00;-6.370e-01;-3.003e-01;1.044e+00;-3.999e-01;-2.118e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.531170000;1.044e+00;-6.665e-01;-3.529e-01;-6.381e-01;-3.379e-01;9.386e-01;1.008e+00;-6.370e-01;-3.002e-01;1.044e+00;-3.999e-01;-2.117e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.532170000;1.044e+00;-6.665e-01;-3.528e-01;-6.381e-01;-3.378e-01;9.386e-01;1.008e+00;-6.370e-01;-3.002e-01;1.044e+00;-3.999e-01;-2.117e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.533170000;1.044e+00;-6.665e-01;-3.528e-01;-6.381e-01;-3.378e-01;9.386e-01;1.008e+00;-6.370e-01;-3.001e-01;1.044e+00;-3.999e-01;-2.117e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.534170000;1.044e+00;-6.665e-01;-3.528e-01;-6.381e-01;-3.377e-01;9.386e-01;1.008e+00;-6.370e-01;-3.001e-01;1.044e+00;-3.999e-01;-2.117e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.535170000;1.044e+00;-6.665e-01;-3.527e-01;-6.381e-01;-3.377e-01;9.386e-01;1.008e+00;-6.370e-01;-3.001e-01;1.044e+00;-3.999e-01;-2.116e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.536170000;1.044e+00;-6.665e-01;-3.527e-01;-6.381e-01;-3.377e-01;9.386e-01;1.008e+00;-6.370e-01;-3.000e-01;1.044e+00;-3.999e-01;-2.116e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.537170000;1.044e+00;-6.665e-01;-3.526e-01;-6.381e-01;-3.376e-01;9.387e-01;1.008e+00;-6.370e-01;-3.000e-01;1.044e+00;-3.999e-01;-2.116e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.538170000;1.044e+00;-6.665e-01;-3.526e-01;-6.381e-01;-3.376e-01;9.387e-01;1.008e+00;-6.370e-01;-2.999e-01;1.044e+00;-3.999e-01;-2.116e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.539170000;1.044e+00;-6.665e-01;-3.526e-01;-6.381e-01;-3.375e-01;9.387e-01;1.008e+00;-6.370e-01;-2.999e-01;1.044e+00;-3.999e-01;-2.115e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.540170000;1.044e+00;-6.665e-01;-3.525e-01;-6.381e-01;-3.375e-01;9.387e-01;1.008e+00;-6.370e-01;-2.999e-01;1.044e+00;-3.999e-01;-2.115e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.541170000;1.044e+00;-6.665e-01;-3.525e-01;-6.381e-01;-3.375e-01;9.387e-01;1.008e+00;-6.370e-01;-2.998e-01;1.044e+00;-3.999e-01;-2.115e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.542170000;1.044e+00;-6.665e-01;-3.524e-01;-6.381e-01;-3.374e-01;9.387e-01;1.008e+00;-6.370e-01;-2.998e-01;1.044e+00;-3.999e-01;-2.115e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.543170000;1.044e+00;-6.665e-01;-3.524e-01;-6.381e-01;-3.374e-01;9.387e-01;1.008e+00;-6.370e-01;-2.997e-01;1.044e+00;-3.999e-01;-2.114e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.544170000;1.044e+00;-6.665e-01;-3.523e-01;-6.381e-01;-3.374e-01;9.387e-01;1.008e+00;-6.370e-01;-2.997e-01;1.044e+00;-3.999e-01;-2.114e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.545170000;1.044e+00;-6.665e-01;-3.523e-01;-6.381e-01;-3.373e-01;9.388e-01;1.008e+00;-6.370e-01;-2.997e-01;1.044e+00;-3.999e-01;-2.114e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.546170000;1.044e+00;-6.665e-01;-3.523e-01;-6.381e-01;-3.373e-01;9.388e-01;1.008e+00;-6.370e-01;-2.996e-01;1.044e+00;-3.999e-01;-2.114e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.547170000;1.044e+00;-6.665e-01;-3.522e-01;-6.381e-01;-3.372e-01;9.388e-01;1.008e+00;-6.370e-01;-2.996e-01;1.044e+00;-3.999e-01;-2.113e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.548170000;1.044e+00;-6.665e-01;-3.522e-01;-6.381e-01;-3.372e-01;9.388e-01;1.008e+00;-6.370e-01;-2.995e-01;1.044e+00;-3.999e-01;-2.113e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.549170000;1.044e+00;-6.665e-01;-3.521e-01;-6.381e-01;-3.372e-01;9.388e-01;1.008e+00;-6.370e-01;-2.995e-01;1.044e+00;-3.999e-01;-2.113e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.550170000;1.044e+00;-6.665e-01;-3.521e-01;-6.381e-01;-3.371e-01;9.388e-01;1.008e+00;-6.370e-01;-2.995e-01;1.044e+00;-3.999e-01;-2.113e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.551170000;1.044e+00;-6.665e-01;-3.521e-01;-6.381e-01;-3.371e-01;9.388e-01;1.008e+00;-6.370e-01;-2.994e-01;1.044e+00;-3.999e-01;-2.112e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.552170000;1.044e+00;-6.665e-01;-3.520e-01;-6.381e-01;-3.370e-01;9.388e-01;1.008e+00;-6.370e-01;-2.994e-01;1.044e+00;-3.999e-01;-2.112e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.553170000;1.044e+00;-6.665e-01;-3.520e-01;-6.381e-01;-3.370e-01;9.388e-01;1.008e+00;-6.370e-01;-2.993e-01;1.044e+00;-3.999e-01;-2.112e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.554170000;1.044e+00;-6.665e-01;-3.519e-01;-6.381e-01;-3.370e-01;9.389e-01;1.008e+00;-6.370e-01;-2.993e-01;1.044e+00;-3.999e-01;-2.112e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.555170000;1.044e+00;-6.665e-01;-3.519e-01;-6.381e-01;-3.369e-01;9.389e-01;1.008e+00;-6.370e-01;-2.993e-01;1.044e+00;-3.999e-01;-2.111e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.556170000;1.044e+00;-6.665e-01;-3.519e-01;-6.381e-01;-3.369e-01;9.389e-01;1.008e+00;-6.370e-01;-2.992e-01;1.044e+00;-3.999e-01;-2.111e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.557170000;1.044e+00;-6.665e-01;-3.518e-01;-6.381e-01;-3.368e-01;9.389e-01;1.008e+00;-6.370e-01;-2.992e-01;1.044e+00;-3.999e-01;-2.111e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.558170000;1.044e+00;-6.665e-01;-3.518e-01;-6.381e-01;-3.368e-01;9.389e-01;1.008e+00;-6.370e-01;-2.991e-01;1.044e+00;-3.999e-01;-2.111e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.559170000;1.044e+00;-6.665e-01;-3.517e-01;-6.381e-01;-3.368e-01;9.389e-01;1.008e+00;-6.370e-01;-2.991e-01;1.044e+00;-3.999e-01;-2.110e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.560170000;1.044e+00;-6.665e-01;-3.517e-01;-6.381e-01;-3.367e-01;9.389e-01;1.008e+00;-6.370e-01;-2.991e-01;1.044e+00;-3.999e-01;-2.110e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.561170000;1.044e+00;-6.665e-01;-3.517e-01;-6.381e-01;-3.367e-01;9.389e-01;1.008e+00;-6.370e-01;-2.990e-01;1.044e+00;-3.999e-01;-2.110e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.562170000;1.044e+00;-6.665e-01;-3.516e-01;-6.381e-01;-3.366e-01;9.390e-01;1.008e+00;-6.370e-01;-2.990e-01;1.044e+00;-3.999e-01;-2.110e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.563170000;1.044e+00;-6.665e-01;-3.516e-01;-6.381e-01;-3.366e-01;9.390e-01;1.008e+00;-6.370e-01;-2.990e-01;1.044e+00;-3.999e-01;-2.109e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.564170000;1.044e+00;-6.665e-01;-3.515e-01;-6.381e-01;-3.366e-01;9.390e-01;1.008e+00;-6.370e-01;-2.989e-01;1.044e+00;-3.999e-01;-2.109e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.565170000;1.044e+00;-6.665e-01;-3.515e-01;-6.381e-01;-3.365e-01;9.390e-01;1.008e+00;-6.370e-01;-2.989e-01;1.044e+00;-3.999e-01;-2.109e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.566170000;1.044e+00;-6.665e-01;-3.514e-01;-6.381e-01;-3.365e-01;9.390e-01;1.008e+00;-6.369e-01;-2.988e-01;1.044e+00;-3.999e-01;-2.109e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.567170000;1.044e+00;-6.665e-01;-3.514e-01;-6.381e-01;-3.365e-01;9.390e-01;1.008e+00;-6.369e-01;-2.988e-01;1.044e+00;-3.999e-01;-2.108e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.568170000;1.044e+00;-6.665e-01;-3.514e-01;-6.381e-01;-3.364e-01;9.390e-01;1.008e+00;-6.369e-01;-2.988e-01;1.044e+00;-3.999e-01;-2.108e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.569170000;1.044e+00;-6.665e-01;-3.513e-01;-6.381e-01;-3.364e-01;9.390e-01;1.008e+00;-6.369e-01;-2.987e-01;1.044e+00;-3.999e-01;-2.108e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.570170000;1.044e+00;-6.665e-01;-3.513e-01;-6.381e-01;-3.363e-01;9.391e-01;1.008e+00;-6.369e-01;-2.987e-01;1.044e+00;-3.999e-01;-2.108e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.571170000;1.044e+00;-6.665e-01;-3.512e-01;-6.381e-01;-3.363e-01;9.391e-01;1.008e+00;-6.369e-01;-2.986e-01;1.044e+00;-3.999e-01;-2.107e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.572170000;1.044e+00;-6.665e-01;-3.512e-01;-6.381e-01;-3.363e-01;9.391e-01;1.008e+00;-6.369e-01;-2.986e-01;1.044e+00;-3.999e-01;-2.107e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.573170000;1.044e+00;-6.665e-01;-3.512e-01;-6.381e-01;-3.362e-01;9.391e-01;1.008e+00;-6.369e-01;-2.986e-01;1.044e+00;-3.999e-01;-2.107e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.574170000;1.044e+00;-6.665e-01;-3.511e-01;-6.381e-01;-3.362e-01;9.391e-01;1.008e+00;-6.369e-01;-2.985e-01;1.044e+00;-3.999e-01;-2.107e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.575170000;1.044e+00;-6.665e-01;-3.511e-01;-6.381e-01;-3.361e-01;9.391e-01;1.008e+00;-6.369e-01;-2.985e-01;1.044e+00;-3.999e-01;-2.106e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.576170000;1.044e+00;-6.665e-01;-3.510e-01;-6.381e-01;-3.361e-01;9.391e-01;1.008e+00;-6.369e-01;-2.984e-01;1.044e+00;-3.999e-01;-2.106e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.577170000;1.044e+00;-6.665e-01;-3.510e-01;-6.381e-01;-3.361e-01;9.391e-01;1.008e+00;-6.369e-01;-2.984e-01;1.044e+00;-3.999e-01;-2.106e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.578170000;1.044e+00;-6.665e-01;-3.510e-01;-6.381e-01;-3.360e-01;9.392e-01;1.008e+00;-6.369e-01;-2.984e-01;1.044e+00;-3.999e-01;-2.106e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.579170000;1.044e+00;-6.665e-01;-3.509e-01;-6.381e-01;-3.360e-01;9.392e-01;1.008e+00;-6.369e-01;-2.983e-01;1.044e+00;-3.999e-01;-2.105e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.580170000;1.044e+00;-6.665e-01;-3.509e-01;-6.381e-01;-3.359e-01;9.392e-01;1.008e+00;-6.369e-01;-2.983e-01;1.044e+00;-3.999e-01;-2.105e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.581170000;1.044e+00;-6.665e-01;-3.508e-01;-6.381e-01;-3.359e-01;9.392e-01;1.008e+00;-6.369e-01;-2.982e-01;1.044e+00;-3.999e-01;-2.105e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.582170000;1.044e+00;-6.665e-01;-3.508e-01;-6.381e-01;-3.359e-01;9.392e-01;1.008e+00;-6.369e-01;-2.982e-01;1.044e+00;-3.999e-01;-2.105e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.583170000;1.044e+00;-6.665e-01;-3.508e-01;-6.381e-01;-3.358e-01;9.392e-01;1.008e+00;-6.369e-01;-2.982e-01;1.044e+00;-3.999e-01;-2.105e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.584170000;1.044e+00;-6.665e-01;-3.507e-01;-6.381e-01;-3.358e-01;9.392e-01;1.008e+00;-6.369e-01;-2.981e-01;1.044e+00;-3.999e-01;-2.104e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.585170000;1.044e+00;-6.665e-01;-3.507e-01;-6.381e-01;-3.357e-01;9.392e-01;1.008e+00;-6.369e-01;-2.981e-01;1.044e+00;-3.999e-01;-2.104e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
