time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
51.586170000;1.044e+00;-6.665e-01;-3.506e-01;-6.381e-01;-3.357e-01;9.393e-01;1.008e+00;-6.369e-01;-2.980e-01;1.044e+00;-3.999e-01;-2.104e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.587170000;1.044e+00;-6.665e-01;-3.506e-01;-6.381e-01;-3.357e-01;9.393e-01;1.008e+00;-6.369e-01;-2.980e-01;1.044e+00;-3.999e-01;-2.104e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.588170000;1.044e+00;-6.665e-01;-3.505e-01;-6.381e-01;-3.356e-01;9.393e-01;1.008e+00;-6.369e-01;-2.980e-01;1.044e+00;-3.999e-01;-2.103e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.589170000;1.044e+00;-6.665e-01;-3.505e-01;-6.381e-01;-3.356e-01;9.393e-01;1.008e+00;-6.369e-01;-2.979e-01;1.044e+00;-3.999e-01;-2.103e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.590170000;1.044e+00;-6.665e-01;-3.505e-01;-6.381e-01;-3.356e-01;9.393e-01;1.008e+00;-6.369e-01;-2.979e-01;1.044e+00;-3.999e-01;-2.103e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.591170000;1.044e+00;-6.665e-01;-3.504e-01;-6.381e-01;-3.355e-01;9.393e-01;1.008e+00;-6.369e-01;-2.978e-01;1.044e+00;-3.999e-01;-2.103e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.592170000;1.044e+00;-6.665e-01;-3.504e-01;-6.381e-01;-3.355e-01;9.393e-01;1.008e+00;-6.369e-01;-2.978e-01;1.044e+00;-3.999e-01;-2.102e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.593170000;1.044e+00;-6.665e-01;-3.503e-01;-6.381e-01;-3.354e-01;9.393e-01;1.008e+00;-6.369e-01;-2.978e-01;1.044e+00;-3.999e-01;-2.102e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.594170000;1.044e+00;-6.665e-01;-3.503e-01;-6.381e-01;-3.354e-01;9.394e-01;1.008e+00;-6.369e-01;-2.977e-01;1.044e+00;-3.999e-01;-2.102e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.595170000;1.044e+00;-6.665e-01;-3.503e-01;-6.381e-01;-3.354e-01;9.394e-01;1.008e+00;-6.369e-01;-2.977e-01;1.044e+00;-3.999e-01;-2.102e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.596170000;1.044e+00;-6.665e-01;-3.502e-01;-6.381e-01;-3.353e-01;9.394e-01;1.008e+00;-6.369e-01;-2.977e-01;1.044e+00;-3.999e-01;-2.101e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.597170000;1.044e+00;-6.665e-01;-3.502e-01;-6.381e-01;-3.353e-01;9.394e-01;1.008e+00;-6.369e-01;-2.976e-01;1.044e+00;-3.999e-01;-2.101e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.598170000;1.044e+00;-6.665e-01;-3.501e-01;-6.381e-01;-3.352e-01;9.394e-01;1.008e+00;-6.369e-01;-2.976e-01;1.044e+00;-3.999e-01;-2.101e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.599170000;1.044e+00;-6.665e-01;-3.501e-01;-6.381e-01;-3.352e-01;9.394e-01;1.008e+00;-6.369e-01;-2.975e-01;1.044e+00;-3.999e-01;-2.101e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.600170000;1.044e+00;-6.665e-01;-3.501e-01;-6.381e-01;-3.352e-01;9.394e-01;1.008e+00;-6.369e-01;-2.975e-01;1.044e+00;-3.999e-01;-2.100e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.601170000;1.044e+00;-6.665e-01;-3.500e-01;-6.381e-01;-3.351e-01;9.394e-01;1.008e+00;-6.369e-01;-2.975e-01;1.044e+00;-3.999e-01;-2.100e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.602170000;1.044e+00;-6.665e-01;-3.500e-01;-6.381e-01;-3.351e-01;9.395e-01;1.008e+00;-6.369e-01;-2.974e-01;1.044e+00;-3.999e-01;-2.100e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.603170000;1.044e+00;-6.665e-01;-3.499e-01;-6.381e-01;-3.350e-01;9.395e-01;1.008e+00;-6.369e-01;-2.974e-01;1.044e+00;-3.999e-01;-2.100e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.604170000;1.044e+00;-6.665e-01;-3.499e-01;-6.381e-01;-3.350e-01;9.395e-01;1.008e+00;-6.369e-01;-2.973e-01;1.044e+00;-3.999e-01;-2.099e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.605170000;1.044e+00;-6.665e-01;-3.499e-01;-6.381e-01;-3.350e-01;9.395e-01;1.008e+00;-6.369e-01;-2.973e-01;1.044e+00;-3.999e-01;-2.099e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.606170000;1.044e+00;-6.665e-01;-3.498e-01;-6.381e-01;-3.349e-01;9.395e-01;1.008e+00;-6.369e-01;-2.973e-01;1.044e+00;-3.999e-01;-2.099e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.607170000;1.044e+00;-6.665e-01;-3.498e-01;-6.381e-01;-3.349e-01;9.395e-01;1.008e+00;-6.369e-01;-2.972e-01;1.044e+00;-3.999e-01;-2.099e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.608170000;1.044e+00;-6.665e-01;-3.497e-01;-6.381e-01;-3.348e-01;9.395e-01;1.008e+00;-6.369e-01;-2.972e-01;1.044e+00;-3.999e-01;-2.098e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.609170000;1.044e+00;-6.665e-01;-3.497e-01;-6.381e-01;-3.348e-01;9.395e-01;1.008e+00;-6.369e-01;-2.971e-01;1.044e+00;-3.999e-01;-2.098e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.610170000;1.044e+00;-6.665e-01;-3.496e-01;-6.381e-01;-3.348e-01;9.395e-01;1.008e+00;-6.369e-01;-2.971e-01;1.044e+00;-3.999e-01;-2.098e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.611170000;1.044e+00;-6.665e-01;-3.496e-01;-6.381e-01;-3.347e-01;9.396e-01;1.008e+00;-6.369e-01;-2.971e-01;1.044e+00;-3.999e-01;-2.098e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.612170000;1.044e+00;-6.665e-01;-3.496e-01;-6.381e-01;-3.347e-01;9.396e-01;1.008e+00;-6.369e-01;-2.970e-01;1.044e+00;-3.999e-01;-2.097e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.613170000;1.044e+00;-6.665e-01;-3.495e-01;-6.381e-01;-3.347e-01;9.396e-01;1.008e+00;-6.369e-01;-2.970e-01;1.044e+00;-3.999e-01;-2.097e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.614170000;1.044e+00;-6.665e-01;-3.495e-01;-6.381e-01;-3.346e-01;9.396e-01;1.008e+00;-6.369e-01;-2.969e-01;1.044e+00;-3.999e-01;-2.097e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.615170000;1.044e+00;-6.665e-01;-3.494e-01;-6.381e-01;-3.346e-01;9.396e-01;1.008e+00;-6.369e-01;-2.969e-01;1.044e+00;-3.999e-01;-2.097e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.616170000;1.044e+00;-6.665e-01;-3.494e-01;-6.381e-01;-3.345e-01;9.396e-01;1.008e+00;-6.369e-01;-2.969e-01;1.044e+00;-3.999e-01;-2.096e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.617170000;1.044e+00;-6.665e-01;-3.494e-01;-6.381e-01;-3.345e-01;9.396e-01;1.008e+00;-6.369e-01;-2.968e-01;1.044e+00;-3.999e-01;-2.096e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.618170000;1.044e+00;-6.665e-01;-3.493e-01;-6.381e-01;-3.345e-01;9.396e-01;1.008e+00;-6.369e-01;-2.968e-01;1.044e+00;-3.999e-01;-2.096e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.619170000;1.044e+00;-6.665e-01;-3.493e-01;-6.381e-01;-3.344e-01;9.397e-01;1.008e+00;-6.369e-01;-2.967e-01;1.044e+00;-3.999e-01;-2.096e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.620170000;1.044e+00;-6.665e-01;-3.492e-01;-6.381e-01;-3.344e-01;9.397e-01;1.008e+00;-6.369e-01;-2.967e-01;1.044e+00;-3.999e-01;-2.095e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.621170000;1.044e+00;-6.665e-01;-3.492e-01;-6.381e-01;-3.343e-01;9.397e-01;1.008e+00;-6.369e-01;-2.967e-01;1.044e+00;-3.999e-01;-2.095e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.622170000;1.044e+00;-6.665e-01;-3.492e-01;-6.381e-01;-3.343e-01;9.397e-01;1.008e+00;-6.369e-01;-2.966e-01;1.044e+00;-3.999e-01;-2.095e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.623170000;1.044e+00;-6.665e-01;-3.491e-01;-6.381e-01;-3.343e-01;9.397e-01;1.009e+00;-6.369e-01;-2.966e-01;1.044e+00;-3.999e-01;-2.095e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.624170000;1.044e+00;-6.665e-01;-3.491e-01;-6.381e-01;-3.342e-01;9.397e-01;1.009e+00;-6.368e-01;-2.965e-01;1.044e+00;-3.999e-01;-2.094e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.625170000;1.044e+00;-6.665e-01;-3.490e-01;-6.381e-01;-3.342e-01;9.397e-01;1.009e+00;-6.368e-01;-2.965e-01;1.044e+00;-3.999e-01;-2.094e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.626170000;1.044e+00;-6.665e-01;-3.490e-01;-6.381e-01;-3.341e-01;9.397e-01;1.009e+00;-6.368e-01;-2.965e-01;1.044e+00;-3.999e-01;-2.094e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.627170000;1.044e+00;-6.665e-01;-3.490e-01;-6.381e-01;-3.341e-01;9.398e-01;1.009e+00;-6.368e-01;-2.964e-01;1.044e+00;-3.999e-01;-2.094e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.628170000;1.044e+00;-6.665e-01;-3.489e-01;-6.381e-01;-3.341e-01;9.398e-01;1.009e+00;-6.368e-01;-2.964e-01;1.044e+00;-3.999e-01;-2.093e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.629170000;1.044e+00;-6.665e-01;-3.489e-01;-6.381e-01;-3.340e-01;9.398e-01;1.009e+00;-6.368e-01;-2.964e-01;1.044e+00;-3.999e-01;-2.093e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.630170000;1.044e+00;-6.665e-01;-3.488e-01;-6.381e-01;-3.340e-01;9.398e-01;1.009e+00;-6.368e-01;-2.963e-01;1.044e+00;-3.999e-01;-2.093e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.631170000;1.044e+00;-6.665e-01;-3.488e-01;-6.381e-01;-3.339e-01;9.398e-01;1.009e+00;-6.368e-01;-2.963e-01;1.044e+00;-3.999e-01;-2.093e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.632170000;1.044e+00;-6.665e-01;-3.487e-01;-6.381e-01;-3.339e-01;9.398e-01;1.009e+00;-6.368e-01;-2.962e-01;1.044e+00;-3.999e-01;-2.092e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.633170000;1.044e+00;-6.665e-01;-3.487e-01;-6.381e-01;-3.339e-01;9.398e-01;1.009e+00;-6.368e-01;-2.962e-01;1.044e+00;-3.999e-01;-2.092e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.634170000;1.044e+00;-6.665e-01;-3.487e-01;-6.381e-01;-3.338e-01;9.398e-01;1.009e+00;-6.368e-01;-2.962e-01;1.044e+00;-3.999e-01;-2.092e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.635170000;1.044e+00;-6.665e-01;-3.486e-01;-6.381e-01;-3.338e-01;9.399e-01;1.009e+00;-6.368e-01;-2.961e-01;1.044e+00;-3.999e-01;-2.092e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.636170000;1.044e+00;-6.665e-01;-3.486e-01;-6.381e-01;-3.338e-01;9.399e-01;1.009e+00;-6.368e-01;-2.961e-01;1.044e+00;-3.999e-01;-2.092e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.637170000;1.044e+00;-6.665e-01;-3.485e-01;-6.381e-01;-3.337e-01;9.399e-01;1.009e+00;-6.368e-01;-2.960e-01;1.044e+00;-3.999e-01;-2.091e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.638170000;1.044e+00;-6.665e-01;-3.485e-01;-6.381e-01;-3.337e-01;9.399e-01;1.009e+00;-6.368e-01;-2.960e-01;1.044e+00;-3.999e-01;-2.091e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.639170000;1.044e+00;-6.665e-01;-3.485e-01;-6.381e-01;-3.336e-01;9.399e-01;1.009e+00;-6.368e-01;-2.960e-01;1.044e+00;-3.999e-01;-2.091e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.640170000;1.044e+00;-6.665e-01;-3.484e-01;-6.381e-01;-3.336e-01;9.399e-01;1.009e+00;-6.368e-01;-2.959e-01;1.044e+00;-3.999e-01;-2.091e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.641170000;1.044e+00;-6.665e-01;-3.484e-01;-6.381e-01;-3.336e-01;9.399e-01;1.009e+00;-6.368e-01;-2.959e-01;1.044e+00;-3.999e-01;-2.090e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.642170000;1.044e+00;-6.665e-01;-3.483e-01;-6.381e-01;-3.335e-01;9.399e-01;1.009e+00;-6.368e-01;-2.958e-01;1.044e+00;-3.999e-01;-2.090e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.643170000;1.044e+00;-6.665e-01;-3.483e-01;-6.381e-01;-3.335e-01;9.400e-01;1.009e+00;-6.368e-01;-2.958e-01;1.044e+00;-3.999e-01;-2.090e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.644170000;1.044e+00;-6.665e-01;-3.483e-01;-6.381e-01;-3.334e-01;9.400e-01;1.009e+00;-6.368e-01;-2.958e-01;1.044e+00;-3.999e-01;-2.090e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.645170000;1.044e+00;-6.665e-01;-3.482e-01;-6.381e-01;-3.334e-01;9.400e-01;1.009e+00;-6.368e-01;-2.957e-01;1.044e+00;-3.999e-01;-2.089e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.646170000;1.044e+00;-6.665e-01;-3.482e-01;-6.381e-01;-3.334e-01;9.400e-01;1.009e+00;-6.368e-01;-2.957e-01;1.044e+00;-3.999e-01;-2.089e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.647170000;1.044e+00;-6.665e-01;-3.481e-01;-6.381e-01;-3.333e-01;9.400e-01;1.009e+00;-6.368e-01;-2.956e-01;1.044e+00;-3.999e-01;-2.089e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.648170000;1.044e+00;-6.665e-01;-3.481e-01;-6.381e-01;-3.333e-01;9.400e-01;1.009e+00;-6.368e-01;-2.956e-01;1.044e+00;-3.999e-01;-2.089e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.649170000;1.044e+00;-6.665e-01;-3.481e-01;-6.381e-01;-3.332e-01;9.400e-01;1.009e+00;-6.368e-01;-2.956e-01;1.044e+00;-3.999e-01;-2.088e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.650170000;1.044e+00;-6.665e-01;-3.480e-01;-6.381e-01;-3.332e-01;9.400e-01;1.009e+00;-6.368e-01;-2.955e-01;1.044e+00;-3.999e-01;-2.088e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.651170000;1.044e+00;-6.665e-01;-3.480e-01;-6.381e-01;-3.332e-01;9.401e-01;1.009e+00;-6.368e-01;-2.955e-01;1.044e+00;-3.999e-01;-2.088e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.652170000;1.044e+00;-6.665e-01;-3.479e-01;-6.381e-01;-3.331e-01;9.401e-01;1.009e+00;-6.368e-01;-2.954e-01;1.044e+00;-3.999e-01;-2.088e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.653170000;1.044e+00;-6.665e-01;-3.479e-01;-6.381e-01;-3.331e-01;9.401e-01;1.009e+00;-6.368e-01;-2.954e-01;1.044e+00;-3.999e-01;-2.087e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.654170000;1.044e+00;-6.665e-01;-3.478e-01;-6.381e-01;-3.330e-01;9.401e-01;1.009e+00;-6.368e-01;-2.954e-01;1.044e+00;-3.999e-01;-2.087e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.655170000;1.044e+00;-6.665e-01;-3.478e-01;-6.381e-01;-3.330e-01;9.401e-01;1.009e+00;-6.368e-01;-2.953e-01;1.044e+00;-3.999e-01;-2.087e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.656170000;1.044e+00;-6.665e-01;-3.478e-01;-6.381e-01;-3.330e-01;9.401e-01;1.009e+00;-6.368e-01;-2.953e-01;1.044e+00;-3.999e-01;-2.087e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.657170000;1.044e+00;-6.665e-01;-3.477e-01;-6.381e-01;-3.329e-01;9.401e-01;1.009e+00;-6.368e-01;-2.953e-01;1.044e+00;-3.999e-01;-2.086e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.658170000;1.044e+00;-6.665e-01;-3.477e-01;-6.381e-01;-3.329e-01;9.401e-01;1.009e+00;-6.368e-01;-2.952e-01;1.044e+00;-3.999e-01;-2.086e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.659170000;1.044e+00;-6.665e-01;-3.476e-01;-6.381e-01;-3.329e-01;9.402e-01;1.009e+00;-6.368e-01;-2.952e-01;1.044e+00;-3.999e-01;-2.086e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.660170000;1.044e+00;-6.665e-01;-3.476e-01;-6.381e-01;-3.328e-01;9.402e-01;1.009e+00;-6.368e-01;-2.951e-01;1.044e+00;-3.999e-01;-2.086e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.661170000;1.044e+00;-6.665e-01;-3.476e-01;-6.381e-01;-3.328e-01;9.402e-01;1.009e+00;-6.368e-01;-2.951e-01;1.044e+00;-3.999e-01;-2.085e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.662170000;1.044e+00;-6.665e-01;-3.475e-01;-6.381e-01;-3.327e-01;9.402e-01;1.009e+00;-6.368e-01;-2.951e-01;1.044e+00;-3.999e-01;-2.085e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.663170000;1.044e+00;-6.665e-01;-3.475e-01;-6.381e-01;-3.327e-01;9.402e-01;1.009e+00;-6.368e-01;-2.950e-01;1.044e+00;-3.999e-01;-2.085e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.664170000;1.044e+00;-6.665e-01;-3.474e-01;-6.381e-01;-3.327e-01;9.402e-01;1.009e+00;-6.368e-01;-2.950e-01;1.044e+00;-3.999e-01;-2.085e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.665170000;1.044e+00;-6.665e-01;-3.474e-01;-6.381e-01;-3.326e-01;9.402e-01;1.009e+00;-6.368e-01;-2.949e-01;1.044e+00;-3.999e-01;-2.084e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.666170000;1.044e+00;-6.665e-01;-3.474e-01;-6.381e-01;-3.326e-01;9.402e-01;1.009e+00;-6.368e-01;-2.949e-01;1.044e+00;-3.999e-01;-2.084e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.667170000;1.044e+00;-6.665e-01;-3.473e-01;-6.381e-01;-3.325e-01;9.402e-01;1.009e+00;-6.368e-01;-2.949e-01;1.044e+00;-3.999e-01;-2.084e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.668170000;1.044e+00;-6.665e-01;-3.473e-01;-6.381e-01;-3.325e-01;9.403e-01;1.009e+00;-6.368e-01;-2.948e-01;1.044e+00;-3.999e-01;-2.084e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.669170000;1.044e+00;-6.665e-01;-3.472e-01;-6.381e-01;-3.325e-01;9.403e-01;1.009e+00;-6.368e-01;-2.948e-01;1.044e+00;-3.999e-01;-2.083e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.670170000;1.044e+00;-6.665e-01;-3.472e-01;-6.381e-01;-3.324e-01;9.403e-01;1.009e+00;-6.368e-01;-2.947e-01;1.044e+00;-3.999e-01;-2.083e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.671170000;1.044e+00;-6.665e-01;-3.472e-01;-6.381e-01;-3.324e-01;9.403e-01;1.009e+00;-6.368e-01;-2.947e-01;1.044e+00;-3.999e-01;-2.083e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.672170000;1.044e+00;-6.665e-01;-3.471e-01;-6.381e-01;-3.323e-01;9.403e-01;1.009e+00;-6.368e-01;-2.947e-01;1.044e+00;-3.999e-01;-2.083e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.673170000;1.044e+00;-6.665e-01;-3.471e-01;-6.381e-01;-3.323e-01;9.403e-01;1.009e+00;-6.368e-01;-2.946e-01;1.044e+00;-3.999e-01;-2.082e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.674170000;1.044e+00;-6.665e-01;-3.470e-01;-6.381e-01;-3.323e-01;9.403e-01;1.009e+00;-6.368e-01;-2.946e-01;1.044e+00;-3.999e-01;-2.082e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.675170000;1.044e+00;-6.665e-01;-3.470e-01;-6.381e-01;-3.322e-01;9.403e-01;1.009e+00;-6.368e-01;-2.945e-01;1.044e+00;-3.999e-01;-2.082e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.676170000;1.044e+00;-6.665e-01;-3.469e-01;-6.381e-01;-3.322e-01;9.404e-01;1.009e+00;-6.368e-01;-2.945e-01;1.044e+00;-3.999e-01;-2.082e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.677170000;1.044e+00;-6.665e-01;-3.469e-01;-6.381e-01;-3.321e-01;9.404e-01;1.009e+00;-6.368e-01;-2.945e-01;1.044e+00;-3.999e-01;-2.081e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.678170000;1.044e+00;-6.665e-01;-3.469e-01;-6.381e-01;-3.321e-01;9.404e-01;1.009e+00;-6.368e-01;-2.944e-01;1.044e+00;-3.999e-01;-2.081e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.679170000;1.044e+00;-6.665e-01;-3.468e-01;-6.381e-01;-3.321e-01;9.404e-01;1.009e+00;-6.368e-01;-2.944e-01;1.044e+00;-3.999e-01;-2.081e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.680170000;1.044e+00;-6.665e-01;-3.468e-01;-6.381e-01;-3.320e-01;9.404e-01;1.009e+00;-6.368e-01;-2.943e-01;1.044e+00;-3.999e-01;-2.081e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.681170000;1.044e+00;-6.665e-01;-3.467e-01;-6.381e-01;-3.320e-01;9.404e-01;1.009e+00;-6.368e-01;-2.943e-01;1.044e+00;-3.999e-01;-2.080e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.682170000;1.044e+00;-6.665e-01;-3.467e-01;-6.381e-01;-3.320e-01;9.404e-01;1.009e+00;-6.368e-01;-2.943e-01;1.044e+00;-3.999e-01;-2.080e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.683170000;1.044e+00;-6.665e-01;-3.467e-01;-6.381e-01;-3.319e-01;9.404e-01;1.009e+00;-6.367e-01;-2.942e-01;1.044e+00;-3.999e-01;-2.080e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.684170000;1.044e+00;-6.665e-01;-3.466e-01;-6.381e-01;-3.319e-01;9.405e-01;1.009e+00;-6.367e-01;-2.942e-01;1.044e+00;-3.999e-01;-2.080e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.685170000;1.044e+00;-6.665e-01;-3.466e-01;-6.381e-01;-3.318e-01;9.405e-01;1.009e+00;-6.367e-01;-2.941e-01;1.044e+00;-3.999e-01;-2.079e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.686170000;1.044e+00;-6.665e-01;-3.465e-01;-6.381e-01;-3.318e-01;9.405e-01;1.009e+00;-6.367e-01;-2.941e-01;1.044e+00;-3.999e-01;-2.079e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.687170000;1.044e+00;-6.665e-01;-3.465e-01;-6.381e-01;-3.318e-01;9.405e-01;1.009e+00;-6.367e-01;-2.941e-01;1.044e+00;-3.999e-01;-2.079e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.688170000;1.044e+00;-6.665e-01;-3.465e-01;-6.381e-01;-3.317e-01;9.405e-01;1.009e+00;-6.367e-01;-2.940e-01;1.044e+00;-3.999e-01;-2.079e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.689170000;1.044e+00;-6.665e-01;-3.464e-01;-6.381e-01;-3.317e-01;9.405e-01;1.009e+00;-6.367e-01;-2.940e-01;1.044e+00;-3.999e-01;-2.079e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.690170000;1.044e+00;-6.665e-01;-3.464e-01;-6.381e-01;-3.316e-01;9.405e-01;1.009e+00;-6.367e-01;-2.939e-01;1.044e+00;-3.999e-01;-2.078e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.691170000;1.044e+00;-6.665e-01;-3.463e-01;-6.381e-01;-3.316e-01;9.405e-01;1.009e+00;-6.367e-01;-2.939e-01;1.044e+00;-3.999e-01;-2.078e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.692170000;1.044e+00;-6.665e-01;-3.463e-01;-6.381e-01;-3.316e-01;9.406e-01;1.009e+00;-6.367e-01;-2.939e-01;1.044e+00;-3.999e-01;-2.078e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.693170000;1.044e+00;-6.665e-01;-3.463e-01;-6.381e-01;-3.315e-01;9.406e-01;1.009e+00;-6.367e-01;-2.938e-01;1.044e+00;-3.999e-01;-2.078e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.694170000;1.044e+00;-6.665e-01;-3.462e-01;-6.381e-01;-3.315e-01;9.406e-01;1.009e+00;-6.367e-01;-2.938e-01;1.044e+00;-3.999e-01;-2.077e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.695170000;1.044e+00;-6.665e-01;-3.462e-01;-6.381e-01;-3.314e-01;9.406e-01;1.009e+00;-6.367e-01;-2.938e-01;1.044e+00;-3.999e-01;-2.077e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.696170000;1.044e+00;-6.665e-01;-3.461e-01;-6.381e-01;-3.314e-01;9.406e-01;1.009e+00;-6.367e-01;-2.937e-01;1.044e+00;-3.999e-01;-2.077e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.697170000;1.044e+00;-6.665e-01;-3.461e-01;-6.381e-01;-3.314e-01;9.406e-01;1.009e+00;-6.367e-01;-2.937e-01;1.044e+00;-3.999e-01;-2.077e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.698170000;1.044e+00;-6.665e-01;-3.460e-01;-6.381e-01;-3.313e-01;9.406e-01;1.009e+00;-6.367e-01;-2.936e-01;1.044e+00;-3.999e-01;-2.076e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.699170000;1.044e+00;-6.665e-01;-3.460e-01;-6.381e-01;-3.313e-01;9.406e-01;1.009e+00;-6.367e-01;-2.936e-01;1.044e+00;-3.999e-01;-2.076e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.700170000;1.044e+00;-6.665e-01;-3.460e-01;-6.381e-01;-3.312e-01;9.407e-01;1.009e+00;-6.367e-01;-2.936e-01;1.044e+00;-3.999e-01;-2.076e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.701170000;1.044e+00;-6.665e-01;-3.459e-01;-6.381e-01;-3.312e-01;9.407e-01;1.009e+00;-6.367e-01;-2.935e-01;1.044e+00;-3.999e-01;-2.076e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.702170000;1.044e+00;-6.665e-01;-3.459e-01;-6.381e-01;-3.312e-01;9.407e-01;1.009e+00;-6.367e-01;-2.935e-01;1.044e+00;-3.999e-01;-2.075e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.703170000;1.044e+00;-6.665e-01;-3.458e-01;-6.381e-01;-3.311e-01;9.407e-01;1.009e+00;-6.367e-01;-2.934e-01;1.044e+00;-3.999e-01;-2.075e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.704170000;1.044e+00;-6.665e-01;-3.458e-01;-6.381e-01;-3.311e-01;9.407e-01;1.009e+00;-6.367e-01;-2.934e-01;1.044e+00;-3.999e-01;-2.075e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.705170000;1.044e+00;-6.665e-01;-3.458e-01;-6.381e-01;-3.310e-01;9.407e-01;1.009e+00;-6.367e-01;-2.934e-01;1.044e+00;-3.999e-01;-2.075e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.706170000;1.044e+00;-6.665e-01;-3.457e-01;-6.381e-01;-3.310e-01;9.407e-01;1.009e+00;-6.367e-01;-2.933e-01;1.044e+00;-3.999e-01;-2.074e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.707170000;1.044e+00;-6.665e-01;-3.457e-01;-6.381e-01;-3.310e-01;9.407e-01;1.009e+00;-6.367e-01;-2.933e-01;1.044e+00;-3.999e-01;-2.074e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.708170000;1.044e+00;-6.665e-01;-3.456e-01;-6.381e-01;-3.309e-01;9.408e-01;1.009e+00;-6.367e-01;-2.932e-01;1.044e+00;-3.999e-01;-2.074e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.709170000;1.044e+00;-6.665e-01;-3.456e-01;-6.381e-01;-3.309e-01;9.408e-01;1.009e+00;-6.367e-01;-2.932e-01;1.044e+00;-3.999e-01;-2.074e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.710170000;1.044e+00;-6.665e-01;-3.456e-01;-6.381e-01;-3.309e-01;9.408e-01;1.009e+00;-6.367e-01;-2.932e-01;1.044e+00;-3.999e-01;-2.073e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.711170000;1.044e+00;-6.665e-01;-3.455e-01;-6.381e-01;-3.308e-01;9.408e-01;1.009e+00;-6.367e-01;-2.931e-01;1.044e+00;-3.999e-01;-2.073e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.712170000;1.044e+00;-6.665e-01;-3.455e-01;-6.381e-01;-3.308e-01;9.408e-01;1.009e+00;-6.367e-01;-2.931e-01;1.044e+00;-3.999e-01;-2.073e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.713170000;1.044e+00;-6.665e-01;-3.454e-01;-6.381e-01;-3.307e-01;9.408e-01;1.009e+00;-6.367e-01;-2.930e-01;1.044e+00;-3.999e-01;-2.073e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.714170000;1.044e+00;-6.665e-01;-3.454e-01;-6.381e-01;-3.307e-01;9.408e-01;1.009e+00;-6.367e-01;-2.930e-01;1.044e+00;-3.999e-01;-2.072e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.715170000;1.044e+00;-6.665e-01;-3.454e-01;-6.381e-01;-3.307e-01;9.408e-01;1.009e+00;-6.367e-01;-2.930e-01;1.044e+00;-3.999e-01;-2.072e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.716170000;1.044e+00;-6.665e-01;-3.453e-01;-6.381e-01;-3.306e-01;9.409e-01;1.009e+00;-6.367e-01;-2.929e-01;1.044e+00;-3.999e-01;-2.072e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.717170000;1.044e+00;-6.665e-01;-3.453e-01;-6.381e-01;-3.306e-01;9.409e-01;1.009e+00;-6.367e-01;-2.929e-01;1.044e+00;-3.999e-01;-2.072e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.718170000;1.044e+00;-6.665e-01;-3.452e-01;-6.381e-01;-3.305e-01;9.409e-01;1.009e+00;-6.367e-01;-2.928e-01;1.044e+00;-3.999e-01;-2.071e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.719170000;1.044e+00;-6.665e-01;-3.452e-01;-6.381e-01;-3.305e-01;9.409e-01;1.009e+00;-6.367e-01;-2.928e-01;1.044e+00;-3.999e-01;-2.071e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.720170000;1.044e+00;-6.665e-01;-3.451e-01;-6.381e-01;-3.305e-01;9.409e-01;1.009e+00;-6.367e-01;-2.928e-01;1.044e+00;-3.999e-01;-2.071e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.721170000;1.044e+00;-6.665e-01;-3.451e-01;-6.381e-01;-3.304e-01;9.409e-01;1.009e+00;-6.367e-01;-2.927e-01;1.044e+00;-3.999e-01;-2.071e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.722170000;1.044e+00;-6.665e-01;-3.451e-01;-6.381e-01;-3.304e-01;9.409e-01;1.009e+00;-6.367e-01;-2.927e-01;1.044e+00;-3.999e-01;-2.070e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.723170000;1.044e+00;-6.665e-01;-3.450e-01;-6.381e-01;-3.303e-01;9.409e-01;1.009e+00;-6.367e-01;-2.926e-01;1.044e+00;-3.999e-01;-2.070e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.724170000;1.044e+00;-6.665e-01;-3.450e-01;-6.381e-01;-3.303e-01;9.409e-01;1.009e+00;-6.367e-01;-2.926e-01;1.044e+00;-3.999e-01;-2.070e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.725170000;1.044e+00;-6.665e-01;-3.449e-01;-6.381e-01;-3.303e-01;9.410e-01;1.009e+00;-6.367e-01;-2.926e-01;1.044e+00;-3.999e-01;-2.070e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.726170000;1.044e+00;-6.665e-01;-3.449e-01;-6.381e-01;-3.302e-01;9.410e-01;1.009e+00;-6.367e-01;-2.925e-01;1.044e+00;-3.999e-01;-2.069e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.727170000;1.044e+00;-6.665e-01;-3.449e-01;-6.381e-01;-3.302e-01;9.410e-01;1.009e+00;-6.367e-01;-2.925e-01;1.044e+00;-3.999e-01;-2.069e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.728170000;1.044e+00;-6.665e-01;-3.448e-01;-6.381e-01;-3.301e-01;9.410e-01;1.009e+00;-6.367e-01;-2.924e-01;1.044e+00;-3.999e-01;-2.069e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.729170000;1.044e+00;-6.665e-01;-3.448e-01;-6.381e-01;-3.301e-01;9.410e-01;1.009e+00;-6.367e-01;-2.924e-01;1.044e+00;-3.999e-01;-2.069e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.730170000;1.044e+00;-6.665e-01;-3.447e-01;-6.381e-01;-3.301e-01;9.410e-01;1.009e+00;-6.367e-01;-2.924e-01;1.044e+00;-3.999e-01;-2.068e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.731170000;1.044e+00;-6.665e-01;-3.447e-01;-6.381e-01;-3.300e-01;9.410e-01;1.009e+00;-6.367e-01;-2.923e-01;1.044e+00;-3.999e-01;-2.068e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.732170000;1.044e+00;-6.665e-01;-3.447e-01;-6.381e-01;-3.300e-01;9.410e-01;1.009e+00;-6.367e-01;-2.923e-01;1.044e+00;-3.999e-01;-2.068e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.733170000;1.044e+00;-6.665e-01;-3.446e-01;-6.381e-01;-3.300e-01;9.411e-01;1.009e+00;-6.367e-01;-2.923e-01;1.044e+00;-3.999e-01;-2.068e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.734170000;1.044e+00;-6.665e-01;-3.446e-01;-6.381e-01;-3.299e-01;9.411e-01;1.009e+00;-6.367e-01;-2.922e-01;1.044e+00;-3.999e-01;-2.067e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.735170000;1.044e+00;-6.665e-01;-3.445e-01;-6.381e-01;-3.299e-01;9.411e-01;1.009e+00;-6.367e-01;-2.922e-01;1.044e+00;-3.999e-01;-2.067e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.736170000;1.044e+00;-6.665e-01;-3.445e-01;-6.381e-01;-3.298e-01;9.411e-01;1.009e+00;-6.367e-01;-2.921e-01;1.044e+00;-3.999e-01;-2.067e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.737170000;1.044e+00;-6.665e-01;-3.445e-01;-6.381e-01;-3.298e-01;9.411e-01;1.009e+00;-6.367e-01;-2.921e-01;1.044e+00;-3.999e-01;-2.067e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.738170000;1.044e+00;-6.665e-01;-3.444e-01;-6.381e-01;-3.298e-01;9.411e-01;1.009e+00;-6.367e-01;-2.921e-01;1.044e+00;-3.999e-01;-2.066e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.739170000;1.044e+00;-6.665e-01;-3.444e-01;-6.381e-01;-3.297e-01;9.411e-01;1.009e+00;-6.367e-01;-2.920e-01;1.044e+00;-3.999e-01;-2.066e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.740170000;1.044e+00;-6.665e-01;-3.443e-01;-6.381e-01;-3.297e-01;9.411e-01;1.009e+00;-6.367e-01;-2.920e-01;1.044e+00;-3.999e-01;-2.066e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.741170000;1.044e+00;-6.665e-01;-3.443e-01;-6.381e-01;-3.296e-01;9.412e-01;1.009e+00;-6.367e-01;-2.919e-01;1.044e+00;-3.999e-01;-2.066e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.742170000;1.044e+00;-6.665e-01;-3.442e-01;-6.381e-01;-3.296e-01;9.412e-01;1.009e+00;-6.366e-01;-2.919e-01;1.044e+00;-3.999e-01;-2.065e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.743170000;1.044e+00;-6.665e-01;-3.442e-01;-6.381e-01;-3.296e-01;9.412e-01;1.009e+00;-6.366e-01;-2.919e-01;1.044e+00;-3.999e-01;-2.065e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.744170000;1.044e+00;-6.665e-01;-3.442e-01;-6.381e-01;-3.295e-01;9.412e-01;1.009e+00;-6.366e-01;-2.918e-01;1.044e+00;-3.999e-01;-2.065e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.745170000;1.044e+00;-6.665e-01;-3.441e-01;-6.381e-01;-3.295e-01;9.412e-01;1.009e+00;-6.366e-01;-2.918e-01;1.044e+00;-3.999e-01;-2.065e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.746170000;1.044e+00;-6.665e-01;-3.441e-01;-6.381e-01;-3.294e-01;9.412e-01;1.009e+00;-6.366e-01;-2.917e-01;1.044e+00;-3.999e-01;-2.064e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.747170000;1.044e+00;-6.665e-01;-3.440e-01;-6.381e-01;-3.294e-01;9.412e-01;1.009e+00;-6.366e-01;-2.917e-01;1.044e+00;-3.999e-01;-2.064e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.748170000;1.044e+00;-6.665e-01;-3.440e-01;-6.381e-01;-3.294e-01;9.412e-01;1.009e+00;-6.366e-01;-2.917e-01;1.044e+00;-3.999e-01;-2.064e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.749170000;1.044e+00;-6.665e-01;-3.440e-01;-6.381e-01;-3.293e-01;9.413e-01;1.009e+00;-6.366e-01;-2.916e-01;1.044e+00;-3.999e-01;-2.064e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.750170000;1.044e+00;-6.665e-01;-3.439e-01;-6.381e-01;-3.293e-01;9.413e-01;1.009e+00;-6.366e-01;-2.916e-01;1.044e+00;-3.999e-01;-2.064e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.751170000;1.044e+00;-6.665e-01;-3.439e-01;-6.381e-01;-3.292e-01;9.413e-01;1.009e+00;-6.366e-01;-2.915e-01;1.044e+00;-3.999e-01;-2.063e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.752170000;1.044e+00;-6.665e-01;-3.438e-01;-6.381e-01;-3.292e-01;9.413e-01;1.009e+00;-6.366e-01;-2.915e-01;1.044e+00;-3.999e-01;-2.063e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.753170000;1.044e+00;-6.665e-01;-3.438e-01;-6.381e-01;-3.292e-01;9.413e-01;1.009e+00;-6.366e-01;-2.915e-01;1.044e+00;-3.999e-01;-2.063e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.754170000;1.044e+00;-6.665e-01;-3.438e-01;-6.381e-01;-3.291e-01;9.413e-01;1.009e+00;-6.366e-01;-2.914e-01;1.044e+00;-3.999e-01;-2.063e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.755170000;1.044e+00;-6.665e-01;-3.437e-01;-6.381e-01;-3.291e-01;9.413e-01;1.009e+00;-6.366e-01;-2.914e-01;1.044e+00;-3.999e-01;-2.062e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.756170000;1.044e+00;-6.665e-01;-3.437e-01;-6.381e-01;-3.290e-01;9.413e-01;1.009e+00;-6.366e-01;-2.913e-01;1.044e+00;-3.999e-01;-2.062e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.757170000;1.044e+00;-6.665e-01;-3.436e-01;-6.381e-01;-3.290e-01;9.414e-01;1.009e+00;-6.366e-01;-2.913e-01;1.044e+00;-3.999e-01;-2.062e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.758170000;1.044e+00;-6.665e-01;-3.436e-01;-6.381e-01;-3.290e-01;9.414e-01;1.009e+00;-6.366e-01;-2.913e-01;1.044e+00;-3.999e-01;-2.062e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.759170000;1.044e+00;-6.665e-01;-3.436e-01;-6.381e-01;-3.289e-01;9.414e-01;1.009e+00;-6.366e-01;-2.912e-01;1.044e+00;-3.999e-01;-2.061e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.760170000;1.044e+00;-6.665e-01;-3.435e-01;-6.381e-01;-3.289e-01;9.414e-01;1.009e+00;-6.366e-01;-2.912e-01;1.044e+00;-3.999e-01;-2.061e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.761170000;1.044e+00;-6.665e-01;-3.435e-01;-6.381e-01;-3.289e-01;9.414e-01;1.009e+00;-6.366e-01;-2.911e-01;1.044e+00;-3.999e-01;-2.061e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.762170000;1.044e+00;-6.665e-01;-3.434e-01;-6.381e-01;-3.288e-01;9.414e-01;1.009e+00;-6.366e-01;-2.911e-01;1.044e+00;-3.999e-01;-2.061e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.763170000;1.044e+00;-6.665e-01;-3.434e-01;-6.381e-01;-3.288e-01;9.414e-01;1.009e+00;-6.366e-01;-2.911e-01;1.044e+00;-3.999e-01;-2.060e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.764170000;1.044e+00;-6.665e-01;-3.433e-01;-6.381e-01;-3.287e-01;9.414e-01;1.009e+00;-6.366e-01;-2.910e-01;1.044e+00;-3.999e-01;-2.060e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.765170000;1.044e+00;-6.665e-01;-3.433e-01;-6.381e-01;-3.287e-01;9.415e-01;1.009e+00;-6.366e-01;-2.910e-01;1.044e+00;-3.999e-01;-2.060e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.766170000;1.044e+00;-6.665e-01;-3.433e-01;-6.381e-01;-3.287e-01;9.415e-01;1.009e+00;-6.366e-01;-2.910e-01;1.044e+00;-3.999e-01;-2.060e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.767170000;1.044e+00;-6.665e-01;-3.432e-01;-6.381e-01;-3.286e-01;9.415e-01;1.009e+00;-6.366e-01;-2.909e-01;1.044e+00;-3.999e-01;-2.059e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.768170000;1.044e+00;-6.665e-01;-3.432e-01;-6.381e-01;-3.286e-01;9.415e-01;1.009e+00;-6.366e-01;-2.909e-01;1.044e+00;-3.999e-01;-2.059e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.769170000;1.044e+00;-6.665e-01;-3.431e-01;-6.381e-01;-3.285e-01;9.415e-01;1.009e+00;-6.366e-01;-2.908e-01;1.044e+00;-3.999e-01;-2.059e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.770170000;1.044e+00;-6.665e-01;-3.431e-01;-6.381e-01;-3.285e-01;9.415e-01;1.009e+00;-6.366e-01;-2.908e-01;1.044e+00;-3.999e-01;-2.059e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.771170000;1.044e+00;-6.665e-01;-3.431e-01;-6.381e-01;-3.285e-01;9.415e-01;1.009e+00;-6.366e-01;-2.908e-01;1.044e+00;-3.999e-01;-2.058e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.772170000;1.044e+00;-6.665e-01;-3.430e-01;-6.381e-01;-3.284e-01;9.415e-01;1.009e+00;-6.366e-01;-2.907e-01;1.044e+00;-3.999e-01;-2.058e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.773170000;1.044e+00;-6.665e-01;-3.430e-01;-6.381e-01;-3.284e-01;9.415e-01;1.009e+00;-6.366e-01;-2.907e-01;1.044e+00;-3.999e-01;-2.058e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.774170000;1.044e+00;-6.665e-01;-3.429e-01;-6.381e-01;-3.283e-01;9.416e-01;1.009e+00;-6.366e-01;-2.906e-01;1.044e+00;-3.999e-01;-2.058e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.775170000;1.044e+00;-6.665e-01;-3.429e-01;-6.381e-01;-3.283e-01;9.416e-01;1.009e+00;-6.366e-01;-2.906e-01;1.044e+00;-3.999e-01;-2.057e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.776170000;1.044e+00;-6.665e-01;-3.429e-01;-6.381e-01;-3.283e-01;9.416e-01;1.009e+00;-6.366e-01;-2.906e-01;1.044e+00;-3.999e-01;-2.057e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.777170000;1.044e+00;-6.665e-01;-3.428e-01;-6.381e-01;-3.282e-01;9.416e-01;1.009e+00;-6.366e-01;-2.905e-01;1.044e+00;-3.999e-01;-2.057e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.778170000;1.044e+00;-6.665e-01;-3.428e-01;-6.381e-01;-3.282e-01;9.416e-01;1.009e+00;-6.366e-01;-2.905e-01;1.044e+00;-3.999e-01;-2.057e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.779170000;1.044e+00;-6.665e-01;-3.427e-01;-6.381e-01;-3.281e-01;9.416e-01;1.009e+00;-6.366e-01;-2.904e-01;1.044e+00;-3.999e-01;-2.056e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.781170000;1.044e+00;-6.665e-01;-3.427e-01;-6.381e-01;-3.281e-01;9.416e-01;1.009e+00;-6.366e-01;-2.904e-01;1.044e+00;-3.999e-01;-2.056e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.782170000;1.044e+00;-6.665e-01;-3.426e-01;-6.381e-01;-3.280e-01;9.417e-01;1.009e+00;-6.366e-01;-2.903e-01;1.044e+00;-3.999e-01;-2.056e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.783170000;1.044e+00;-6.665e-01;-3.426e-01;-6.381e-01;-3.280e-01;9.417e-01;1.009e+00;-6.366e-01;-2.903e-01;1.044e+00;-3.999e-01;-2.055e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.784170000;1.044e+00;-6.665e-01;-3.425e-01;-6.381e-01;-3.280e-01;9.417e-01;1.009e+00;-6.366e-01;-2.902e-01;1.044e+00;-3.999e-01;-2.055e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.785170000;1.044e+00;-6.665e-01;-3.425e-01;-6.381e-01;-3.279e-01;9.417e-01;1.009e+00;-6.366e-01;-2.902e-01;1.044e+00;-3.999e-01;-2.055e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.786170000;1.044e+00;-6.665e-01;-3.424e-01;-6.381e-01;-3.279e-01;9.417e-01;1.009e+00;-6.366e-01;-2.902e-01;1.044e+00;-3.999e-01;-2.055e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.787170000;1.044e+00;-6.665e-01;-3.424e-01;-6.381e-01;-3.278e-01;9.417e-01;1.009e+00;-6.366e-01;-2.901e-01;1.044e+00;-3.999e-01;-2.054e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.788170000;1.044e+00;-6.665e-01;-3.424e-01;-6.381e-01;-3.278e-01;9.417e-01;1.009e+00;-6.366e-01;-2.901e-01;1.044e+00;-3.999e-01;-2.054e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.789170000;1.044e+00;-6.665e-01;-3.423e-01;-6.381e-01;-3.278e-01;9.417e-01;1.009e+00;-6.366e-01;-2.900e-01;1.044e+00;-3.999e-01;-2.054e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.790170000;1.044e+00;-6.665e-01;-3.423e-01;-6.381e-01;-3.277e-01;9.418e-01;1.009e+00;-6.366e-01;-2.900e-01;1.044e+00;-3.999e-01;-2.054e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.791170000;1.044e+00;-6.665e-01;-3.422e-01;-6.381e-01;-3.277e-01;9.418e-01;1.009e+00;-6.366e-01;-2.900e-01;1.044e+00;-3.999e-01;-2.053e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.792170000;1.044e+00;-6.665e-01;-3.422e-01;-6.381e-01;-3.276e-01;9.418e-01;1.009e+00;-6.366e-01;-2.899e-01;1.044e+00;-3.999e-01;-2.053e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.793170000;1.044e+00;-6.665e-01;-3.422e-01;-6.381e-01;-3.276e-01;9.418e-01;1.009e+00;-6.366e-01;-2.899e-01;1.044e+00;-3.999e-01;-2.053e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.794170000;1.044e+00;-6.665e-01;-3.421e-01;-6.381e-01;-3.276e-01;9.418e-01;1.009e+00;-6.366e-01;-2.898e-01;1.044e+00;-3.999e-01;-2.053e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.795170000;1.044e+00;-6.665e-01;-3.421e-01;-6.381e-01;-3.275e-01;9.418e-01;1.009e+00;-6.366e-01;-2.898e-01;1.044e+00;-3.999e-01;-2.052e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.796170000;1.044e+00;-6.665e-01;-3.420e-01;-6.381e-01;-3.275e-01;9.418e-01;1.009e+00;-6.366e-01;-2.898e-01;1.044e+00;-3.999e-01;-2.052e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.797170000;1.044e+00;-6.665e-01;-3.420e-01;-6.381e-01;-3.274e-01;9.418e-01;1.009e+00;-6.366e-01;-2.897e-01;1.044e+00;-3.999e-01;-2.052e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.798170000;1.044e+00;-6.665e-01;-3.420e-01;-6.381e-01;-3.274e-01;9.419e-01;1.009e+00;-6.366e-01;-2.897e-01;1.044e+00;-3.999e-01;-2.052e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.799170000;1.044e+00;-6.665e-01;-3.419e-01;-6.381e-01;-3.274e-01;9.419e-01;1.009e+00;-6.366e-01;-2.897e-01;1.044e+00;-3.999e-01;-2.051e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.800170000;1.044e+00;-6.665e-01;-3.419e-01;-6.381e-01;-3.273e-01;9.419e-01;1.009e+00;-6.365e-01;-2.896e-01;1.044e+00;-3.999e-01;-2.051e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.801170000;1.044e+00;-6.665e-01;-3.418e-01;-6.381e-01;-3.273e-01;9.419e-01;1.009e+00;-6.365e-01;-2.896e-01;1.044e+00;-3.999e-01;-2.051e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.802170000;1.044e+00;-6.665e-01;-3.418e-01;-6.381e-01;-3.272e-01;9.419e-01;1.009e+00;-6.365e-01;-2.895e-01;1.044e+00;-3.999e-01;-2.051e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.803170000;1.044e+00;-6.665e-01;-3.418e-01;-6.381e-01;-3.272e-01;9.419e-01;1.009e+00;-6.365e-01;-2.895e-01;1.044e+00;-3.999e-01;-2.051e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.804170000;1.044e+00;-6.665e-01;-3.417e-01;-6.381e-01;-3.272e-01;9.419e-01;1.009e+00;-6.365e-01;-2.895e-01;1.044e+00;-3.999e-01;-2.050e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.805170000;1.044e+00;-6.665e-01;-3.417e-01;-6.381e-01;-3.271e-01;9.419e-01;1.009e+00;-6.365e-01;-2.894e-01;1.044e+00;-3.999e-01;-2.050e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.806170000;1.044e+00;-6.665e-01;-3.416e-01;-6.381e-01;-3.271e-01;9.420e-01;1.009e+00;-6.365e-01;-2.894e-01;1.044e+00;-3.999e-01;-2.050e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.807170000;1.044e+00;-6.665e-01;-3.416e-01;-6.381e-01;-3.271e-01;9.420e-01;1.009e+00;-6.365e-01;-2.893e-01;1.044e+00;-3.999e-01;-2.050e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.808170000;1.044e+00;-6.665e-01;-3.415e-01;-6.381e-01;-3.270e-01;9.420e-01;1.009e+00;-6.365e-01;-2.893e-01;1.044e+00;-3.999e-01;-2.049e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.809170000;1.044e+00;-6.665e-01;-3.415e-01;-6.381e-01;-3.270e-01;9.420e-01;1.009e+00;-6.365e-01;-2.893e-01;1.044e+00;-3.999e-01;-2.049e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.810170000;1.044e+00;-6.665e-01;-3.415e-01;-6.381e-01;-3.269e-01;9.420e-01;1.009e+00;-6.365e-01;-2.892e-01;1.044e+00;-3.999e-01;-2.049e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.811170000;1.044e+00;-6.665e-01;-3.414e-01;-6.381e-01;-3.269e-01;9.420e-01;1.009e+00;-6.365e-01;-2.892e-01;1.044e+00;-3.999e-01;-2.049e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.812170000;1.044e+00;-6.665e-01;-3.414e-01;-6.381e-01;-3.269e-01;9.420e-01;1.009e+00;-6.365e-01;-2.891e-01;1.044e+00;-3.999e-01;-2.048e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.813170000;1.044e+00;-6.665e-01;-3.413e-01;-6.381e-01;-3.268e-01;9.420e-01;1.009e+00;-6.365e-01;-2.891e-01;1.044e+00;-3.999e-01;-2.048e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.814170000;1.044e+00;-6.665e-01;-3.413e-01;-6.381e-01;-3.268e-01;9.421e-01;1.009e+00;-6.365e-01;-2.891e-01;1.044e+00;-3.999e-01;-2.048e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.815170000;1.044e+00;-6.665e-01;-3.413e-01;-6.381e-01;-3.267e-01;9.421e-01;1.009e+00;-6.365e-01;-2.890e-01;1.044e+00;-3.999e-01;-2.048e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.816170000;1.044e+00;-6.665e-01;-3.412e-01;-6.381e-01;-3.267e-01;9.421e-01;1.009e+00;-6.365e-01;-2.890e-01;1.044e+00;-3.999e-01;-2.047e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.817170000;1.044e+00;-6.665e-01;-3.412e-01;-6.381e-01;-3.267e-01;9.421e-01;1.009e+00;-6.365e-01;-2.889e-01;1.044e+00;-3.999e-01;-2.047e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.818170000;1.044e+00;-6.665e-01;-3.411e-01;-6.381e-01;-3.266e-01;9.421e-01;1.009e+00;-6.365e-01;-2.889e-01;1.044e+00;-3.999e-01;-2.047e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.819170000;1.044e+00;-6.665e-01;-3.411e-01;-6.381e-01;-3.266e-01;9.421e-01;1.009e+00;-6.365e-01;-2.889e-01;1.044e+00;-3.999e-01;-2.047e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.820170000;1.044e+00;-6.665e-01;-3.411e-01;-6.381e-01;-3.265e-01;9.421e-01;1.009e+00;-6.365e-01;-2.888e-01;1.044e+00;-3.999e-01;-2.046e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.821170000;1.044e+00;-6.665e-01;-3.410e-01;-6.381e-01;-3.265e-01;9.421e-01;1.009e+00;-6.365e-01;-2.888e-01;1.044e+00;-3.999e-01;-2.046e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.822170000;1.044e+00;-6.665e-01;-3.410e-01;-6.381e-01;-3.265e-01;9.422e-01;1.009e+00;-6.365e-01;-2.887e-01;1.044e+00;-3.999e-01;-2.046e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
