time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
51.823170000;1.044e+00;-6.665e-01;-3.409e-01;-6.381e-01;-3.264e-01;9.422e-01;1.009e+00;-6.365e-01;-2.887e-01;1.044e+00;-3.999e-01;-2.046e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.824170000;1.044e+00;-6.665e-01;-3.409e-01;-6.381e-01;-3.264e-01;9.422e-01;1.009e+00;-6.365e-01;-2.887e-01;1.044e+00;-3.999e-01;-2.045e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.825170000;1.044e+00;-6.665e-01;-3.409e-01;-6.381e-01;-3.263e-01;9.422e-01;1.009e+00;-6.365e-01;-2.886e-01;1.044e+00;-3.999e-01;-2.045e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.826170000;1.044e+00;-6.665e-01;-3.408e-01;-6.381e-01;-3.263e-01;9.422e-01;1.009e+00;-6.365e-01;-2.886e-01;1.044e+00;-3.999e-01;-2.045e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.827170000;1.044e+00;-6.665e-01;-3.408e-01;-6.381e-01;-3.263e-01;9.422e-01;1.009e+00;-6.365e-01;-2.885e-01;1.044e+00;-3.999e-01;-2.045e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.828170000;1.044e+00;-6.665e-01;-3.407e-01;-6.381e-01;-3.262e-01;9.422e-01;1.009e+00;-6.365e-01;-2.885e-01;1.044e+00;-3.999e-01;-2.044e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.829170000;1.044e+00;-6.665e-01;-3.407e-01;-6.381e-01;-3.262e-01;9.422e-01;1.009e+00;-6.365e-01;-2.885e-01;1.044e+00;-3.999e-01;-2.044e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.830170000;1.044e+00;-6.665e-01;-3.406e-01;-6.381e-01;-3.262e-01;9.423e-01;1.009e+00;-6.365e-01;-2.884e-01;1.044e+00;-3.999e-01;-2.044e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.831170000;1.044e+00;-6.665e-01;-3.406e-01;-6.381e-01;-3.261e-01;9.423e-01;1.009e+00;-6.365e-01;-2.884e-01;1.044e+00;-3.999e-01;-2.044e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.832170000;1.044e+00;-6.665e-01;-3.406e-01;-6.381e-01;-3.261e-01;9.423e-01;1.009e+00;-6.365e-01;-2.884e-01;1.044e+00;-3.999e-01;-2.043e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.833170000;1.044e+00;-6.665e-01;-3.405e-01;-6.381e-01;-3.260e-01;9.423e-01;1.009e+00;-6.365e-01;-2.883e-01;1.044e+00;-3.999e-01;-2.043e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.834170000;1.044e+00;-6.665e-01;-3.405e-01;-6.381e-01;-3.260e-01;9.423e-01;1.009e+00;-6.365e-01;-2.883e-01;1.044e+00;-3.999e-01;-2.043e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.835170000;1.044e+00;-6.665e-01;-3.404e-01;-6.381e-01;-3.260e-01;9.423e-01;1.009e+00;-6.365e-01;-2.882e-01;1.044e+00;-3.999e-01;-2.043e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.836170000;1.044e+00;-6.665e-01;-3.404e-01;-6.381e-01;-3.259e-01;9.423e-01;1.009e+00;-6.365e-01;-2.882e-01;1.044e+00;-3.999e-01;-2.042e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.837170000;1.044e+00;-6.665e-01;-3.404e-01;-6.381e-01;-3.259e-01;9.423e-01;1.009e+00;-6.365e-01;-2.882e-01;1.044e+00;-3.999e-01;-2.042e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.838170000;1.044e+00;-6.665e-01;-3.403e-01;-6.381e-01;-3.258e-01;9.423e-01;1.009e+00;-6.365e-01;-2.881e-01;1.044e+00;-3.999e-01;-2.042e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.839170000;1.044e+00;-6.665e-01;-3.403e-01;-6.381e-01;-3.258e-01;9.424e-01;1.009e+00;-6.365e-01;-2.881e-01;1.044e+00;-3.999e-01;-2.042e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.840170000;1.044e+00;-6.665e-01;-3.402e-01;-6.381e-01;-3.258e-01;9.424e-01;1.009e+00;-6.365e-01;-2.880e-01;1.044e+00;-3.999e-01;-2.041e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.841170000;1.044e+00;-6.665e-01;-3.402e-01;-6.381e-01;-3.257e-01;9.424e-01;1.009e+00;-6.365e-01;-2.880e-01;1.044e+00;-3.999e-01;-2.041e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.842170000;1.044e+00;-6.665e-01;-3.402e-01;-6.381e-01;-3.257e-01;9.424e-01;1.009e+00;-6.365e-01;-2.880e-01;1.044e+00;-3.999e-01;-2.041e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.843170000;1.044e+00;-6.665e-01;-3.401e-01;-6.381e-01;-3.256e-01;9.424e-01;1.009e+00;-6.365e-01;-2.879e-01;1.044e+00;-3.999e-01;-2.041e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.844170000;1.044e+00;-6.665e-01;-3.401e-01;-6.381e-01;-3.256e-01;9.424e-01;1.009e+00;-6.365e-01;-2.879e-01;1.044e+00;-3.999e-01;-2.040e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.845170000;1.044e+00;-6.665e-01;-3.400e-01;-6.381e-01;-3.256e-01;9.424e-01;1.009e+00;-6.365e-01;-2.878e-01;1.044e+00;-3.999e-01;-2.040e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.846170000;1.044e+00;-6.665e-01;-3.400e-01;-6.381e-01;-3.255e-01;9.424e-01;1.009e+00;-6.365e-01;-2.878e-01;1.044e+00;-3.999e-01;-2.040e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.847170000;1.044e+00;-6.665e-01;-3.400e-01;-6.381e-01;-3.255e-01;9.425e-01;1.009e+00;-6.365e-01;-2.878e-01;1.044e+00;-3.999e-01;-2.040e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.848170000;1.044e+00;-6.665e-01;-3.399e-01;-6.381e-01;-3.254e-01;9.425e-01;1.009e+00;-6.365e-01;-2.877e-01;1.044e+00;-3.999e-01;-2.039e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.849170000;1.044e+00;-6.665e-01;-3.399e-01;-6.381e-01;-3.254e-01;9.425e-01;1.009e+00;-6.365e-01;-2.877e-01;1.044e+00;-3.999e-01;-2.039e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.850170000;1.044e+00;-6.665e-01;-3.398e-01;-6.381e-01;-3.254e-01;9.425e-01;1.009e+00;-6.365e-01;-2.876e-01;1.044e+00;-3.999e-01;-2.039e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.851170000;1.044e+00;-6.665e-01;-3.398e-01;-6.381e-01;-3.253e-01;9.425e-01;1.009e+00;-6.365e-01;-2.876e-01;1.044e+00;-3.999e-01;-2.039e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.852170000;1.044e+00;-6.665e-01;-3.397e-01;-6.381e-01;-3.253e-01;9.425e-01;1.009e+00;-6.365e-01;-2.876e-01;1.044e+00;-3.999e-01;-2.038e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.853170000;1.044e+00;-6.665e-01;-3.397e-01;-6.381e-01;-3.253e-01;9.425e-01;1.009e+00;-6.365e-01;-2.875e-01;1.044e+00;-3.999e-01;-2.038e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.854170000;1.044e+00;-6.665e-01;-3.397e-01;-6.381e-01;-3.252e-01;9.425e-01;1.009e+00;-6.365e-01;-2.875e-01;1.044e+00;-3.999e-01;-2.038e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.855170000;1.044e+00;-6.665e-01;-3.396e-01;-6.381e-01;-3.252e-01;9.426e-01;1.009e+00;-6.365e-01;-2.874e-01;1.044e+00;-3.999e-01;-2.038e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.856170000;1.044e+00;-6.665e-01;-3.396e-01;-6.381e-01;-3.251e-01;9.426e-01;1.009e+00;-6.365e-01;-2.874e-01;1.044e+00;-3.999e-01;-2.038e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.857170000;1.044e+00;-6.665e-01;-3.395e-01;-6.381e-01;-3.251e-01;9.426e-01;1.009e+00;-6.365e-01;-2.874e-01;1.044e+00;-3.999e-01;-2.037e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.858170000;1.044e+00;-6.665e-01;-3.395e-01;-6.381e-01;-3.251e-01;9.426e-01;1.009e+00;-6.365e-01;-2.873e-01;1.044e+00;-3.999e-01;-2.037e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.859170000;1.044e+00;-6.665e-01;-3.395e-01;-6.381e-01;-3.250e-01;9.426e-01;1.009e+00;-6.365e-01;-2.873e-01;1.044e+00;-3.999e-01;-2.037e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.860170000;1.044e+00;-6.665e-01;-3.394e-01;-6.381e-01;-3.250e-01;9.426e-01;1.009e+00;-6.364e-01;-2.873e-01;1.044e+00;-3.999e-01;-2.037e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.861170000;1.044e+00;-6.665e-01;-3.394e-01;-6.381e-01;-3.249e-01;9.426e-01;1.009e+00;-6.364e-01;-2.872e-01;1.044e+00;-3.999e-01;-2.036e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.862170000;1.044e+00;-6.665e-01;-3.393e-01;-6.381e-01;-3.249e-01;9.426e-01;1.009e+00;-6.364e-01;-2.872e-01;1.044e+00;-3.999e-01;-2.036e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.863170000;1.044e+00;-6.665e-01;-3.393e-01;-6.381e-01;-3.249e-01;9.427e-01;1.009e+00;-6.364e-01;-2.871e-01;1.044e+00;-3.999e-01;-2.036e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.864170000;1.044e+00;-6.665e-01;-3.393e-01;-6.381e-01;-3.248e-01;9.427e-01;1.009e+00;-6.364e-01;-2.871e-01;1.044e+00;-3.999e-01;-2.036e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.865170000;1.044e+00;-6.665e-01;-3.392e-01;-6.381e-01;-3.248e-01;9.427e-01;1.009e+00;-6.364e-01;-2.871e-01;1.044e+00;-3.999e-01;-2.035e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.866170000;1.044e+00;-6.665e-01;-3.392e-01;-6.381e-01;-3.247e-01;9.427e-01;1.009e+00;-6.364e-01;-2.870e-01;1.044e+00;-3.999e-01;-2.035e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.867170000;1.044e+00;-6.665e-01;-3.391e-01;-6.381e-01;-3.247e-01;9.427e-01;1.009e+00;-6.364e-01;-2.870e-01;1.044e+00;-3.999e-01;-2.035e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.868170000;1.044e+00;-6.665e-01;-3.391e-01;-6.381e-01;-3.247e-01;9.427e-01;1.009e+00;-6.364e-01;-2.869e-01;1.044e+00;-3.999e-01;-2.035e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.869170000;1.044e+00;-6.665e-01;-3.391e-01;-6.381e-01;-3.246e-01;9.427e-01;1.009e+00;-6.364e-01;-2.869e-01;1.044e+00;-3.999e-01;-2.034e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.870170000;1.044e+00;-6.665e-01;-3.390e-01;-6.381e-01;-3.246e-01;9.427e-01;1.009e+00;-6.364e-01;-2.869e-01;1.044e+00;-3.999e-01;-2.034e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.871170000;1.044e+00;-6.665e-01;-3.390e-01;-6.381e-01;-3.245e-01;9.428e-01;1.009e+00;-6.364e-01;-2.868e-01;1.044e+00;-3.999e-01;-2.034e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.872170000;1.044e+00;-6.665e-01;-3.389e-01;-6.381e-01;-3.245e-01;9.428e-01;1.009e+00;-6.364e-01;-2.868e-01;1.044e+00;-3.999e-01;-2.034e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.873170000;1.044e+00;-6.665e-01;-3.389e-01;-6.381e-01;-3.245e-01;9.428e-01;1.009e+00;-6.364e-01;-2.867e-01;1.044e+00;-3.999e-01;-2.033e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.874170000;1.044e+00;-6.665e-01;-3.388e-01;-6.381e-01;-3.244e-01;9.428e-01;1.009e+00;-6.364e-01;-2.867e-01;1.044e+00;-3.999e-01;-2.033e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.875170000;1.044e+00;-6.665e-01;-3.388e-01;-6.381e-01;-3.244e-01;9.428e-01;1.009e+00;-6.364e-01;-2.867e-01;1.044e+00;-3.999e-01;-2.033e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.876170000;1.044e+00;-6.665e-01;-3.388e-01;-6.381e-01;-3.244e-01;9.428e-01;1.009e+00;-6.364e-01;-2.866e-01;1.044e+00;-3.999e-01;-2.033e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.877170000;1.044e+00;-6.665e-01;-3.387e-01;-6.381e-01;-3.243e-01;9.428e-01;1.009e+00;-6.364e-01;-2.866e-01;1.044e+00;-3.999e-01;-2.032e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.878170000;1.044e+00;-6.665e-01;-3.387e-01;-6.381e-01;-3.243e-01;9.428e-01;1.009e+00;-6.364e-01;-2.865e-01;1.044e+00;-3.999e-01;-2.032e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.879170000;1.044e+00;-6.665e-01;-3.386e-01;-6.381e-01;-3.242e-01;9.428e-01;1.009e+00;-6.364e-01;-2.865e-01;1.044e+00;-3.999e-01;-2.032e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.880170000;1.044e+00;-6.665e-01;-3.386e-01;-6.381e-01;-3.242e-01;9.429e-01;1.009e+00;-6.364e-01;-2.865e-01;1.044e+00;-3.999e-01;-2.032e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.881170000;1.044e+00;-6.665e-01;-3.386e-01;-6.381e-01;-3.242e-01;9.429e-01;1.009e+00;-6.364e-01;-2.864e-01;1.044e+00;-3.999e-01;-2.031e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.882170000;1.044e+00;-6.665e-01;-3.385e-01;-6.381e-01;-3.241e-01;9.429e-01;1.009e+00;-6.364e-01;-2.864e-01;1.044e+00;-3.999e-01;-2.031e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.883170000;1.044e+00;-6.665e-01;-3.385e-01;-6.381e-01;-3.241e-01;9.429e-01;1.009e+00;-6.364e-01;-2.863e-01;1.044e+00;-3.999e-01;-2.031e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.884170000;1.044e+00;-6.665e-01;-3.384e-01;-6.381e-01;-3.240e-01;9.429e-01;1.009e+00;-6.364e-01;-2.863e-01;1.044e+00;-3.999e-01;-2.031e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.885170000;1.044e+00;-6.665e-01;-3.384e-01;-6.381e-01;-3.240e-01;9.429e-01;1.009e+00;-6.364e-01;-2.863e-01;1.044e+00;-3.999e-01;-2.030e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.886170000;1.044e+00;-6.665e-01;-3.384e-01;-6.381e-01;-3.240e-01;9.429e-01;1.009e+00;-6.364e-01;-2.862e-01;1.044e+00;-3.999e-01;-2.030e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.887170000;1.044e+00;-6.665e-01;-3.383e-01;-6.381e-01;-3.239e-01;9.429e-01;1.009e+00;-6.364e-01;-2.862e-01;1.044e+00;-3.999e-01;-2.030e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.888170000;1.044e+00;-6.665e-01;-3.383e-01;-6.381e-01;-3.239e-01;9.430e-01;1.009e+00;-6.364e-01;-2.861e-01;1.044e+00;-3.999e-01;-2.030e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.889170000;1.044e+00;-6.665e-01;-3.382e-01;-6.381e-01;-3.238e-01;9.430e-01;1.009e+00;-6.364e-01;-2.861e-01;1.044e+00;-3.999e-01;-2.029e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.890170000;1.044e+00;-6.665e-01;-3.382e-01;-6.381e-01;-3.238e-01;9.430e-01;1.009e+00;-6.364e-01;-2.861e-01;1.044e+00;-3.999e-01;-2.029e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.891170000;1.044e+00;-6.665e-01;-3.382e-01;-6.381e-01;-3.238e-01;9.430e-01;1.009e+00;-6.364e-01;-2.860e-01;1.044e+00;-3.999e-01;-2.029e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.892170000;1.044e+00;-6.665e-01;-3.381e-01;-6.381e-01;-3.237e-01;9.430e-01;1.009e+00;-6.364e-01;-2.860e-01;1.044e+00;-3.999e-01;-2.029e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.893170000;1.044e+00;-6.665e-01;-3.381e-01;-6.381e-01;-3.237e-01;9.430e-01;1.009e+00;-6.364e-01;-2.860e-01;1.044e+00;-3.999e-01;-2.028e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.894170000;1.044e+00;-6.665e-01;-3.380e-01;-6.381e-01;-3.237e-01;9.430e-01;1.009e+00;-6.364e-01;-2.859e-01;1.044e+00;-3.999e-01;-2.028e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.895170000;1.044e+00;-6.665e-01;-3.380e-01;-6.381e-01;-3.236e-01;9.430e-01;1.009e+00;-6.364e-01;-2.859e-01;1.044e+00;-3.999e-01;-2.028e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.896170000;1.044e+00;-6.665e-01;-3.380e-01;-6.381e-01;-3.236e-01;9.431e-01;1.009e+00;-6.364e-01;-2.858e-01;1.044e+00;-3.999e-01;-2.028e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.897170000;1.044e+00;-6.665e-01;-3.379e-01;-6.381e-01;-3.235e-01;9.431e-01;1.009e+00;-6.364e-01;-2.858e-01;1.044e+00;-3.999e-01;-2.027e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.898170000;1.044e+00;-6.665e-01;-3.379e-01;-6.381e-01;-3.235e-01;9.431e-01;1.009e+00;-6.364e-01;-2.858e-01;1.044e+00;-3.999e-01;-2.027e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.899170000;1.044e+00;-6.665e-01;-3.378e-01;-6.381e-01;-3.235e-01;9.431e-01;1.009e+00;-6.364e-01;-2.857e-01;1.044e+00;-3.999e-01;-2.027e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.900170000;1.044e+00;-6.665e-01;-3.378e-01;-6.381e-01;-3.234e-01;9.431e-01;1.009e+00;-6.364e-01;-2.857e-01;1.044e+00;-3.999e-01;-2.027e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.901170000;1.044e+00;-6.665e-01;-3.377e-01;-6.381e-01;-3.234e-01;9.431e-01;1.009e+00;-6.364e-01;-2.856e-01;1.044e+00;-3.999e-01;-2.026e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.902170000;1.044e+00;-6.665e-01;-3.377e-01;-6.381e-01;-3.233e-01;9.431e-01;1.009e+00;-6.364e-01;-2.856e-01;1.044e+00;-3.999e-01;-2.026e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.903170000;1.044e+00;-6.665e-01;-3.377e-01;-6.381e-01;-3.233e-01;9.431e-01;1.009e+00;-6.364e-01;-2.856e-01;1.044e+00;-3.999e-01;-2.026e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.904170000;1.044e+00;-6.665e-01;-3.376e-01;-6.381e-01;-3.233e-01;9.432e-01;1.009e+00;-6.364e-01;-2.855e-01;1.044e+00;-3.999e-01;-2.026e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.905170000;1.044e+00;-6.665e-01;-3.376e-01;-6.381e-01;-3.232e-01;9.432e-01;1.009e+00;-6.364e-01;-2.855e-01;1.044e+00;-3.999e-01;-2.026e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.906170000;1.044e+00;-6.665e-01;-3.375e-01;-6.381e-01;-3.232e-01;9.432e-01;1.009e+00;-6.364e-01;-2.854e-01;1.044e+00;-3.999e-01;-2.025e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.907170000;1.044e+00;-6.665e-01;-3.375e-01;-6.381e-01;-3.231e-01;9.432e-01;1.009e+00;-6.364e-01;-2.854e-01;1.044e+00;-3.999e-01;-2.025e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.908170000;1.044e+00;-6.665e-01;-3.375e-01;-6.381e-01;-3.231e-01;9.432e-01;1.009e+00;-6.364e-01;-2.854e-01;1.044e+00;-3.999e-01;-2.025e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.909170000;1.044e+00;-6.665e-01;-3.374e-01;-6.381e-01;-3.231e-01;9.432e-01;1.009e+00;-6.364e-01;-2.853e-01;1.044e+00;-3.999e-01;-2.025e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.910170000;1.044e+00;-6.665e-01;-3.374e-01;-6.381e-01;-3.230e-01;9.432e-01;1.009e+00;-6.364e-01;-2.853e-01;1.044e+00;-3.999e-01;-2.024e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.911170000;1.044e+00;-6.665e-01;-3.373e-01;-6.381e-01;-3.230e-01;9.432e-01;1.009e+00;-6.364e-01;-2.852e-01;1.044e+00;-3.999e-01;-2.024e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.912170000;1.044e+00;-6.665e-01;-3.373e-01;-6.381e-01;-3.229e-01;9.433e-01;1.009e+00;-6.364e-01;-2.852e-01;1.044e+00;-3.999e-01;-2.024e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.913170000;1.044e+00;-6.665e-01;-3.373e-01;-6.381e-01;-3.229e-01;9.433e-01;1.009e+00;-6.364e-01;-2.852e-01;1.044e+00;-3.999e-01;-2.024e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.914170000;1.044e+00;-6.665e-01;-3.372e-01;-6.381e-01;-3.229e-01;9.433e-01;1.009e+00;-6.364e-01;-2.851e-01;1.044e+00;-3.999e-01;-2.023e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.915170000;1.044e+00;-6.665e-01;-3.372e-01;-6.381e-01;-3.228e-01;9.433e-01;1.009e+00;-6.364e-01;-2.851e-01;1.044e+00;-3.999e-01;-2.023e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.916170000;1.044e+00;-6.665e-01;-3.371e-01;-6.381e-01;-3.228e-01;9.433e-01;1.009e+00;-6.364e-01;-2.851e-01;1.044e+00;-3.999e-01;-2.023e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.917170000;1.044e+00;-6.665e-01;-3.371e-01;-6.381e-01;-3.228e-01;9.433e-01;1.009e+00;-6.364e-01;-2.850e-01;1.044e+00;-3.999e-01;-2.023e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.918170000;1.044e+00;-6.665e-01;-3.371e-01;-6.381e-01;-3.227e-01;9.433e-01;1.009e+00;-6.364e-01;-2.850e-01;1.044e+00;-3.999e-01;-2.022e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.919170000;1.044e+00;-6.665e-01;-3.370e-01;-6.381e-01;-3.227e-01;9.433e-01;1.009e+00;-6.364e-01;-2.849e-01;1.044e+00;-3.999e-01;-2.022e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.920170000;1.044e+00;-6.665e-01;-3.370e-01;-6.381e-01;-3.226e-01;9.434e-01;1.009e+00;-6.363e-01;-2.849e-01;1.044e+00;-3.999e-01;-2.022e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.921170000;1.044e+00;-6.665e-01;-3.369e-01;-6.381e-01;-3.226e-01;9.434e-01;1.009e+00;-6.363e-01;-2.849e-01;1.044e+00;-3.999e-01;-2.022e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.922170000;1.044e+00;-6.665e-01;-3.369e-01;-6.381e-01;-3.226e-01;9.434e-01;1.009e+00;-6.363e-01;-2.848e-01;1.044e+00;-3.999e-01;-2.021e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.923170000;1.044e+00;-6.665e-01;-3.369e-01;-6.381e-01;-3.225e-01;9.434e-01;1.010e+00;-6.363e-01;-2.848e-01;1.044e+00;-3.999e-01;-2.021e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.924170000;1.044e+00;-6.665e-01;-3.368e-01;-6.381e-01;-3.225e-01;9.434e-01;1.010e+00;-6.363e-01;-2.847e-01;1.044e+00;-3.999e-01;-2.021e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.925170000;1.044e+00;-6.665e-01;-3.368e-01;-6.381e-01;-3.224e-01;9.434e-01;1.010e+00;-6.363e-01;-2.847e-01;1.044e+00;-3.999e-01;-2.021e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.926170000;1.044e+00;-6.665e-01;-3.367e-01;-6.381e-01;-3.224e-01;9.434e-01;1.010e+00;-6.363e-01;-2.847e-01;1.044e+00;-3.999e-01;-2.020e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.927170000;1.044e+00;-6.665e-01;-3.367e-01;-6.381e-01;-3.224e-01;9.434e-01;1.010e+00;-6.363e-01;-2.846e-01;1.044e+00;-3.999e-01;-2.020e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.928170000;1.044e+00;-6.665e-01;-3.366e-01;-6.381e-01;-3.223e-01;9.434e-01;1.010e+00;-6.363e-01;-2.846e-01;1.044e+00;-3.999e-01;-2.020e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.929170000;1.044e+00;-6.665e-01;-3.366e-01;-6.381e-01;-3.223e-01;9.435e-01;1.010e+00;-6.363e-01;-2.845e-01;1.044e+00;-3.999e-01;-2.020e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.930170000;1.044e+00;-6.665e-01;-3.366e-01;-6.381e-01;-3.222e-01;9.435e-01;1.010e+00;-6.363e-01;-2.845e-01;1.044e+00;-3.999e-01;-2.019e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.931170000;1.044e+00;-6.665e-01;-3.365e-01;-6.381e-01;-3.222e-01;9.435e-01;1.010e+00;-6.363e-01;-2.845e-01;1.044e+00;-3.999e-01;-2.019e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.932170000;1.044e+00;-6.665e-01;-3.365e-01;-6.381e-01;-3.222e-01;9.435e-01;1.010e+00;-6.363e-01;-2.844e-01;1.044e+00;-3.999e-01;-2.019e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.933170000;1.044e+00;-6.665e-01;-3.364e-01;-6.381e-01;-3.221e-01;9.435e-01;1.010e+00;-6.363e-01;-2.844e-01;1.044e+00;-3.999e-01;-2.019e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.934170000;1.044e+00;-6.665e-01;-3.364e-01;-6.381e-01;-3.221e-01;9.435e-01;1.010e+00;-6.363e-01;-2.843e-01;1.044e+00;-3.999e-01;-2.018e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.935170000;1.044e+00;-6.665e-01;-3.364e-01;-6.381e-01;-3.221e-01;9.435e-01;1.010e+00;-6.363e-01;-2.843e-01;1.044e+00;-3.999e-01;-2.018e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.936170000;1.044e+00;-6.665e-01;-3.363e-01;-6.381e-01;-3.220e-01;9.435e-01;1.010e+00;-6.363e-01;-2.843e-01;1.044e+00;-3.999e-01;-2.018e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.937170000;1.044e+00;-6.665e-01;-3.363e-01;-6.381e-01;-3.220e-01;9.436e-01;1.010e+00;-6.363e-01;-2.842e-01;1.044e+00;-3.999e-01;-2.018e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.938170000;1.044e+00;-6.665e-01;-3.362e-01;-6.381e-01;-3.219e-01;9.436e-01;1.010e+00;-6.363e-01;-2.842e-01;1.044e+00;-3.999e-01;-2.017e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.939170000;1.044e+00;-6.665e-01;-3.362e-01;-6.381e-01;-3.219e-01;9.436e-01;1.010e+00;-6.363e-01;-2.841e-01;1.044e+00;-3.999e-01;-2.017e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.940170000;1.044e+00;-6.665e-01;-3.362e-01;-6.381e-01;-3.219e-01;9.436e-01;1.010e+00;-6.363e-01;-2.841e-01;1.044e+00;-3.999e-01;-2.017e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.941170000;1.044e+00;-6.665e-01;-3.361e-01;-6.381e-01;-3.218e-01;9.436e-01;1.010e+00;-6.363e-01;-2.841e-01;1.044e+00;-3.999e-01;-2.017e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.942170000;1.044e+00;-6.665e-01;-3.361e-01;-6.381e-01;-3.218e-01;9.436e-01;1.010e+00;-6.363e-01;-2.840e-01;1.044e+00;-3.999e-01;-2.016e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.943170000;1.044e+00;-6.665e-01;-3.360e-01;-6.381e-01;-3.217e-01;9.436e-01;1.010e+00;-6.363e-01;-2.840e-01;1.044e+00;-3.999e-01;-2.016e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.944170000;1.044e+00;-6.665e-01;-3.360e-01;-6.381e-01;-3.217e-01;9.436e-01;1.010e+00;-6.363e-01;-2.840e-01;1.044e+00;-3.999e-01;-2.016e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.945170000;1.044e+00;-6.665e-01;-3.360e-01;-6.381e-01;-3.217e-01;9.437e-01;1.010e+00;-6.363e-01;-2.839e-01;1.044e+00;-3.999e-01;-2.016e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.946170000;1.044e+00;-6.665e-01;-3.359e-01;-6.381e-01;-3.216e-01;9.437e-01;1.010e+00;-6.363e-01;-2.839e-01;1.044e+00;-3.999e-01;-2.016e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.947170000;1.044e+00;-6.665e-01;-3.359e-01;-6.381e-01;-3.216e-01;9.437e-01;1.010e+00;-6.363e-01;-2.838e-01;1.044e+00;-3.999e-01;-2.015e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.948170000;1.044e+00;-6.665e-01;-3.358e-01;-6.381e-01;-3.215e-01;9.437e-01;1.010e+00;-6.363e-01;-2.838e-01;1.044e+00;-3.999e-01;-2.015e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.949170000;1.044e+00;-6.665e-01;-3.358e-01;-6.381e-01;-3.215e-01;9.437e-01;1.010e+00;-6.363e-01;-2.838e-01;1.044e+00;-3.999e-01;-2.015e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.950170000;1.044e+00;-6.665e-01;-3.358e-01;-6.381e-01;-3.215e-01;9.437e-01;1.010e+00;-6.363e-01;-2.837e-01;1.044e+00;-3.999e-01;-2.015e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.951170000;1.044e+00;-6.665e-01;-3.357e-01;-6.381e-01;-3.214e-01;9.437e-01;1.010e+00;-6.363e-01;-2.837e-01;1.044e+00;-3.999e-01;-2.014e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.952170000;1.044e+00;-6.665e-01;-3.357e-01;-6.381e-01;-3.214e-01;9.437e-01;1.010e+00;-6.363e-01;-2.836e-01;1.044e+00;-3.999e-01;-2.014e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.953170000;1.044e+00;-6.665e-01;-3.356e-01;-6.381e-01;-3.213e-01;9.438e-01;1.010e+00;-6.363e-01;-2.836e-01;1.044e+00;-3.999e-01;-2.014e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.954170000;1.044e+00;-6.665e-01;-3.356e-01;-6.381e-01;-3.213e-01;9.438e-01;1.010e+00;-6.363e-01;-2.836e-01;1.044e+00;-3.999e-01;-2.014e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.955170000;1.044e+00;-6.665e-01;-3.356e-01;-6.381e-01;-3.213e-01;9.438e-01;1.010e+00;-6.363e-01;-2.835e-01;1.044e+00;-3.999e-01;-2.013e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.956170000;1.044e+00;-6.665e-01;-3.355e-01;-6.381e-01;-3.212e-01;9.438e-01;1.010e+00;-6.363e-01;-2.835e-01;1.044e+00;-3.999e-01;-2.013e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.957170000;1.044e+00;-6.665e-01;-3.355e-01;-6.381e-01;-3.212e-01;9.438e-01;1.010e+00;-6.363e-01;-2.834e-01;1.044e+00;-3.999e-01;-2.013e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.958170000;1.044e+00;-6.665e-01;-3.354e-01;-6.381e-01;-3.212e-01;9.438e-01;1.010e+00;-6.363e-01;-2.834e-01;1.044e+00;-3.999e-01;-2.013e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.959170000;1.044e+00;-6.665e-01;-3.354e-01;-6.381e-01;-3.211e-01;9.438e-01;1.010e+00;-6.363e-01;-2.834e-01;1.044e+00;-3.999e-01;-2.012e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.960170000;1.044e+00;-6.665e-01;-3.353e-01;-6.381e-01;-3.211e-01;9.438e-01;1.010e+00;-6.363e-01;-2.833e-01;1.044e+00;-3.999e-01;-2.012e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.961170000;1.044e+00;-6.665e-01;-3.353e-01;-6.381e-01;-3.210e-01;9.439e-01;1.010e+00;-6.363e-01;-2.833e-01;1.044e+00;-3.999e-01;-2.012e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.962170000;1.044e+00;-6.665e-01;-3.353e-01;-6.381e-01;-3.210e-01;9.439e-01;1.010e+00;-6.363e-01;-2.832e-01;1.044e+00;-3.999e-01;-2.012e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.963170000;1.044e+00;-6.665e-01;-3.352e-01;-6.381e-01;-3.210e-01;9.439e-01;1.010e+00;-6.363e-01;-2.832e-01;1.044e+00;-3.999e-01;-2.011e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.964170000;1.044e+00;-6.665e-01;-3.352e-01;-6.381e-01;-3.209e-01;9.439e-01;1.010e+00;-6.363e-01;-2.832e-01;1.044e+00;-3.999e-01;-2.011e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.965170000;1.044e+00;-6.665e-01;-3.351e-01;-6.381e-01;-3.209e-01;9.439e-01;1.010e+00;-6.363e-01;-2.831e-01;1.044e+00;-3.999e-01;-2.011e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.966170000;1.044e+00;-6.665e-01;-3.351e-01;-6.381e-01;-3.208e-01;9.439e-01;1.010e+00;-6.363e-01;-2.831e-01;1.044e+00;-3.999e-01;-2.011e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.967170000;1.044e+00;-6.665e-01;-3.351e-01;-6.381e-01;-3.208e-01;9.439e-01;1.010e+00;-6.363e-01;-2.830e-01;1.044e+00;-3.999e-01;-2.010e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.968170000;1.044e+00;-6.665e-01;-3.350e-01;-6.381e-01;-3.208e-01;9.439e-01;1.010e+00;-6.363e-01;-2.830e-01;1.044e+00;-3.999e-01;-2.010e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.969170000;1.044e+00;-6.665e-01;-3.350e-01;-6.381e-01;-3.207e-01;9.439e-01;1.010e+00;-6.363e-01;-2.830e-01;1.044e+00;-3.999e-01;-2.010e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.970170000;1.044e+00;-6.665e-01;-3.349e-01;-6.381e-01;-3.207e-01;9.440e-01;1.010e+00;-6.363e-01;-2.829e-01;1.044e+00;-3.999e-01;-2.010e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.971170000;1.044e+00;-6.665e-01;-3.349e-01;-6.381e-01;-3.206e-01;9.440e-01;1.010e+00;-6.363e-01;-2.829e-01;1.044e+00;-3.999e-01;-2.009e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.972170000;1.044e+00;-6.665e-01;-3.349e-01;-6.381e-01;-3.206e-01;9.440e-01;1.010e+00;-6.363e-01;-2.829e-01;1.044e+00;-3.999e-01;-2.009e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.973170000;1.044e+00;-6.665e-01;-3.348e-01;-6.381e-01;-3.206e-01;9.440e-01;1.010e+00;-6.363e-01;-2.828e-01;1.044e+00;-3.999e-01;-2.009e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.974170000;1.044e+00;-6.665e-01;-3.348e-01;-6.381e-01;-3.205e-01;9.440e-01;1.010e+00;-6.363e-01;-2.828e-01;1.044e+00;-3.999e-01;-2.009e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.975170000;1.044e+00;-6.665e-01;-3.347e-01;-6.381e-01;-3.205e-01;9.440e-01;1.010e+00;-6.363e-01;-2.827e-01;1.044e+00;-3.999e-01;-2.008e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.976170000;1.044e+00;-6.665e-01;-3.347e-01;-6.381e-01;-3.205e-01;9.440e-01;1.010e+00;-6.363e-01;-2.827e-01;1.044e+00;-3.999e-01;-2.008e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.977170000;1.044e+00;-6.665e-01;-3.347e-01;-6.381e-01;-3.204e-01;9.440e-01;1.010e+00;-6.363e-01;-2.827e-01;1.044e+00;-3.999e-01;-2.008e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.978170000;1.044e+00;-6.665e-01;-3.346e-01;-6.381e-01;-3.204e-01;9.441e-01;1.010e+00;-6.363e-01;-2.826e-01;1.044e+00;-3.999e-01;-2.008e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.979170000;1.044e+00;-6.665e-01;-3.346e-01;-6.381e-01;-3.203e-01;9.441e-01;1.010e+00;-6.362e-01;-2.826e-01;1.044e+00;-3.999e-01;-2.007e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.980170000;1.044e+00;-6.665e-01;-3.345e-01;-6.381e-01;-3.203e-01;9.441e-01;1.010e+00;-6.362e-01;-2.825e-01;1.044e+00;-3.999e-01;-2.007e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.981170000;1.044e+00;-6.665e-01;-3.345e-01;-6.381e-01;-3.203e-01;9.441e-01;1.010e+00;-6.362e-01;-2.825e-01;1.044e+00;-3.999e-01;-2.007e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.982170000;1.044e+00;-6.665e-01;-3.345e-01;-6.381e-01;-3.202e-01;9.441e-01;1.010e+00;-6.362e-01;-2.825e-01;1.044e+00;-3.999e-01;-2.007e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.983170000;1.044e+00;-6.665e-01;-3.344e-01;-6.381e-01;-3.202e-01;9.441e-01;1.010e+00;-6.362e-01;-2.824e-01;1.044e+00;-3.999e-01;-2.006e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.984170000;1.044e+00;-6.665e-01;-3.344e-01;-6.381e-01;-3.201e-01;9.441e-01;1.010e+00;-6.362e-01;-2.824e-01;1.044e+00;-3.999e-01;-2.006e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.985170000;1.044e+00;-6.665e-01;-3.343e-01;-6.381e-01;-3.201e-01;9.441e-01;1.010e+00;-6.362e-01;-2.823e-01;1.044e+00;-3.999e-01;-2.006e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.986170000;1.044e+00;-6.665e-01;-3.343e-01;-6.381e-01;-3.201e-01;9.442e-01;1.010e+00;-6.362e-01;-2.823e-01;1.044e+00;-3.999e-01;-2.006e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.987170000;1.044e+00;-6.665e-01;-3.342e-01;-6.381e-01;-3.200e-01;9.442e-01;1.010e+00;-6.362e-01;-2.823e-01;1.044e+00;-3.999e-01;-2.005e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.988170000;1.044e+00;-6.665e-01;-3.342e-01;-6.381e-01;-3.200e-01;9.442e-01;1.010e+00;-6.362e-01;-2.822e-01;1.044e+00;-3.999e-01;-2.005e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.989170000;1.044e+00;-6.665e-01;-3.342e-01;-6.381e-01;-3.199e-01;9.442e-01;1.010e+00;-6.362e-01;-2.822e-01;1.044e+00;-3.999e-01;-2.005e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.990170000;1.044e+00;-6.665e-01;-3.341e-01;-6.381e-01;-3.199e-01;9.442e-01;1.010e+00;-6.362e-01;-2.822e-01;1.044e+00;-3.999e-01;-2.005e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.991170000;1.044e+00;-6.665e-01;-3.341e-01;-6.381e-01;-3.199e-01;9.442e-01;1.010e+00;-6.362e-01;-2.821e-01;1.044e+00;-3.999e-01;-2.005e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.992170000;1.044e+00;-6.665e-01;-3.340e-01;-6.381e-01;-3.198e-01;9.442e-01;1.010e+00;-6.362e-01;-2.821e-01;1.044e+00;-3.999e-01;-2.004e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.993170000;1.044e+00;-6.665e-01;-3.340e-01;-6.381e-01;-3.198e-01;9.442e-01;1.010e+00;-6.362e-01;-2.820e-01;1.044e+00;-3.999e-01;-2.004e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.994170000;1.044e+00;-6.665e-01;-3.340e-01;-6.381e-01;-3.198e-01;9.443e-01;1.010e+00;-6.362e-01;-2.820e-01;1.044e+00;-3.999e-01;-2.004e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.995170000;1.044e+00;-6.665e-01;-3.339e-01;-6.381e-01;-3.197e-01;9.443e-01;1.010e+00;-6.362e-01;-2.820e-01;1.044e+00;-3.999e-01;-2.004e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.996170000;1.044e+00;-6.665e-01;-3.339e-01;-6.381e-01;-3.197e-01;9.443e-01;1.010e+00;-6.362e-01;-2.819e-01;1.044e+00;-3.999e-01;-2.003e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.997170000;1.044e+00;-6.665e-01;-3.338e-01;-6.381e-01;-3.196e-01;9.443e-01;1.010e+00;-6.362e-01;-2.819e-01;1.044e+00;-3.999e-01;-2.003e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.998170000;1.044e+00;-6.665e-01;-3.338e-01;-6.381e-01;-3.196e-01;9.443e-01;1.010e+00;-6.362e-01;-2.818e-01;1.044e+00;-3.999e-01;-2.003e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
51.999170000;1.044e+00;-6.665e-01;-3.338e-01;-6.381e-01;-3.196e-01;9.443e-01;1.010e+00;-6.362e-01;-2.818e-01;1.044e+00;-3.999e-01;-2.003e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.000170000;1.044e+00;-6.665e-01;-3.337e-01;-6.381e-01;-3.195e-01;9.443e-01;1.010e+00;-6.362e-01;-2.818e-01;1.044e+00;-3.999e-01;-2.002e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.001170000;1.044e+00;-6.665e-01;-3.337e-01;-6.381e-01;-3.195e-01;9.443e-01;1.010e+00;-6.362e-01;-2.817e-01;1.044e+00;-3.999e-01;-2.002e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.002170000;1.044e+00;-6.665e-01;-3.336e-01;-6.381e-01;-3.194e-01;9.444e-01;1.010e+00;-6.362e-01;-2.817e-01;1.044e+00;-3.999e-01;-2.002e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.003170000;1.044e+00;-6.665e-01;-3.336e-01;-6.381e-01;-3.194e-01;9.444e-01;1.010e+00;-6.362e-01;-2.816e-01;1.044e+00;-3.999e-01;-2.002e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.004170000;1.044e+00;-6.665e-01;-3.336e-01;-6.381e-01;-3.194e-01;9.444e-01;1.010e+00;-6.362e-01;-2.816e-01;1.044e+00;-3.999e-01;-2.001e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.005170000;1.044e+00;-6.665e-01;-3.335e-01;-6.381e-01;-3.193e-01;9.444e-01;1.010e+00;-6.362e-01;-2.816e-01;1.044e+00;-3.999e-01;-2.001e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.006170000;1.044e+00;-6.665e-01;-3.335e-01;-6.381e-01;-3.193e-01;9.444e-01;1.010e+00;-6.362e-01;-2.815e-01;1.044e+00;-3.999e-01;-2.001e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.007170000;1.044e+00;-6.665e-01;-3.334e-01;-6.381e-01;-3.192e-01;9.444e-01;1.010e+00;-6.362e-01;-2.815e-01;1.044e+00;-3.999e-01;-2.001e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.008170000;1.044e+00;-6.665e-01;-3.334e-01;-6.381e-01;-3.192e-01;9.444e-01;1.010e+00;-6.362e-01;-2.814e-01;1.044e+00;-3.999e-01;-2.000e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.009170000;1.044e+00;-6.665e-01;-3.334e-01;-6.381e-01;-3.192e-01;9.444e-01;1.010e+00;-6.362e-01;-2.814e-01;1.044e+00;-3.999e-01;-2.000e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.010170000;1.044e+00;-6.665e-01;-3.333e-01;-6.381e-01;-3.191e-01;9.444e-01;1.010e+00;-6.362e-01;-2.814e-01;1.044e+00;-3.999e-01;-2.000e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.011170000;1.044e+00;-6.665e-01;-3.333e-01;-6.381e-01;-3.191e-01;9.445e-01;1.010e+00;-6.362e-01;-2.813e-01;1.044e+00;-3.999e-01;-2.000e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.012170000;1.044e+00;-6.665e-01;-3.332e-01;-6.381e-01;-3.191e-01;9.445e-01;1.010e+00;-6.362e-01;-2.813e-01;1.044e+00;-3.999e-01;-1.999e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.013170000;1.044e+00;-6.665e-01;-3.332e-01;-6.381e-01;-3.190e-01;9.445e-01;1.010e+00;-6.362e-01;-2.813e-01;1.044e+00;-3.999e-01;-1.999e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.014170000;1.044e+00;-6.665e-01;-3.332e-01;-6.381e-01;-3.190e-01;9.445e-01;1.010e+00;-6.362e-01;-2.812e-01;1.044e+00;-3.999e-01;-1.999e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.015170000;1.044e+00;-6.665e-01;-3.331e-01;-6.381e-01;-3.189e-01;9.445e-01;1.010e+00;-6.362e-01;-2.812e-01;1.044e+00;-3.999e-01;-1.999e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.016170000;1.044e+00;-6.665e-01;-3.331e-01;-6.381e-01;-3.189e-01;9.445e-01;1.010e+00;-6.362e-01;-2.811e-01;1.044e+00;-3.999e-01;-1.998e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.017170000;1.044e+00;-6.665e-01;-3.330e-01;-6.381e-01;-3.189e-01;9.445e-01;1.010e+00;-6.362e-01;-2.811e-01;1.044e+00;-3.999e-01;-1.998e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.018170000;1.044e+00;-6.665e-01;-3.330e-01;-6.381e-01;-3.188e-01;9.445e-01;1.010e+00;-6.362e-01;-2.811e-01;1.044e+00;-3.999e-01;-1.998e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.019170000;1.044e+00;-6.665e-01;-3.330e-01;-6.381e-01;-3.188e-01;9.446e-01;1.010e+00;-6.362e-01;-2.810e-01;1.044e+00;-3.999e-01;-1.998e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.020170000;1.044e+00;-6.665e-01;-3.329e-01;-6.381e-01;-3.187e-01;9.446e-01;1.010e+00;-6.362e-01;-2.810e-01;1.044e+00;-3.999e-01;-1.997e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.021170000;1.044e+00;-6.665e-01;-3.329e-01;-6.381e-01;-3.187e-01;9.446e-01;1.010e+00;-6.362e-01;-2.809e-01;1.044e+00;-3.999e-01;-1.997e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.022170000;1.044e+00;-6.665e-01;-3.328e-01;-6.381e-01;-3.187e-01;9.446e-01;1.010e+00;-6.362e-01;-2.809e-01;1.044e+00;-3.999e-01;-1.997e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.023170000;1.044e+00;-6.665e-01;-3.328e-01;-6.381e-01;-3.186e-01;9.446e-01;1.010e+00;-6.362e-01;-2.809e-01;1.044e+00;-3.999e-01;-1.997e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.024170000;1.044e+00;-6.665e-01;-3.327e-01;-6.381e-01;-3.186e-01;9.446e-01;1.010e+00;-6.362e-01;-2.808e-01;1.044e+00;-3.999e-01;-1.996e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.025170000;1.044e+00;-6.665e-01;-3.327e-01;-6.381e-01;-3.185e-01;9.446e-01;1.010e+00;-6.362e-01;-2.808e-01;1.044e+00;-3.999e-01;-1.996e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.026170000;1.044e+00;-6.665e-01;-3.327e-01;-6.381e-01;-3.185e-01;9.446e-01;1.010e+00;-6.362e-01;-2.807e-01;1.044e+00;-3.999e-01;-1.996e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.027170000;1.044e+00;-6.665e-01;-3.326e-01;-6.381e-01;-3.185e-01;9.447e-01;1.010e+00;-6.362e-01;-2.807e-01;1.044e+00;-3.999e-01;-1.996e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.028170000;1.044e+00;-6.665e-01;-3.326e-01;-6.381e-01;-3.184e-01;9.447e-01;1.010e+00;-6.362e-01;-2.807e-01;1.044e+00;-3.999e-01;-1.996e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.029170000;1.044e+00;-6.665e-01;-3.325e-01;-6.381e-01;-3.184e-01;9.447e-01;1.010e+00;-6.362e-01;-2.806e-01;1.044e+00;-3.999e-01;-1.995e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.030170000;1.044e+00;-6.665e-01;-3.325e-01;-6.381e-01;-3.184e-01;9.447e-01;1.010e+00;-6.362e-01;-2.806e-01;1.044e+00;-3.999e-01;-1.995e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.031170000;1.044e+00;-6.665e-01;-3.325e-01;-6.381e-01;-3.183e-01;9.447e-01;1.010e+00;-6.362e-01;-2.805e-01;1.044e+00;-3.999e-01;-1.995e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.032170000;1.044e+00;-6.665e-01;-3.324e-01;-6.381e-01;-3.183e-01;9.447e-01;1.010e+00;-6.362e-01;-2.805e-01;1.044e+00;-3.999e-01;-1.995e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.033170000;1.044e+00;-6.665e-01;-3.324e-01;-6.381e-01;-3.182e-01;9.447e-01;1.010e+00;-6.362e-01;-2.805e-01;1.044e+00;-3.999e-01;-1.994e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.034170000;1.044e+00;-6.665e-01;-3.323e-01;-6.381e-01;-3.182e-01;9.447e-01;1.010e+00;-6.362e-01;-2.804e-01;1.044e+00;-3.999e-01;-1.994e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.035170000;1.044e+00;-6.665e-01;-3.323e-01;-6.381e-01;-3.182e-01;9.448e-01;1.010e+00;-6.362e-01;-2.804e-01;1.044e+00;-3.999e-01;-1.994e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.036170000;1.044e+00;-6.665e-01;-3.323e-01;-6.381e-01;-3.181e-01;9.448e-01;1.010e+00;-6.362e-01;-2.804e-01;1.044e+00;-3.999e-01;-1.994e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.037170000;1.044e+00;-6.665e-01;-3.322e-01;-6.381e-01;-3.181e-01;9.448e-01;1.010e+00;-6.362e-01;-2.803e-01;1.044e+00;-3.999e-01;-1.993e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.038170000;1.044e+00;-6.665e-01;-3.322e-01;-6.381e-01;-3.180e-01;9.448e-01;1.010e+00;-6.362e-01;-2.803e-01;1.044e+00;-3.999e-01;-1.993e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.039170000;1.044e+00;-6.665e-01;-3.321e-01;-6.381e-01;-3.180e-01;9.448e-01;1.010e+00;-6.361e-01;-2.802e-01;1.044e+00;-3.999e-01;-1.993e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.040170000;1.044e+00;-6.665e-01;-3.321e-01;-6.381e-01;-3.180e-01;9.448e-01;1.010e+00;-6.361e-01;-2.802e-01;1.044e+00;-3.999e-01;-1.993e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.041170000;1.044e+00;-6.665e-01;-3.321e-01;-6.381e-01;-3.179e-01;9.448e-01;1.010e+00;-6.361e-01;-2.802e-01;1.044e+00;-3.999e-01;-1.992e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.042170000;1.044e+00;-6.665e-01;-3.320e-01;-6.381e-01;-3.179e-01;9.448e-01;1.010e+00;-6.361e-01;-2.801e-01;1.044e+00;-3.999e-01;-1.992e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.043170000;1.044e+00;-6.665e-01;-3.320e-01;-6.381e-01;-3.179e-01;9.449e-01;1.010e+00;-6.361e-01;-2.801e-01;1.044e+00;-3.999e-01;-1.992e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.044170000;1.044e+00;-6.665e-01;-3.319e-01;-6.381e-01;-3.178e-01;9.449e-01;1.010e+00;-6.361e-01;-2.800e-01;1.044e+00;-3.999e-01;-1.992e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.045170000;1.044e+00;-6.665e-01;-3.319e-01;-6.381e-01;-3.178e-01;9.449e-01;1.010e+00;-6.361e-01;-2.800e-01;1.044e+00;-3.999e-01;-1.991e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.046170000;1.044e+00;-6.665e-01;-3.319e-01;-6.381e-01;-3.177e-01;9.449e-01;1.010e+00;-6.361e-01;-2.800e-01;1.044e+00;-3.999e-01;-1.991e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.047170000;1.044e+00;-6.665e-01;-3.318e-01;-6.381e-01;-3.177e-01;9.449e-01;1.010e+00;-6.361e-01;-2.799e-01;1.044e+00;-3.999e-01;-1.991e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.048170000;1.044e+00;-6.665e-01;-3.318e-01;-6.381e-01;-3.177e-01;9.449e-01;1.010e+00;-6.361e-01;-2.799e-01;1.044e+00;-3.999e-01;-1.991e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.049170000;1.044e+00;-6.665e-01;-3.317e-01;-6.381e-01;-3.176e-01;9.449e-01;1.010e+00;-6.361e-01;-2.798e-01;1.044e+00;-3.999e-01;-1.990e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.050170000;1.044e+00;-6.665e-01;-3.317e-01;-6.381e-01;-3.176e-01;9.449e-01;1.010e+00;-6.361e-01;-2.798e-01;1.044e+00;-3.999e-01;-1.990e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.051170000;1.044e+00;-6.665e-01;-3.317e-01;-6.381e-01;-3.175e-01;9.449e-01;1.010e+00;-6.361e-01;-2.798e-01;1.044e+00;-3.999e-01;-1.990e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.052170000;1.044e+00;-6.665e-01;-3.316e-01;-6.381e-01;-3.175e-01;9.450e-01;1.010e+00;-6.361e-01;-2.797e-01;1.044e+00;-3.999e-01;-1.990e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.053170000;1.044e+00;-6.665e-01;-3.316e-01;-6.381e-01;-3.175e-01;9.450e-01;1.010e+00;-6.361e-01;-2.797e-01;1.044e+00;-3.999e-01;-1.989e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.054170000;1.044e+00;-6.665e-01;-3.315e-01;-6.381e-01;-3.174e-01;9.450e-01;1.010e+00;-6.361e-01;-2.797e-01;1.044e+00;-3.999e-01;-1.989e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.055170000;1.044e+00;-6.665e-01;-3.315e-01;-6.381e-01;-3.174e-01;9.450e-01;1.010e+00;-6.361e-01;-2.796e-01;1.044e+00;-3.999e-01;-1.989e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.056170000;1.044e+00;-6.665e-01;-3.315e-01;-6.381e-01;-3.173e-01;9.450e-01;1.010e+00;-6.361e-01;-2.796e-01;1.044e+00;-3.999e-01;-1.989e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.057170000;1.044e+00;-6.665e-01;-3.314e-01;-6.381e-01;-3.173e-01;9.450e-01;1.010e+00;-6.361e-01;-2.795e-01;1.044e+00;-3.999e-01;-1.988e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.058170000;1.044e+00;-6.665e-01;-3.314e-01;-6.381e-01;-3.173e-01;9.450e-01;1.010e+00;-6.361e-01;-2.795e-01;1.044e+00;-3.999e-01;-1.988e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
