time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
52.059170000;1.044e+00;-6.665e-01;-3.313e-01;-6.381e-01;-3.172e-01;9.450e-01;1.010e+00;-6.361e-01;-2.795e-01;1.044e+00;-3.999e-01;-1.988e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.060170000;1.044e+00;-6.665e-01;-3.313e-01;-6.381e-01;-3.172e-01;9.451e-01;1.010e+00;-6.361e-01;-2.794e-01;1.044e+00;-3.999e-01;-1.988e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.061170000;1.044e+00;-6.665e-01;-3.312e-01;-6.381e-01;-3.172e-01;9.451e-01;1.010e+00;-6.361e-01;-2.794e-01;1.044e+00;-3.999e-01;-1.987e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.062170000;1.044e+00;-6.665e-01;-3.312e-01;-6.381e-01;-3.171e-01;9.451e-01;1.010e+00;-6.361e-01;-2.793e-01;1.044e+00;-3.999e-01;-1.987e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.063170000;1.044e+00;-6.665e-01;-3.312e-01;-6.381e-01;-3.171e-01;9.451e-01;1.010e+00;-6.361e-01;-2.793e-01;1.044e+00;-3.999e-01;-1.987e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.064170000;1.044e+00;-6.665e-01;-3.311e-01;-6.381e-01;-3.170e-01;9.451e-01;1.010e+00;-6.361e-01;-2.793e-01;1.044e+00;-3.999e-01;-1.987e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.065170000;1.044e+00;-6.665e-01;-3.311e-01;-6.381e-01;-3.170e-01;9.451e-01;1.010e+00;-6.361e-01;-2.792e-01;1.044e+00;-3.999e-01;-1.987e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.066170000;1.044e+00;-6.665e-01;-3.310e-01;-6.381e-01;-3.170e-01;9.451e-01;1.010e+00;-6.361e-01;-2.792e-01;1.044e+00;-3.999e-01;-1.986e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.067170000;1.044e+00;-6.665e-01;-3.310e-01;-6.381e-01;-3.169e-01;9.451e-01;1.010e+00;-6.361e-01;-2.791e-01;1.044e+00;-3.999e-01;-1.986e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.068170000;1.044e+00;-6.665e-01;-3.310e-01;-6.381e-01;-3.169e-01;9.452e-01;1.010e+00;-6.361e-01;-2.791e-01;1.044e+00;-3.999e-01;-1.986e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.069170000;1.044e+00;-6.665e-01;-3.309e-01;-6.381e-01;-3.168e-01;9.452e-01;1.010e+00;-6.361e-01;-2.791e-01;1.044e+00;-3.999e-01;-1.986e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.070170000;1.044e+00;-6.665e-01;-3.309e-01;-6.381e-01;-3.168e-01;9.452e-01;1.010e+00;-6.361e-01;-2.790e-01;1.044e+00;-3.999e-01;-1.985e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.071170000;1.044e+00;-6.665e-01;-3.308e-01;-6.381e-01;-3.168e-01;9.452e-01;1.010e+00;-6.361e-01;-2.790e-01;1.044e+00;-3.999e-01;-1.985e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.072170000;1.044e+00;-6.665e-01;-3.308e-01;-6.381e-01;-3.167e-01;9.452e-01;1.010e+00;-6.361e-01;-2.789e-01;1.044e+00;-3.999e-01;-1.985e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.073170000;1.044e+00;-6.665e-01;-3.308e-01;-6.381e-01;-3.167e-01;9.452e-01;1.010e+00;-6.361e-01;-2.789e-01;1.044e+00;-3.999e-01;-1.985e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.074170000;1.044e+00;-6.665e-01;-3.307e-01;-6.381e-01;-3.167e-01;9.452e-01;1.010e+00;-6.361e-01;-2.789e-01;1.044e+00;-3.999e-01;-1.984e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.075170000;1.044e+00;-6.665e-01;-3.307e-01;-6.381e-01;-3.166e-01;9.452e-01;1.010e+00;-6.361e-01;-2.788e-01;1.044e+00;-3.999e-01;-1.984e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.076170000;1.044e+00;-6.665e-01;-3.306e-01;-6.381e-01;-3.166e-01;9.453e-01;1.010e+00;-6.361e-01;-2.788e-01;1.044e+00;-3.999e-01;-1.984e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.077170000;1.044e+00;-6.665e-01;-3.306e-01;-6.381e-01;-3.165e-01;9.453e-01;1.010e+00;-6.361e-01;-2.788e-01;1.044e+00;-3.999e-01;-1.984e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.078170000;1.044e+00;-6.665e-01;-3.306e-01;-6.381e-01;-3.165e-01;9.453e-01;1.010e+00;-6.361e-01;-2.787e-01;1.044e+00;-3.999e-01;-1.983e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.079170000;1.044e+00;-6.665e-01;-3.305e-01;-6.381e-01;-3.165e-01;9.453e-01;1.010e+00;-6.361e-01;-2.787e-01;1.044e+00;-3.999e-01;-1.983e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.080170000;1.044e+00;-6.665e-01;-3.305e-01;-6.381e-01;-3.164e-01;9.453e-01;1.010e+00;-6.361e-01;-2.786e-01;1.044e+00;-3.999e-01;-1.983e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.081170000;1.044e+00;-6.665e-01;-3.304e-01;-6.381e-01;-3.164e-01;9.453e-01;1.010e+00;-6.361e-01;-2.786e-01;1.044e+00;-3.999e-01;-1.983e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.082170000;1.044e+00;-6.665e-01;-3.304e-01;-6.381e-01;-3.163e-01;9.453e-01;1.010e+00;-6.361e-01;-2.786e-01;1.044e+00;-3.999e-01;-1.982e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.083170000;1.044e+00;-6.665e-01;-3.304e-01;-6.381e-01;-3.163e-01;9.453e-01;1.010e+00;-6.361e-01;-2.785e-01;1.044e+00;-3.999e-01;-1.982e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.084170000;1.044e+00;-6.665e-01;-3.303e-01;-6.381e-01;-3.163e-01;9.453e-01;1.010e+00;-6.361e-01;-2.785e-01;1.044e+00;-3.999e-01;-1.982e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.085170000;1.044e+00;-6.665e-01;-3.303e-01;-6.381e-01;-3.162e-01;9.454e-01;1.010e+00;-6.361e-01;-2.784e-01;1.044e+00;-3.999e-01;-1.982e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.086170000;1.044e+00;-6.665e-01;-3.302e-01;-6.381e-01;-3.162e-01;9.454e-01;1.010e+00;-6.361e-01;-2.784e-01;1.044e+00;-3.999e-01;-1.981e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.087170000;1.044e+00;-6.665e-01;-3.302e-01;-6.381e-01;-3.161e-01;9.454e-01;1.010e+00;-6.361e-01;-2.784e-01;1.044e+00;-3.999e-01;-1.981e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.088170000;1.044e+00;-6.665e-01;-3.302e-01;-6.381e-01;-3.161e-01;9.454e-01;1.010e+00;-6.361e-01;-2.783e-01;1.044e+00;-3.999e-01;-1.981e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.089170000;1.044e+00;-6.665e-01;-3.301e-01;-6.381e-01;-3.161e-01;9.454e-01;1.010e+00;-6.361e-01;-2.783e-01;1.044e+00;-3.999e-01;-1.981e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.090170000;1.044e+00;-6.665e-01;-3.301e-01;-6.381e-01;-3.160e-01;9.454e-01;1.010e+00;-6.361e-01;-2.782e-01;1.044e+00;-3.999e-01;-1.980e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.091170000;1.044e+00;-6.665e-01;-3.300e-01;-6.381e-01;-3.160e-01;9.454e-01;1.010e+00;-6.361e-01;-2.782e-01;1.044e+00;-3.999e-01;-1.980e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.092170000;1.044e+00;-6.665e-01;-3.300e-01;-6.381e-01;-3.160e-01;9.454e-01;1.010e+00;-6.361e-01;-2.782e-01;1.044e+00;-3.999e-01;-1.980e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.093170000;1.044e+00;-6.665e-01;-3.300e-01;-6.381e-01;-3.159e-01;9.455e-01;1.010e+00;-6.361e-01;-2.781e-01;1.044e+00;-3.999e-01;-1.980e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.094170000;1.044e+00;-6.665e-01;-3.299e-01;-6.381e-01;-3.159e-01;9.455e-01;1.010e+00;-6.361e-01;-2.781e-01;1.044e+00;-3.999e-01;-1.979e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.095170000;1.044e+00;-6.665e-01;-3.299e-01;-6.381e-01;-3.158e-01;9.455e-01;1.010e+00;-6.361e-01;-2.781e-01;1.044e+00;-3.999e-01;-1.979e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.096170000;1.044e+00;-6.665e-01;-3.298e-01;-6.381e-01;-3.158e-01;9.455e-01;1.010e+00;-6.361e-01;-2.780e-01;1.044e+00;-3.999e-01;-1.979e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.097170000;1.044e+00;-6.665e-01;-3.298e-01;-6.381e-01;-3.158e-01;9.455e-01;1.010e+00;-6.361e-01;-2.780e-01;1.044e+00;-3.999e-01;-1.979e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.098170000;1.044e+00;-6.665e-01;-3.298e-01;-6.381e-01;-3.157e-01;9.455e-01;1.010e+00;-6.361e-01;-2.779e-01;1.044e+00;-3.999e-01;-1.979e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.099170000;1.044e+00;-6.665e-01;-3.297e-01;-6.381e-01;-3.157e-01;9.455e-01;1.010e+00;-6.360e-01;-2.779e-01;1.044e+00;-3.999e-01;-1.978e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.100170000;1.044e+00;-6.665e-01;-3.297e-01;-6.381e-01;-3.156e-01;9.455e-01;1.010e+00;-6.360e-01;-2.779e-01;1.044e+00;-3.999e-01;-1.978e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.101170000;1.044e+00;-6.665e-01;-3.296e-01;-6.381e-01;-3.156e-01;9.456e-01;1.010e+00;-6.360e-01;-2.778e-01;1.044e+00;-3.999e-01;-1.978e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.102170000;1.044e+00;-6.665e-01;-3.296e-01;-6.381e-01;-3.156e-01;9.456e-01;1.010e+00;-6.360e-01;-2.778e-01;1.044e+00;-3.999e-01;-1.978e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.103170000;1.044e+00;-6.665e-01;-3.296e-01;-6.381e-01;-3.155e-01;9.456e-01;1.010e+00;-6.360e-01;-2.777e-01;1.044e+00;-3.999e-01;-1.977e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.104170000;1.044e+00;-6.665e-01;-3.295e-01;-6.381e-01;-3.155e-01;9.456e-01;1.010e+00;-6.360e-01;-2.777e-01;1.044e+00;-3.999e-01;-1.977e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.105170000;1.044e+00;-6.665e-01;-3.295e-01;-6.381e-01;-3.155e-01;9.456e-01;1.010e+00;-6.360e-01;-2.777e-01;1.044e+00;-3.999e-01;-1.977e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.106170000;1.044e+00;-6.665e-01;-3.294e-01;-6.381e-01;-3.154e-01;9.456e-01;1.010e+00;-6.360e-01;-2.776e-01;1.044e+00;-3.999e-01;-1.977e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.107170000;1.044e+00;-6.665e-01;-3.294e-01;-6.381e-01;-3.154e-01;9.456e-01;1.010e+00;-6.360e-01;-2.776e-01;1.044e+00;-3.999e-01;-1.976e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.108170000;1.044e+00;-6.665e-01;-3.294e-01;-6.381e-01;-3.153e-01;9.456e-01;1.010e+00;-6.360e-01;-2.775e-01;1.044e+00;-3.999e-01;-1.976e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.109170000;1.044e+00;-6.665e-01;-3.293e-01;-6.381e-01;-3.153e-01;9.457e-01;1.010e+00;-6.360e-01;-2.775e-01;1.044e+00;-3.999e-01;-1.976e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.110170000;1.044e+00;-6.665e-01;-3.293e-01;-6.381e-01;-3.153e-01;9.457e-01;1.010e+00;-6.360e-01;-2.775e-01;1.044e+00;-3.999e-01;-1.976e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.111170000;1.044e+00;-6.665e-01;-3.292e-01;-6.381e-01;-3.152e-01;9.457e-01;1.010e+00;-6.360e-01;-2.774e-01;1.044e+00;-3.999e-01;-1.975e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.112170000;1.044e+00;-6.665e-01;-3.292e-01;-6.381e-01;-3.152e-01;9.457e-01;1.010e+00;-6.360e-01;-2.774e-01;1.044e+00;-3.999e-01;-1.975e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.113170000;1.044e+00;-6.665e-01;-3.291e-01;-6.381e-01;-3.151e-01;9.457e-01;1.010e+00;-6.360e-01;-2.774e-01;1.044e+00;-3.999e-01;-1.975e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.114170000;1.044e+00;-6.665e-01;-3.291e-01;-6.381e-01;-3.151e-01;9.457e-01;1.010e+00;-6.360e-01;-2.773e-01;1.044e+00;-3.999e-01;-1.975e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.115170000;1.044e+00;-6.665e-01;-3.291e-01;-6.381e-01;-3.151e-01;9.457e-01;1.010e+00;-6.360e-01;-2.773e-01;1.044e+00;-3.999e-01;-1.974e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.116170000;1.044e+00;-6.665e-01;-3.290e-01;-6.381e-01;-3.150e-01;9.457e-01;1.010e+00;-6.360e-01;-2.772e-01;1.044e+00;-3.999e-01;-1.974e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.117170000;1.044e+00;-6.665e-01;-3.290e-01;-6.381e-01;-3.150e-01;9.457e-01;1.010e+00;-6.360e-01;-2.772e-01;1.044e+00;-3.999e-01;-1.974e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.118170000;1.044e+00;-6.665e-01;-3.289e-01;-6.381e-01;-3.150e-01;9.458e-01;1.010e+00;-6.360e-01;-2.772e-01;1.044e+00;-3.999e-01;-1.974e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.119170000;1.044e+00;-6.665e-01;-3.289e-01;-6.381e-01;-3.149e-01;9.458e-01;1.010e+00;-6.360e-01;-2.771e-01;1.044e+00;-3.999e-01;-1.973e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.120170000;1.044e+00;-6.665e-01;-3.289e-01;-6.381e-01;-3.149e-01;9.458e-01;1.010e+00;-6.360e-01;-2.771e-01;1.044e+00;-3.999e-01;-1.973e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.121170000;1.044e+00;-6.665e-01;-3.288e-01;-6.381e-01;-3.148e-01;9.458e-01;1.010e+00;-6.360e-01;-2.770e-01;1.044e+00;-3.999e-01;-1.973e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.122170000;1.044e+00;-6.665e-01;-3.288e-01;-6.381e-01;-3.148e-01;9.458e-01;1.010e+00;-6.360e-01;-2.770e-01;1.044e+00;-3.999e-01;-1.973e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.123170000;1.044e+00;-6.665e-01;-3.287e-01;-6.381e-01;-3.148e-01;9.458e-01;1.010e+00;-6.360e-01;-2.770e-01;1.044e+00;-3.999e-01;-1.972e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.124170000;1.044e+00;-6.665e-01;-3.287e-01;-6.381e-01;-3.147e-01;9.458e-01;1.010e+00;-6.360e-01;-2.769e-01;1.044e+00;-3.999e-01;-1.972e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.125170000;1.044e+00;-6.665e-01;-3.287e-01;-6.381e-01;-3.147e-01;9.458e-01;1.010e+00;-6.360e-01;-2.769e-01;1.044e+00;-3.999e-01;-1.972e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.126170000;1.044e+00;-6.665e-01;-3.286e-01;-6.381e-01;-3.146e-01;9.459e-01;1.010e+00;-6.360e-01;-2.769e-01;1.044e+00;-3.999e-01;-1.972e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.127170000;1.044e+00;-6.665e-01;-3.286e-01;-6.381e-01;-3.146e-01;9.459e-01;1.010e+00;-6.360e-01;-2.768e-01;1.044e+00;-3.999e-01;-1.972e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.128170000;1.044e+00;-6.665e-01;-3.285e-01;-6.381e-01;-3.146e-01;9.459e-01;1.010e+00;-6.360e-01;-2.768e-01;1.044e+00;-3.999e-01;-1.971e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.129170000;1.044e+00;-6.665e-01;-3.285e-01;-6.381e-01;-3.145e-01;9.459e-01;1.010e+00;-6.360e-01;-2.767e-01;1.044e+00;-3.999e-01;-1.971e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.130170000;1.044e+00;-6.665e-01;-3.285e-01;-6.381e-01;-3.145e-01;9.459e-01;1.010e+00;-6.360e-01;-2.767e-01;1.044e+00;-3.999e-01;-1.971e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.131170000;1.044e+00;-6.665e-01;-3.284e-01;-6.381e-01;-3.144e-01;9.459e-01;1.010e+00;-6.360e-01;-2.767e-01;1.044e+00;-3.999e-01;-1.971e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.132170000;1.044e+00;-6.665e-01;-3.284e-01;-6.381e-01;-3.144e-01;9.459e-01;1.010e+00;-6.360e-01;-2.766e-01;1.044e+00;-3.999e-01;-1.970e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.133170000;1.044e+00;-6.665e-01;-3.283e-01;-6.381e-01;-3.144e-01;9.459e-01;1.010e+00;-6.360e-01;-2.766e-01;1.044e+00;-3.999e-01;-1.970e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.134170000;1.044e+00;-6.665e-01;-3.283e-01;-6.381e-01;-3.143e-01;9.460e-01;1.010e+00;-6.360e-01;-2.765e-01;1.044e+00;-3.999e-01;-1.970e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.135170000;1.044e+00;-6.665e-01;-3.283e-01;-6.381e-01;-3.143e-01;9.460e-01;1.010e+00;-6.360e-01;-2.765e-01;1.044e+00;-3.999e-01;-1.970e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.136170000;1.044e+00;-6.665e-01;-3.282e-01;-6.381e-01;-3.143e-01;9.460e-01;1.010e+00;-6.360e-01;-2.765e-01;1.044e+00;-3.999e-01;-1.969e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.137170000;1.044e+00;-6.665e-01;-3.282e-01;-6.381e-01;-3.142e-01;9.460e-01;1.010e+00;-6.360e-01;-2.764e-01;1.044e+00;-3.999e-01;-1.969e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.138170000;1.044e+00;-6.665e-01;-3.281e-01;-6.381e-01;-3.142e-01;9.460e-01;1.010e+00;-6.360e-01;-2.764e-01;1.044e+00;-3.999e-01;-1.969e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.139170000;1.044e+00;-6.665e-01;-3.281e-01;-6.381e-01;-3.141e-01;9.460e-01;1.010e+00;-6.360e-01;-2.763e-01;1.044e+00;-3.999e-01;-1.969e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.140170000;1.044e+00;-6.665e-01;-3.281e-01;-6.381e-01;-3.141e-01;9.460e-01;1.010e+00;-6.360e-01;-2.763e-01;1.044e+00;-3.999e-01;-1.968e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.141170000;1.044e+00;-6.665e-01;-3.280e-01;-6.381e-01;-3.141e-01;9.460e-01;1.010e+00;-6.360e-01;-2.763e-01;1.044e+00;-3.999e-01;-1.968e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.142170000;1.044e+00;-6.665e-01;-3.280e-01;-6.381e-01;-3.140e-01;9.460e-01;1.010e+00;-6.360e-01;-2.762e-01;1.044e+00;-3.999e-01;-1.968e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.143170000;1.044e+00;-6.665e-01;-3.279e-01;-6.381e-01;-3.140e-01;9.461e-01;1.010e+00;-6.360e-01;-2.762e-01;1.044e+00;-3.999e-01;-1.968e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.144170000;1.044e+00;-6.665e-01;-3.279e-01;-6.381e-01;-3.139e-01;9.461e-01;1.010e+00;-6.360e-01;-2.762e-01;1.044e+00;-3.999e-01;-1.967e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.145170000;1.044e+00;-6.665e-01;-3.279e-01;-6.381e-01;-3.139e-01;9.461e-01;1.010e+00;-6.360e-01;-2.761e-01;1.044e+00;-3.999e-01;-1.967e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.146170000;1.044e+00;-6.665e-01;-3.278e-01;-6.381e-01;-3.139e-01;9.461e-01;1.010e+00;-6.360e-01;-2.761e-01;1.044e+00;-3.999e-01;-1.967e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.147170000;1.044e+00;-6.665e-01;-3.278e-01;-6.381e-01;-3.138e-01;9.461e-01;1.010e+00;-6.360e-01;-2.760e-01;1.044e+00;-3.999e-01;-1.967e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.148170000;1.044e+00;-6.665e-01;-3.277e-01;-6.381e-01;-3.138e-01;9.461e-01;1.010e+00;-6.360e-01;-2.760e-01;1.044e+00;-3.999e-01;-1.966e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.149170000;1.044e+00;-6.665e-01;-3.277e-01;-6.381e-01;-3.138e-01;9.461e-01;1.010e+00;-6.360e-01;-2.760e-01;1.044e+00;-3.999e-01;-1.966e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.150170000;1.044e+00;-6.665e-01;-3.277e-01;-6.381e-01;-3.137e-01;9.461e-01;1.010e+00;-6.360e-01;-2.759e-01;1.044e+00;-3.999e-01;-1.966e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.151170000;1.044e+00;-6.665e-01;-3.276e-01;-6.381e-01;-3.137e-01;9.462e-01;1.010e+00;-6.360e-01;-2.759e-01;1.044e+00;-3.999e-01;-1.966e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.152170000;1.044e+00;-6.665e-01;-3.276e-01;-6.381e-01;-3.136e-01;9.462e-01;1.010e+00;-6.360e-01;-2.758e-01;1.044e+00;-3.999e-01;-1.965e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.153170000;1.044e+00;-6.665e-01;-3.275e-01;-6.381e-01;-3.136e-01;9.462e-01;1.010e+00;-6.360e-01;-2.758e-01;1.044e+00;-3.999e-01;-1.965e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.154170000;1.044e+00;-6.665e-01;-3.275e-01;-6.381e-01;-3.136e-01;9.462e-01;1.010e+00;-6.360e-01;-2.758e-01;1.044e+00;-3.999e-01;-1.965e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.155170000;1.044e+00;-6.665e-01;-3.275e-01;-6.381e-01;-3.135e-01;9.462e-01;1.010e+00;-6.360e-01;-2.757e-01;1.044e+00;-3.999e-01;-1.965e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.156170000;1.044e+00;-6.665e-01;-3.274e-01;-6.381e-01;-3.135e-01;9.462e-01;1.010e+00;-6.360e-01;-2.757e-01;1.044e+00;-3.999e-01;-1.965e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.157170000;1.044e+00;-6.665e-01;-3.274e-01;-6.381e-01;-3.134e-01;9.462e-01;1.010e+00;-6.360e-01;-2.757e-01;1.044e+00;-3.999e-01;-1.964e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.158170000;1.044e+00;-6.665e-01;-3.273e-01;-6.381e-01;-3.134e-01;9.462e-01;1.010e+00;-6.360e-01;-2.756e-01;1.044e+00;-3.999e-01;-1.964e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.159170000;1.044e+00;-6.665e-01;-3.273e-01;-6.381e-01;-3.134e-01;9.463e-01;1.010e+00;-6.359e-01;-2.756e-01;1.044e+00;-3.999e-01;-1.964e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.160170000;1.044e+00;-6.665e-01;-3.273e-01;-6.381e-01;-3.133e-01;9.463e-01;1.010e+00;-6.359e-01;-2.755e-01;1.044e+00;-3.999e-01;-1.964e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.161170000;1.044e+00;-6.665e-01;-3.272e-01;-6.381e-01;-3.133e-01;9.463e-01;1.010e+00;-6.359e-01;-2.755e-01;1.044e+00;-3.999e-01;-1.963e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.162170000;1.044e+00;-6.665e-01;-3.272e-01;-6.381e-01;-3.133e-01;9.463e-01;1.010e+00;-6.359e-01;-2.755e-01;1.044e+00;-3.999e-01;-1.963e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.163170000;1.044e+00;-6.665e-01;-3.271e-01;-6.381e-01;-3.132e-01;9.463e-01;1.010e+00;-6.359e-01;-2.754e-01;1.044e+00;-3.999e-01;-1.963e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.164170000;1.044e+00;-6.665e-01;-3.271e-01;-6.381e-01;-3.132e-01;9.463e-01;1.010e+00;-6.359e-01;-2.754e-01;1.044e+00;-3.999e-01;-1.963e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.165170000;1.044e+00;-6.665e-01;-3.271e-01;-6.381e-01;-3.131e-01;9.463e-01;1.010e+00;-6.359e-01;-2.753e-01;1.044e+00;-3.999e-01;-1.962e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.166170000;1.044e+00;-6.665e-01;-3.270e-01;-6.381e-01;-3.131e-01;9.463e-01;1.010e+00;-6.359e-01;-2.753e-01;1.044e+00;-3.999e-01;-1.962e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.167170000;1.044e+00;-6.665e-01;-3.270e-01;-6.381e-01;-3.131e-01;9.464e-01;1.010e+00;-6.359e-01;-2.753e-01;1.044e+00;-3.999e-01;-1.962e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.168170000;1.044e+00;-6.665e-01;-3.269e-01;-6.381e-01;-3.130e-01;9.464e-01;1.010e+00;-6.359e-01;-2.752e-01;1.044e+00;-3.999e-01;-1.962e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.169170000;1.044e+00;-6.665e-01;-3.269e-01;-6.381e-01;-3.130e-01;9.464e-01;1.010e+00;-6.359e-01;-2.752e-01;1.044e+00;-3.999e-01;-1.961e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.170170000;1.044e+00;-6.665e-01;-3.269e-01;-6.381e-01;-3.129e-01;9.464e-01;1.010e+00;-6.359e-01;-2.751e-01;1.044e+00;-3.999e-01;-1.961e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.171170000;1.044e+00;-6.665e-01;-3.268e-01;-6.381e-01;-3.129e-01;9.464e-01;1.010e+00;-6.359e-01;-2.751e-01;1.044e+00;-3.999e-01;-1.961e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.172170000;1.044e+00;-6.665e-01;-3.268e-01;-6.381e-01;-3.129e-01;9.464e-01;1.010e+00;-6.359e-01;-2.751e-01;1.044e+00;-3.999e-01;-1.961e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.173170000;1.044e+00;-6.665e-01;-3.267e-01;-6.381e-01;-3.128e-01;9.464e-01;1.010e+00;-6.359e-01;-2.750e-01;1.044e+00;-3.999e-01;-1.960e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.175170000;1.044e+00;-6.665e-01;-3.267e-01;-6.381e-01;-3.128e-01;9.464e-01;1.010e+00;-6.359e-01;-2.750e-01;1.044e+00;-3.999e-01;-1.960e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.176170000;1.044e+00;-6.665e-01;-3.266e-01;-6.381e-01;-3.127e-01;9.465e-01;1.010e+00;-6.359e-01;-2.749e-01;1.044e+00;-3.999e-01;-1.960e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.177170000;1.044e+00;-6.665e-01;-3.266e-01;-6.381e-01;-3.127e-01;9.465e-01;1.010e+00;-6.359e-01;-2.749e-01;1.044e+00;-3.999e-01;-1.959e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.178170000;1.044e+00;-6.665e-01;-3.265e-01;-6.381e-01;-3.126e-01;9.465e-01;1.010e+00;-6.359e-01;-2.748e-01;1.044e+00;-3.999e-01;-1.959e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.180170000;1.044e+00;-6.665e-01;-3.265e-01;-6.381e-01;-3.126e-01;9.465e-01;1.010e+00;-6.359e-01;-2.748e-01;1.044e+00;-3.999e-01;-1.959e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.181170000;1.044e+00;-6.665e-01;-3.264e-01;-6.381e-01;-3.125e-01;9.465e-01;1.010e+00;-6.359e-01;-2.747e-01;1.044e+00;-3.999e-01;-1.958e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.182170000;1.044e+00;-6.665e-01;-3.264e-01;-6.381e-01;-3.125e-01;9.465e-01;1.010e+00;-6.359e-01;-2.747e-01;1.044e+00;-3.999e-01;-1.958e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.183170000;1.044e+00;-6.665e-01;-3.263e-01;-6.381e-01;-3.124e-01;9.465e-01;1.010e+00;-6.359e-01;-2.746e-01;1.044e+00;-3.999e-01;-1.958e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.184170000;1.044e+00;-6.665e-01;-3.263e-01;-6.381e-01;-3.124e-01;9.466e-01;1.010e+00;-6.359e-01;-2.746e-01;1.044e+00;-3.999e-01;-1.958e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.185170000;1.044e+00;-6.665e-01;-3.263e-01;-6.381e-01;-3.124e-01;9.466e-01;1.010e+00;-6.359e-01;-2.746e-01;1.044e+00;-3.999e-01;-1.958e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.186170000;1.044e+00;-6.665e-01;-3.262e-01;-6.381e-01;-3.123e-01;9.466e-01;1.010e+00;-6.359e-01;-2.745e-01;1.044e+00;-3.999e-01;-1.957e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.187170000;1.044e+00;-6.665e-01;-3.262e-01;-6.381e-01;-3.123e-01;9.466e-01;1.010e+00;-6.359e-01;-2.745e-01;1.044e+00;-3.999e-01;-1.957e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.188170000;1.044e+00;-6.665e-01;-3.261e-01;-6.381e-01;-3.123e-01;9.466e-01;1.010e+00;-6.359e-01;-2.745e-01;1.044e+00;-3.999e-01;-1.957e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.189170000;1.044e+00;-6.665e-01;-3.261e-01;-6.381e-01;-3.122e-01;9.466e-01;1.010e+00;-6.359e-01;-2.744e-01;1.044e+00;-3.999e-01;-1.957e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.190170000;1.044e+00;-6.665e-01;-3.261e-01;-6.381e-01;-3.122e-01;9.466e-01;1.010e+00;-6.359e-01;-2.744e-01;1.044e+00;-3.999e-01;-1.956e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.191170000;1.044e+00;-6.665e-01;-3.260e-01;-6.381e-01;-3.121e-01;9.466e-01;1.010e+00;-6.359e-01;-2.743e-01;1.044e+00;-3.999e-01;-1.956e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.192170000;1.044e+00;-6.665e-01;-3.260e-01;-6.381e-01;-3.121e-01;9.467e-01;1.010e+00;-6.359e-01;-2.743e-01;1.044e+00;-3.999e-01;-1.956e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.193170000;1.044e+00;-6.665e-01;-3.259e-01;-6.381e-01;-3.121e-01;9.467e-01;1.010e+00;-6.359e-01;-2.743e-01;1.044e+00;-3.999e-01;-1.956e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.194170000;1.044e+00;-6.665e-01;-3.259e-01;-6.381e-01;-3.120e-01;9.467e-01;1.010e+00;-6.359e-01;-2.742e-01;1.044e+00;-3.999e-01;-1.955e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.195170000;1.044e+00;-6.665e-01;-3.259e-01;-6.381e-01;-3.120e-01;9.467e-01;1.010e+00;-6.359e-01;-2.742e-01;1.044e+00;-3.999e-01;-1.955e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.196170000;1.044e+00;-6.665e-01;-3.258e-01;-6.381e-01;-3.120e-01;9.467e-01;1.010e+00;-6.359e-01;-2.741e-01;1.044e+00;-3.999e-01;-1.955e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.197170000;1.044e+00;-6.665e-01;-3.258e-01;-6.381e-01;-3.119e-01;9.467e-01;1.010e+00;-6.359e-01;-2.741e-01;1.044e+00;-3.999e-01;-1.955e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.198170000;1.044e+00;-6.665e-01;-3.257e-01;-6.381e-01;-3.119e-01;9.467e-01;1.010e+00;-6.359e-01;-2.741e-01;1.044e+00;-3.999e-01;-1.954e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.199170000;1.044e+00;-6.665e-01;-3.257e-01;-6.381e-01;-3.118e-01;9.467e-01;1.010e+00;-6.359e-01;-2.740e-01;1.044e+00;-3.999e-01;-1.954e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.200170000;1.044e+00;-6.665e-01;-3.257e-01;-6.381e-01;-3.118e-01;9.467e-01;1.010e+00;-6.359e-01;-2.740e-01;1.044e+00;-3.999e-01;-1.954e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.201170000;1.044e+00;-6.665e-01;-3.256e-01;-6.381e-01;-3.118e-01;9.468e-01;1.010e+00;-6.359e-01;-2.740e-01;1.044e+00;-3.999e-01;-1.954e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.202170000;1.044e+00;-6.665e-01;-3.256e-01;-6.381e-01;-3.117e-01;9.468e-01;1.010e+00;-6.359e-01;-2.739e-01;1.044e+00;-3.999e-01;-1.953e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.203170000;1.044e+00;-6.665e-01;-3.255e-01;-6.381e-01;-3.117e-01;9.468e-01;1.010e+00;-6.359e-01;-2.739e-01;1.044e+00;-3.999e-01;-1.953e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.204170000;1.044e+00;-6.665e-01;-3.255e-01;-6.381e-01;-3.116e-01;9.468e-01;1.010e+00;-6.359e-01;-2.738e-01;1.044e+00;-3.999e-01;-1.953e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.205170000;1.044e+00;-6.665e-01;-3.255e-01;-6.381e-01;-3.116e-01;9.468e-01;1.010e+00;-6.359e-01;-2.738e-01;1.044e+00;-3.999e-01;-1.953e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.206170000;1.044e+00;-6.665e-01;-3.254e-01;-6.381e-01;-3.116e-01;9.468e-01;1.010e+00;-6.359e-01;-2.738e-01;1.044e+00;-3.999e-01;-1.952e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.207170000;1.044e+00;-6.665e-01;-3.254e-01;-6.381e-01;-3.115e-01;9.468e-01;1.010e+00;-6.359e-01;-2.737e-01;1.044e+00;-3.999e-01;-1.952e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.208170000;1.044e+00;-6.665e-01;-3.253e-01;-6.381e-01;-3.115e-01;9.468e-01;1.010e+00;-6.359e-01;-2.737e-01;1.044e+00;-3.999e-01;-1.952e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.209170000;1.044e+00;-6.665e-01;-3.253e-01;-6.381e-01;-3.115e-01;9.469e-01;1.010e+00;-6.359e-01;-2.736e-01;1.044e+00;-3.999e-01;-1.952e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.210170000;1.044e+00;-6.665e-01;-3.253e-01;-6.381e-01;-3.114e-01;9.469e-01;1.010e+00;-6.359e-01;-2.736e-01;1.044e+00;-3.999e-01;-1.952e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.211170000;1.044e+00;-6.665e-01;-3.252e-01;-6.381e-01;-3.114e-01;9.469e-01;1.010e+00;-6.359e-01;-2.736e-01;1.044e+00;-3.999e-01;-1.951e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.212170000;1.044e+00;-6.665e-01;-3.252e-01;-6.381e-01;-3.113e-01;9.469e-01;1.010e+00;-6.359e-01;-2.735e-01;1.044e+00;-3.999e-01;-1.951e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.213170000;1.044e+00;-6.665e-01;-3.251e-01;-6.381e-01;-3.113e-01;9.469e-01;1.010e+00;-6.359e-01;-2.735e-01;1.044e+00;-3.999e-01;-1.951e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.214170000;1.044e+00;-6.665e-01;-3.251e-01;-6.381e-01;-3.113e-01;9.469e-01;1.010e+00;-6.359e-01;-2.734e-01;1.044e+00;-3.999e-01;-1.951e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.215170000;1.044e+00;-6.665e-01;-3.251e-01;-6.381e-01;-3.112e-01;9.469e-01;1.010e+00;-6.359e-01;-2.734e-01;1.044e+00;-3.999e-01;-1.950e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.216170000;1.044e+00;-6.665e-01;-3.250e-01;-6.381e-01;-3.112e-01;9.469e-01;1.010e+00;-6.359e-01;-2.734e-01;1.044e+00;-3.999e-01;-1.950e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.217170000;1.044e+00;-6.665e-01;-3.250e-01;-6.381e-01;-3.111e-01;9.470e-01;1.010e+00;-6.359e-01;-2.733e-01;1.044e+00;-3.999e-01;-1.950e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.218170000;1.044e+00;-6.665e-01;-3.249e-01;-6.381e-01;-3.111e-01;9.470e-01;1.010e+00;-6.359e-01;-2.733e-01;1.044e+00;-3.999e-01;-1.950e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.219170000;1.044e+00;-6.665e-01;-3.249e-01;-6.381e-01;-3.111e-01;9.470e-01;1.010e+00;-6.358e-01;-2.733e-01;1.044e+00;-3.999e-01;-1.949e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.220170000;1.044e+00;-6.665e-01;-3.249e-01;-6.381e-01;-3.110e-01;9.470e-01;1.010e+00;-6.358e-01;-2.732e-01;1.044e+00;-3.999e-01;-1.949e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.221170000;1.044e+00;-6.665e-01;-3.248e-01;-6.381e-01;-3.110e-01;9.470e-01;1.010e+00;-6.358e-01;-2.732e-01;1.044e+00;-3.999e-01;-1.949e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.222170000;1.044e+00;-6.665e-01;-3.248e-01;-6.381e-01;-3.110e-01;9.470e-01;1.010e+00;-6.358e-01;-2.731e-01;1.044e+00;-3.999e-01;-1.949e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.223170000;1.044e+00;-6.665e-01;-3.247e-01;-6.381e-01;-3.109e-01;9.470e-01;1.010e+00;-6.358e-01;-2.731e-01;1.044e+00;-3.999e-01;-1.948e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.224170000;1.044e+00;-6.665e-01;-3.247e-01;-6.381e-01;-3.109e-01;9.470e-01;1.010e+00;-6.358e-01;-2.731e-01;1.044e+00;-3.999e-01;-1.948e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.225170000;1.044e+00;-6.665e-01;-3.247e-01;-6.381e-01;-3.108e-01;9.470e-01;1.010e+00;-6.358e-01;-2.730e-01;1.044e+00;-3.999e-01;-1.948e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.226170000;1.044e+00;-6.665e-01;-3.246e-01;-6.381e-01;-3.108e-01;9.471e-01;1.010e+00;-6.358e-01;-2.730e-01;1.044e+00;-3.999e-01;-1.948e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.227170000;1.044e+00;-6.665e-01;-3.246e-01;-6.381e-01;-3.108e-01;9.471e-01;1.010e+00;-6.358e-01;-2.729e-01;1.044e+00;-3.999e-01;-1.947e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.228170000;1.044e+00;-6.665e-01;-3.245e-01;-6.381e-01;-3.107e-01;9.471e-01;1.011e+00;-6.358e-01;-2.729e-01;1.044e+00;-3.999e-01;-1.947e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.229170000;1.044e+00;-6.665e-01;-3.245e-01;-6.381e-01;-3.107e-01;9.471e-01;1.011e+00;-6.358e-01;-2.729e-01;1.044e+00;-3.999e-01;-1.947e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.230170000;1.044e+00;-6.665e-01;-3.245e-01;-6.381e-01;-3.106e-01;9.471e-01;1.011e+00;-6.358e-01;-2.728e-01;1.044e+00;-3.999e-01;-1.947e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.231170000;1.044e+00;-6.665e-01;-3.244e-01;-6.381e-01;-3.106e-01;9.471e-01;1.011e+00;-6.358e-01;-2.728e-01;1.044e+00;-3.999e-01;-1.946e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.232170000;1.044e+00;-6.665e-01;-3.244e-01;-6.381e-01;-3.106e-01;9.471e-01;1.011e+00;-6.358e-01;-2.728e-01;1.044e+00;-3.999e-01;-1.946e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.233170000;1.044e+00;-6.665e-01;-3.243e-01;-6.381e-01;-3.105e-01;9.471e-01;1.011e+00;-6.358e-01;-2.727e-01;1.044e+00;-3.999e-01;-1.946e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.234170000;1.044e+00;-6.665e-01;-3.243e-01;-6.381e-01;-3.105e-01;9.472e-01;1.011e+00;-6.358e-01;-2.727e-01;1.044e+00;-3.999e-01;-1.946e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.235170000;1.044e+00;-6.665e-01;-3.243e-01;-6.381e-01;-3.105e-01;9.472e-01;1.011e+00;-6.358e-01;-2.726e-01;1.044e+00;-3.999e-01;-1.946e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.236170000;1.044e+00;-6.665e-01;-3.242e-01;-6.381e-01;-3.104e-01;9.472e-01;1.011e+00;-6.358e-01;-2.726e-01;1.044e+00;-3.999e-01;-1.945e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.237170000;1.044e+00;-6.665e-01;-3.242e-01;-6.381e-01;-3.104e-01;9.472e-01;1.011e+00;-6.358e-01;-2.726e-01;1.044e+00;-3.999e-01;-1.945e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.238170000;1.044e+00;-6.665e-01;-3.241e-01;-6.381e-01;-3.103e-01;9.472e-01;1.011e+00;-6.358e-01;-2.725e-01;1.044e+00;-3.999e-01;-1.945e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.239170000;1.044e+00;-6.665e-01;-3.241e-01;-6.381e-01;-3.103e-01;9.472e-01;1.011e+00;-6.358e-01;-2.725e-01;1.044e+00;-3.999e-01;-1.945e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.240170000;1.044e+00;-6.665e-01;-3.241e-01;-6.381e-01;-3.103e-01;9.472e-01;1.011e+00;-6.358e-01;-2.724e-01;1.044e+00;-3.999e-01;-1.944e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.241170000;1.044e+00;-6.665e-01;-3.240e-01;-6.381e-01;-3.102e-01;9.472e-01;1.011e+00;-6.358e-01;-2.724e-01;1.044e+00;-3.999e-01;-1.944e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.242170000;1.044e+00;-6.665e-01;-3.240e-01;-6.381e-01;-3.102e-01;9.473e-01;1.011e+00;-6.358e-01;-2.724e-01;1.044e+00;-3.999e-01;-1.944e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.243170000;1.044e+00;-6.665e-01;-3.239e-01;-6.381e-01;-3.102e-01;9.473e-01;1.011e+00;-6.358e-01;-2.723e-01;1.044e+00;-3.999e-01;-1.944e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.244170000;1.044e+00;-6.665e-01;-3.239e-01;-6.381e-01;-3.101e-01;9.473e-01;1.011e+00;-6.358e-01;-2.723e-01;1.044e+00;-3.999e-01;-1.943e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.245170000;1.044e+00;-6.665e-01;-3.239e-01;-6.381e-01;-3.101e-01;9.473e-01;1.011e+00;-6.358e-01;-2.723e-01;1.044e+00;-3.999e-01;-1.943e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.246170000;1.044e+00;-6.665e-01;-3.238e-01;-6.381e-01;-3.100e-01;9.473e-01;1.011e+00;-6.358e-01;-2.722e-01;1.044e+00;-3.999e-01;-1.943e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.247170000;1.044e+00;-6.665e-01;-3.238e-01;-6.381e-01;-3.100e-01;9.473e-01;1.011e+00;-6.358e-01;-2.722e-01;1.044e+00;-3.999e-01;-1.943e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.248170000;1.044e+00;-6.665e-01;-3.237e-01;-6.381e-01;-3.100e-01;9.473e-01;1.011e+00;-6.358e-01;-2.721e-01;1.044e+00;-3.999e-01;-1.942e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.249170000;1.044e+00;-6.665e-01;-3.237e-01;-6.381e-01;-3.099e-01;9.473e-01;1.011e+00;-6.358e-01;-2.721e-01;1.044e+00;-3.999e-01;-1.942e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.250170000;1.044e+00;-6.665e-01;-3.237e-01;-6.381e-01;-3.099e-01;9.473e-01;1.011e+00;-6.358e-01;-2.721e-01;1.044e+00;-3.999e-01;-1.942e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.251170000;1.044e+00;-6.665e-01;-3.236e-01;-6.381e-01;-3.098e-01;9.474e-01;1.011e+00;-6.358e-01;-2.720e-01;1.044e+00;-3.999e-01;-1.942e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.252170000;1.044e+00;-6.665e-01;-3.236e-01;-6.381e-01;-3.098e-01;9.474e-01;1.011e+00;-6.358e-01;-2.720e-01;1.044e+00;-3.999e-01;-1.941e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.253170000;1.044e+00;-6.665e-01;-3.235e-01;-6.381e-01;-3.098e-01;9.474e-01;1.011e+00;-6.358e-01;-2.719e-01;1.044e+00;-3.999e-01;-1.941e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.254170000;1.044e+00;-6.665e-01;-3.235e-01;-6.381e-01;-3.097e-01;9.474e-01;1.011e+00;-6.358e-01;-2.719e-01;1.044e+00;-3.999e-01;-1.941e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.255170000;1.044e+00;-6.665e-01;-3.235e-01;-6.381e-01;-3.097e-01;9.474e-01;1.011e+00;-6.358e-01;-2.719e-01;1.044e+00;-3.999e-01;-1.941e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.256170000;1.044e+00;-6.665e-01;-3.234e-01;-6.381e-01;-3.097e-01;9.474e-01;1.011e+00;-6.358e-01;-2.718e-01;1.044e+00;-3.999e-01;-1.941e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.257170000;1.044e+00;-6.665e-01;-3.234e-01;-6.381e-01;-3.096e-01;9.474e-01;1.011e+00;-6.358e-01;-2.718e-01;1.044e+00;-3.999e-01;-1.940e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.258170000;1.044e+00;-6.665e-01;-3.233e-01;-6.381e-01;-3.096e-01;9.474e-01;1.011e+00;-6.358e-01;-2.718e-01;1.044e+00;-3.999e-01;-1.940e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.259170000;1.044e+00;-6.665e-01;-3.233e-01;-6.381e-01;-3.095e-01;9.475e-01;1.011e+00;-6.358e-01;-2.717e-01;1.044e+00;-3.999e-01;-1.940e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.260170000;1.044e+00;-6.665e-01;-3.233e-01;-6.381e-01;-3.095e-01;9.475e-01;1.011e+00;-6.358e-01;-2.717e-01;1.044e+00;-3.999e-01;-1.940e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.261170000;1.044e+00;-6.665e-01;-3.232e-01;-6.381e-01;-3.095e-01;9.475e-01;1.011e+00;-6.358e-01;-2.716e-01;1.044e+00;-3.999e-01;-1.939e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.262170000;1.044e+00;-6.665e-01;-3.232e-01;-6.381e-01;-3.094e-01;9.475e-01;1.011e+00;-6.358e-01;-2.716e-01;1.044e+00;-3.999e-01;-1.939e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.263170000;1.044e+00;-6.665e-01;-3.231e-01;-6.381e-01;-3.094e-01;9.475e-01;1.011e+00;-6.358e-01;-2.716e-01;1.044e+00;-3.999e-01;-1.939e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.264170000;1.044e+00;-6.665e-01;-3.231e-01;-6.381e-01;-3.094e-01;9.475e-01;1.011e+00;-6.358e-01;-2.715e-01;1.044e+00;-3.999e-01;-1.939e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.265170000;1.044e+00;-6.665e-01;-3.231e-01;-6.381e-01;-3.093e-01;9.475e-01;1.011e+00;-6.358e-01;-2.715e-01;1.044e+00;-3.999e-01;-1.938e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.266170000;1.044e+00;-6.665e-01;-3.230e-01;-6.381e-01;-3.093e-01;9.475e-01;1.011e+00;-6.358e-01;-2.715e-01;1.044e+00;-3.999e-01;-1.938e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.267170000;1.044e+00;-6.665e-01;-3.230e-01;-6.381e-01;-3.092e-01;9.476e-01;1.011e+00;-6.358e-01;-2.714e-01;1.044e+00;-3.999e-01;-1.938e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.268170000;1.044e+00;-6.665e-01;-3.229e-01;-6.381e-01;-3.092e-01;9.476e-01;1.011e+00;-6.358e-01;-2.714e-01;1.044e+00;-3.999e-01;-1.938e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.269170000;1.044e+00;-6.665e-01;-3.229e-01;-6.381e-01;-3.092e-01;9.476e-01;1.011e+00;-6.358e-01;-2.713e-01;1.044e+00;-3.999e-01;-1.937e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.270170000;1.044e+00;-6.665e-01;-3.229e-01;-6.381e-01;-3.091e-01;9.476e-01;1.011e+00;-6.358e-01;-2.713e-01;1.044e+00;-3.999e-01;-1.937e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.271170000;1.044e+00;-6.665e-01;-3.228e-01;-6.381e-01;-3.091e-01;9.476e-01;1.011e+00;-6.358e-01;-2.713e-01;1.044e+00;-3.999e-01;-1.937e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.272170000;1.044e+00;-6.665e-01;-3.228e-01;-6.381e-01;-3.090e-01;9.476e-01;1.011e+00;-6.358e-01;-2.712e-01;1.044e+00;-3.999e-01;-1.937e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.273170000;1.044e+00;-6.665e-01;-3.227e-01;-6.381e-01;-3.090e-01;9.476e-01;1.011e+00;-6.358e-01;-2.712e-01;1.044e+00;-3.999e-01;-1.936e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.274170000;1.044e+00;-6.665e-01;-3.227e-01;-6.381e-01;-3.090e-01;9.476e-01;1.011e+00;-6.358e-01;-2.711e-01;1.044e+00;-3.999e-01;-1.936e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.275170000;1.044e+00;-6.665e-01;-3.227e-01;-6.381e-01;-3.089e-01;9.476e-01;1.011e+00;-6.358e-01;-2.711e-01;1.044e+00;-3.999e-01;-1.936e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.276170000;1.044e+00;-6.665e-01;-3.226e-01;-6.381e-01;-3.089e-01;9.477e-01;1.011e+00;-6.358e-01;-2.711e-01;1.044e+00;-3.999e-01;-1.936e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.277170000;1.044e+00;-6.665e-01;-3.226e-01;-6.381e-01;-3.089e-01;9.477e-01;1.011e+00;-6.358e-01;-2.710e-01;1.044e+00;-3.999e-01;-1.935e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.278170000;1.044e+00;-6.665e-01;-3.225e-01;-6.381e-01;-3.088e-01;9.477e-01;1.011e+00;-6.358e-01;-2.710e-01;1.044e+00;-3.999e-01;-1.935e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.279170000;1.044e+00;-6.665e-01;-3.225e-01;-6.381e-01;-3.088e-01;9.477e-01;1.011e+00;-6.357e-01;-2.710e-01;1.044e+00;-3.999e-01;-1.935e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.280170000;1.044e+00;-6.665e-01;-3.225e-01;-6.381e-01;-3.087e-01;9.477e-01;1.011e+00;-6.357e-01;-2.709e-01;1.044e+00;-3.999e-01;-1.935e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.281170000;1.044e+00;-6.665e-01;-3.224e-01;-6.381e-01;-3.087e-01;9.477e-01;1.011e+00;-6.357e-01;-2.709e-01;1.044e+00;-3.999e-01;-1.935e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.282170000;1.044e+00;-6.665e-01;-3.224e-01;-6.381e-01;-3.087e-01;9.477e-01;1.011e+00;-6.357e-01;-2.708e-01;1.044e+00;-3.999e-01;-1.934e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.283170000;1.044e+00;-6.665e-01;-3.223e-01;-6.381e-01;-3.086e-01;9.477e-01;1.011e+00;-6.357e-01;-2.708e-01;1.044e+00;-3.999e-01;-1.934e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.284170000;1.044e+00;-6.665e-01;-3.223e-01;-6.381e-01;-3.086e-01;9.478e-01;1.011e+00;-6.357e-01;-2.708e-01;1.044e+00;-3.999e-01;-1.934e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.285170000;1.044e+00;-6.665e-01;-3.223e-01;-6.381e-01;-3.086e-01;9.478e-01;1.011e+00;-6.357e-01;-2.707e-01;1.044e+00;-3.999e-01;-1.934e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.286170000;1.044e+00;-6.665e-01;-3.222e-01;-6.381e-01;-3.085e-01;9.478e-01;1.011e+00;-6.357e-01;-2.707e-01;1.044e+00;-3.999e-01;-1.933e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.287170000;1.044e+00;-6.665e-01;-3.222e-01;-6.381e-01;-3.085e-01;9.478e-01;1.011e+00;-6.357e-01;-2.706e-01;1.044e+00;-3.999e-01;-1.933e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.288170000;1.044e+00;-6.665e-01;-3.221e-01;-6.381e-01;-3.084e-01;9.478e-01;1.011e+00;-6.357e-01;-2.706e-01;1.044e+00;-3.999e-01;-1.933e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.289170000;1.044e+00;-6.665e-01;-3.221e-01;-6.381e-01;-3.084e-01;9.478e-01;1.011e+00;-6.357e-01;-2.706e-01;1.044e+00;-3.999e-01;-1.933e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.290170000;1.044e+00;-6.665e-01;-3.221e-01;-6.381e-01;-3.084e-01;9.478e-01;1.011e+00;-6.357e-01;-2.705e-01;1.044e+00;-3.999e-01;-1.932e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.291170000;1.044e+00;-6.665e-01;-3.220e-01;-6.381e-01;-3.083e-01;9.478e-01;1.011e+00;-6.357e-01;-2.705e-01;1.044e+00;-3.999e-01;-1.932e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.292170000;1.044e+00;-6.665e-01;-3.220e-01;-6.381e-01;-3.083e-01;9.478e-01;1.011e+00;-6.357e-01;-2.705e-01;1.044e+00;-3.999e-01;-1.932e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.293170000;1.044e+00;-6.665e-01;-3.219e-01;-6.381e-01;-3.082e-01;9.479e-01;1.011e+00;-6.357e-01;-2.704e-01;1.044e+00;-3.999e-01;-1.932e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.294170000;1.044e+00;-6.665e-01;-3.219e-01;-6.381e-01;-3.082e-01;9.479e-01;1.011e+00;-6.357e-01;-2.704e-01;1.044e+00;-3.999e-01;-1.931e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.295170000;1.044e+00;-6.665e-01;-3.219e-01;-6.381e-01;-3.082e-01;9.479e-01;1.011e+00;-6.357e-01;-2.703e-01;1.044e+00;-3.999e-01;-1.931e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.296170000;1.044e+00;-6.665e-01;-3.218e-01;-6.381e-01;-3.081e-01;9.479e-01;1.011e+00;-6.357e-01;-2.703e-01;1.044e+00;-3.999e-01;-1.931e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
