time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
52.297170000;1.044e+00;-6.665e-01;-3.218e-01;-6.381e-01;-3.081e-01;9.479e-01;1.011e+00;-6.357e-01;-2.703e-01;1.044e+00;-3.999e-01;-1.931e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.298170000;1.044e+00;-6.665e-01;-3.218e-01;-6.381e-01;-3.081e-01;9.479e-01;1.011e+00;-6.357e-01;-2.702e-01;1.044e+00;-3.999e-01;-1.930e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.299170000;1.044e+00;-6.665e-01;-3.217e-01;-6.381e-01;-3.080e-01;9.479e-01;1.011e+00;-6.357e-01;-2.702e-01;1.044e+00;-3.999e-01;-1.930e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.300170000;1.044e+00;-6.665e-01;-3.217e-01;-6.381e-01;-3.080e-01;9.479e-01;1.011e+00;-6.357e-01;-2.702e-01;1.044e+00;-3.999e-01;-1.930e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.301170000;1.044e+00;-6.665e-01;-3.216e-01;-6.381e-01;-3.079e-01;9.480e-01;1.011e+00;-6.357e-01;-2.701e-01;1.044e+00;-3.999e-01;-1.930e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.302170000;1.044e+00;-6.665e-01;-3.216e-01;-6.381e-01;-3.079e-01;9.480e-01;1.011e+00;-6.357e-01;-2.701e-01;1.044e+00;-3.999e-01;-1.930e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.303170000;1.044e+00;-6.665e-01;-3.216e-01;-6.381e-01;-3.079e-01;9.480e-01;1.011e+00;-6.357e-01;-2.700e-01;1.044e+00;-3.999e-01;-1.929e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.304170000;1.044e+00;-6.665e-01;-3.215e-01;-6.381e-01;-3.078e-01;9.480e-01;1.011e+00;-6.357e-01;-2.700e-01;1.044e+00;-3.999e-01;-1.929e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.305170000;1.044e+00;-6.665e-01;-3.215e-01;-6.381e-01;-3.078e-01;9.480e-01;1.011e+00;-6.357e-01;-2.700e-01;1.044e+00;-3.999e-01;-1.929e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.306170000;1.044e+00;-6.665e-01;-3.214e-01;-6.381e-01;-3.078e-01;9.480e-01;1.011e+00;-6.357e-01;-2.699e-01;1.044e+00;-3.999e-01;-1.929e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.307170000;1.044e+00;-6.665e-01;-3.214e-01;-6.381e-01;-3.077e-01;9.480e-01;1.011e+00;-6.357e-01;-2.699e-01;1.044e+00;-3.999e-01;-1.928e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.308170000;1.044e+00;-6.665e-01;-3.214e-01;-6.381e-01;-3.077e-01;9.480e-01;1.011e+00;-6.357e-01;-2.698e-01;1.044e+00;-3.999e-01;-1.928e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.309170000;1.044e+00;-6.665e-01;-3.213e-01;-6.381e-01;-3.076e-01;9.480e-01;1.011e+00;-6.357e-01;-2.698e-01;1.044e+00;-3.999e-01;-1.928e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.310170000;1.044e+00;-6.665e-01;-3.213e-01;-6.381e-01;-3.076e-01;9.481e-01;1.011e+00;-6.357e-01;-2.698e-01;1.044e+00;-3.999e-01;-1.928e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.311170000;1.044e+00;-6.665e-01;-3.212e-01;-6.381e-01;-3.076e-01;9.481e-01;1.011e+00;-6.357e-01;-2.697e-01;1.044e+00;-3.999e-01;-1.927e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.312170000;1.044e+00;-6.665e-01;-3.212e-01;-6.381e-01;-3.075e-01;9.481e-01;1.011e+00;-6.357e-01;-2.697e-01;1.044e+00;-3.999e-01;-1.927e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.313170000;1.044e+00;-6.665e-01;-3.212e-01;-6.381e-01;-3.075e-01;9.481e-01;1.011e+00;-6.357e-01;-2.697e-01;1.044e+00;-3.999e-01;-1.927e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.314170000;1.044e+00;-6.665e-01;-3.211e-01;-6.381e-01;-3.075e-01;9.481e-01;1.011e+00;-6.357e-01;-2.696e-01;1.044e+00;-3.999e-01;-1.927e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.315170000;1.044e+00;-6.665e-01;-3.211e-01;-6.381e-01;-3.074e-01;9.481e-01;1.011e+00;-6.357e-01;-2.696e-01;1.044e+00;-3.999e-01;-1.926e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.316170000;1.044e+00;-6.665e-01;-3.210e-01;-6.381e-01;-3.074e-01;9.481e-01;1.011e+00;-6.357e-01;-2.695e-01;1.044e+00;-3.999e-01;-1.926e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.317170000;1.044e+00;-6.665e-01;-3.210e-01;-6.381e-01;-3.073e-01;9.481e-01;1.011e+00;-6.357e-01;-2.695e-01;1.044e+00;-3.999e-01;-1.926e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.318170000;1.044e+00;-6.665e-01;-3.210e-01;-6.381e-01;-3.073e-01;9.482e-01;1.011e+00;-6.357e-01;-2.695e-01;1.044e+00;-3.999e-01;-1.926e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.319170000;1.044e+00;-6.665e-01;-3.209e-01;-6.381e-01;-3.073e-01;9.482e-01;1.011e+00;-6.357e-01;-2.694e-01;1.044e+00;-3.999e-01;-1.926e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.320170000;1.044e+00;-6.665e-01;-3.209e-01;-6.381e-01;-3.072e-01;9.482e-01;1.011e+00;-6.357e-01;-2.694e-01;1.044e+00;-3.999e-01;-1.925e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.321170000;1.044e+00;-6.665e-01;-3.208e-01;-6.381e-01;-3.072e-01;9.482e-01;1.011e+00;-6.357e-01;-2.693e-01;1.044e+00;-3.999e-01;-1.925e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.322170000;1.044e+00;-6.665e-01;-3.208e-01;-6.381e-01;-3.071e-01;9.482e-01;1.011e+00;-6.357e-01;-2.693e-01;1.044e+00;-3.999e-01;-1.925e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.323170000;1.044e+00;-6.665e-01;-3.208e-01;-6.381e-01;-3.071e-01;9.482e-01;1.011e+00;-6.357e-01;-2.693e-01;1.044e+00;-3.999e-01;-1.925e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.324170000;1.044e+00;-6.665e-01;-3.207e-01;-6.381e-01;-3.071e-01;9.482e-01;1.011e+00;-6.357e-01;-2.692e-01;1.044e+00;-3.999e-01;-1.924e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.325170000;1.044e+00;-6.665e-01;-3.207e-01;-6.381e-01;-3.070e-01;9.482e-01;1.011e+00;-6.357e-01;-2.692e-01;1.044e+00;-3.999e-01;-1.924e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.326170000;1.044e+00;-6.665e-01;-3.206e-01;-6.381e-01;-3.070e-01;9.483e-01;1.011e+00;-6.357e-01;-2.692e-01;1.044e+00;-3.999e-01;-1.924e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.327170000;1.044e+00;-6.665e-01;-3.206e-01;-6.381e-01;-3.070e-01;9.483e-01;1.011e+00;-6.357e-01;-2.691e-01;1.044e+00;-3.999e-01;-1.924e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.328170000;1.044e+00;-6.665e-01;-3.206e-01;-6.381e-01;-3.069e-01;9.483e-01;1.011e+00;-6.357e-01;-2.691e-01;1.044e+00;-3.999e-01;-1.923e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.329170000;1.044e+00;-6.665e-01;-3.205e-01;-6.381e-01;-3.069e-01;9.483e-01;1.011e+00;-6.357e-01;-2.690e-01;1.044e+00;-3.999e-01;-1.923e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.330170000;1.044e+00;-6.665e-01;-3.205e-01;-6.381e-01;-3.068e-01;9.483e-01;1.011e+00;-6.357e-01;-2.690e-01;1.044e+00;-3.999e-01;-1.923e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.331170000;1.044e+00;-6.665e-01;-3.204e-01;-6.381e-01;-3.068e-01;9.483e-01;1.011e+00;-6.357e-01;-2.690e-01;1.044e+00;-3.999e-01;-1.923e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.332170000;1.044e+00;-6.665e-01;-3.204e-01;-6.381e-01;-3.068e-01;9.483e-01;1.011e+00;-6.357e-01;-2.689e-01;1.044e+00;-3.999e-01;-1.922e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.333170000;1.044e+00;-6.665e-01;-3.204e-01;-6.381e-01;-3.067e-01;9.483e-01;1.011e+00;-6.357e-01;-2.689e-01;1.044e+00;-3.999e-01;-1.922e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.334170000;1.044e+00;-6.665e-01;-3.203e-01;-6.381e-01;-3.067e-01;9.483e-01;1.011e+00;-6.357e-01;-2.689e-01;1.044e+00;-3.999e-01;-1.922e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.335170000;1.044e+00;-6.665e-01;-3.203e-01;-6.381e-01;-3.067e-01;9.484e-01;1.011e+00;-6.357e-01;-2.688e-01;1.044e+00;-3.999e-01;-1.922e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.336170000;1.044e+00;-6.665e-01;-3.202e-01;-6.381e-01;-3.066e-01;9.484e-01;1.011e+00;-6.357e-01;-2.688e-01;1.044e+00;-3.999e-01;-1.921e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.337170000;1.044e+00;-6.665e-01;-3.202e-01;-6.381e-01;-3.066e-01;9.484e-01;1.011e+00;-6.357e-01;-2.687e-01;1.044e+00;-3.999e-01;-1.921e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.338170000;1.044e+00;-6.665e-01;-3.202e-01;-6.381e-01;-3.065e-01;9.484e-01;1.011e+00;-6.357e-01;-2.687e-01;1.044e+00;-3.999e-01;-1.921e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.339170000;1.044e+00;-6.665e-01;-3.201e-01;-6.381e-01;-3.065e-01;9.484e-01;1.011e+00;-6.357e-01;-2.687e-01;1.044e+00;-3.999e-01;-1.921e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.340170000;1.044e+00;-6.665e-01;-3.201e-01;-6.381e-01;-3.065e-01;9.484e-01;1.011e+00;-6.356e-01;-2.686e-01;1.044e+00;-3.999e-01;-1.921e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.341170000;1.044e+00;-6.665e-01;-3.200e-01;-6.381e-01;-3.064e-01;9.484e-01;1.011e+00;-6.356e-01;-2.686e-01;1.044e+00;-3.999e-01;-1.920e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.342170000;1.044e+00;-6.665e-01;-3.200e-01;-6.381e-01;-3.064e-01;9.484e-01;1.011e+00;-6.356e-01;-2.686e-01;1.044e+00;-3.999e-01;-1.920e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.343170000;1.044e+00;-6.665e-01;-3.200e-01;-6.381e-01;-3.064e-01;9.485e-01;1.011e+00;-6.356e-01;-2.685e-01;1.044e+00;-3.999e-01;-1.920e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.344170000;1.044e+00;-6.665e-01;-3.199e-01;-6.381e-01;-3.063e-01;9.485e-01;1.011e+00;-6.356e-01;-2.685e-01;1.044e+00;-3.999e-01;-1.920e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.345170000;1.044e+00;-6.665e-01;-3.199e-01;-6.381e-01;-3.063e-01;9.485e-01;1.011e+00;-6.356e-01;-2.684e-01;1.044e+00;-3.999e-01;-1.919e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.346170000;1.044e+00;-6.665e-01;-3.199e-01;-6.381e-01;-3.062e-01;9.485e-01;1.011e+00;-6.356e-01;-2.684e-01;1.044e+00;-3.999e-01;-1.919e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.347170000;1.044e+00;-6.665e-01;-3.198e-01;-6.381e-01;-3.062e-01;9.485e-01;1.011e+00;-6.356e-01;-2.684e-01;1.044e+00;-3.999e-01;-1.919e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.348170000;1.044e+00;-6.665e-01;-3.198e-01;-6.381e-01;-3.062e-01;9.485e-01;1.011e+00;-6.356e-01;-2.683e-01;1.044e+00;-3.999e-01;-1.919e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.349170000;1.044e+00;-6.665e-01;-3.197e-01;-6.381e-01;-3.061e-01;9.485e-01;1.011e+00;-6.356e-01;-2.683e-01;1.044e+00;-3.999e-01;-1.918e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.350170000;1.044e+00;-6.665e-01;-3.197e-01;-6.381e-01;-3.061e-01;9.485e-01;1.011e+00;-6.356e-01;-2.682e-01;1.044e+00;-3.999e-01;-1.918e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.351170000;1.044e+00;-6.665e-01;-3.197e-01;-6.381e-01;-3.061e-01;9.485e-01;1.011e+00;-6.356e-01;-2.682e-01;1.044e+00;-3.999e-01;-1.918e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.352170000;1.044e+00;-6.665e-01;-3.196e-01;-6.381e-01;-3.060e-01;9.486e-01;1.011e+00;-6.356e-01;-2.682e-01;1.044e+00;-3.999e-01;-1.918e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.353170000;1.044e+00;-6.665e-01;-3.196e-01;-6.381e-01;-3.060e-01;9.486e-01;1.011e+00;-6.356e-01;-2.681e-01;1.044e+00;-3.999e-01;-1.917e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.354170000;1.044e+00;-6.665e-01;-3.195e-01;-6.381e-01;-3.059e-01;9.486e-01;1.011e+00;-6.356e-01;-2.681e-01;1.044e+00;-3.999e-01;-1.917e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.355170000;1.044e+00;-6.665e-01;-3.195e-01;-6.381e-01;-3.059e-01;9.486e-01;1.011e+00;-6.356e-01;-2.681e-01;1.044e+00;-3.999e-01;-1.917e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.356170000;1.044e+00;-6.665e-01;-3.195e-01;-6.381e-01;-3.059e-01;9.486e-01;1.011e+00;-6.356e-01;-2.680e-01;1.044e+00;-3.999e-01;-1.917e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.357170000;1.044e+00;-6.665e-01;-3.194e-01;-6.381e-01;-3.058e-01;9.486e-01;1.011e+00;-6.356e-01;-2.680e-01;1.044e+00;-3.999e-01;-1.917e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.358170000;1.044e+00;-6.665e-01;-3.194e-01;-6.381e-01;-3.058e-01;9.486e-01;1.011e+00;-6.356e-01;-2.679e-01;1.044e+00;-3.999e-01;-1.916e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.359170000;1.044e+00;-6.665e-01;-3.193e-01;-6.381e-01;-3.057e-01;9.486e-01;1.011e+00;-6.356e-01;-2.679e-01;1.044e+00;-3.999e-01;-1.916e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.360170000;1.044e+00;-6.665e-01;-3.193e-01;-6.381e-01;-3.057e-01;9.487e-01;1.011e+00;-6.356e-01;-2.679e-01;1.044e+00;-3.999e-01;-1.916e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.361170000;1.044e+00;-6.665e-01;-3.193e-01;-6.381e-01;-3.057e-01;9.487e-01;1.011e+00;-6.356e-01;-2.678e-01;1.044e+00;-3.999e-01;-1.916e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.362170000;1.044e+00;-6.665e-01;-3.192e-01;-6.381e-01;-3.056e-01;9.487e-01;1.011e+00;-6.356e-01;-2.678e-01;1.044e+00;-3.999e-01;-1.915e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.363170000;1.044e+00;-6.665e-01;-3.192e-01;-6.381e-01;-3.056e-01;9.487e-01;1.011e+00;-6.356e-01;-2.678e-01;1.044e+00;-3.999e-01;-1.915e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.364170000;1.044e+00;-6.665e-01;-3.191e-01;-6.381e-01;-3.056e-01;9.487e-01;1.011e+00;-6.356e-01;-2.677e-01;1.044e+00;-3.999e-01;-1.915e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.365170000;1.044e+00;-6.665e-01;-3.191e-01;-6.381e-01;-3.055e-01;9.487e-01;1.011e+00;-6.356e-01;-2.677e-01;1.044e+00;-3.999e-01;-1.915e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.366170000;1.044e+00;-6.665e-01;-3.191e-01;-6.381e-01;-3.055e-01;9.487e-01;1.011e+00;-6.356e-01;-2.676e-01;1.044e+00;-3.999e-01;-1.914e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.367170000;1.044e+00;-6.665e-01;-3.190e-01;-6.381e-01;-3.054e-01;9.487e-01;1.011e+00;-6.356e-01;-2.676e-01;1.044e+00;-3.999e-01;-1.914e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.368170000;1.044e+00;-6.665e-01;-3.190e-01;-6.381e-01;-3.054e-01;9.487e-01;1.011e+00;-6.356e-01;-2.676e-01;1.044e+00;-3.999e-01;-1.914e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.369170000;1.044e+00;-6.665e-01;-3.189e-01;-6.381e-01;-3.054e-01;9.488e-01;1.011e+00;-6.356e-01;-2.675e-01;1.044e+00;-3.999e-01;-1.914e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.370170000;1.044e+00;-6.665e-01;-3.189e-01;-6.381e-01;-3.053e-01;9.488e-01;1.011e+00;-6.356e-01;-2.675e-01;1.044e+00;-3.999e-01;-1.913e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.371170000;1.044e+00;-6.665e-01;-3.189e-01;-6.381e-01;-3.053e-01;9.488e-01;1.011e+00;-6.356e-01;-2.675e-01;1.044e+00;-3.999e-01;-1.913e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.372170000;1.044e+00;-6.665e-01;-3.188e-01;-6.381e-01;-3.053e-01;9.488e-01;1.011e+00;-6.356e-01;-2.674e-01;1.044e+00;-3.999e-01;-1.913e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.373170000;1.044e+00;-6.665e-01;-3.188e-01;-6.381e-01;-3.052e-01;9.488e-01;1.011e+00;-6.356e-01;-2.674e-01;1.044e+00;-3.999e-01;-1.913e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.374170000;1.044e+00;-6.665e-01;-3.187e-01;-6.381e-01;-3.052e-01;9.488e-01;1.011e+00;-6.356e-01;-2.673e-01;1.044e+00;-3.999e-01;-1.912e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.375170000;1.044e+00;-6.665e-01;-3.187e-01;-6.381e-01;-3.051e-01;9.488e-01;1.011e+00;-6.356e-01;-2.673e-01;1.044e+00;-3.999e-01;-1.912e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.376170000;1.044e+00;-6.665e-01;-3.187e-01;-6.381e-01;-3.051e-01;9.488e-01;1.011e+00;-6.356e-01;-2.673e-01;1.044e+00;-3.999e-01;-1.912e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.377170000;1.044e+00;-6.665e-01;-3.186e-01;-6.381e-01;-3.051e-01;9.489e-01;1.011e+00;-6.356e-01;-2.672e-01;1.044e+00;-3.999e-01;-1.912e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.378170000;1.044e+00;-6.665e-01;-3.186e-01;-6.381e-01;-3.050e-01;9.489e-01;1.011e+00;-6.356e-01;-2.672e-01;1.044e+00;-3.999e-01;-1.912e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.379170000;1.044e+00;-6.665e-01;-3.186e-01;-6.381e-01;-3.050e-01;9.489e-01;1.011e+00;-6.356e-01;-2.671e-01;1.044e+00;-3.999e-01;-1.911e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.380170000;1.044e+00;-6.665e-01;-3.185e-01;-6.381e-01;-3.050e-01;9.489e-01;1.011e+00;-6.356e-01;-2.671e-01;1.044e+00;-3.999e-01;-1.911e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.381170000;1.044e+00;-6.665e-01;-3.185e-01;-6.381e-01;-3.049e-01;9.489e-01;1.011e+00;-6.356e-01;-2.671e-01;1.044e+00;-3.999e-01;-1.911e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.382170000;1.044e+00;-6.665e-01;-3.184e-01;-6.381e-01;-3.049e-01;9.489e-01;1.011e+00;-6.356e-01;-2.670e-01;1.044e+00;-3.999e-01;-1.911e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.383170000;1.044e+00;-6.665e-01;-3.184e-01;-6.381e-01;-3.048e-01;9.489e-01;1.011e+00;-6.356e-01;-2.670e-01;1.044e+00;-3.999e-01;-1.910e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.384170000;1.044e+00;-6.665e-01;-3.184e-01;-6.381e-01;-3.048e-01;9.489e-01;1.011e+00;-6.356e-01;-2.670e-01;1.044e+00;-3.999e-01;-1.910e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.385170000;1.044e+00;-6.665e-01;-3.183e-01;-6.381e-01;-3.048e-01;9.489e-01;1.011e+00;-6.356e-01;-2.669e-01;1.044e+00;-3.999e-01;-1.910e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.386170000;1.044e+00;-6.665e-01;-3.183e-01;-6.381e-01;-3.047e-01;9.490e-01;1.011e+00;-6.356e-01;-2.669e-01;1.044e+00;-3.999e-01;-1.910e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.387170000;1.044e+00;-6.665e-01;-3.182e-01;-6.381e-01;-3.047e-01;9.490e-01;1.011e+00;-6.356e-01;-2.668e-01;1.044e+00;-3.999e-01;-1.909e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.388170000;1.044e+00;-6.665e-01;-3.182e-01;-6.381e-01;-3.047e-01;9.490e-01;1.011e+00;-6.356e-01;-2.668e-01;1.044e+00;-3.999e-01;-1.909e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.389170000;1.044e+00;-6.665e-01;-3.182e-01;-6.381e-01;-3.046e-01;9.490e-01;1.011e+00;-6.356e-01;-2.668e-01;1.044e+00;-3.999e-01;-1.909e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.390170000;1.044e+00;-6.665e-01;-3.181e-01;-6.381e-01;-3.046e-01;9.490e-01;1.011e+00;-6.356e-01;-2.667e-01;1.044e+00;-3.999e-01;-1.909e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.391170000;1.044e+00;-6.665e-01;-3.181e-01;-6.381e-01;-3.045e-01;9.490e-01;1.011e+00;-6.356e-01;-2.667e-01;1.044e+00;-3.999e-01;-1.908e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.392170000;1.044e+00;-6.665e-01;-3.180e-01;-6.381e-01;-3.045e-01;9.490e-01;1.011e+00;-6.356e-01;-2.667e-01;1.044e+00;-3.999e-01;-1.908e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.393170000;1.044e+00;-6.665e-01;-3.180e-01;-6.381e-01;-3.045e-01;9.490e-01;1.011e+00;-6.356e-01;-2.666e-01;1.044e+00;-3.999e-01;-1.908e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.394170000;1.044e+00;-6.665e-01;-3.180e-01;-6.381e-01;-3.044e-01;9.491e-01;1.011e+00;-6.356e-01;-2.666e-01;1.044e+00;-3.999e-01;-1.908e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.395170000;1.044e+00;-6.665e-01;-3.179e-01;-6.381e-01;-3.044e-01;9.491e-01;1.011e+00;-6.356e-01;-2.665e-01;1.044e+00;-3.999e-01;-1.908e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.396170000;1.044e+00;-6.665e-01;-3.179e-01;-6.381e-01;-3.044e-01;9.491e-01;1.011e+00;-6.356e-01;-2.665e-01;1.044e+00;-3.999e-01;-1.907e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.397170000;1.044e+00;-6.665e-01;-3.178e-01;-6.381e-01;-3.043e-01;9.491e-01;1.011e+00;-6.356e-01;-2.665e-01;1.044e+00;-3.999e-01;-1.907e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.398170000;1.044e+00;-6.665e-01;-3.178e-01;-6.381e-01;-3.043e-01;9.491e-01;1.011e+00;-6.356e-01;-2.664e-01;1.044e+00;-3.999e-01;-1.907e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.399170000;1.044e+00;-6.665e-01;-3.178e-01;-6.381e-01;-3.042e-01;9.491e-01;1.011e+00;-6.356e-01;-2.664e-01;1.044e+00;-3.999e-01;-1.907e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.400170000;1.044e+00;-6.665e-01;-3.177e-01;-6.381e-01;-3.042e-01;9.491e-01;1.011e+00;-6.355e-01;-2.664e-01;1.044e+00;-3.999e-01;-1.906e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.401170000;1.044e+00;-6.665e-01;-3.177e-01;-6.381e-01;-3.042e-01;9.491e-01;1.011e+00;-6.355e-01;-2.663e-01;1.044e+00;-3.999e-01;-1.906e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.402170000;1.044e+00;-6.665e-01;-3.176e-01;-6.381e-01;-3.041e-01;9.491e-01;1.011e+00;-6.355e-01;-2.663e-01;1.044e+00;-3.999e-01;-1.906e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.403170000;1.044e+00;-6.665e-01;-3.176e-01;-6.381e-01;-3.041e-01;9.492e-01;1.011e+00;-6.355e-01;-2.662e-01;1.044e+00;-3.999e-01;-1.906e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.404170000;1.044e+00;-6.665e-01;-3.176e-01;-6.381e-01;-3.041e-01;9.492e-01;1.011e+00;-6.355e-01;-2.662e-01;1.044e+00;-3.999e-01;-1.905e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.405170000;1.044e+00;-6.665e-01;-3.175e-01;-6.381e-01;-3.040e-01;9.492e-01;1.011e+00;-6.355e-01;-2.662e-01;1.044e+00;-3.999e-01;-1.905e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.406170000;1.044e+00;-6.665e-01;-3.175e-01;-6.381e-01;-3.040e-01;9.492e-01;1.011e+00;-6.355e-01;-2.661e-01;1.044e+00;-3.999e-01;-1.905e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.407170000;1.044e+00;-6.665e-01;-3.175e-01;-6.381e-01;-3.039e-01;9.492e-01;1.011e+00;-6.355e-01;-2.661e-01;1.044e+00;-3.999e-01;-1.905e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.408170000;1.044e+00;-6.665e-01;-3.174e-01;-6.381e-01;-3.039e-01;9.492e-01;1.011e+00;-6.355e-01;-2.661e-01;1.044e+00;-3.999e-01;-1.904e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.409170000;1.044e+00;-6.665e-01;-3.174e-01;-6.381e-01;-3.039e-01;9.492e-01;1.011e+00;-6.355e-01;-2.660e-01;1.044e+00;-3.999e-01;-1.904e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.410170000;1.044e+00;-6.665e-01;-3.173e-01;-6.381e-01;-3.038e-01;9.492e-01;1.011e+00;-6.355e-01;-2.660e-01;1.044e+00;-3.999e-01;-1.904e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.411170000;1.044e+00;-6.665e-01;-3.173e-01;-6.381e-01;-3.038e-01;9.493e-01;1.011e+00;-6.355e-01;-2.659e-01;1.044e+00;-3.999e-01;-1.904e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.412170000;1.044e+00;-6.665e-01;-3.173e-01;-6.381e-01;-3.038e-01;9.493e-01;1.011e+00;-6.355e-01;-2.659e-01;1.044e+00;-3.999e-01;-1.904e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.413170000;1.044e+00;-6.665e-01;-3.172e-01;-6.381e-01;-3.037e-01;9.493e-01;1.011e+00;-6.355e-01;-2.659e-01;1.044e+00;-3.999e-01;-1.903e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.414170000;1.044e+00;-6.665e-01;-3.172e-01;-6.381e-01;-3.037e-01;9.493e-01;1.011e+00;-6.355e-01;-2.658e-01;1.044e+00;-3.999e-01;-1.903e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.415170000;1.044e+00;-6.665e-01;-3.171e-01;-6.381e-01;-3.036e-01;9.493e-01;1.011e+00;-6.355e-01;-2.658e-01;1.044e+00;-3.999e-01;-1.903e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.416170000;1.044e+00;-6.665e-01;-3.171e-01;-6.381e-01;-3.036e-01;9.493e-01;1.011e+00;-6.355e-01;-2.657e-01;1.044e+00;-3.999e-01;-1.903e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.417170000;1.044e+00;-6.665e-01;-3.171e-01;-6.381e-01;-3.036e-01;9.493e-01;1.011e+00;-6.355e-01;-2.657e-01;1.044e+00;-3.999e-01;-1.902e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.418170000;1.044e+00;-6.665e-01;-3.170e-01;-6.381e-01;-3.035e-01;9.493e-01;1.011e+00;-6.355e-01;-2.657e-01;1.044e+00;-3.999e-01;-1.902e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.419170000;1.044e+00;-6.665e-01;-3.170e-01;-6.381e-01;-3.035e-01;9.493e-01;1.011e+00;-6.355e-01;-2.656e-01;1.044e+00;-3.999e-01;-1.902e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.420170000;1.044e+00;-6.665e-01;-3.169e-01;-6.381e-01;-3.035e-01;9.494e-01;1.011e+00;-6.355e-01;-2.656e-01;1.044e+00;-3.999e-01;-1.902e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.421170000;1.044e+00;-6.665e-01;-3.169e-01;-6.381e-01;-3.034e-01;9.494e-01;1.011e+00;-6.355e-01;-2.656e-01;1.044e+00;-3.999e-01;-1.901e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.422170000;1.044e+00;-6.665e-01;-3.169e-01;-6.381e-01;-3.034e-01;9.494e-01;1.011e+00;-6.355e-01;-2.655e-01;1.044e+00;-3.999e-01;-1.901e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.423170000;1.044e+00;-6.665e-01;-3.168e-01;-6.381e-01;-3.033e-01;9.494e-01;1.011e+00;-6.355e-01;-2.655e-01;1.044e+00;-3.999e-01;-1.901e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.424170000;1.044e+00;-6.665e-01;-3.168e-01;-6.381e-01;-3.033e-01;9.494e-01;1.011e+00;-6.355e-01;-2.654e-01;1.044e+00;-3.999e-01;-1.901e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.425170000;1.044e+00;-6.665e-01;-3.167e-01;-6.381e-01;-3.033e-01;9.494e-01;1.011e+00;-6.355e-01;-2.654e-01;1.044e+00;-3.999e-01;-1.900e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.426170000;1.044e+00;-6.665e-01;-3.167e-01;-6.381e-01;-3.032e-01;9.494e-01;1.011e+00;-6.355e-01;-2.654e-01;1.044e+00;-3.999e-01;-1.900e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.427170000;1.044e+00;-6.665e-01;-3.167e-01;-6.382e-01;-3.032e-01;9.494e-01;1.011e+00;-6.355e-01;-2.653e-01;1.044e+00;-3.999e-01;-1.900e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.428170000;1.044e+00;-6.665e-01;-3.166e-01;-6.382e-01;-3.032e-01;9.495e-01;1.011e+00;-6.355e-01;-2.653e-01;1.044e+00;-3.999e-01;-1.900e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.429170000;1.044e+00;-6.665e-01;-3.166e-01;-6.382e-01;-3.031e-01;9.495e-01;1.011e+00;-6.355e-01;-2.653e-01;1.044e+00;-3.999e-01;-1.900e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.430170000;1.044e+00;-6.665e-01;-3.166e-01;-6.382e-01;-3.031e-01;9.495e-01;1.011e+00;-6.355e-01;-2.652e-01;1.044e+00;-3.999e-01;-1.899e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.431170000;1.044e+00;-6.665e-01;-3.165e-01;-6.382e-01;-3.030e-01;9.495e-01;1.011e+00;-6.355e-01;-2.652e-01;1.044e+00;-3.999e-01;-1.899e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.432170000;1.044e+00;-6.665e-01;-3.165e-01;-6.382e-01;-3.030e-01;9.495e-01;1.011e+00;-6.355e-01;-2.651e-01;1.044e+00;-3.999e-01;-1.899e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.433170000;1.044e+00;-6.665e-01;-3.164e-01;-6.382e-01;-3.030e-01;9.495e-01;1.011e+00;-6.355e-01;-2.651e-01;1.044e+00;-3.999e-01;-1.899e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.434170000;1.044e+00;-6.665e-01;-3.164e-01;-6.382e-01;-3.029e-01;9.495e-01;1.011e+00;-6.355e-01;-2.651e-01;1.044e+00;-3.999e-01;-1.898e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.435170000;1.044e+00;-6.665e-01;-3.164e-01;-6.382e-01;-3.029e-01;9.495e-01;1.011e+00;-6.355e-01;-2.650e-01;1.044e+00;-3.999e-01;-1.898e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.436170000;1.044e+00;-6.665e-01;-3.163e-01;-6.382e-01;-3.029e-01;9.495e-01;1.011e+00;-6.355e-01;-2.650e-01;1.044e+00;-3.999e-01;-1.898e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.437170000;1.044e+00;-6.665e-01;-3.163e-01;-6.382e-01;-3.028e-01;9.496e-01;1.011e+00;-6.355e-01;-2.650e-01;1.044e+00;-3.999e-01;-1.898e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.438170000;1.044e+00;-6.665e-01;-3.162e-01;-6.382e-01;-3.028e-01;9.496e-01;1.011e+00;-6.355e-01;-2.649e-01;1.044e+00;-3.999e-01;-1.897e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.439170000;1.044e+00;-6.665e-01;-3.162e-01;-6.382e-01;-3.027e-01;9.496e-01;1.011e+00;-6.355e-01;-2.649e-01;1.044e+00;-3.999e-01;-1.897e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.440170000;1.044e+00;-6.665e-01;-3.162e-01;-6.382e-01;-3.027e-01;9.496e-01;1.011e+00;-6.355e-01;-2.648e-01;1.044e+00;-3.999e-01;-1.897e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.441170000;1.044e+00;-6.665e-01;-3.161e-01;-6.382e-01;-3.027e-01;9.496e-01;1.011e+00;-6.355e-01;-2.648e-01;1.044e+00;-3.999e-01;-1.897e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.442170000;1.044e+00;-6.665e-01;-3.161e-01;-6.382e-01;-3.026e-01;9.496e-01;1.011e+00;-6.355e-01;-2.648e-01;1.044e+00;-3.999e-01;-1.897e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.443170000;1.044e+00;-6.665e-01;-3.160e-01;-6.382e-01;-3.026e-01;9.496e-01;1.011e+00;-6.355e-01;-2.647e-01;1.044e+00;-3.999e-01;-1.896e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.444170000;1.044e+00;-6.665e-01;-3.160e-01;-6.382e-01;-3.026e-01;9.496e-01;1.011e+00;-6.355e-01;-2.647e-01;1.044e+00;-3.999e-01;-1.896e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.445170000;1.044e+00;-6.665e-01;-3.160e-01;-6.382e-01;-3.025e-01;9.497e-01;1.011e+00;-6.355e-01;-2.647e-01;1.044e+00;-3.999e-01;-1.896e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.446170000;1.044e+00;-6.665e-01;-3.159e-01;-6.382e-01;-3.025e-01;9.497e-01;1.011e+00;-6.355e-01;-2.646e-01;1.044e+00;-3.999e-01;-1.896e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.447170000;1.044e+00;-6.665e-01;-3.159e-01;-6.382e-01;-3.024e-01;9.497e-01;1.011e+00;-6.355e-01;-2.646e-01;1.044e+00;-3.999e-01;-1.895e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.448170000;1.044e+00;-6.665e-01;-3.159e-01;-6.382e-01;-3.024e-01;9.497e-01;1.011e+00;-6.355e-01;-2.645e-01;1.044e+00;-3.999e-01;-1.895e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.449170000;1.044e+00;-6.665e-01;-3.158e-01;-6.382e-01;-3.024e-01;9.497e-01;1.011e+00;-6.355e-01;-2.645e-01;1.044e+00;-3.999e-01;-1.895e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.450170000;1.044e+00;-6.665e-01;-3.158e-01;-6.382e-01;-3.023e-01;9.497e-01;1.011e+00;-6.355e-01;-2.645e-01;1.044e+00;-3.999e-01;-1.895e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.451170000;1.044e+00;-6.665e-01;-3.157e-01;-6.382e-01;-3.023e-01;9.497e-01;1.011e+00;-6.355e-01;-2.644e-01;1.044e+00;-3.999e-01;-1.894e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.452170000;1.044e+00;-6.665e-01;-3.157e-01;-6.382e-01;-3.023e-01;9.497e-01;1.011e+00;-6.355e-01;-2.644e-01;1.044e+00;-3.999e-01;-1.894e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.453170000;1.044e+00;-6.665e-01;-3.157e-01;-6.382e-01;-3.022e-01;9.497e-01;1.011e+00;-6.355e-01;-2.644e-01;1.044e+00;-3.999e-01;-1.894e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.454170000;1.044e+00;-6.665e-01;-3.156e-01;-6.382e-01;-3.022e-01;9.498e-01;1.011e+00;-6.355e-01;-2.643e-01;1.044e+00;-3.999e-01;-1.894e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.455170000;1.044e+00;-6.665e-01;-3.156e-01;-6.382e-01;-3.021e-01;9.498e-01;1.011e+00;-6.355e-01;-2.643e-01;1.044e+00;-3.999e-01;-1.893e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.456170000;1.044e+00;-6.665e-01;-3.155e-01;-6.382e-01;-3.021e-01;9.498e-01;1.011e+00;-6.355e-01;-2.642e-01;1.044e+00;-3.999e-01;-1.893e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.457170000;1.044e+00;-6.665e-01;-3.155e-01;-6.382e-01;-3.021e-01;9.498e-01;1.011e+00;-6.355e-01;-2.642e-01;1.044e+00;-3.999e-01;-1.893e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.458170000;1.044e+00;-6.665e-01;-3.155e-01;-6.382e-01;-3.020e-01;9.498e-01;1.011e+00;-6.355e-01;-2.642e-01;1.044e+00;-3.999e-01;-1.893e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.459170000;1.044e+00;-6.665e-01;-3.154e-01;-6.382e-01;-3.020e-01;9.498e-01;1.011e+00;-6.355e-01;-2.641e-01;1.044e+00;-3.999e-01;-1.893e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.460170000;1.044e+00;-6.665e-01;-3.154e-01;-6.382e-01;-3.020e-01;9.498e-01;1.011e+00;-6.355e-01;-2.641e-01;1.044e+00;-3.999e-01;-1.892e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.461170000;1.044e+00;-6.665e-01;-3.153e-01;-6.382e-01;-3.019e-01;9.498e-01;1.011e+00;-6.355e-01;-2.641e-01;1.044e+00;-3.999e-01;-1.892e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.462170000;1.044e+00;-6.665e-01;-3.153e-01;-6.382e-01;-3.019e-01;9.499e-01;1.011e+00;-6.354e-01;-2.640e-01;1.044e+00;-3.999e-01;-1.892e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.463170000;1.044e+00;-6.665e-01;-3.153e-01;-6.382e-01;-3.019e-01;9.499e-01;1.011e+00;-6.354e-01;-2.640e-01;1.044e+00;-3.999e-01;-1.892e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.464170000;1.044e+00;-6.665e-01;-3.152e-01;-6.382e-01;-3.018e-01;9.499e-01;1.011e+00;-6.354e-01;-2.639e-01;1.044e+00;-3.999e-01;-1.891e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.465170000;1.044e+00;-6.665e-01;-3.152e-01;-6.382e-01;-3.018e-01;9.499e-01;1.011e+00;-6.354e-01;-2.639e-01;1.044e+00;-3.999e-01;-1.891e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.466170000;1.044e+00;-6.665e-01;-3.152e-01;-6.382e-01;-3.017e-01;9.499e-01;1.011e+00;-6.354e-01;-2.639e-01;1.044e+00;-3.999e-01;-1.891e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.467170000;1.044e+00;-6.665e-01;-3.151e-01;-6.382e-01;-3.017e-01;9.499e-01;1.011e+00;-6.354e-01;-2.638e-01;1.044e+00;-3.999e-01;-1.891e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.468170000;1.044e+00;-6.665e-01;-3.151e-01;-6.382e-01;-3.017e-01;9.499e-01;1.011e+00;-6.354e-01;-2.638e-01;1.044e+00;-3.999e-01;-1.890e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.469170000;1.044e+00;-6.665e-01;-3.150e-01;-6.382e-01;-3.016e-01;9.499e-01;1.011e+00;-6.354e-01;-2.638e-01;1.044e+00;-3.999e-01;-1.890e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.470170000;1.044e+00;-6.665e-01;-3.150e-01;-6.382e-01;-3.016e-01;9.499e-01;1.011e+00;-6.354e-01;-2.637e-01;1.044e+00;-3.999e-01;-1.890e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.471170000;1.044e+00;-6.665e-01;-3.150e-01;-6.382e-01;-3.016e-01;9.500e-01;1.011e+00;-6.354e-01;-2.637e-01;1.044e+00;-3.999e-01;-1.890e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.472170000;1.044e+00;-6.665e-01;-3.149e-01;-6.382e-01;-3.015e-01;9.500e-01;1.011e+00;-6.354e-01;-2.636e-01;1.044e+00;-3.999e-01;-1.890e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.473170000;1.044e+00;-6.665e-01;-3.149e-01;-6.382e-01;-3.015e-01;9.500e-01;1.011e+00;-6.354e-01;-2.636e-01;1.044e+00;-3.999e-01;-1.889e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.474170000;1.044e+00;-6.665e-01;-3.148e-01;-6.382e-01;-3.014e-01;9.500e-01;1.011e+00;-6.354e-01;-2.636e-01;1.044e+00;-3.999e-01;-1.889e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.475170000;1.044e+00;-6.665e-01;-3.148e-01;-6.382e-01;-3.014e-01;9.500e-01;1.011e+00;-6.354e-01;-2.635e-01;1.044e+00;-3.999e-01;-1.889e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.476170000;1.044e+00;-6.665e-01;-3.148e-01;-6.382e-01;-3.014e-01;9.500e-01;1.011e+00;-6.354e-01;-2.635e-01;1.044e+00;-3.999e-01;-1.889e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.477170000;1.044e+00;-6.665e-01;-3.147e-01;-6.382e-01;-3.013e-01;9.500e-01;1.011e+00;-6.354e-01;-2.635e-01;1.044e+00;-3.999e-01;-1.888e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.478170000;1.044e+00;-6.665e-01;-3.147e-01;-6.382e-01;-3.013e-01;9.500e-01;1.011e+00;-6.354e-01;-2.634e-01;1.044e+00;-3.999e-01;-1.888e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.479170000;1.044e+00;-6.665e-01;-3.146e-01;-6.382e-01;-3.013e-01;9.501e-01;1.011e+00;-6.354e-01;-2.634e-01;1.044e+00;-3.999e-01;-1.888e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.480170000;1.044e+00;-6.665e-01;-3.146e-01;-6.382e-01;-3.012e-01;9.501e-01;1.011e+00;-6.354e-01;-2.633e-01;1.044e+00;-3.999e-01;-1.888e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.481170000;1.044e+00;-6.665e-01;-3.146e-01;-6.382e-01;-3.012e-01;9.501e-01;1.011e+00;-6.354e-01;-2.633e-01;1.044e+00;-3.999e-01;-1.887e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.482170000;1.044e+00;-6.665e-01;-3.145e-01;-6.382e-01;-3.011e-01;9.501e-01;1.011e+00;-6.354e-01;-2.633e-01;1.044e+00;-3.999e-01;-1.887e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.483170000;1.044e+00;-6.665e-01;-3.145e-01;-6.382e-01;-3.011e-01;9.501e-01;1.011e+00;-6.354e-01;-2.632e-01;1.044e+00;-3.999e-01;-1.887e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.484170000;1.044e+00;-6.665e-01;-3.145e-01;-6.382e-01;-3.011e-01;9.501e-01;1.011e+00;-6.354e-01;-2.632e-01;1.044e+00;-3.999e-01;-1.887e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.485170000;1.044e+00;-6.665e-01;-3.144e-01;-6.382e-01;-3.010e-01;9.501e-01;1.011e+00;-6.354e-01;-2.632e-01;1.044e+00;-3.999e-01;-1.886e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.486170000;1.044e+00;-6.665e-01;-3.144e-01;-6.382e-01;-3.010e-01;9.501e-01;1.011e+00;-6.354e-01;-2.631e-01;1.044e+00;-3.999e-01;-1.886e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.487170000;1.044e+00;-6.665e-01;-3.143e-01;-6.382e-01;-3.010e-01;9.501e-01;1.011e+00;-6.354e-01;-2.631e-01;1.044e+00;-3.999e-01;-1.886e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.488170000;1.044e+00;-6.665e-01;-3.143e-01;-6.382e-01;-3.009e-01;9.502e-01;1.011e+00;-6.354e-01;-2.630e-01;1.044e+00;-3.999e-01;-1.886e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.489170000;1.044e+00;-6.665e-01;-3.143e-01;-6.382e-01;-3.009e-01;9.502e-01;1.011e+00;-6.354e-01;-2.630e-01;1.044e+00;-3.999e-01;-1.886e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.490170000;1.044e+00;-6.665e-01;-3.142e-01;-6.382e-01;-3.008e-01;9.502e-01;1.011e+00;-6.354e-01;-2.630e-01;1.044e+00;-3.999e-01;-1.885e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.491170000;1.044e+00;-6.665e-01;-3.142e-01;-6.382e-01;-3.008e-01;9.502e-01;1.011e+00;-6.354e-01;-2.629e-01;1.044e+00;-3.999e-01;-1.885e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.492170000;1.044e+00;-6.665e-01;-3.141e-01;-6.382e-01;-3.008e-01;9.502e-01;1.011e+00;-6.354e-01;-2.629e-01;1.044e+00;-3.999e-01;-1.885e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.493170000;1.044e+00;-6.665e-01;-3.141e-01;-6.382e-01;-3.007e-01;9.502e-01;1.011e+00;-6.354e-01;-2.629e-01;1.044e+00;-3.999e-01;-1.885e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.494170000;1.044e+00;-6.665e-01;-3.141e-01;-6.382e-01;-3.007e-01;9.502e-01;1.011e+00;-6.354e-01;-2.628e-01;1.044e+00;-3.999e-01;-1.884e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.495170000;1.044e+00;-6.665e-01;-3.140e-01;-6.382e-01;-3.007e-01;9.502e-01;1.011e+00;-6.354e-01;-2.628e-01;1.044e+00;-3.999e-01;-1.884e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.496170000;1.044e+00;-6.665e-01;-3.140e-01;-6.382e-01;-3.006e-01;9.502e-01;1.011e+00;-6.354e-01;-2.627e-01;1.044e+00;-3.999e-01;-1.884e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.497170000;1.044e+00;-6.665e-01;-3.139e-01;-6.382e-01;-3.006e-01;9.503e-01;1.011e+00;-6.354e-01;-2.627e-01;1.044e+00;-3.999e-01;-1.884e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.498170000;1.044e+00;-6.665e-01;-3.139e-01;-6.382e-01;-3.006e-01;9.503e-01;1.011e+00;-6.354e-01;-2.627e-01;1.044e+00;-3.999e-01;-1.883e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.499170000;1.044e+00;-6.665e-01;-3.139e-01;-6.382e-01;-3.005e-01;9.503e-01;1.011e+00;-6.354e-01;-2.626e-01;1.044e+00;-3.999e-01;-1.883e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.500170000;1.044e+00;-6.665e-01;-3.138e-01;-6.382e-01;-3.005e-01;9.503e-01;1.011e+00;-6.354e-01;-2.626e-01;1.044e+00;-3.999e-01;-1.883e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.501170000;1.044e+00;-6.665e-01;-3.138e-01;-6.382e-01;-3.004e-01;9.503e-01;1.011e+00;-6.354e-01;-2.626e-01;1.044e+00;-3.999e-01;-1.883e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.502170000;1.044e+00;-6.665e-01;-3.138e-01;-6.382e-01;-3.004e-01;9.503e-01;1.011e+00;-6.354e-01;-2.625e-01;1.044e+00;-3.999e-01;-1.883e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.503170000;1.044e+00;-6.665e-01;-3.137e-01;-6.382e-01;-3.004e-01;9.503e-01;1.011e+00;-6.354e-01;-2.625e-01;1.044e+00;-3.999e-01;-1.882e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.504170000;1.044e+00;-6.665e-01;-3.137e-01;-6.382e-01;-3.003e-01;9.503e-01;1.011e+00;-6.354e-01;-2.624e-01;1.044e+00;-3.999e-01;-1.882e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.505170000;1.044e+00;-6.665e-01;-3.136e-01;-6.382e-01;-3.003e-01;9.504e-01;1.011e+00;-6.354e-01;-2.624e-01;1.044e+00;-3.999e-01;-1.882e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.506170000;1.044e+00;-6.665e-01;-3.136e-01;-6.382e-01;-3.003e-01;9.504e-01;1.011e+00;-6.354e-01;-2.624e-01;1.044e+00;-3.999e-01;-1.882e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.507170000;1.044e+00;-6.665e-01;-3.136e-01;-6.382e-01;-3.002e-01;9.504e-01;1.011e+00;-6.354e-01;-2.623e-01;1.044e+00;-3.999e-01;-1.881e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.508170000;1.044e+00;-6.665e-01;-3.135e-01;-6.382e-01;-3.002e-01;9.504e-01;1.011e+00;-6.354e-01;-2.623e-01;1.044e+00;-3.999e-01;-1.881e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.509170000;1.044e+00;-6.665e-01;-3.135e-01;-6.382e-01;-3.001e-01;9.504e-01;1.011e+00;-6.354e-01;-2.623e-01;1.044e+00;-3.999e-01;-1.881e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.510170000;1.044e+00;-6.665e-01;-3.134e-01;-6.382e-01;-3.001e-01;9.504e-01;1.011e+00;-6.354e-01;-2.622e-01;1.044e+00;-3.999e-01;-1.881e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.511170000;1.044e+00;-6.665e-01;-3.134e-01;-6.382e-01;-3.001e-01;9.504e-01;1.011e+00;-6.354e-01;-2.622e-01;1.044e+00;-3.999e-01;-1.880e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.512170000;1.044e+00;-6.665e-01;-3.134e-01;-6.382e-01;-3.000e-01;9.504e-01;1.011e+00;-6.354e-01;-2.622e-01;1.044e+00;-3.999e-01;-1.880e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.513170000;1.044e+00;-6.665e-01;-3.133e-01;-6.382e-01;-3.000e-01;9.504e-01;1.011e+00;-6.354e-01;-2.621e-01;1.044e+00;-3.999e-01;-1.880e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.514170000;1.044e+00;-6.665e-01;-3.133e-01;-6.382e-01;-3.000e-01;9.505e-01;1.011e+00;-6.354e-01;-2.621e-01;1.044e+00;-3.999e-01;-1.880e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.515170000;1.044e+00;-6.665e-01;-3.133e-01;-6.382e-01;-2.999e-01;9.505e-01;1.011e+00;-6.354e-01;-2.620e-01;1.044e+00;-3.999e-01;-1.880e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.516170000;1.044e+00;-6.665e-01;-3.132e-01;-6.382e-01;-2.999e-01;9.505e-01;1.011e+00;-6.354e-01;-2.620e-01;1.044e+00;-3.999e-01;-1.879e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.517170000;1.044e+00;-6.665e-01;-3.132e-01;-6.382e-01;-2.998e-01;9.505e-01;1.011e+00;-6.354e-01;-2.620e-01;1.044e+00;-3.999e-01;-1.879e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.518170000;1.044e+00;-6.665e-01;-3.131e-01;-6.382e-01;-2.998e-01;9.505e-01;1.011e+00;-6.354e-01;-2.619e-01;1.044e+00;-3.999e-01;-1.879e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.519170000;1.044e+00;-6.665e-01;-3.131e-01;-6.382e-01;-2.998e-01;9.505e-01;1.011e+00;-6.354e-01;-2.619e-01;1.044e+00;-3.999e-01;-1.879e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.520170000;1.044e+00;-6.665e-01;-3.131e-01;-6.382e-01;-2.997e-01;9.505e-01;1.011e+00;-6.354e-01;-2.619e-01;1.044e+00;-3.999e-01;-1.878e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.521170000;1.044e+00;-6.665e-01;-3.130e-01;-6.382e-01;-2.997e-01;9.505e-01;1.011e+00;-6.354e-01;-2.618e-01;1.044e+00;-3.999e-01;-1.878e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.522170000;1.044e+00;-6.665e-01;-3.130e-01;-6.382e-01;-2.997e-01;9.506e-01;1.011e+00;-6.354e-01;-2.618e-01;1.044e+00;-3.999e-01;-1.878e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.523170000;1.044e+00;-6.665e-01;-3.129e-01;-6.382e-01;-2.996e-01;9.506e-01;1.011e+00;-6.353e-01;-2.617e-01;1.044e+00;-3.999e-01;-1.878e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.524170000;1.044e+00;-6.665e-01;-3.129e-01;-6.382e-01;-2.996e-01;9.506e-01;1.011e+00;-6.353e-01;-2.617e-01;1.044e+00;-3.999e-01;-1.877e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.525170000;1.044e+00;-6.665e-01;-3.129e-01;-6.382e-01;-2.996e-01;9.506e-01;1.011e+00;-6.353e-01;-2.617e-01;1.044e+00;-3.999e-01;-1.877e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.526170000;1.044e+00;-6.665e-01;-3.128e-01;-6.382e-01;-2.995e-01;9.506e-01;1.011e+00;-6.353e-01;-2.616e-01;1.044e+00;-3.999e-01;-1.877e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.527170000;1.044e+00;-6.665e-01;-3.128e-01;-6.382e-01;-2.995e-01;9.506e-01;1.011e+00;-6.353e-01;-2.616e-01;1.044e+00;-3.999e-01;-1.877e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.528170000;1.044e+00;-6.665e-01;-3.127e-01;-6.382e-01;-2.994e-01;9.506e-01;1.011e+00;-6.353e-01;-2.616e-01;1.044e+00;-3.999e-01;-1.876e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.529170000;1.044e+00;-6.665e-01;-3.127e-01;-6.382e-01;-2.994e-01;9.506e-01;1.011e+00;-6.353e-01;-2.615e-01;1.044e+00;-3.999e-01;-1.876e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.530170000;1.044e+00;-6.665e-01;-3.127e-01;-6.382e-01;-2.994e-01;9.506e-01;1.011e+00;-6.353e-01;-2.615e-01;1.044e+00;-3.999e-01;-1.876e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.531170000;1.044e+00;-6.665e-01;-3.126e-01;-6.382e-01;-2.993e-01;9.507e-01;1.011e+00;-6.353e-01;-2.614e-01;1.044e+00;-3.999e-01;-1.876e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.532170000;1.044e+00;-6.665e-01;-3.126e-01;-6.382e-01;-2.993e-01;9.507e-01;1.011e+00;-6.353e-01;-2.614e-01;1.044e+00;-3.999e-01;-1.876e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
