time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
52.533170000;1.044e+00;-6.665e-01;-3.126e-01;-6.382e-01;-2.993e-01;9.507e-01;1.011e+00;-6.353e-01;-2.614e-01;1.044e+00;-3.999e-01;-1.875e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.534170000;1.044e+00;-6.665e-01;-3.125e-01;-6.382e-01;-2.992e-01;9.507e-01;1.011e+00;-6.353e-01;-2.613e-01;1.044e+00;-3.999e-01;-1.875e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.535170000;1.044e+00;-6.665e-01;-3.125e-01;-6.382e-01;-2.992e-01;9.507e-01;1.011e+00;-6.353e-01;-2.613e-01;1.044e+00;-3.999e-01;-1.875e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.536170000;1.044e+00;-6.665e-01;-3.124e-01;-6.382e-01;-2.991e-01;9.507e-01;1.011e+00;-6.353e-01;-2.613e-01;1.044e+00;-3.999e-01;-1.875e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.537170000;1.044e+00;-6.665e-01;-3.124e-01;-6.382e-01;-2.991e-01;9.507e-01;1.011e+00;-6.353e-01;-2.612e-01;1.044e+00;-3.999e-01;-1.874e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.538170000;1.044e+00;-6.665e-01;-3.124e-01;-6.382e-01;-2.991e-01;9.507e-01;1.011e+00;-6.353e-01;-2.612e-01;1.044e+00;-3.999e-01;-1.874e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.539170000;1.044e+00;-6.665e-01;-3.123e-01;-6.382e-01;-2.990e-01;9.507e-01;1.011e+00;-6.353e-01;-2.611e-01;1.044e+00;-3.999e-01;-1.874e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.540170000;1.044e+00;-6.665e-01;-3.123e-01;-6.382e-01;-2.990e-01;9.508e-01;1.012e+00;-6.353e-01;-2.611e-01;1.044e+00;-3.999e-01;-1.874e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.541170000;1.044e+00;-6.665e-01;-3.122e-01;-6.382e-01;-2.990e-01;9.508e-01;1.012e+00;-6.353e-01;-2.611e-01;1.044e+00;-3.999e-01;-1.873e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.542170000;1.044e+00;-6.665e-01;-3.122e-01;-6.382e-01;-2.989e-01;9.508e-01;1.012e+00;-6.353e-01;-2.610e-01;1.044e+00;-3.999e-01;-1.873e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.543170000;1.044e+00;-6.665e-01;-3.122e-01;-6.382e-01;-2.989e-01;9.508e-01;1.012e+00;-6.353e-01;-2.610e-01;1.044e+00;-3.999e-01;-1.873e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.544170000;1.044e+00;-6.665e-01;-3.121e-01;-6.382e-01;-2.988e-01;9.508e-01;1.012e+00;-6.353e-01;-2.610e-01;1.044e+00;-3.999e-01;-1.873e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.545170000;1.044e+00;-6.665e-01;-3.121e-01;-6.382e-01;-2.988e-01;9.508e-01;1.012e+00;-6.353e-01;-2.609e-01;1.044e+00;-3.999e-01;-1.873e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.546170000;1.044e+00;-6.665e-01;-3.121e-01;-6.382e-01;-2.988e-01;9.508e-01;1.012e+00;-6.353e-01;-2.609e-01;1.044e+00;-3.999e-01;-1.872e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.547170000;1.044e+00;-6.665e-01;-3.120e-01;-6.382e-01;-2.987e-01;9.508e-01;1.012e+00;-6.353e-01;-2.609e-01;1.044e+00;-3.999e-01;-1.872e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.548170000;1.044e+00;-6.665e-01;-3.120e-01;-6.382e-01;-2.987e-01;9.509e-01;1.012e+00;-6.353e-01;-2.608e-01;1.044e+00;-3.999e-01;-1.872e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.549170000;1.044e+00;-6.665e-01;-3.119e-01;-6.382e-01;-2.987e-01;9.509e-01;1.012e+00;-6.353e-01;-2.608e-01;1.044e+00;-3.999e-01;-1.872e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.550170000;1.044e+00;-6.665e-01;-3.119e-01;-6.382e-01;-2.986e-01;9.509e-01;1.012e+00;-6.353e-01;-2.607e-01;1.044e+00;-3.999e-01;-1.871e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.551170000;1.044e+00;-6.665e-01;-3.119e-01;-6.382e-01;-2.986e-01;9.509e-01;1.012e+00;-6.353e-01;-2.607e-01;1.044e+00;-3.999e-01;-1.871e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.552170000;1.044e+00;-6.665e-01;-3.118e-01;-6.382e-01;-2.986e-01;9.509e-01;1.012e+00;-6.353e-01;-2.607e-01;1.044e+00;-3.999e-01;-1.871e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.553170000;1.044e+00;-6.665e-01;-3.118e-01;-6.382e-01;-2.985e-01;9.509e-01;1.012e+00;-6.353e-01;-2.606e-01;1.044e+00;-3.999e-01;-1.871e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.554170000;1.044e+00;-6.665e-01;-3.117e-01;-6.382e-01;-2.985e-01;9.509e-01;1.012e+00;-6.353e-01;-2.606e-01;1.044e+00;-3.999e-01;-1.870e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.555170000;1.044e+00;-6.665e-01;-3.117e-01;-6.382e-01;-2.984e-01;9.509e-01;1.012e+00;-6.353e-01;-2.606e-01;1.044e+00;-3.999e-01;-1.870e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.556170000;1.044e+00;-6.665e-01;-3.117e-01;-6.382e-01;-2.984e-01;9.509e-01;1.012e+00;-6.353e-01;-2.605e-01;1.044e+00;-3.999e-01;-1.870e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.557170000;1.044e+00;-6.665e-01;-3.116e-01;-6.382e-01;-2.984e-01;9.510e-01;1.012e+00;-6.353e-01;-2.605e-01;1.044e+00;-3.999e-01;-1.870e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.558170000;1.044e+00;-6.665e-01;-3.116e-01;-6.382e-01;-2.983e-01;9.510e-01;1.012e+00;-6.353e-01;-2.604e-01;1.044e+00;-3.999e-01;-1.870e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.559170000;1.044e+00;-6.665e-01;-3.116e-01;-6.382e-01;-2.983e-01;9.510e-01;1.012e+00;-6.353e-01;-2.604e-01;1.044e+00;-3.999e-01;-1.869e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.560170000;1.044e+00;-6.665e-01;-3.115e-01;-6.382e-01;-2.983e-01;9.510e-01;1.012e+00;-6.353e-01;-2.604e-01;1.044e+00;-3.999e-01;-1.869e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.561170000;1.044e+00;-6.665e-01;-3.115e-01;-6.382e-01;-2.982e-01;9.510e-01;1.012e+00;-6.353e-01;-2.603e-01;1.044e+00;-3.999e-01;-1.869e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.562170000;1.044e+00;-6.665e-01;-3.114e-01;-6.382e-01;-2.982e-01;9.510e-01;1.012e+00;-6.353e-01;-2.603e-01;1.044e+00;-3.999e-01;-1.869e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.563170000;1.044e+00;-6.665e-01;-3.114e-01;-6.382e-01;-2.982e-01;9.510e-01;1.012e+00;-6.353e-01;-2.603e-01;1.044e+00;-3.999e-01;-1.868e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.564170000;1.044e+00;-6.665e-01;-3.114e-01;-6.382e-01;-2.981e-01;9.510e-01;1.012e+00;-6.353e-01;-2.602e-01;1.044e+00;-3.999e-01;-1.868e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.565170000;1.044e+00;-6.665e-01;-3.113e-01;-6.382e-01;-2.981e-01;9.510e-01;1.012e+00;-6.353e-01;-2.602e-01;1.044e+00;-3.999e-01;-1.868e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.566170000;1.044e+00;-6.665e-01;-3.113e-01;-6.382e-01;-2.980e-01;9.511e-01;1.012e+00;-6.353e-01;-2.601e-01;1.044e+00;-3.999e-01;-1.868e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.567170000;1.044e+00;-6.665e-01;-3.112e-01;-6.382e-01;-2.980e-01;9.511e-01;1.012e+00;-6.353e-01;-2.601e-01;1.044e+00;-3.999e-01;-1.867e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.568170000;1.044e+00;-6.665e-01;-3.112e-01;-6.382e-01;-2.980e-01;9.511e-01;1.012e+00;-6.353e-01;-2.601e-01;1.044e+00;-3.999e-01;-1.867e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.569170000;1.044e+00;-6.665e-01;-3.112e-01;-6.382e-01;-2.979e-01;9.511e-01;1.012e+00;-6.353e-01;-2.600e-01;1.044e+00;-3.999e-01;-1.867e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.570170000;1.044e+00;-6.665e-01;-3.111e-01;-6.382e-01;-2.979e-01;9.511e-01;1.012e+00;-6.353e-01;-2.600e-01;1.044e+00;-3.999e-01;-1.867e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.571170000;1.044e+00;-6.665e-01;-3.111e-01;-6.382e-01;-2.979e-01;9.511e-01;1.012e+00;-6.353e-01;-2.600e-01;1.044e+00;-3.999e-01;-1.867e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.572170000;1.044e+00;-6.665e-01;-3.111e-01;-6.382e-01;-2.978e-01;9.511e-01;1.012e+00;-6.353e-01;-2.599e-01;1.044e+00;-3.999e-01;-1.866e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.573170000;1.044e+00;-6.665e-01;-3.110e-01;-6.382e-01;-2.978e-01;9.511e-01;1.012e+00;-6.353e-01;-2.599e-01;1.044e+00;-3.999e-01;-1.866e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.574170000;1.044e+00;-6.665e-01;-3.110e-01;-6.382e-01;-2.977e-01;9.512e-01;1.012e+00;-6.353e-01;-2.599e-01;1.044e+00;-3.999e-01;-1.866e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.575170000;1.044e+00;-6.665e-01;-3.109e-01;-6.382e-01;-2.977e-01;9.512e-01;1.012e+00;-6.353e-01;-2.598e-01;1.044e+00;-3.999e-01;-1.866e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.576170000;1.044e+00;-6.665e-01;-3.109e-01;-6.382e-01;-2.977e-01;9.512e-01;1.012e+00;-6.353e-01;-2.598e-01;1.044e+00;-3.999e-01;-1.865e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.577170000;1.044e+00;-6.665e-01;-3.109e-01;-6.382e-01;-2.976e-01;9.512e-01;1.012e+00;-6.353e-01;-2.597e-01;1.044e+00;-3.999e-01;-1.865e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.578170000;1.044e+00;-6.665e-01;-3.108e-01;-6.382e-01;-2.976e-01;9.512e-01;1.012e+00;-6.353e-01;-2.597e-01;1.044e+00;-3.999e-01;-1.865e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.579170000;1.044e+00;-6.665e-01;-3.108e-01;-6.382e-01;-2.976e-01;9.512e-01;1.012e+00;-6.353e-01;-2.597e-01;1.044e+00;-3.999e-01;-1.865e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.580170000;1.044e+00;-6.665e-01;-3.108e-01;-6.382e-01;-2.975e-01;9.512e-01;1.012e+00;-6.353e-01;-2.596e-01;1.044e+00;-3.999e-01;-1.865e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.581170000;1.044e+00;-6.665e-01;-3.107e-01;-6.382e-01;-2.975e-01;9.512e-01;1.012e+00;-6.353e-01;-2.596e-01;1.044e+00;-3.999e-01;-1.864e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.582170000;1.044e+00;-6.665e-01;-3.107e-01;-6.382e-01;-2.975e-01;9.512e-01;1.012e+00;-6.353e-01;-2.596e-01;1.044e+00;-3.999e-01;-1.864e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.583170000;1.044e+00;-6.665e-01;-3.106e-01;-6.382e-01;-2.974e-01;9.513e-01;1.012e+00;-6.353e-01;-2.595e-01;1.044e+00;-3.999e-01;-1.864e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.584170000;1.044e+00;-6.665e-01;-3.106e-01;-6.382e-01;-2.974e-01;9.513e-01;1.012e+00;-6.353e-01;-2.595e-01;1.044e+00;-3.999e-01;-1.864e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.585170000;1.044e+00;-6.665e-01;-3.106e-01;-6.382e-01;-2.973e-01;9.513e-01;1.012e+00;-6.352e-01;-2.594e-01;1.044e+00;-3.999e-01;-1.863e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.586170000;1.044e+00;-6.665e-01;-3.105e-01;-6.382e-01;-2.973e-01;9.513e-01;1.012e+00;-6.352e-01;-2.594e-01;1.044e+00;-3.999e-01;-1.863e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.587170000;1.044e+00;-6.665e-01;-3.105e-01;-6.382e-01;-2.973e-01;9.513e-01;1.012e+00;-6.352e-01;-2.594e-01;1.044e+00;-3.999e-01;-1.863e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.588170000;1.044e+00;-6.665e-01;-3.104e-01;-6.382e-01;-2.972e-01;9.513e-01;1.012e+00;-6.352e-01;-2.593e-01;1.044e+00;-3.999e-01;-1.863e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.589170000;1.044e+00;-6.665e-01;-3.104e-01;-6.382e-01;-2.972e-01;9.513e-01;1.012e+00;-6.352e-01;-2.593e-01;1.044e+00;-3.999e-01;-1.862e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.590170000;1.044e+00;-6.665e-01;-3.104e-01;-6.382e-01;-2.972e-01;9.513e-01;1.012e+00;-6.352e-01;-2.593e-01;1.044e+00;-3.999e-01;-1.862e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.591170000;1.044e+00;-6.665e-01;-3.103e-01;-6.382e-01;-2.971e-01;9.513e-01;1.012e+00;-6.352e-01;-2.592e-01;1.044e+00;-3.999e-01;-1.862e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.592170000;1.044e+00;-6.665e-01;-3.103e-01;-6.382e-01;-2.971e-01;9.514e-01;1.012e+00;-6.352e-01;-2.592e-01;1.044e+00;-3.999e-01;-1.862e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.593170000;1.044e+00;-6.665e-01;-3.103e-01;-6.382e-01;-2.971e-01;9.514e-01;1.012e+00;-6.352e-01;-2.592e-01;1.044e+00;-3.999e-01;-1.862e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.594170000;1.044e+00;-6.665e-01;-3.102e-01;-6.382e-01;-2.970e-01;9.514e-01;1.012e+00;-6.352e-01;-2.591e-01;1.044e+00;-3.999e-01;-1.861e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.595170000;1.044e+00;-6.665e-01;-3.102e-01;-6.382e-01;-2.970e-01;9.514e-01;1.012e+00;-6.352e-01;-2.591e-01;1.044e+00;-3.999e-01;-1.861e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.596170000;1.044e+00;-6.665e-01;-3.101e-01;-6.382e-01;-2.969e-01;9.514e-01;1.012e+00;-6.352e-01;-2.590e-01;1.044e+00;-3.999e-01;-1.861e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.597170000;1.044e+00;-6.665e-01;-3.101e-01;-6.382e-01;-2.969e-01;9.514e-01;1.012e+00;-6.352e-01;-2.590e-01;1.044e+00;-3.999e-01;-1.861e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.598170000;1.044e+00;-6.665e-01;-3.101e-01;-6.382e-01;-2.969e-01;9.514e-01;1.012e+00;-6.352e-01;-2.590e-01;1.044e+00;-3.999e-01;-1.860e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.599170000;1.044e+00;-6.665e-01;-3.100e-01;-6.382e-01;-2.968e-01;9.514e-01;1.012e+00;-6.352e-01;-2.589e-01;1.044e+00;-3.999e-01;-1.860e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.600170000;1.044e+00;-6.665e-01;-3.100e-01;-6.382e-01;-2.968e-01;9.514e-01;1.012e+00;-6.352e-01;-2.589e-01;1.044e+00;-3.999e-01;-1.860e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.601170000;1.044e+00;-6.665e-01;-3.099e-01;-6.382e-01;-2.968e-01;9.515e-01;1.012e+00;-6.352e-01;-2.589e-01;1.044e+00;-3.999e-01;-1.860e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.602170000;1.044e+00;-6.665e-01;-3.099e-01;-6.382e-01;-2.967e-01;9.515e-01;1.012e+00;-6.352e-01;-2.588e-01;1.044e+00;-3.999e-01;-1.859e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.603170000;1.044e+00;-6.665e-01;-3.099e-01;-6.382e-01;-2.967e-01;9.515e-01;1.012e+00;-6.352e-01;-2.588e-01;1.044e+00;-3.999e-01;-1.859e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.604170000;1.044e+00;-6.665e-01;-3.098e-01;-6.382e-01;-2.966e-01;9.515e-01;1.012e+00;-6.352e-01;-2.587e-01;1.044e+00;-3.999e-01;-1.859e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.606170000;1.044e+00;-6.665e-01;-3.098e-01;-6.382e-01;-2.966e-01;9.515e-01;1.012e+00;-6.352e-01;-2.587e-01;1.044e+00;-3.999e-01;-1.859e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.607170000;1.044e+00;-6.665e-01;-3.097e-01;-6.382e-01;-2.965e-01;9.515e-01;1.012e+00;-6.352e-01;-2.586e-01;1.044e+00;-3.999e-01;-1.858e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.608170000;1.044e+00;-6.665e-01;-3.097e-01;-6.382e-01;-2.965e-01;9.515e-01;1.012e+00;-6.352e-01;-2.586e-01;1.044e+00;-3.999e-01;-1.858e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.609170000;1.044e+00;-6.665e-01;-3.096e-01;-6.382e-01;-2.965e-01;9.516e-01;1.012e+00;-6.352e-01;-2.586e-01;1.044e+00;-3.999e-01;-1.858e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.610170000;1.044e+00;-6.665e-01;-3.096e-01;-6.382e-01;-2.964e-01;9.516e-01;1.012e+00;-6.352e-01;-2.585e-01;1.044e+00;-3.999e-01;-1.858e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.611170000;1.044e+00;-6.665e-01;-3.096e-01;-6.382e-01;-2.964e-01;9.516e-01;1.012e+00;-6.352e-01;-2.585e-01;1.044e+00;-3.999e-01;-1.857e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.612170000;1.044e+00;-6.665e-01;-3.095e-01;-6.382e-01;-2.964e-01;9.516e-01;1.012e+00;-6.352e-01;-2.585e-01;1.044e+00;-3.999e-01;-1.857e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.613170000;1.044e+00;-6.665e-01;-3.095e-01;-6.382e-01;-2.963e-01;9.516e-01;1.012e+00;-6.352e-01;-2.584e-01;1.044e+00;-3.999e-01;-1.857e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.614170000;1.044e+00;-6.665e-01;-3.095e-01;-6.382e-01;-2.963e-01;9.516e-01;1.012e+00;-6.352e-01;-2.584e-01;1.044e+00;-3.999e-01;-1.857e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.615170000;1.044e+00;-6.665e-01;-3.094e-01;-6.382e-01;-2.962e-01;9.516e-01;1.012e+00;-6.352e-01;-2.583e-01;1.044e+00;-3.999e-01;-1.856e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.616170000;1.044e+00;-6.665e-01;-3.094e-01;-6.382e-01;-2.962e-01;9.516e-01;1.012e+00;-6.352e-01;-2.583e-01;1.044e+00;-3.999e-01;-1.856e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.617170000;1.044e+00;-6.665e-01;-3.093e-01;-6.382e-01;-2.962e-01;9.516e-01;1.012e+00;-6.352e-01;-2.583e-01;1.044e+00;-3.999e-01;-1.856e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.618170000;1.044e+00;-6.665e-01;-3.093e-01;-6.382e-01;-2.961e-01;9.517e-01;1.012e+00;-6.352e-01;-2.582e-01;1.044e+00;-3.999e-01;-1.856e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.619170000;1.044e+00;-6.665e-01;-3.093e-01;-6.382e-01;-2.961e-01;9.517e-01;1.012e+00;-6.352e-01;-2.582e-01;1.044e+00;-3.999e-01;-1.856e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.620170000;1.044e+00;-6.665e-01;-3.092e-01;-6.382e-01;-2.961e-01;9.517e-01;1.012e+00;-6.352e-01;-2.582e-01;1.044e+00;-3.999e-01;-1.855e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.621170000;1.044e+00;-6.665e-01;-3.092e-01;-6.382e-01;-2.960e-01;9.517e-01;1.012e+00;-6.352e-01;-2.581e-01;1.044e+00;-3.999e-01;-1.855e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.622170000;1.044e+00;-6.665e-01;-3.091e-01;-6.382e-01;-2.960e-01;9.517e-01;1.012e+00;-6.352e-01;-2.581e-01;1.044e+00;-3.999e-01;-1.855e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.623170000;1.044e+00;-6.665e-01;-3.091e-01;-6.382e-01;-2.960e-01;9.517e-01;1.012e+00;-6.352e-01;-2.581e-01;1.044e+00;-3.999e-01;-1.855e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.624170000;1.044e+00;-6.665e-01;-3.091e-01;-6.382e-01;-2.959e-01;9.517e-01;1.012e+00;-6.352e-01;-2.580e-01;1.044e+00;-3.999e-01;-1.854e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.625170000;1.044e+00;-6.665e-01;-3.090e-01;-6.382e-01;-2.959e-01;9.517e-01;1.012e+00;-6.352e-01;-2.580e-01;1.044e+00;-3.999e-01;-1.854e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.626170000;1.044e+00;-6.665e-01;-3.090e-01;-6.382e-01;-2.958e-01;9.517e-01;1.012e+00;-6.352e-01;-2.579e-01;1.044e+00;-3.999e-01;-1.854e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.627170000;1.044e+00;-6.665e-01;-3.090e-01;-6.382e-01;-2.958e-01;9.518e-01;1.012e+00;-6.352e-01;-2.579e-01;1.044e+00;-3.999e-01;-1.854e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.628170000;1.044e+00;-6.665e-01;-3.089e-01;-6.382e-01;-2.958e-01;9.518e-01;1.012e+00;-6.352e-01;-2.579e-01;1.044e+00;-3.999e-01;-1.854e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.629170000;1.044e+00;-6.665e-01;-3.089e-01;-6.382e-01;-2.957e-01;9.518e-01;1.012e+00;-6.352e-01;-2.578e-01;1.044e+00;-3.999e-01;-1.853e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.630170000;1.044e+00;-6.665e-01;-3.088e-01;-6.382e-01;-2.957e-01;9.518e-01;1.012e+00;-6.352e-01;-2.578e-01;1.044e+00;-3.999e-01;-1.853e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.631170000;1.044e+00;-6.665e-01;-3.088e-01;-6.382e-01;-2.957e-01;9.518e-01;1.012e+00;-6.352e-01;-2.578e-01;1.044e+00;-3.999e-01;-1.853e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.632170000;1.044e+00;-6.665e-01;-3.088e-01;-6.382e-01;-2.956e-01;9.518e-01;1.012e+00;-6.352e-01;-2.577e-01;1.044e+00;-3.999e-01;-1.853e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.633170000;1.044e+00;-6.665e-01;-3.087e-01;-6.382e-01;-2.956e-01;9.518e-01;1.012e+00;-6.352e-01;-2.577e-01;1.044e+00;-3.999e-01;-1.852e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.634170000;1.044e+00;-6.665e-01;-3.087e-01;-6.382e-01;-2.956e-01;9.518e-01;1.012e+00;-6.352e-01;-2.576e-01;1.044e+00;-3.999e-01;-1.852e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.635170000;1.044e+00;-6.665e-01;-3.087e-01;-6.382e-01;-2.955e-01;9.518e-01;1.012e+00;-6.352e-01;-2.576e-01;1.044e+00;-3.999e-01;-1.852e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.636170000;1.044e+00;-6.665e-01;-3.086e-01;-6.382e-01;-2.955e-01;9.519e-01;1.012e+00;-6.352e-01;-2.576e-01;1.044e+00;-3.999e-01;-1.852e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.637170000;1.044e+00;-6.665e-01;-3.086e-01;-6.382e-01;-2.954e-01;9.519e-01;1.012e+00;-6.352e-01;-2.575e-01;1.044e+00;-3.999e-01;-1.851e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.638170000;1.044e+00;-6.665e-01;-3.085e-01;-6.382e-01;-2.954e-01;9.519e-01;1.012e+00;-6.352e-01;-2.575e-01;1.044e+00;-3.999e-01;-1.851e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.639170000;1.044e+00;-6.665e-01;-3.085e-01;-6.382e-01;-2.954e-01;9.519e-01;1.012e+00;-6.352e-01;-2.575e-01;1.044e+00;-3.999e-01;-1.851e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.640170000;1.044e+00;-6.665e-01;-3.085e-01;-6.382e-01;-2.953e-01;9.519e-01;1.012e+00;-6.352e-01;-2.574e-01;1.044e+00;-3.999e-01;-1.851e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.641170000;1.044e+00;-6.665e-01;-3.084e-01;-6.382e-01;-2.953e-01;9.519e-01;1.012e+00;-6.352e-01;-2.574e-01;1.044e+00;-3.999e-01;-1.851e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.642170000;1.044e+00;-6.665e-01;-3.084e-01;-6.382e-01;-2.953e-01;9.519e-01;1.012e+00;-6.352e-01;-2.574e-01;1.044e+00;-3.999e-01;-1.850e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.643170000;1.044e+00;-6.665e-01;-3.083e-01;-6.382e-01;-2.952e-01;9.519e-01;1.012e+00;-6.352e-01;-2.573e-01;1.044e+00;-3.999e-01;-1.850e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.644170000;1.044e+00;-6.665e-01;-3.083e-01;-6.382e-01;-2.952e-01;9.520e-01;1.012e+00;-6.352e-01;-2.573e-01;1.044e+00;-3.999e-01;-1.850e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.645170000;1.044e+00;-6.665e-01;-3.083e-01;-6.382e-01;-2.952e-01;9.520e-01;1.012e+00;-6.352e-01;-2.572e-01;1.044e+00;-3.999e-01;-1.850e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.646170000;1.044e+00;-6.665e-01;-3.082e-01;-6.382e-01;-2.951e-01;9.520e-01;1.012e+00;-6.352e-01;-2.572e-01;1.044e+00;-3.999e-01;-1.849e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.647170000;1.044e+00;-6.665e-01;-3.082e-01;-6.382e-01;-2.951e-01;9.520e-01;1.012e+00;-6.352e-01;-2.572e-01;1.044e+00;-3.999e-01;-1.849e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.648170000;1.044e+00;-6.665e-01;-3.082e-01;-6.382e-01;-2.950e-01;9.520e-01;1.012e+00;-6.351e-01;-2.571e-01;1.044e+00;-3.999e-01;-1.849e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.649170000;1.044e+00;-6.665e-01;-3.081e-01;-6.382e-01;-2.950e-01;9.520e-01;1.012e+00;-6.351e-01;-2.571e-01;1.044e+00;-3.999e-01;-1.849e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.650170000;1.044e+00;-6.665e-01;-3.081e-01;-6.382e-01;-2.950e-01;9.520e-01;1.012e+00;-6.351e-01;-2.571e-01;1.044e+00;-3.999e-01;-1.848e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.651170000;1.044e+00;-6.665e-01;-3.080e-01;-6.382e-01;-2.949e-01;9.520e-01;1.012e+00;-6.351e-01;-2.570e-01;1.044e+00;-3.999e-01;-1.848e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.652170000;1.044e+00;-6.665e-01;-3.080e-01;-6.382e-01;-2.949e-01;9.520e-01;1.012e+00;-6.351e-01;-2.570e-01;1.044e+00;-3.999e-01;-1.848e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.653170000;1.044e+00;-6.665e-01;-3.080e-01;-6.382e-01;-2.949e-01;9.521e-01;1.012e+00;-6.351e-01;-2.570e-01;1.044e+00;-3.999e-01;-1.848e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.654170000;1.044e+00;-6.665e-01;-3.079e-01;-6.382e-01;-2.948e-01;9.521e-01;1.012e+00;-6.351e-01;-2.569e-01;1.044e+00;-3.999e-01;-1.848e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.655170000;1.044e+00;-6.665e-01;-3.079e-01;-6.382e-01;-2.948e-01;9.521e-01;1.012e+00;-6.351e-01;-2.569e-01;1.044e+00;-3.999e-01;-1.847e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.656170000;1.044e+00;-6.665e-01;-3.079e-01;-6.382e-01;-2.948e-01;9.521e-01;1.012e+00;-6.351e-01;-2.568e-01;1.044e+00;-3.999e-01;-1.847e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.657170000;1.044e+00;-6.665e-01;-3.078e-01;-6.382e-01;-2.947e-01;9.521e-01;1.012e+00;-6.351e-01;-2.568e-01;1.044e+00;-3.999e-01;-1.847e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.658170000;1.044e+00;-6.665e-01;-3.078e-01;-6.382e-01;-2.947e-01;9.521e-01;1.012e+00;-6.351e-01;-2.568e-01;1.044e+00;-3.999e-01;-1.847e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.659170000;1.044e+00;-6.665e-01;-3.077e-01;-6.382e-01;-2.946e-01;9.521e-01;1.012e+00;-6.351e-01;-2.567e-01;1.044e+00;-3.999e-01;-1.846e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.661170000;1.044e+00;-6.665e-01;-3.077e-01;-6.382e-01;-2.946e-01;9.521e-01;1.012e+00;-6.351e-01;-2.567e-01;1.044e+00;-3.999e-01;-1.846e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.662170000;1.044e+00;-6.665e-01;-3.076e-01;-6.382e-01;-2.945e-01;9.522e-01;1.012e+00;-6.351e-01;-2.566e-01;1.044e+00;-3.999e-01;-1.846e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.663170000;1.044e+00;-6.665e-01;-3.076e-01;-6.382e-01;-2.945e-01;9.522e-01;1.012e+00;-6.351e-01;-2.566e-01;1.044e+00;-3.999e-01;-1.846e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.664170000;1.044e+00;-6.665e-01;-3.076e-01;-6.382e-01;-2.945e-01;9.522e-01;1.012e+00;-6.351e-01;-2.566e-01;1.044e+00;-3.999e-01;-1.845e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.665170000;1.044e+00;-6.665e-01;-3.075e-01;-6.382e-01;-2.944e-01;9.522e-01;1.012e+00;-6.351e-01;-2.565e-01;1.044e+00;-3.999e-01;-1.845e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.666170000;1.044e+00;-6.665e-01;-3.075e-01;-6.382e-01;-2.944e-01;9.522e-01;1.012e+00;-6.351e-01;-2.565e-01;1.044e+00;-3.999e-01;-1.845e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.667170000;1.044e+00;-6.665e-01;-3.074e-01;-6.382e-01;-2.944e-01;9.522e-01;1.012e+00;-6.351e-01;-2.564e-01;1.044e+00;-3.999e-01;-1.845e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.668170000;1.044e+00;-6.665e-01;-3.074e-01;-6.382e-01;-2.943e-01;9.522e-01;1.012e+00;-6.351e-01;-2.564e-01;1.044e+00;-3.999e-01;-1.844e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.669170000;1.044e+00;-6.665e-01;-3.074e-01;-6.382e-01;-2.943e-01;9.522e-01;1.012e+00;-6.351e-01;-2.564e-01;1.044e+00;-3.999e-01;-1.844e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.670170000;1.044e+00;-6.665e-01;-3.073e-01;-6.382e-01;-2.942e-01;9.522e-01;1.012e+00;-6.351e-01;-2.563e-01;1.044e+00;-3.999e-01;-1.844e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.671170000;1.044e+00;-6.665e-01;-3.073e-01;-6.382e-01;-2.942e-01;9.523e-01;1.012e+00;-6.351e-01;-2.563e-01;1.044e+00;-3.999e-01;-1.844e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.672170000;1.044e+00;-6.665e-01;-3.073e-01;-6.382e-01;-2.942e-01;9.523e-01;1.012e+00;-6.351e-01;-2.563e-01;1.044e+00;-3.999e-01;-1.844e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.673170000;1.044e+00;-6.665e-01;-3.072e-01;-6.382e-01;-2.941e-01;9.523e-01;1.012e+00;-6.351e-01;-2.562e-01;1.044e+00;-3.999e-01;-1.843e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.674170000;1.044e+00;-6.665e-01;-3.072e-01;-6.382e-01;-2.941e-01;9.523e-01;1.012e+00;-6.351e-01;-2.562e-01;1.044e+00;-3.999e-01;-1.843e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.675170000;1.044e+00;-6.665e-01;-3.071e-01;-6.382e-01;-2.941e-01;9.523e-01;1.012e+00;-6.351e-01;-2.562e-01;1.044e+00;-3.999e-01;-1.843e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.676170000;1.044e+00;-6.665e-01;-3.071e-01;-6.382e-01;-2.940e-01;9.523e-01;1.012e+00;-6.351e-01;-2.561e-01;1.044e+00;-3.999e-01;-1.843e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.677170000;1.044e+00;-6.665e-01;-3.071e-01;-6.382e-01;-2.940e-01;9.523e-01;1.012e+00;-6.351e-01;-2.561e-01;1.044e+00;-3.999e-01;-1.842e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.678170000;1.044e+00;-6.665e-01;-3.070e-01;-6.382e-01;-2.940e-01;9.523e-01;1.012e+00;-6.351e-01;-2.560e-01;1.044e+00;-3.999e-01;-1.842e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.679170000;1.044e+00;-6.665e-01;-3.070e-01;-6.382e-01;-2.939e-01;9.523e-01;1.012e+00;-6.351e-01;-2.560e-01;1.044e+00;-3.999e-01;-1.842e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.680170000;1.044e+00;-6.665e-01;-3.070e-01;-6.382e-01;-2.939e-01;9.524e-01;1.012e+00;-6.351e-01;-2.560e-01;1.044e+00;-3.999e-01;-1.842e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.681170000;1.044e+00;-6.665e-01;-3.069e-01;-6.382e-01;-2.939e-01;9.524e-01;1.012e+00;-6.351e-01;-2.559e-01;1.044e+00;-3.999e-01;-1.841e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.682170000;1.044e+00;-6.665e-01;-3.069e-01;-6.382e-01;-2.938e-01;9.524e-01;1.012e+00;-6.351e-01;-2.559e-01;1.044e+00;-3.999e-01;-1.841e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.683170000;1.044e+00;-6.665e-01;-3.068e-01;-6.382e-01;-2.938e-01;9.524e-01;1.012e+00;-6.351e-01;-2.559e-01;1.044e+00;-3.999e-01;-1.841e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.684170000;1.044e+00;-6.665e-01;-3.068e-01;-6.382e-01;-2.937e-01;9.524e-01;1.012e+00;-6.351e-01;-2.558e-01;1.044e+00;-3.999e-01;-1.841e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.685170000;1.044e+00;-6.665e-01;-3.068e-01;-6.382e-01;-2.937e-01;9.524e-01;1.012e+00;-6.351e-01;-2.558e-01;1.044e+00;-3.999e-01;-1.841e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.686170000;1.044e+00;-6.665e-01;-3.067e-01;-6.382e-01;-2.937e-01;9.524e-01;1.012e+00;-6.351e-01;-2.558e-01;1.044e+00;-3.999e-01;-1.840e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.687170000;1.044e+00;-6.665e-01;-3.067e-01;-6.382e-01;-2.936e-01;9.524e-01;1.012e+00;-6.351e-01;-2.557e-01;1.044e+00;-3.999e-01;-1.840e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.688170000;1.044e+00;-6.665e-01;-3.066e-01;-6.382e-01;-2.936e-01;9.525e-01;1.012e+00;-6.351e-01;-2.557e-01;1.044e+00;-3.999e-01;-1.840e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.689170000;1.044e+00;-6.665e-01;-3.066e-01;-6.382e-01;-2.936e-01;9.525e-01;1.012e+00;-6.351e-01;-2.556e-01;1.044e+00;-3.999e-01;-1.840e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.690170000;1.044e+00;-6.665e-01;-3.066e-01;-6.382e-01;-2.935e-01;9.525e-01;1.012e+00;-6.351e-01;-2.556e-01;1.044e+00;-3.999e-01;-1.839e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.691170000;1.044e+00;-6.665e-01;-3.065e-01;-6.382e-01;-2.935e-01;9.525e-01;1.012e+00;-6.351e-01;-2.556e-01;1.044e+00;-3.999e-01;-1.839e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.692170000;1.044e+00;-6.665e-01;-3.065e-01;-6.382e-01;-2.935e-01;9.525e-01;1.012e+00;-6.351e-01;-2.555e-01;1.044e+00;-3.999e-01;-1.839e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.693170000;1.044e+00;-6.665e-01;-3.065e-01;-6.382e-01;-2.934e-01;9.525e-01;1.012e+00;-6.351e-01;-2.555e-01;1.044e+00;-3.999e-01;-1.839e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.694170000;1.044e+00;-6.665e-01;-3.064e-01;-6.382e-01;-2.934e-01;9.525e-01;1.012e+00;-6.351e-01;-2.555e-01;1.044e+00;-3.999e-01;-1.839e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.695170000;1.044e+00;-6.665e-01;-3.064e-01;-6.382e-01;-2.933e-01;9.525e-01;1.012e+00;-6.351e-01;-2.554e-01;1.044e+00;-3.999e-01;-1.838e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.696170000;1.044e+00;-6.665e-01;-3.063e-01;-6.382e-01;-2.933e-01;9.525e-01;1.012e+00;-6.351e-01;-2.554e-01;1.044e+00;-3.999e-01;-1.838e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.697170000;1.044e+00;-6.665e-01;-3.063e-01;-6.382e-01;-2.933e-01;9.526e-01;1.012e+00;-6.351e-01;-2.554e-01;1.044e+00;-3.999e-01;-1.838e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.698170000;1.044e+00;-6.665e-01;-3.063e-01;-6.382e-01;-2.932e-01;9.526e-01;1.012e+00;-6.351e-01;-2.553e-01;1.044e+00;-3.999e-01;-1.838e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.699170000;1.044e+00;-6.665e-01;-3.062e-01;-6.382e-01;-2.932e-01;9.526e-01;1.012e+00;-6.351e-01;-2.553e-01;1.044e+00;-3.999e-01;-1.837e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.700170000;1.044e+00;-6.665e-01;-3.062e-01;-6.382e-01;-2.932e-01;9.526e-01;1.012e+00;-6.351e-01;-2.552e-01;1.044e+00;-3.999e-01;-1.837e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.701170000;1.044e+00;-6.665e-01;-3.062e-01;-6.382e-01;-2.931e-01;9.526e-01;1.012e+00;-6.351e-01;-2.552e-01;1.044e+00;-3.999e-01;-1.837e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.702170000;1.044e+00;-6.665e-01;-3.061e-01;-6.382e-01;-2.931e-01;9.526e-01;1.012e+00;-6.351e-01;-2.552e-01;1.044e+00;-3.999e-01;-1.837e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.703170000;1.044e+00;-6.665e-01;-3.061e-01;-6.382e-01;-2.931e-01;9.526e-01;1.012e+00;-6.351e-01;-2.551e-01;1.044e+00;-3.999e-01;-1.837e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.704170000;1.044e+00;-6.665e-01;-3.060e-01;-6.382e-01;-2.930e-01;9.526e-01;1.012e+00;-6.351e-01;-2.551e-01;1.044e+00;-3.999e-01;-1.836e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.705170000;1.044e+00;-6.665e-01;-3.060e-01;-6.382e-01;-2.930e-01;9.526e-01;1.012e+00;-6.351e-01;-2.551e-01;1.044e+00;-3.999e-01;-1.836e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.706170000;1.044e+00;-6.665e-01;-3.060e-01;-6.382e-01;-2.930e-01;9.527e-01;1.012e+00;-6.351e-01;-2.550e-01;1.044e+00;-3.999e-01;-1.836e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.707170000;1.044e+00;-6.665e-01;-3.059e-01;-6.382e-01;-2.929e-01;9.527e-01;1.012e+00;-6.351e-01;-2.550e-01;1.044e+00;-3.999e-01;-1.836e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.708170000;1.044e+00;-6.665e-01;-3.059e-01;-6.382e-01;-2.929e-01;9.527e-01;1.012e+00;-6.351e-01;-2.550e-01;1.044e+00;-3.999e-01;-1.835e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.709170000;1.044e+00;-6.665e-01;-3.059e-01;-6.382e-01;-2.928e-01;9.527e-01;1.012e+00;-6.351e-01;-2.549e-01;1.044e+00;-3.999e-01;-1.835e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.710170000;1.044e+00;-6.665e-01;-3.058e-01;-6.382e-01;-2.928e-01;9.527e-01;1.012e+00;-6.351e-01;-2.549e-01;1.044e+00;-3.999e-01;-1.835e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.711170000;1.044e+00;-6.665e-01;-3.058e-01;-6.382e-01;-2.928e-01;9.527e-01;1.012e+00;-6.350e-01;-2.548e-01;1.044e+00;-3.999e-01;-1.835e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.712170000;1.044e+00;-6.665e-01;-3.057e-01;-6.382e-01;-2.927e-01;9.527e-01;1.012e+00;-6.350e-01;-2.548e-01;1.044e+00;-3.999e-01;-1.834e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.713170000;1.044e+00;-6.665e-01;-3.057e-01;-6.382e-01;-2.927e-01;9.527e-01;1.012e+00;-6.350e-01;-2.548e-01;1.044e+00;-3.999e-01;-1.834e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.714170000;1.044e+00;-6.665e-01;-3.057e-01;-6.382e-01;-2.927e-01;9.527e-01;1.012e+00;-6.350e-01;-2.547e-01;1.044e+00;-3.999e-01;-1.834e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.715170000;1.044e+00;-6.665e-01;-3.056e-01;-6.382e-01;-2.926e-01;9.528e-01;1.012e+00;-6.350e-01;-2.547e-01;1.044e+00;-3.999e-01;-1.834e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.716170000;1.044e+00;-6.665e-01;-3.056e-01;-6.382e-01;-2.926e-01;9.528e-01;1.012e+00;-6.350e-01;-2.547e-01;1.044e+00;-3.999e-01;-1.834e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.717170000;1.044e+00;-6.665e-01;-3.056e-01;-6.382e-01;-2.926e-01;9.528e-01;1.012e+00;-6.350e-01;-2.546e-01;1.044e+00;-3.999e-01;-1.833e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.718170000;1.044e+00;-6.665e-01;-3.055e-01;-6.382e-01;-2.925e-01;9.528e-01;1.012e+00;-6.350e-01;-2.546e-01;1.044e+00;-3.999e-01;-1.833e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.719170000;1.044e+00;-6.665e-01;-3.055e-01;-6.382e-01;-2.925e-01;9.528e-01;1.012e+00;-6.350e-01;-2.546e-01;1.044e+00;-3.999e-01;-1.833e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.720170000;1.044e+00;-6.665e-01;-3.054e-01;-6.382e-01;-2.924e-01;9.528e-01;1.012e+00;-6.350e-01;-2.545e-01;1.044e+00;-3.999e-01;-1.833e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.721170000;1.044e+00;-6.665e-01;-3.054e-01;-6.382e-01;-2.924e-01;9.528e-01;1.012e+00;-6.350e-01;-2.545e-01;1.044e+00;-3.999e-01;-1.832e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.722170000;1.044e+00;-6.665e-01;-3.054e-01;-6.382e-01;-2.924e-01;9.528e-01;1.012e+00;-6.350e-01;-2.545e-01;1.044e+00;-3.999e-01;-1.832e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.723170000;1.044e+00;-6.665e-01;-3.053e-01;-6.382e-01;-2.923e-01;9.528e-01;1.012e+00;-6.350e-01;-2.544e-01;1.044e+00;-3.999e-01;-1.832e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.724170000;1.044e+00;-6.665e-01;-3.053e-01;-6.382e-01;-2.923e-01;9.529e-01;1.012e+00;-6.350e-01;-2.544e-01;1.044e+00;-3.999e-01;-1.832e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.725170000;1.044e+00;-6.665e-01;-3.053e-01;-6.382e-01;-2.923e-01;9.529e-01;1.012e+00;-6.350e-01;-2.543e-01;1.044e+00;-3.999e-01;-1.832e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.726170000;1.044e+00;-6.665e-01;-3.052e-01;-6.382e-01;-2.922e-01;9.529e-01;1.012e+00;-6.350e-01;-2.543e-01;1.044e+00;-3.999e-01;-1.831e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.727170000;1.044e+00;-6.665e-01;-3.052e-01;-6.382e-01;-2.922e-01;9.529e-01;1.012e+00;-6.350e-01;-2.543e-01;1.044e+00;-3.999e-01;-1.831e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.728170000;1.044e+00;-6.665e-01;-3.051e-01;-6.382e-01;-2.922e-01;9.529e-01;1.012e+00;-6.350e-01;-2.542e-01;1.044e+00;-3.999e-01;-1.831e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.729170000;1.044e+00;-6.665e-01;-3.051e-01;-6.382e-01;-2.921e-01;9.529e-01;1.012e+00;-6.350e-01;-2.542e-01;1.044e+00;-3.999e-01;-1.831e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.730170000;1.044e+00;-6.665e-01;-3.051e-01;-6.382e-01;-2.921e-01;9.529e-01;1.012e+00;-6.350e-01;-2.542e-01;1.044e+00;-3.999e-01;-1.830e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.731170000;1.044e+00;-6.665e-01;-3.050e-01;-6.382e-01;-2.921e-01;9.529e-01;1.012e+00;-6.350e-01;-2.541e-01;1.044e+00;-3.999e-01;-1.830e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.732170000;1.044e+00;-6.665e-01;-3.050e-01;-6.382e-01;-2.920e-01;9.529e-01;1.012e+00;-6.350e-01;-2.541e-01;1.044e+00;-3.999e-01;-1.830e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.733170000;1.044e+00;-6.665e-01;-3.050e-01;-6.382e-01;-2.920e-01;9.530e-01;1.012e+00;-6.350e-01;-2.541e-01;1.044e+00;-3.999e-01;-1.830e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.734170000;1.044e+00;-6.665e-01;-3.049e-01;-6.382e-01;-2.919e-01;9.530e-01;1.012e+00;-6.350e-01;-2.540e-01;1.044e+00;-3.999e-01;-1.830e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.735170000;1.044e+00;-6.665e-01;-3.049e-01;-6.382e-01;-2.919e-01;9.530e-01;1.012e+00;-6.350e-01;-2.540e-01;1.044e+00;-3.999e-01;-1.829e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.736170000;1.044e+00;-6.665e-01;-3.048e-01;-6.382e-01;-2.919e-01;9.530e-01;1.012e+00;-6.350e-01;-2.539e-01;1.044e+00;-3.999e-01;-1.829e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.737170000;1.044e+00;-6.665e-01;-3.048e-01;-6.382e-01;-2.918e-01;9.530e-01;1.012e+00;-6.350e-01;-2.539e-01;1.044e+00;-3.999e-01;-1.829e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.738170000;1.044e+00;-6.665e-01;-3.048e-01;-6.382e-01;-2.918e-01;9.530e-01;1.012e+00;-6.350e-01;-2.539e-01;1.044e+00;-3.999e-01;-1.829e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.739170000;1.044e+00;-6.665e-01;-3.047e-01;-6.382e-01;-2.918e-01;9.530e-01;1.012e+00;-6.350e-01;-2.538e-01;1.044e+00;-3.999e-01;-1.828e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.740170000;1.044e+00;-6.665e-01;-3.047e-01;-6.382e-01;-2.917e-01;9.530e-01;1.012e+00;-6.350e-01;-2.538e-01;1.044e+00;-3.999e-01;-1.828e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.741170000;1.044e+00;-6.665e-01;-3.047e-01;-6.382e-01;-2.917e-01;9.530e-01;1.012e+00;-6.350e-01;-2.538e-01;1.044e+00;-3.999e-01;-1.828e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.742170000;1.044e+00;-6.665e-01;-3.046e-01;-6.382e-01;-2.917e-01;9.531e-01;1.012e+00;-6.350e-01;-2.537e-01;1.044e+00;-3.999e-01;-1.828e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.743170000;1.044e+00;-6.665e-01;-3.046e-01;-6.382e-01;-2.916e-01;9.531e-01;1.012e+00;-6.350e-01;-2.537e-01;1.044e+00;-3.999e-01;-1.828e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.744170000;1.044e+00;-6.665e-01;-3.045e-01;-6.382e-01;-2.916e-01;9.531e-01;1.012e+00;-6.350e-01;-2.537e-01;1.044e+00;-3.999e-01;-1.827e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.745170000;1.044e+00;-6.665e-01;-3.045e-01;-6.382e-01;-2.916e-01;9.531e-01;1.012e+00;-6.350e-01;-2.536e-01;1.044e+00;-3.999e-01;-1.827e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.746170000;1.044e+00;-6.665e-01;-3.045e-01;-6.382e-01;-2.915e-01;9.531e-01;1.012e+00;-6.350e-01;-2.536e-01;1.044e+00;-3.999e-01;-1.827e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.747170000;1.044e+00;-6.665e-01;-3.044e-01;-6.382e-01;-2.915e-01;9.531e-01;1.012e+00;-6.350e-01;-2.536e-01;1.044e+00;-3.999e-01;-1.827e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.748170000;1.044e+00;-6.665e-01;-3.044e-01;-6.382e-01;-2.914e-01;9.531e-01;1.012e+00;-6.350e-01;-2.535e-01;1.044e+00;-3.999e-01;-1.826e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.749170000;1.044e+00;-6.665e-01;-3.044e-01;-6.382e-01;-2.914e-01;9.531e-01;1.012e+00;-6.350e-01;-2.535e-01;1.044e+00;-3.999e-01;-1.826e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.750170000;1.044e+00;-6.665e-01;-3.043e-01;-6.382e-01;-2.914e-01;9.531e-01;1.012e+00;-6.350e-01;-2.534e-01;1.044e+00;-3.999e-01;-1.826e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.751170000;1.044e+00;-6.665e-01;-3.043e-01;-6.382e-01;-2.913e-01;9.532e-01;1.012e+00;-6.350e-01;-2.534e-01;1.044e+00;-3.999e-01;-1.826e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.752170000;1.044e+00;-6.665e-01;-3.043e-01;-6.382e-01;-2.913e-01;9.532e-01;1.012e+00;-6.350e-01;-2.534e-01;1.044e+00;-3.999e-01;-1.825e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.753170000;1.044e+00;-6.665e-01;-3.042e-01;-6.382e-01;-2.913e-01;9.532e-01;1.012e+00;-6.350e-01;-2.533e-01;1.044e+00;-3.999e-01;-1.825e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.754170000;1.044e+00;-6.665e-01;-3.042e-01;-6.382e-01;-2.912e-01;9.532e-01;1.012e+00;-6.350e-01;-2.533e-01;1.044e+00;-3.999e-01;-1.825e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.755170000;1.044e+00;-6.665e-01;-3.041e-01;-6.382e-01;-2.912e-01;9.532e-01;1.012e+00;-6.350e-01;-2.533e-01;1.044e+00;-3.999e-01;-1.825e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.756170000;1.044e+00;-6.665e-01;-3.041e-01;-6.382e-01;-2.912e-01;9.532e-01;1.012e+00;-6.350e-01;-2.532e-01;1.044e+00;-3.999e-01;-1.825e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.757170000;1.044e+00;-6.665e-01;-3.041e-01;-6.382e-01;-2.911e-01;9.532e-01;1.012e+00;-6.350e-01;-2.532e-01;1.044e+00;-3.999e-01;-1.824e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.758170000;1.044e+00;-6.665e-01;-3.040e-01;-6.382e-01;-2.911e-01;9.532e-01;1.012e+00;-6.350e-01;-2.532e-01;1.044e+00;-3.999e-01;-1.824e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.759170000;1.044e+00;-6.665e-01;-3.040e-01;-6.382e-01;-2.911e-01;9.532e-01;1.012e+00;-6.350e-01;-2.531e-01;1.044e+00;-3.999e-01;-1.824e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.760170000;1.044e+00;-6.665e-01;-3.040e-01;-6.382e-01;-2.910e-01;9.533e-01;1.012e+00;-6.350e-01;-2.531e-01;1.044e+00;-3.999e-01;-1.824e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.761170000;1.044e+00;-6.665e-01;-3.039e-01;-6.382e-01;-2.910e-01;9.533e-01;1.012e+00;-6.350e-01;-2.530e-01;1.044e+00;-3.999e-01;-1.823e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.762170000;1.044e+00;-6.665e-01;-3.039e-01;-6.382e-01;-2.909e-01;9.533e-01;1.012e+00;-6.350e-01;-2.530e-01;1.044e+00;-3.999e-01;-1.823e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.763170000;1.044e+00;-6.665e-01;-3.038e-01;-6.382e-01;-2.909e-01;9.533e-01;1.012e+00;-6.350e-01;-2.530e-01;1.044e+00;-3.999e-01;-1.823e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.764170000;1.044e+00;-6.665e-01;-3.038e-01;-6.382e-01;-2.909e-01;9.533e-01;1.012e+00;-6.350e-01;-2.529e-01;1.044e+00;-3.999e-01;-1.823e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.765170000;1.044e+00;-6.665e-01;-3.038e-01;-6.382e-01;-2.908e-01;9.533e-01;1.012e+00;-6.350e-01;-2.529e-01;1.044e+00;-3.999e-01;-1.823e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.766170000;1.044e+00;-6.665e-01;-3.037e-01;-6.382e-01;-2.908e-01;9.533e-01;1.012e+00;-6.350e-01;-2.529e-01;1.044e+00;-3.999e-01;-1.822e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.767170000;1.044e+00;-6.665e-01;-3.037e-01;-6.382e-01;-2.908e-01;9.533e-01;1.012e+00;-6.350e-01;-2.528e-01;1.044e+00;-3.999e-01;-1.822e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.768170000;1.044e+00;-6.665e-01;-3.037e-01;-6.382e-01;-2.907e-01;9.533e-01;1.012e+00;-6.350e-01;-2.528e-01;1.044e+00;-3.999e-01;-1.822e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.769170000;1.044e+00;-6.665e-01;-3.036e-01;-6.382e-01;-2.907e-01;9.534e-01;1.012e+00;-6.350e-01;-2.528e-01;1.044e+00;-3.999e-01;-1.822e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.770170000;1.044e+00;-6.665e-01;-3.036e-01;-6.382e-01;-2.907e-01;9.534e-01;1.012e+00;-6.350e-01;-2.527e-01;1.044e+00;-3.999e-01;-1.821e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
