time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
52.771170000;1.044e+00;-6.665e-01;-3.035e-01;-6.382e-01;-2.906e-01;9.534e-01;1.012e+00;-6.350e-01;-2.527e-01;1.044e+00;-3.999e-01;-1.821e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.772170000;1.044e+00;-6.665e-01;-3.035e-01;-6.382e-01;-2.906e-01;9.534e-01;1.012e+00;-6.350e-01;-2.527e-01;1.044e+00;-3.999e-01;-1.821e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.773170000;1.044e+00;-6.665e-01;-3.035e-01;-6.382e-01;-2.906e-01;9.534e-01;1.012e+00;-6.350e-01;-2.526e-01;1.044e+00;-3.999e-01;-1.821e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.774170000;1.044e+00;-6.665e-01;-3.034e-01;-6.382e-01;-2.905e-01;9.534e-01;1.012e+00;-6.349e-01;-2.526e-01;1.044e+00;-3.999e-01;-1.821e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.775170000;1.044e+00;-6.665e-01;-3.034e-01;-6.382e-01;-2.905e-01;9.534e-01;1.012e+00;-6.349e-01;-2.525e-01;1.044e+00;-3.999e-01;-1.820e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.776170000;1.044e+00;-6.665e-01;-3.034e-01;-6.382e-01;-2.904e-01;9.534e-01;1.012e+00;-6.349e-01;-2.525e-01;1.044e+00;-3.999e-01;-1.820e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.777170000;1.044e+00;-6.665e-01;-3.033e-01;-6.382e-01;-2.904e-01;9.534e-01;1.012e+00;-6.349e-01;-2.525e-01;1.044e+00;-3.999e-01;-1.820e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.778170000;1.044e+00;-6.665e-01;-3.033e-01;-6.382e-01;-2.904e-01;9.535e-01;1.012e+00;-6.349e-01;-2.524e-01;1.044e+00;-3.999e-01;-1.820e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.779170000;1.044e+00;-6.665e-01;-3.032e-01;-6.382e-01;-2.903e-01;9.535e-01;1.012e+00;-6.349e-01;-2.524e-01;1.044e+00;-3.999e-01;-1.819e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.780170000;1.044e+00;-6.665e-01;-3.032e-01;-6.382e-01;-2.903e-01;9.535e-01;1.012e+00;-6.349e-01;-2.524e-01;1.044e+00;-3.999e-01;-1.819e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.781170000;1.044e+00;-6.665e-01;-3.032e-01;-6.382e-01;-2.903e-01;9.535e-01;1.012e+00;-6.349e-01;-2.523e-01;1.044e+00;-3.999e-01;-1.819e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.782170000;1.044e+00;-6.665e-01;-3.031e-01;-6.382e-01;-2.902e-01;9.535e-01;1.012e+00;-6.349e-01;-2.523e-01;1.044e+00;-3.999e-01;-1.819e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.783170000;1.044e+00;-6.665e-01;-3.031e-01;-6.382e-01;-2.902e-01;9.535e-01;1.012e+00;-6.349e-01;-2.523e-01;1.044e+00;-3.999e-01;-1.819e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.784170000;1.044e+00;-6.665e-01;-3.031e-01;-6.382e-01;-2.902e-01;9.535e-01;1.012e+00;-6.349e-01;-2.522e-01;1.044e+00;-3.999e-01;-1.818e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.785170000;1.044e+00;-6.665e-01;-3.030e-01;-6.382e-01;-2.901e-01;9.535e-01;1.012e+00;-6.349e-01;-2.522e-01;1.044e+00;-3.999e-01;-1.818e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.786170000;1.044e+00;-6.665e-01;-3.030e-01;-6.382e-01;-2.901e-01;9.535e-01;1.012e+00;-6.349e-01;-2.522e-01;1.044e+00;-3.999e-01;-1.818e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.787170000;1.044e+00;-6.665e-01;-3.029e-01;-6.382e-01;-2.901e-01;9.536e-01;1.012e+00;-6.349e-01;-2.521e-01;1.044e+00;-3.999e-01;-1.818e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.788170000;1.044e+00;-6.665e-01;-3.029e-01;-6.382e-01;-2.900e-01;9.536e-01;1.012e+00;-6.349e-01;-2.521e-01;1.044e+00;-3.999e-01;-1.817e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.789170000;1.044e+00;-6.665e-01;-3.029e-01;-6.382e-01;-2.900e-01;9.536e-01;1.012e+00;-6.349e-01;-2.520e-01;1.044e+00;-3.999e-01;-1.817e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.790170000;1.044e+00;-6.665e-01;-3.028e-01;-6.382e-01;-2.900e-01;9.536e-01;1.012e+00;-6.349e-01;-2.520e-01;1.044e+00;-3.999e-01;-1.817e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.791170000;1.044e+00;-6.665e-01;-3.028e-01;-6.382e-01;-2.899e-01;9.536e-01;1.012e+00;-6.349e-01;-2.520e-01;1.044e+00;-3.999e-01;-1.817e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.792170000;1.044e+00;-6.665e-01;-3.028e-01;-6.382e-01;-2.899e-01;9.536e-01;1.012e+00;-6.349e-01;-2.519e-01;1.044e+00;-3.999e-01;-1.817e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.793170000;1.044e+00;-6.665e-01;-3.027e-01;-6.382e-01;-2.898e-01;9.536e-01;1.012e+00;-6.349e-01;-2.519e-01;1.044e+00;-3.999e-01;-1.816e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.794170000;1.044e+00;-6.665e-01;-3.027e-01;-6.382e-01;-2.898e-01;9.536e-01;1.012e+00;-6.349e-01;-2.519e-01;1.044e+00;-3.999e-01;-1.816e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.795170000;1.044e+00;-6.665e-01;-3.027e-01;-6.382e-01;-2.898e-01;9.536e-01;1.012e+00;-6.349e-01;-2.518e-01;1.044e+00;-3.999e-01;-1.816e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.796170000;1.044e+00;-6.665e-01;-3.026e-01;-6.382e-01;-2.897e-01;9.537e-01;1.012e+00;-6.349e-01;-2.518e-01;1.044e+00;-3.999e-01;-1.816e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.797170000;1.044e+00;-6.665e-01;-3.026e-01;-6.382e-01;-2.897e-01;9.537e-01;1.012e+00;-6.349e-01;-2.518e-01;1.044e+00;-3.999e-01;-1.815e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.798170000;1.044e+00;-6.665e-01;-3.025e-01;-6.382e-01;-2.897e-01;9.537e-01;1.012e+00;-6.349e-01;-2.517e-01;1.044e+00;-3.999e-01;-1.815e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.799170000;1.044e+00;-6.665e-01;-3.025e-01;-6.382e-01;-2.896e-01;9.537e-01;1.012e+00;-6.349e-01;-2.517e-01;1.044e+00;-3.999e-01;-1.815e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.800170000;1.044e+00;-6.665e-01;-3.025e-01;-6.382e-01;-2.896e-01;9.537e-01;1.012e+00;-6.349e-01;-2.517e-01;1.044e+00;-3.999e-01;-1.815e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.801170000;1.044e+00;-6.665e-01;-3.024e-01;-6.382e-01;-2.896e-01;9.537e-01;1.012e+00;-6.349e-01;-2.516e-01;1.044e+00;-3.999e-01;-1.815e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.802170000;1.044e+00;-6.665e-01;-3.024e-01;-6.382e-01;-2.895e-01;9.537e-01;1.012e+00;-6.349e-01;-2.516e-01;1.044e+00;-3.999e-01;-1.814e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.803170000;1.044e+00;-6.665e-01;-3.024e-01;-6.382e-01;-2.895e-01;9.537e-01;1.012e+00;-6.349e-01;-2.516e-01;1.044e+00;-3.999e-01;-1.814e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.804170000;1.044e+00;-6.665e-01;-3.023e-01;-6.382e-01;-2.895e-01;9.537e-01;1.012e+00;-6.349e-01;-2.515e-01;1.044e+00;-3.999e-01;-1.814e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.805170000;1.044e+00;-6.665e-01;-3.023e-01;-6.382e-01;-2.894e-01;9.538e-01;1.012e+00;-6.349e-01;-2.515e-01;1.044e+00;-3.999e-01;-1.814e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.806170000;1.044e+00;-6.665e-01;-3.022e-01;-6.382e-01;-2.894e-01;9.538e-01;1.012e+00;-6.349e-01;-2.514e-01;1.044e+00;-3.999e-01;-1.813e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.807170000;1.044e+00;-6.665e-01;-3.022e-01;-6.382e-01;-2.894e-01;9.538e-01;1.012e+00;-6.349e-01;-2.514e-01;1.044e+00;-3.999e-01;-1.813e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.808170000;1.044e+00;-6.665e-01;-3.022e-01;-6.382e-01;-2.893e-01;9.538e-01;1.012e+00;-6.349e-01;-2.514e-01;1.044e+00;-3.999e-01;-1.813e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.809170000;1.044e+00;-6.665e-01;-3.021e-01;-6.382e-01;-2.893e-01;9.538e-01;1.012e+00;-6.349e-01;-2.513e-01;1.044e+00;-3.999e-01;-1.813e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.810170000;1.044e+00;-6.665e-01;-3.021e-01;-6.382e-01;-2.892e-01;9.538e-01;1.012e+00;-6.349e-01;-2.513e-01;1.044e+00;-3.999e-01;-1.813e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.811170000;1.044e+00;-6.665e-01;-3.021e-01;-6.382e-01;-2.892e-01;9.538e-01;1.012e+00;-6.349e-01;-2.513e-01;1.044e+00;-3.999e-01;-1.812e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.812170000;1.044e+00;-6.665e-01;-3.020e-01;-6.382e-01;-2.892e-01;9.538e-01;1.012e+00;-6.349e-01;-2.512e-01;1.044e+00;-3.999e-01;-1.812e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.813170000;1.044e+00;-6.665e-01;-3.020e-01;-6.382e-01;-2.891e-01;9.538e-01;1.012e+00;-6.349e-01;-2.512e-01;1.044e+00;-3.999e-01;-1.812e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.814170000;1.044e+00;-6.665e-01;-3.020e-01;-6.382e-01;-2.891e-01;9.539e-01;1.012e+00;-6.349e-01;-2.512e-01;1.044e+00;-3.999e-01;-1.812e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.815170000;1.044e+00;-6.665e-01;-3.019e-01;-6.382e-01;-2.891e-01;9.539e-01;1.012e+00;-6.349e-01;-2.511e-01;1.044e+00;-3.999e-01;-1.812e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.816170000;1.044e+00;-6.665e-01;-3.019e-01;-6.382e-01;-2.890e-01;9.539e-01;1.012e+00;-6.349e-01;-2.511e-01;1.044e+00;-3.999e-01;-1.811e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.817170000;1.044e+00;-6.665e-01;-3.018e-01;-6.382e-01;-2.890e-01;9.539e-01;1.012e+00;-6.349e-01;-2.511e-01;1.044e+00;-3.999e-01;-1.811e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.818170000;1.044e+00;-6.665e-01;-3.018e-01;-6.382e-01;-2.890e-01;9.539e-01;1.012e+00;-6.349e-01;-2.510e-01;1.044e+00;-3.999e-01;-1.811e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.819170000;1.044e+00;-6.665e-01;-3.018e-01;-6.382e-01;-2.889e-01;9.539e-01;1.012e+00;-6.349e-01;-2.510e-01;1.044e+00;-3.999e-01;-1.811e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.820170000;1.044e+00;-6.665e-01;-3.017e-01;-6.382e-01;-2.889e-01;9.539e-01;1.012e+00;-6.349e-01;-2.509e-01;1.044e+00;-3.999e-01;-1.810e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.821170000;1.044e+00;-6.665e-01;-3.017e-01;-6.382e-01;-2.889e-01;9.539e-01;1.012e+00;-6.349e-01;-2.509e-01;1.044e+00;-3.999e-01;-1.810e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.822170000;1.044e+00;-6.665e-01;-3.017e-01;-6.382e-01;-2.888e-01;9.539e-01;1.012e+00;-6.349e-01;-2.509e-01;1.044e+00;-3.999e-01;-1.810e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.823170000;1.044e+00;-6.665e-01;-3.016e-01;-6.382e-01;-2.888e-01;9.540e-01;1.012e+00;-6.349e-01;-2.508e-01;1.044e+00;-3.999e-01;-1.810e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.824170000;1.044e+00;-6.665e-01;-3.016e-01;-6.382e-01;-2.888e-01;9.540e-01;1.012e+00;-6.349e-01;-2.508e-01;1.044e+00;-3.999e-01;-1.810e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.825170000;1.044e+00;-6.665e-01;-3.015e-01;-6.382e-01;-2.887e-01;9.540e-01;1.012e+00;-6.349e-01;-2.508e-01;1.044e+00;-3.999e-01;-1.809e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.826170000;1.044e+00;-6.665e-01;-3.015e-01;-6.382e-01;-2.887e-01;9.540e-01;1.012e+00;-6.349e-01;-2.507e-01;1.044e+00;-3.999e-01;-1.809e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.827170000;1.044e+00;-6.665e-01;-3.015e-01;-6.382e-01;-2.886e-01;9.540e-01;1.012e+00;-6.349e-01;-2.507e-01;1.044e+00;-3.999e-01;-1.809e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.828170000;1.044e+00;-6.665e-01;-3.014e-01;-6.382e-01;-2.886e-01;9.540e-01;1.012e+00;-6.349e-01;-2.507e-01;1.044e+00;-3.999e-01;-1.809e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.829170000;1.044e+00;-6.665e-01;-3.014e-01;-6.382e-01;-2.886e-01;9.540e-01;1.012e+00;-6.349e-01;-2.506e-01;1.044e+00;-3.999e-01;-1.808e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.830170000;1.044e+00;-6.665e-01;-3.014e-01;-6.382e-01;-2.885e-01;9.540e-01;1.012e+00;-6.349e-01;-2.506e-01;1.044e+00;-3.999e-01;-1.808e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.831170000;1.044e+00;-6.665e-01;-3.013e-01;-6.382e-01;-2.885e-01;9.540e-01;1.012e+00;-6.349e-01;-2.506e-01;1.044e+00;-3.999e-01;-1.808e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.832170000;1.044e+00;-6.665e-01;-3.013e-01;-6.382e-01;-2.885e-01;9.541e-01;1.012e+00;-6.349e-01;-2.505e-01;1.044e+00;-3.999e-01;-1.808e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.833170000;1.044e+00;-6.665e-01;-3.013e-01;-6.382e-01;-2.884e-01;9.541e-01;1.012e+00;-6.349e-01;-2.505e-01;1.044e+00;-3.999e-01;-1.808e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.834170000;1.044e+00;-6.665e-01;-3.012e-01;-6.382e-01;-2.884e-01;9.541e-01;1.012e+00;-6.349e-01;-2.505e-01;1.044e+00;-3.999e-01;-1.807e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.835170000;1.044e+00;-6.665e-01;-3.012e-01;-6.382e-01;-2.884e-01;9.541e-01;1.012e+00;-6.349e-01;-2.504e-01;1.044e+00;-3.999e-01;-1.807e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.836170000;1.044e+00;-6.665e-01;-3.011e-01;-6.382e-01;-2.883e-01;9.541e-01;1.012e+00;-6.349e-01;-2.504e-01;1.044e+00;-3.999e-01;-1.807e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.837170000;1.044e+00;-6.665e-01;-3.011e-01;-6.382e-01;-2.883e-01;9.541e-01;1.012e+00;-6.349e-01;-2.503e-01;1.044e+00;-3.999e-01;-1.807e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.838170000;1.044e+00;-6.665e-01;-3.011e-01;-6.382e-01;-2.883e-01;9.541e-01;1.012e+00;-6.348e-01;-2.503e-01;1.044e+00;-3.999e-01;-1.806e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.839170000;1.044e+00;-6.665e-01;-3.010e-01;-6.382e-01;-2.882e-01;9.541e-01;1.012e+00;-6.348e-01;-2.503e-01;1.044e+00;-3.999e-01;-1.806e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.840170000;1.044e+00;-6.665e-01;-3.010e-01;-6.382e-01;-2.882e-01;9.541e-01;1.012e+00;-6.348e-01;-2.502e-01;1.044e+00;-3.999e-01;-1.806e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.841170000;1.044e+00;-6.665e-01;-3.010e-01;-6.382e-01;-2.882e-01;9.542e-01;1.012e+00;-6.348e-01;-2.502e-01;1.044e+00;-3.999e-01;-1.806e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.842170000;1.044e+00;-6.665e-01;-3.009e-01;-6.382e-01;-2.881e-01;9.542e-01;1.012e+00;-6.348e-01;-2.502e-01;1.044e+00;-3.999e-01;-1.806e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.843170000;1.044e+00;-6.665e-01;-3.009e-01;-6.382e-01;-2.881e-01;9.542e-01;1.012e+00;-6.348e-01;-2.501e-01;1.044e+00;-3.999e-01;-1.805e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.844170000;1.044e+00;-6.665e-01;-3.009e-01;-6.382e-01;-2.880e-01;9.542e-01;1.012e+00;-6.348e-01;-2.501e-01;1.044e+00;-3.999e-01;-1.805e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.845170000;1.044e+00;-6.665e-01;-3.008e-01;-6.382e-01;-2.880e-01;9.542e-01;1.012e+00;-6.348e-01;-2.501e-01;1.044e+00;-3.999e-01;-1.805e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.846170000;1.044e+00;-6.665e-01;-3.008e-01;-6.382e-01;-2.880e-01;9.542e-01;1.012e+00;-6.348e-01;-2.500e-01;1.044e+00;-3.999e-01;-1.805e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.847170000;1.044e+00;-6.665e-01;-3.007e-01;-6.382e-01;-2.879e-01;9.542e-01;1.012e+00;-6.348e-01;-2.500e-01;1.044e+00;-3.999e-01;-1.804e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.848170000;1.044e+00;-6.665e-01;-3.007e-01;-6.382e-01;-2.879e-01;9.542e-01;1.012e+00;-6.348e-01;-2.500e-01;1.044e+00;-3.999e-01;-1.804e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.849170000;1.044e+00;-6.665e-01;-3.007e-01;-6.382e-01;-2.879e-01;9.542e-01;1.012e+00;-6.348e-01;-2.499e-01;1.044e+00;-3.999e-01;-1.804e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.850170000;1.044e+00;-6.665e-01;-3.006e-01;-6.382e-01;-2.878e-01;9.543e-01;1.012e+00;-6.348e-01;-2.499e-01;1.044e+00;-3.999e-01;-1.804e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.851170000;1.044e+00;-6.665e-01;-3.006e-01;-6.382e-01;-2.878e-01;9.543e-01;1.012e+00;-6.348e-01;-2.499e-01;1.044e+00;-3.999e-01;-1.804e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.852170000;1.044e+00;-6.665e-01;-3.006e-01;-6.382e-01;-2.878e-01;9.543e-01;1.012e+00;-6.348e-01;-2.498e-01;1.044e+00;-3.999e-01;-1.803e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.853170000;1.044e+00;-6.665e-01;-3.005e-01;-6.382e-01;-2.877e-01;9.543e-01;1.012e+00;-6.348e-01;-2.498e-01;1.044e+00;-3.999e-01;-1.803e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.854170000;1.044e+00;-6.665e-01;-3.005e-01;-6.382e-01;-2.877e-01;9.543e-01;1.012e+00;-6.348e-01;-2.497e-01;1.044e+00;-3.999e-01;-1.803e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.855170000;1.044e+00;-6.665e-01;-3.004e-01;-6.382e-01;-2.877e-01;9.543e-01;1.012e+00;-6.348e-01;-2.497e-01;1.044e+00;-3.999e-01;-1.803e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.856170000;1.044e+00;-6.665e-01;-3.004e-01;-6.382e-01;-2.876e-01;9.543e-01;1.012e+00;-6.348e-01;-2.497e-01;1.044e+00;-3.999e-01;-1.802e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.857170000;1.044e+00;-6.665e-01;-3.004e-01;-6.382e-01;-2.876e-01;9.543e-01;1.012e+00;-6.348e-01;-2.496e-01;1.044e+00;-3.999e-01;-1.802e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.858170000;1.044e+00;-6.665e-01;-3.003e-01;-6.382e-01;-2.876e-01;9.543e-01;1.012e+00;-6.348e-01;-2.496e-01;1.044e+00;-3.999e-01;-1.802e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.859170000;1.044e+00;-6.665e-01;-3.003e-01;-6.382e-01;-2.875e-01;9.544e-01;1.012e+00;-6.348e-01;-2.496e-01;1.044e+00;-3.999e-01;-1.802e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.860170000;1.044e+00;-6.665e-01;-3.003e-01;-6.382e-01;-2.875e-01;9.544e-01;1.012e+00;-6.348e-01;-2.495e-01;1.044e+00;-3.999e-01;-1.802e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.861170000;1.044e+00;-6.665e-01;-3.002e-01;-6.382e-01;-2.875e-01;9.544e-01;1.012e+00;-6.348e-01;-2.495e-01;1.044e+00;-3.999e-01;-1.801e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.862170000;1.044e+00;-6.665e-01;-3.002e-01;-6.382e-01;-2.874e-01;9.544e-01;1.012e+00;-6.348e-01;-2.495e-01;1.044e+00;-3.999e-01;-1.801e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.863170000;1.044e+00;-6.665e-01;-3.002e-01;-6.382e-01;-2.874e-01;9.544e-01;1.012e+00;-6.348e-01;-2.494e-01;1.044e+00;-3.999e-01;-1.801e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.864170000;1.044e+00;-6.665e-01;-3.001e-01;-6.382e-01;-2.873e-01;9.544e-01;1.012e+00;-6.348e-01;-2.494e-01;1.044e+00;-3.999e-01;-1.801e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.865170000;1.044e+00;-6.665e-01;-3.001e-01;-6.382e-01;-2.873e-01;9.544e-01;1.012e+00;-6.348e-01;-2.494e-01;1.044e+00;-3.999e-01;-1.800e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.866170000;1.044e+00;-6.665e-01;-3.000e-01;-6.382e-01;-2.873e-01;9.544e-01;1.012e+00;-6.348e-01;-2.493e-01;1.044e+00;-3.999e-01;-1.800e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.867170000;1.044e+00;-6.665e-01;-3.000e-01;-6.382e-01;-2.872e-01;9.544e-01;1.013e+00;-6.348e-01;-2.493e-01;1.044e+00;-3.999e-01;-1.800e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.868170000;1.044e+00;-6.665e-01;-3.000e-01;-6.382e-01;-2.872e-01;9.545e-01;1.013e+00;-6.348e-01;-2.493e-01;1.044e+00;-3.999e-01;-1.800e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.869170000;1.044e+00;-6.665e-01;-2.999e-01;-6.382e-01;-2.872e-01;9.545e-01;1.013e+00;-6.348e-01;-2.492e-01;1.044e+00;-3.999e-01;-1.800e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.870170000;1.044e+00;-6.665e-01;-2.999e-01;-6.382e-01;-2.871e-01;9.545e-01;1.013e+00;-6.348e-01;-2.492e-01;1.044e+00;-3.999e-01;-1.799e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.871170000;1.044e+00;-6.665e-01;-2.999e-01;-6.382e-01;-2.871e-01;9.545e-01;1.013e+00;-6.348e-01;-2.491e-01;1.044e+00;-3.999e-01;-1.799e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.872170000;1.044e+00;-6.665e-01;-2.998e-01;-6.382e-01;-2.871e-01;9.545e-01;1.013e+00;-6.348e-01;-2.491e-01;1.044e+00;-3.999e-01;-1.799e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.873170000;1.044e+00;-6.665e-01;-2.998e-01;-6.382e-01;-2.870e-01;9.545e-01;1.013e+00;-6.348e-01;-2.491e-01;1.044e+00;-3.999e-01;-1.799e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.874170000;1.044e+00;-6.665e-01;-2.998e-01;-6.382e-01;-2.870e-01;9.545e-01;1.013e+00;-6.348e-01;-2.490e-01;1.044e+00;-3.999e-01;-1.799e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.875170000;1.044e+00;-6.665e-01;-2.997e-01;-6.382e-01;-2.870e-01;9.545e-01;1.013e+00;-6.348e-01;-2.490e-01;1.044e+00;-3.999e-01;-1.798e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.876170000;1.044e+00;-6.665e-01;-2.997e-01;-6.382e-01;-2.869e-01;9.545e-01;1.013e+00;-6.348e-01;-2.490e-01;1.044e+00;-3.999e-01;-1.798e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.877170000;1.044e+00;-6.665e-01;-2.996e-01;-6.382e-01;-2.869e-01;9.546e-01;1.013e+00;-6.348e-01;-2.489e-01;1.044e+00;-3.999e-01;-1.798e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.878170000;1.044e+00;-6.665e-01;-2.996e-01;-6.382e-01;-2.869e-01;9.546e-01;1.013e+00;-6.348e-01;-2.489e-01;1.044e+00;-3.999e-01;-1.798e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.879170000;1.044e+00;-6.665e-01;-2.996e-01;-6.382e-01;-2.868e-01;9.546e-01;1.013e+00;-6.348e-01;-2.489e-01;1.044e+00;-3.999e-01;-1.797e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.880170000;1.044e+00;-6.665e-01;-2.995e-01;-6.382e-01;-2.868e-01;9.546e-01;1.013e+00;-6.348e-01;-2.488e-01;1.044e+00;-3.999e-01;-1.797e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.881170000;1.044e+00;-6.665e-01;-2.995e-01;-6.382e-01;-2.868e-01;9.546e-01;1.013e+00;-6.348e-01;-2.488e-01;1.044e+00;-3.999e-01;-1.797e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.882170000;1.044e+00;-6.665e-01;-2.995e-01;-6.382e-01;-2.867e-01;9.546e-01;1.013e+00;-6.348e-01;-2.488e-01;1.044e+00;-3.999e-01;-1.797e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.883170000;1.044e+00;-6.665e-01;-2.994e-01;-6.382e-01;-2.867e-01;9.546e-01;1.013e+00;-6.348e-01;-2.487e-01;1.044e+00;-3.999e-01;-1.797e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.884170000;1.044e+00;-6.665e-01;-2.994e-01;-6.382e-01;-2.866e-01;9.546e-01;1.013e+00;-6.348e-01;-2.487e-01;1.044e+00;-3.999e-01;-1.796e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.885170000;1.044e+00;-6.665e-01;-2.994e-01;-6.382e-01;-2.866e-01;9.546e-01;1.013e+00;-6.348e-01;-2.487e-01;1.044e+00;-3.999e-01;-1.796e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.886170000;1.044e+00;-6.665e-01;-2.993e-01;-6.382e-01;-2.866e-01;9.546e-01;1.013e+00;-6.348e-01;-2.486e-01;1.044e+00;-3.999e-01;-1.796e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.887170000;1.044e+00;-6.665e-01;-2.993e-01;-6.382e-01;-2.865e-01;9.547e-01;1.013e+00;-6.348e-01;-2.486e-01;1.044e+00;-3.999e-01;-1.796e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.888170000;1.044e+00;-6.665e-01;-2.992e-01;-6.382e-01;-2.865e-01;9.547e-01;1.013e+00;-6.348e-01;-2.485e-01;1.044e+00;-3.999e-01;-1.795e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.889170000;1.044e+00;-6.665e-01;-2.992e-01;-6.382e-01;-2.865e-01;9.547e-01;1.013e+00;-6.348e-01;-2.485e-01;1.044e+00;-3.999e-01;-1.795e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.890170000;1.044e+00;-6.665e-01;-2.992e-01;-6.382e-01;-2.864e-01;9.547e-01;1.013e+00;-6.348e-01;-2.485e-01;1.044e+00;-3.999e-01;-1.795e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.891170000;1.044e+00;-6.665e-01;-2.991e-01;-6.382e-01;-2.864e-01;9.547e-01;1.013e+00;-6.348e-01;-2.484e-01;1.044e+00;-3.999e-01;-1.795e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.892170000;1.044e+00;-6.665e-01;-2.991e-01;-6.382e-01;-2.864e-01;9.547e-01;1.013e+00;-6.348e-01;-2.484e-01;1.044e+00;-3.999e-01;-1.795e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.893170000;1.044e+00;-6.665e-01;-2.991e-01;-6.382e-01;-2.863e-01;9.547e-01;1.013e+00;-6.348e-01;-2.484e-01;1.044e+00;-3.999e-01;-1.794e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.894170000;1.044e+00;-6.665e-01;-2.990e-01;-6.382e-01;-2.863e-01;9.547e-01;1.013e+00;-6.348e-01;-2.483e-01;1.044e+00;-3.999e-01;-1.794e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.895170000;1.044e+00;-6.665e-01;-2.990e-01;-6.382e-01;-2.863e-01;9.547e-01;1.013e+00;-6.348e-01;-2.483e-01;1.044e+00;-3.999e-01;-1.794e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.896170000;1.044e+00;-6.665e-01;-2.990e-01;-6.382e-01;-2.862e-01;9.548e-01;1.013e+00;-6.348e-01;-2.483e-01;1.044e+00;-3.999e-01;-1.794e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.897170000;1.044e+00;-6.665e-01;-2.989e-01;-6.382e-01;-2.862e-01;9.548e-01;1.013e+00;-6.348e-01;-2.482e-01;1.044e+00;-3.999e-01;-1.794e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.898170000;1.044e+00;-6.665e-01;-2.989e-01;-6.382e-01;-2.862e-01;9.548e-01;1.013e+00;-6.348e-01;-2.482e-01;1.044e+00;-3.999e-01;-1.793e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.899170000;1.044e+00;-6.665e-01;-2.988e-01;-6.382e-01;-2.861e-01;9.548e-01;1.013e+00;-6.348e-01;-2.482e-01;1.044e+00;-3.999e-01;-1.793e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.900170000;1.044e+00;-6.665e-01;-2.988e-01;-6.382e-01;-2.861e-01;9.548e-01;1.013e+00;-6.348e-01;-2.481e-01;1.044e+00;-3.999e-01;-1.793e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.901170000;1.044e+00;-6.665e-01;-2.988e-01;-6.382e-01;-2.861e-01;9.548e-01;1.013e+00;-6.348e-01;-2.481e-01;1.044e+00;-3.999e-01;-1.793e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.902170000;1.044e+00;-6.665e-01;-2.987e-01;-6.382e-01;-2.860e-01;9.548e-01;1.013e+00;-6.348e-01;-2.481e-01;1.044e+00;-3.999e-01;-1.792e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.903170000;1.044e+00;-6.665e-01;-2.987e-01;-6.382e-01;-2.860e-01;9.548e-01;1.013e+00;-6.348e-01;-2.480e-01;1.044e+00;-3.999e-01;-1.792e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.904170000;1.044e+00;-6.665e-01;-2.987e-01;-6.382e-01;-2.860e-01;9.548e-01;1.013e+00;-6.347e-01;-2.480e-01;1.044e+00;-3.999e-01;-1.792e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.905170000;1.044e+00;-6.665e-01;-2.986e-01;-6.382e-01;-2.859e-01;9.549e-01;1.013e+00;-6.347e-01;-2.480e-01;1.044e+00;-3.999e-01;-1.792e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.906170000;1.044e+00;-6.665e-01;-2.986e-01;-6.382e-01;-2.859e-01;9.549e-01;1.013e+00;-6.347e-01;-2.479e-01;1.044e+00;-3.999e-01;-1.792e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.907170000;1.044e+00;-6.665e-01;-2.986e-01;-6.382e-01;-2.858e-01;9.549e-01;1.013e+00;-6.347e-01;-2.479e-01;1.044e+00;-3.999e-01;-1.791e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.908170000;1.044e+00;-6.665e-01;-2.985e-01;-6.382e-01;-2.858e-01;9.549e-01;1.013e+00;-6.347e-01;-2.478e-01;1.044e+00;-3.999e-01;-1.791e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.909170000;1.044e+00;-6.665e-01;-2.985e-01;-6.382e-01;-2.858e-01;9.549e-01;1.013e+00;-6.347e-01;-2.478e-01;1.044e+00;-3.999e-01;-1.791e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.910170000;1.044e+00;-6.665e-01;-2.984e-01;-6.382e-01;-2.857e-01;9.549e-01;1.013e+00;-6.347e-01;-2.478e-01;1.044e+00;-3.999e-01;-1.791e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.911170000;1.044e+00;-6.665e-01;-2.984e-01;-6.382e-01;-2.857e-01;9.549e-01;1.013e+00;-6.347e-01;-2.477e-01;1.044e+00;-3.999e-01;-1.790e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.912170000;1.044e+00;-6.665e-01;-2.984e-01;-6.382e-01;-2.857e-01;9.549e-01;1.013e+00;-6.347e-01;-2.477e-01;1.044e+00;-3.999e-01;-1.790e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.913170000;1.044e+00;-6.665e-01;-2.983e-01;-6.382e-01;-2.856e-01;9.549e-01;1.013e+00;-6.347e-01;-2.477e-01;1.044e+00;-3.999e-01;-1.790e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.914170000;1.044e+00;-6.665e-01;-2.983e-01;-6.382e-01;-2.856e-01;9.550e-01;1.013e+00;-6.347e-01;-2.476e-01;1.044e+00;-3.999e-01;-1.790e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.915170000;1.044e+00;-6.665e-01;-2.983e-01;-6.382e-01;-2.856e-01;9.550e-01;1.013e+00;-6.347e-01;-2.476e-01;1.044e+00;-3.999e-01;-1.790e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.916170000;1.044e+00;-6.665e-01;-2.982e-01;-6.382e-01;-2.855e-01;9.550e-01;1.013e+00;-6.347e-01;-2.476e-01;1.044e+00;-3.999e-01;-1.789e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.917170000;1.044e+00;-6.665e-01;-2.982e-01;-6.382e-01;-2.855e-01;9.550e-01;1.013e+00;-6.347e-01;-2.475e-01;1.044e+00;-3.999e-01;-1.789e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.918170000;1.044e+00;-6.665e-01;-2.982e-01;-6.382e-01;-2.855e-01;9.550e-01;1.013e+00;-6.347e-01;-2.475e-01;1.044e+00;-3.999e-01;-1.789e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.919170000;1.044e+00;-6.665e-01;-2.981e-01;-6.382e-01;-2.854e-01;9.550e-01;1.013e+00;-6.347e-01;-2.475e-01;1.044e+00;-3.999e-01;-1.789e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.920170000;1.044e+00;-6.665e-01;-2.981e-01;-6.382e-01;-2.854e-01;9.550e-01;1.013e+00;-6.347e-01;-2.474e-01;1.044e+00;-3.999e-01;-1.789e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.921170000;1.044e+00;-6.665e-01;-2.980e-01;-6.382e-01;-2.854e-01;9.550e-01;1.013e+00;-6.347e-01;-2.474e-01;1.044e+00;-3.999e-01;-1.788e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.922170000;1.044e+00;-6.665e-01;-2.980e-01;-6.382e-01;-2.853e-01;9.550e-01;1.013e+00;-6.347e-01;-2.474e-01;1.044e+00;-3.999e-01;-1.788e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.923170000;1.044e+00;-6.665e-01;-2.980e-01;-6.382e-01;-2.853e-01;9.551e-01;1.013e+00;-6.347e-01;-2.473e-01;1.044e+00;-3.999e-01;-1.788e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.924170000;1.044e+00;-6.665e-01;-2.979e-01;-6.382e-01;-2.853e-01;9.551e-01;1.013e+00;-6.347e-01;-2.473e-01;1.044e+00;-3.999e-01;-1.788e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.925170000;1.044e+00;-6.665e-01;-2.979e-01;-6.382e-01;-2.852e-01;9.551e-01;1.013e+00;-6.347e-01;-2.473e-01;1.044e+00;-3.999e-01;-1.787e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.926170000;1.044e+00;-6.665e-01;-2.979e-01;-6.382e-01;-2.852e-01;9.551e-01;1.013e+00;-6.347e-01;-2.472e-01;1.044e+00;-3.999e-01;-1.787e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.927170000;1.044e+00;-6.665e-01;-2.978e-01;-6.382e-01;-2.852e-01;9.551e-01;1.013e+00;-6.347e-01;-2.472e-01;1.044e+00;-3.999e-01;-1.787e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.928170000;1.044e+00;-6.665e-01;-2.978e-01;-6.382e-01;-2.851e-01;9.551e-01;1.013e+00;-6.347e-01;-2.472e-01;1.044e+00;-3.999e-01;-1.787e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.929170000;1.044e+00;-6.665e-01;-2.978e-01;-6.382e-01;-2.851e-01;9.551e-01;1.013e+00;-6.347e-01;-2.471e-01;1.044e+00;-3.999e-01;-1.787e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.930170000;1.044e+00;-6.665e-01;-2.977e-01;-6.382e-01;-2.851e-01;9.551e-01;1.013e+00;-6.347e-01;-2.471e-01;1.044e+00;-3.999e-01;-1.786e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.931170000;1.044e+00;-6.665e-01;-2.977e-01;-6.382e-01;-2.850e-01;9.551e-01;1.013e+00;-6.347e-01;-2.470e-01;1.044e+00;-3.999e-01;-1.786e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.932170000;1.044e+00;-6.665e-01;-2.977e-01;-6.382e-01;-2.850e-01;9.551e-01;1.013e+00;-6.347e-01;-2.470e-01;1.044e+00;-3.999e-01;-1.786e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.933170000;1.044e+00;-6.665e-01;-2.976e-01;-6.382e-01;-2.850e-01;9.552e-01;1.013e+00;-6.347e-01;-2.470e-01;1.044e+00;-3.999e-01;-1.786e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.934170000;1.044e+00;-6.665e-01;-2.976e-01;-6.382e-01;-2.849e-01;9.552e-01;1.013e+00;-6.347e-01;-2.469e-01;1.044e+00;-3.999e-01;-1.785e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.935170000;1.044e+00;-6.665e-01;-2.975e-01;-6.382e-01;-2.849e-01;9.552e-01;1.013e+00;-6.347e-01;-2.469e-01;1.044e+00;-3.999e-01;-1.785e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.936170000;1.044e+00;-6.665e-01;-2.975e-01;-6.382e-01;-2.848e-01;9.552e-01;1.013e+00;-6.347e-01;-2.469e-01;1.044e+00;-3.999e-01;-1.785e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.937170000;1.044e+00;-6.665e-01;-2.975e-01;-6.382e-01;-2.848e-01;9.552e-01;1.013e+00;-6.347e-01;-2.468e-01;1.044e+00;-3.999e-01;-1.785e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.938170000;1.044e+00;-6.665e-01;-2.974e-01;-6.382e-01;-2.848e-01;9.552e-01;1.013e+00;-6.347e-01;-2.468e-01;1.044e+00;-3.999e-01;-1.785e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.939170000;1.044e+00;-6.665e-01;-2.974e-01;-6.382e-01;-2.847e-01;9.552e-01;1.013e+00;-6.347e-01;-2.468e-01;1.044e+00;-3.999e-01;-1.784e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.940170000;1.044e+00;-6.665e-01;-2.974e-01;-6.382e-01;-2.847e-01;9.552e-01;1.013e+00;-6.347e-01;-2.467e-01;1.044e+00;-3.999e-01;-1.784e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.941170000;1.044e+00;-6.665e-01;-2.973e-01;-6.382e-01;-2.847e-01;9.552e-01;1.013e+00;-6.347e-01;-2.467e-01;1.044e+00;-3.999e-01;-1.784e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.942170000;1.044e+00;-6.665e-01;-2.973e-01;-6.382e-01;-2.846e-01;9.553e-01;1.013e+00;-6.347e-01;-2.467e-01;1.044e+00;-3.999e-01;-1.784e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.943170000;1.044e+00;-6.665e-01;-2.973e-01;-6.382e-01;-2.846e-01;9.553e-01;1.013e+00;-6.347e-01;-2.466e-01;1.044e+00;-3.999e-01;-1.784e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.944170000;1.044e+00;-6.665e-01;-2.972e-01;-6.382e-01;-2.846e-01;9.553e-01;1.013e+00;-6.347e-01;-2.466e-01;1.044e+00;-3.999e-01;-1.783e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.945170000;1.044e+00;-6.665e-01;-2.972e-01;-6.382e-01;-2.845e-01;9.553e-01;1.013e+00;-6.347e-01;-2.466e-01;1.044e+00;-3.999e-01;-1.783e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.946170000;1.044e+00;-6.665e-01;-2.971e-01;-6.382e-01;-2.845e-01;9.553e-01;1.013e+00;-6.347e-01;-2.465e-01;1.044e+00;-3.999e-01;-1.783e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.947170000;1.044e+00;-6.665e-01;-2.971e-01;-6.382e-01;-2.845e-01;9.553e-01;1.013e+00;-6.347e-01;-2.465e-01;1.044e+00;-3.999e-01;-1.783e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.948170000;1.044e+00;-6.665e-01;-2.971e-01;-6.382e-01;-2.844e-01;9.553e-01;1.013e+00;-6.347e-01;-2.465e-01;1.044e+00;-3.999e-01;-1.782e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.949170000;1.044e+00;-6.665e-01;-2.970e-01;-6.382e-01;-2.844e-01;9.553e-01;1.013e+00;-6.347e-01;-2.464e-01;1.044e+00;-3.999e-01;-1.782e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.950170000;1.044e+00;-6.665e-01;-2.970e-01;-6.382e-01;-2.844e-01;9.553e-01;1.013e+00;-6.347e-01;-2.464e-01;1.044e+00;-3.999e-01;-1.782e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.951170000;1.044e+00;-6.665e-01;-2.970e-01;-6.382e-01;-2.843e-01;9.554e-01;1.013e+00;-6.347e-01;-2.464e-01;1.044e+00;-3.999e-01;-1.782e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.952170000;1.044e+00;-6.665e-01;-2.969e-01;-6.382e-01;-2.843e-01;9.554e-01;1.013e+00;-6.347e-01;-2.463e-01;1.044e+00;-3.999e-01;-1.782e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.953170000;1.044e+00;-6.665e-01;-2.969e-01;-6.382e-01;-2.843e-01;9.554e-01;1.013e+00;-6.347e-01;-2.463e-01;1.044e+00;-3.999e-01;-1.781e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.954170000;1.044e+00;-6.665e-01;-2.969e-01;-6.382e-01;-2.842e-01;9.554e-01;1.013e+00;-6.347e-01;-2.463e-01;1.044e+00;-3.999e-01;-1.781e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.955170000;1.044e+00;-6.665e-01;-2.968e-01;-6.382e-01;-2.842e-01;9.554e-01;1.013e+00;-6.347e-01;-2.462e-01;1.044e+00;-3.999e-01;-1.781e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.956170000;1.044e+00;-6.665e-01;-2.968e-01;-6.382e-01;-2.842e-01;9.554e-01;1.013e+00;-6.347e-01;-2.462e-01;1.044e+00;-3.999e-01;-1.781e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.957170000;1.044e+00;-6.665e-01;-2.968e-01;-6.382e-01;-2.841e-01;9.554e-01;1.013e+00;-6.347e-01;-2.461e-01;1.044e+00;-3.999e-01;-1.781e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.958170000;1.044e+00;-6.665e-01;-2.967e-01;-6.382e-01;-2.841e-01;9.554e-01;1.013e+00;-6.347e-01;-2.461e-01;1.044e+00;-3.999e-01;-1.780e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.959170000;1.044e+00;-6.665e-01;-2.967e-01;-6.382e-01;-2.841e-01;9.554e-01;1.013e+00;-6.347e-01;-2.461e-01;1.044e+00;-3.999e-01;-1.780e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.960170000;1.044e+00;-6.665e-01;-2.966e-01;-6.382e-01;-2.840e-01;9.555e-01;1.013e+00;-6.347e-01;-2.460e-01;1.044e+00;-3.999e-01;-1.780e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.961170000;1.044e+00;-6.665e-01;-2.966e-01;-6.382e-01;-2.840e-01;9.555e-01;1.013e+00;-6.347e-01;-2.460e-01;1.044e+00;-3.999e-01;-1.780e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.962170000;1.044e+00;-6.665e-01;-2.966e-01;-6.382e-01;-2.840e-01;9.555e-01;1.013e+00;-6.347e-01;-2.460e-01;1.044e+00;-3.999e-01;-1.779e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.963170000;1.044e+00;-6.665e-01;-2.965e-01;-6.382e-01;-2.839e-01;9.555e-01;1.013e+00;-6.347e-01;-2.459e-01;1.044e+00;-3.999e-01;-1.779e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.964170000;1.044e+00;-6.665e-01;-2.965e-01;-6.382e-01;-2.839e-01;9.555e-01;1.013e+00;-6.347e-01;-2.459e-01;1.044e+00;-3.999e-01;-1.779e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.965170000;1.044e+00;-6.665e-01;-2.965e-01;-6.382e-01;-2.838e-01;9.555e-01;1.013e+00;-6.347e-01;-2.459e-01;1.044e+00;-3.999e-01;-1.779e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.966170000;1.044e+00;-6.665e-01;-2.964e-01;-6.382e-01;-2.838e-01;9.555e-01;1.013e+00;-6.347e-01;-2.458e-01;1.044e+00;-3.999e-01;-1.779e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.967170000;1.044e+00;-6.665e-01;-2.964e-01;-6.382e-01;-2.838e-01;9.555e-01;1.013e+00;-6.347e-01;-2.458e-01;1.044e+00;-3.999e-01;-1.778e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.968170000;1.044e+00;-6.665e-01;-2.964e-01;-6.382e-01;-2.837e-01;9.555e-01;1.013e+00;-6.347e-01;-2.458e-01;1.044e+00;-3.999e-01;-1.778e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.969170000;1.044e+00;-6.665e-01;-2.963e-01;-6.382e-01;-2.837e-01;9.555e-01;1.013e+00;-6.347e-01;-2.457e-01;1.044e+00;-3.999e-01;-1.778e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.970170000;1.044e+00;-6.665e-01;-2.963e-01;-6.382e-01;-2.837e-01;9.556e-01;1.013e+00;-6.346e-01;-2.457e-01;1.044e+00;-3.999e-01;-1.778e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.971170000;1.044e+00;-6.665e-01;-2.963e-01;-6.382e-01;-2.836e-01;9.556e-01;1.013e+00;-6.346e-01;-2.457e-01;1.044e+00;-3.999e-01;-1.777e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.972170000;1.044e+00;-6.665e-01;-2.962e-01;-6.382e-01;-2.836e-01;9.556e-01;1.013e+00;-6.346e-01;-2.456e-01;1.044e+00;-3.999e-01;-1.777e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.973170000;1.044e+00;-6.665e-01;-2.962e-01;-6.382e-01;-2.836e-01;9.556e-01;1.013e+00;-6.346e-01;-2.456e-01;1.044e+00;-3.999e-01;-1.777e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.974170000;1.044e+00;-6.665e-01;-2.961e-01;-6.382e-01;-2.835e-01;9.556e-01;1.013e+00;-6.346e-01;-2.456e-01;1.044e+00;-3.999e-01;-1.777e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.975170000;1.044e+00;-6.665e-01;-2.961e-01;-6.382e-01;-2.835e-01;9.556e-01;1.013e+00;-6.346e-01;-2.455e-01;1.044e+00;-3.999e-01;-1.777e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.976170000;1.044e+00;-6.665e-01;-2.961e-01;-6.382e-01;-2.835e-01;9.556e-01;1.013e+00;-6.346e-01;-2.455e-01;1.044e+00;-3.999e-01;-1.776e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.977170000;1.044e+00;-6.665e-01;-2.960e-01;-6.382e-01;-2.834e-01;9.556e-01;1.013e+00;-6.346e-01;-2.455e-01;1.044e+00;-3.999e-01;-1.776e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.978170000;1.044e+00;-6.665e-01;-2.960e-01;-6.382e-01;-2.834e-01;9.556e-01;1.013e+00;-6.346e-01;-2.454e-01;1.044e+00;-3.999e-01;-1.776e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.979170000;1.044e+00;-6.665e-01;-2.960e-01;-6.382e-01;-2.834e-01;9.557e-01;1.013e+00;-6.346e-01;-2.454e-01;1.044e+00;-3.999e-01;-1.776e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.980170000;1.044e+00;-6.665e-01;-2.959e-01;-6.382e-01;-2.833e-01;9.557e-01;1.013e+00;-6.346e-01;-2.454e-01;1.044e+00;-3.999e-01;-1.776e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.981170000;1.044e+00;-6.665e-01;-2.959e-01;-6.382e-01;-2.833e-01;9.557e-01;1.013e+00;-6.346e-01;-2.453e-01;1.044e+00;-3.999e-01;-1.775e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.982170000;1.044e+00;-6.665e-01;-2.959e-01;-6.382e-01;-2.833e-01;9.557e-01;1.013e+00;-6.346e-01;-2.453e-01;1.044e+00;-3.999e-01;-1.775e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.983170000;1.044e+00;-6.665e-01;-2.958e-01;-6.382e-01;-2.832e-01;9.557e-01;1.013e+00;-6.346e-01;-2.453e-01;1.044e+00;-3.999e-01;-1.775e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.984170000;1.044e+00;-6.665e-01;-2.958e-01;-6.382e-01;-2.832e-01;9.557e-01;1.013e+00;-6.346e-01;-2.452e-01;1.044e+00;-3.999e-01;-1.775e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.985170000;1.044e+00;-6.665e-01;-2.958e-01;-6.382e-01;-2.832e-01;9.557e-01;1.013e+00;-6.346e-01;-2.452e-01;1.044e+00;-3.999e-01;-1.774e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.986170000;1.044e+00;-6.665e-01;-2.957e-01;-6.382e-01;-2.831e-01;9.557e-01;1.013e+00;-6.346e-01;-2.451e-01;1.044e+00;-3.999e-01;-1.774e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.987170000;1.044e+00;-6.665e-01;-2.957e-01;-6.382e-01;-2.831e-01;9.557e-01;1.013e+00;-6.346e-01;-2.451e-01;1.044e+00;-3.999e-01;-1.774e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.988170000;1.044e+00;-6.665e-01;-2.956e-01;-6.382e-01;-2.831e-01;9.558e-01;1.013e+00;-6.346e-01;-2.451e-01;1.044e+00;-3.999e-01;-1.774e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.989170000;1.044e+00;-6.665e-01;-2.956e-01;-6.382e-01;-2.830e-01;9.558e-01;1.013e+00;-6.346e-01;-2.450e-01;1.044e+00;-3.999e-01;-1.774e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.990170000;1.044e+00;-6.665e-01;-2.956e-01;-6.382e-01;-2.830e-01;9.558e-01;1.013e+00;-6.346e-01;-2.450e-01;1.044e+00;-3.999e-01;-1.773e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.991170000;1.044e+00;-6.665e-01;-2.955e-01;-6.382e-01;-2.830e-01;9.558e-01;1.013e+00;-6.346e-01;-2.450e-01;1.044e+00;-3.999e-01;-1.773e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.992170000;1.044e+00;-6.665e-01;-2.955e-01;-6.382e-01;-2.829e-01;9.558e-01;1.013e+00;-6.346e-01;-2.449e-01;1.044e+00;-3.999e-01;-1.773e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.993170000;1.044e+00;-6.665e-01;-2.955e-01;-6.382e-01;-2.829e-01;9.558e-01;1.013e+00;-6.346e-01;-2.449e-01;1.044e+00;-3.999e-01;-1.773e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.994170000;1.044e+00;-6.665e-01;-2.954e-01;-6.382e-01;-2.829e-01;9.558e-01;1.013e+00;-6.346e-01;-2.449e-01;1.044e+00;-3.999e-01;-1.773e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.995170000;1.044e+00;-6.665e-01;-2.954e-01;-6.382e-01;-2.828e-01;9.558e-01;1.013e+00;-6.346e-01;-2.448e-01;1.044e+00;-3.999e-01;-1.772e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.996170000;1.044e+00;-6.665e-01;-2.954e-01;-6.382e-01;-2.828e-01;9.558e-01;1.013e+00;-6.346e-01;-2.448e-01;1.044e+00;-3.999e-01;-1.772e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.997170000;1.044e+00;-6.665e-01;-2.953e-01;-6.382e-01;-2.828e-01;9.558e-01;1.013e+00;-6.346e-01;-2.448e-01;1.044e+00;-3.999e-01;-1.772e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.998170000;1.044e+00;-6.665e-01;-2.953e-01;-6.382e-01;-2.827e-01;9.559e-01;1.013e+00;-6.346e-01;-2.447e-01;1.044e+00;-3.999e-01;-1.772e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
52.999170000;1.044e+00;-6.665e-01;-2.953e-01;-6.382e-01;-2.827e-01;9.559e-01;1.013e+00;-6.346e-01;-2.447e-01;1.044e+00;-3.999e-01;-1.772e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.000170000;1.044e+00;-6.665e-01;-2.952e-01;-6.382e-01;-2.827e-01;9.559e-01;1.013e+00;-6.346e-01;-2.447e-01;1.044e+00;-3.999e-01;-1.771e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.001170000;1.044e+00;-6.665e-01;-2.952e-01;-6.382e-01;-2.826e-01;9.559e-01;1.013e+00;-6.346e-01;-2.446e-01;1.044e+00;-3.999e-01;-1.771e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.002170000;1.044e+00;-6.665e-01;-2.951e-01;-6.382e-01;-2.826e-01;9.559e-01;1.013e+00;-6.346e-01;-2.446e-01;1.044e+00;-3.999e-01;-1.771e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.003170000;1.044e+00;-6.665e-01;-2.951e-01;-6.382e-01;-2.826e-01;9.559e-01;1.013e+00;-6.346e-01;-2.446e-01;1.044e+00;-3.999e-01;-1.771e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.004170000;1.044e+00;-6.665e-01;-2.951e-01;-6.382e-01;-2.825e-01;9.559e-01;1.013e+00;-6.346e-01;-2.445e-01;1.044e+00;-3.999e-01;-1.770e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.005170000;1.044e+00;-6.665e-01;-2.950e-01;-6.382e-01;-2.825e-01;9.559e-01;1.013e+00;-6.346e-01;-2.445e-01;1.044e+00;-3.999e-01;-1.770e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.006170000;1.044e+00;-6.665e-01;-2.950e-01;-6.382e-01;-2.824e-01;9.559e-01;1.013e+00;-6.346e-01;-2.445e-01;1.044e+00;-3.999e-01;-1.770e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
