time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
53.007170000;1.044e+00;-6.665e-01;-2.950e-01;-6.382e-01;-2.824e-01;9.560e-01;1.013e+00;-6.346e-01;-2.444e-01;1.044e+00;-3.999e-01;-1.770e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.008170000;1.044e+00;-6.665e-01;-2.949e-01;-6.382e-01;-2.824e-01;9.560e-01;1.013e+00;-6.346e-01;-2.444e-01;1.044e+00;-3.999e-01;-1.770e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.009170000;1.044e+00;-6.665e-01;-2.949e-01;-6.382e-01;-2.823e-01;9.560e-01;1.013e+00;-6.346e-01;-2.444e-01;1.044e+00;-3.999e-01;-1.769e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.010170000;1.044e+00;-6.665e-01;-2.949e-01;-6.382e-01;-2.823e-01;9.560e-01;1.013e+00;-6.346e-01;-2.443e-01;1.044e+00;-3.999e-01;-1.769e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.011170000;1.044e+00;-6.665e-01;-2.948e-01;-6.382e-01;-2.823e-01;9.560e-01;1.013e+00;-6.346e-01;-2.443e-01;1.044e+00;-3.999e-01;-1.769e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.012170000;1.044e+00;-6.665e-01;-2.948e-01;-6.382e-01;-2.822e-01;9.560e-01;1.013e+00;-6.346e-01;-2.443e-01;1.044e+00;-3.999e-01;-1.769e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.013170000;1.044e+00;-6.665e-01;-2.948e-01;-6.382e-01;-2.822e-01;9.560e-01;1.013e+00;-6.346e-01;-2.442e-01;1.044e+00;-3.999e-01;-1.769e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.014170000;1.044e+00;-6.665e-01;-2.947e-01;-6.382e-01;-2.822e-01;9.560e-01;1.013e+00;-6.346e-01;-2.442e-01;1.044e+00;-3.999e-01;-1.768e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.015170000;1.044e+00;-6.665e-01;-2.947e-01;-6.382e-01;-2.821e-01;9.560e-01;1.013e+00;-6.346e-01;-2.442e-01;1.044e+00;-3.999e-01;-1.768e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.016170000;1.044e+00;-6.665e-01;-2.946e-01;-6.382e-01;-2.821e-01;9.560e-01;1.013e+00;-6.346e-01;-2.441e-01;1.044e+00;-3.999e-01;-1.768e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.017170000;1.044e+00;-6.665e-01;-2.946e-01;-6.382e-01;-2.821e-01;9.561e-01;1.013e+00;-6.346e-01;-2.441e-01;1.044e+00;-3.999e-01;-1.768e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.018170000;1.044e+00;-6.665e-01;-2.946e-01;-6.382e-01;-2.820e-01;9.561e-01;1.013e+00;-6.346e-01;-2.441e-01;1.044e+00;-3.999e-01;-1.767e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.019170000;1.044e+00;-6.665e-01;-2.945e-01;-6.382e-01;-2.820e-01;9.561e-01;1.013e+00;-6.346e-01;-2.440e-01;1.044e+00;-3.999e-01;-1.767e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.020170000;1.044e+00;-6.665e-01;-2.945e-01;-6.382e-01;-2.820e-01;9.561e-01;1.013e+00;-6.346e-01;-2.440e-01;1.044e+00;-3.999e-01;-1.767e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.021170000;1.044e+00;-6.665e-01;-2.945e-01;-6.382e-01;-2.819e-01;9.561e-01;1.013e+00;-6.346e-01;-2.440e-01;1.044e+00;-3.999e-01;-1.767e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.022170000;1.044e+00;-6.665e-01;-2.944e-01;-6.382e-01;-2.819e-01;9.561e-01;1.013e+00;-6.346e-01;-2.439e-01;1.044e+00;-3.999e-01;-1.767e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.023170000;1.044e+00;-6.665e-01;-2.944e-01;-6.382e-01;-2.819e-01;9.561e-01;1.013e+00;-6.346e-01;-2.439e-01;1.044e+00;-3.999e-01;-1.766e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.024170000;1.044e+00;-6.665e-01;-2.944e-01;-6.382e-01;-2.818e-01;9.561e-01;1.013e+00;-6.346e-01;-2.438e-01;1.044e+00;-3.999e-01;-1.766e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.025170000;1.044e+00;-6.665e-01;-2.943e-01;-6.382e-01;-2.818e-01;9.561e-01;1.013e+00;-6.346e-01;-2.438e-01;1.044e+00;-3.999e-01;-1.766e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.026170000;1.044e+00;-6.665e-01;-2.943e-01;-6.382e-01;-2.818e-01;9.562e-01;1.013e+00;-6.346e-01;-2.438e-01;1.044e+00;-3.999e-01;-1.766e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.027170000;1.044e+00;-6.665e-01;-2.943e-01;-6.382e-01;-2.817e-01;9.562e-01;1.013e+00;-6.346e-01;-2.437e-01;1.044e+00;-3.999e-01;-1.766e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.028170000;1.044e+00;-6.665e-01;-2.942e-01;-6.382e-01;-2.817e-01;9.562e-01;1.013e+00;-6.346e-01;-2.437e-01;1.044e+00;-3.999e-01;-1.765e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.029170000;1.044e+00;-6.665e-01;-2.942e-01;-6.382e-01;-2.817e-01;9.562e-01;1.013e+00;-6.346e-01;-2.437e-01;1.044e+00;-3.999e-01;-1.765e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.030170000;1.044e+00;-6.665e-01;-2.942e-01;-6.382e-01;-2.816e-01;9.562e-01;1.013e+00;-6.346e-01;-2.436e-01;1.044e+00;-3.999e-01;-1.765e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.031170000;1.044e+00;-6.665e-01;-2.941e-01;-6.382e-01;-2.816e-01;9.562e-01;1.013e+00;-6.346e-01;-2.436e-01;1.044e+00;-3.999e-01;-1.765e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.032170000;1.044e+00;-6.665e-01;-2.941e-01;-6.382e-01;-2.816e-01;9.562e-01;1.013e+00;-6.346e-01;-2.436e-01;1.044e+00;-3.999e-01;-1.764e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.033170000;1.044e+00;-6.665e-01;-2.940e-01;-6.382e-01;-2.815e-01;9.562e-01;1.013e+00;-6.346e-01;-2.435e-01;1.044e+00;-3.999e-01;-1.764e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.034170000;1.044e+00;-6.665e-01;-2.940e-01;-6.382e-01;-2.815e-01;9.562e-01;1.013e+00;-6.346e-01;-2.435e-01;1.044e+00;-3.999e-01;-1.764e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.035170000;1.044e+00;-6.665e-01;-2.940e-01;-6.382e-01;-2.815e-01;9.563e-01;1.013e+00;-6.346e-01;-2.435e-01;1.044e+00;-3.999e-01;-1.764e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.036170000;1.044e+00;-6.665e-01;-2.939e-01;-6.382e-01;-2.814e-01;9.563e-01;1.013e+00;-6.346e-01;-2.434e-01;1.044e+00;-3.999e-01;-1.764e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.037170000;1.044e+00;-6.665e-01;-2.939e-01;-6.382e-01;-2.814e-01;9.563e-01;1.013e+00;-6.345e-01;-2.434e-01;1.044e+00;-3.999e-01;-1.763e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.038170000;1.044e+00;-6.665e-01;-2.939e-01;-6.382e-01;-2.814e-01;9.563e-01;1.013e+00;-6.345e-01;-2.434e-01;1.044e+00;-3.999e-01;-1.763e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.039170000;1.044e+00;-6.665e-01;-2.938e-01;-6.382e-01;-2.813e-01;9.563e-01;1.013e+00;-6.345e-01;-2.433e-01;1.044e+00;-3.999e-01;-1.763e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.041170000;1.044e+00;-6.665e-01;-2.938e-01;-6.382e-01;-2.813e-01;9.563e-01;1.013e+00;-6.345e-01;-2.433e-01;1.044e+00;-3.999e-01;-1.763e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.042170000;1.044e+00;-6.665e-01;-2.937e-01;-6.382e-01;-2.812e-01;9.563e-01;1.013e+00;-6.345e-01;-2.432e-01;1.044e+00;-3.999e-01;-1.762e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.044170000;1.044e+00;-6.665e-01;-2.937e-01;-6.382e-01;-2.812e-01;9.563e-01;1.013e+00;-6.345e-01;-2.432e-01;1.044e+00;-3.999e-01;-1.762e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.045170000;1.044e+00;-6.665e-01;-2.936e-01;-6.382e-01;-2.811e-01;9.564e-01;1.013e+00;-6.345e-01;-2.431e-01;1.044e+00;-3.999e-01;-1.762e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.046170000;1.044e+00;-6.665e-01;-2.936e-01;-6.382e-01;-2.811e-01;9.564e-01;1.013e+00;-6.345e-01;-2.431e-01;1.044e+00;-3.999e-01;-1.762e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.047170000;1.044e+00;-6.665e-01;-2.936e-01;-6.382e-01;-2.811e-01;9.564e-01;1.013e+00;-6.345e-01;-2.431e-01;1.044e+00;-3.999e-01;-1.761e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.048170000;1.044e+00;-6.665e-01;-2.935e-01;-6.382e-01;-2.810e-01;9.564e-01;1.013e+00;-6.345e-01;-2.430e-01;1.044e+00;-3.999e-01;-1.761e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.049170000;1.044e+00;-6.665e-01;-2.935e-01;-6.382e-01;-2.810e-01;9.564e-01;1.013e+00;-6.345e-01;-2.430e-01;1.044e+00;-3.999e-01;-1.761e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.050170000;1.044e+00;-6.665e-01;-2.934e-01;-6.382e-01;-2.810e-01;9.564e-01;1.013e+00;-6.345e-01;-2.430e-01;1.044e+00;-3.999e-01;-1.761e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.051170000;1.044e+00;-6.665e-01;-2.934e-01;-6.382e-01;-2.809e-01;9.564e-01;1.013e+00;-6.345e-01;-2.429e-01;1.044e+00;-3.999e-01;-1.760e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.052170000;1.044e+00;-6.665e-01;-2.934e-01;-6.382e-01;-2.809e-01;9.564e-01;1.013e+00;-6.345e-01;-2.429e-01;1.044e+00;-3.999e-01;-1.760e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.053170000;1.044e+00;-6.665e-01;-2.933e-01;-6.382e-01;-2.809e-01;9.564e-01;1.013e+00;-6.345e-01;-2.429e-01;1.044e+00;-3.999e-01;-1.760e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.054170000;1.044e+00;-6.665e-01;-2.933e-01;-6.382e-01;-2.808e-01;9.565e-01;1.013e+00;-6.345e-01;-2.428e-01;1.044e+00;-3.999e-01;-1.760e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.055170000;1.044e+00;-6.665e-01;-2.933e-01;-6.382e-01;-2.808e-01;9.565e-01;1.013e+00;-6.345e-01;-2.428e-01;1.044e+00;-3.999e-01;-1.760e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.056170000;1.044e+00;-6.665e-01;-2.932e-01;-6.382e-01;-2.808e-01;9.565e-01;1.013e+00;-6.345e-01;-2.428e-01;1.044e+00;-3.999e-01;-1.759e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.057170000;1.044e+00;-6.665e-01;-2.932e-01;-6.382e-01;-2.807e-01;9.565e-01;1.013e+00;-6.345e-01;-2.427e-01;1.044e+00;-3.999e-01;-1.759e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.058170000;1.044e+00;-6.665e-01;-2.932e-01;-6.382e-01;-2.807e-01;9.565e-01;1.013e+00;-6.345e-01;-2.427e-01;1.044e+00;-3.999e-01;-1.759e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.059170000;1.044e+00;-6.665e-01;-2.931e-01;-6.382e-01;-2.807e-01;9.565e-01;1.013e+00;-6.345e-01;-2.427e-01;1.044e+00;-3.999e-01;-1.759e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.060170000;1.044e+00;-6.665e-01;-2.931e-01;-6.382e-01;-2.806e-01;9.565e-01;1.013e+00;-6.345e-01;-2.426e-01;1.044e+00;-3.999e-01;-1.759e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.061170000;1.044e+00;-6.665e-01;-2.931e-01;-6.382e-01;-2.806e-01;9.565e-01;1.013e+00;-6.345e-01;-2.426e-01;1.044e+00;-3.999e-01;-1.758e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.062170000;1.044e+00;-6.665e-01;-2.930e-01;-6.382e-01;-2.806e-01;9.565e-01;1.013e+00;-6.345e-01;-2.426e-01;1.044e+00;-3.999e-01;-1.758e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.063170000;1.044e+00;-6.665e-01;-2.930e-01;-6.382e-01;-2.805e-01;9.565e-01;1.013e+00;-6.345e-01;-2.425e-01;1.044e+00;-3.999e-01;-1.758e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.064170000;1.044e+00;-6.665e-01;-2.930e-01;-6.382e-01;-2.805e-01;9.566e-01;1.013e+00;-6.345e-01;-2.425e-01;1.044e+00;-3.999e-01;-1.758e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.065170000;1.044e+00;-6.665e-01;-2.929e-01;-6.382e-01;-2.805e-01;9.566e-01;1.013e+00;-6.345e-01;-2.425e-01;1.044e+00;-3.999e-01;-1.758e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.066170000;1.044e+00;-6.665e-01;-2.929e-01;-6.382e-01;-2.804e-01;9.566e-01;1.013e+00;-6.345e-01;-2.424e-01;1.044e+00;-3.999e-01;-1.757e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.067170000;1.044e+00;-6.665e-01;-2.928e-01;-6.382e-01;-2.804e-01;9.566e-01;1.013e+00;-6.345e-01;-2.424e-01;1.044e+00;-3.999e-01;-1.757e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.068170000;1.044e+00;-6.665e-01;-2.928e-01;-6.382e-01;-2.804e-01;9.566e-01;1.013e+00;-6.345e-01;-2.424e-01;1.044e+00;-3.999e-01;-1.757e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.069170000;1.044e+00;-6.665e-01;-2.928e-01;-6.382e-01;-2.803e-01;9.566e-01;1.013e+00;-6.345e-01;-2.423e-01;1.044e+00;-3.999e-01;-1.757e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.070170000;1.044e+00;-6.665e-01;-2.927e-01;-6.382e-01;-2.803e-01;9.566e-01;1.013e+00;-6.345e-01;-2.423e-01;1.044e+00;-3.999e-01;-1.756e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.071170000;1.044e+00;-6.665e-01;-2.927e-01;-6.382e-01;-2.803e-01;9.566e-01;1.013e+00;-6.345e-01;-2.423e-01;1.044e+00;-3.999e-01;-1.756e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.072170000;1.044e+00;-6.665e-01;-2.927e-01;-6.382e-01;-2.802e-01;9.566e-01;1.013e+00;-6.345e-01;-2.422e-01;1.044e+00;-3.999e-01;-1.756e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.073170000;1.044e+00;-6.665e-01;-2.926e-01;-6.382e-01;-2.802e-01;9.567e-01;1.013e+00;-6.345e-01;-2.422e-01;1.044e+00;-3.999e-01;-1.756e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.074170000;1.044e+00;-6.665e-01;-2.926e-01;-6.382e-01;-2.802e-01;9.567e-01;1.013e+00;-6.345e-01;-2.422e-01;1.044e+00;-3.999e-01;-1.756e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.075170000;1.044e+00;-6.665e-01;-2.926e-01;-6.382e-01;-2.801e-01;9.567e-01;1.013e+00;-6.345e-01;-2.421e-01;1.044e+00;-3.999e-01;-1.755e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.076170000;1.044e+00;-6.665e-01;-2.925e-01;-6.382e-01;-2.801e-01;9.567e-01;1.013e+00;-6.345e-01;-2.421e-01;1.044e+00;-3.999e-01;-1.755e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.077170000;1.044e+00;-6.665e-01;-2.925e-01;-6.382e-01;-2.801e-01;9.567e-01;1.013e+00;-6.345e-01;-2.421e-01;1.044e+00;-3.999e-01;-1.755e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.078170000;1.044e+00;-6.665e-01;-2.925e-01;-6.382e-01;-2.800e-01;9.567e-01;1.013e+00;-6.345e-01;-2.420e-01;1.044e+00;-3.999e-01;-1.755e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.079170000;1.044e+00;-6.665e-01;-2.924e-01;-6.382e-01;-2.800e-01;9.567e-01;1.013e+00;-6.345e-01;-2.420e-01;1.044e+00;-3.999e-01;-1.755e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.080170000;1.044e+00;-6.665e-01;-2.924e-01;-6.382e-01;-2.800e-01;9.567e-01;1.013e+00;-6.345e-01;-2.420e-01;1.044e+00;-3.999e-01;-1.754e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.081170000;1.044e+00;-6.665e-01;-2.924e-01;-6.382e-01;-2.799e-01;9.567e-01;1.013e+00;-6.345e-01;-2.419e-01;1.044e+00;-3.999e-01;-1.754e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.082170000;1.044e+00;-6.665e-01;-2.923e-01;-6.382e-01;-2.799e-01;9.567e-01;1.013e+00;-6.345e-01;-2.419e-01;1.044e+00;-3.999e-01;-1.754e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.083170000;1.044e+00;-6.665e-01;-2.923e-01;-6.382e-01;-2.799e-01;9.568e-01;1.013e+00;-6.345e-01;-2.419e-01;1.044e+00;-3.999e-01;-1.754e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.084170000;1.044e+00;-6.665e-01;-2.923e-01;-6.382e-01;-2.798e-01;9.568e-01;1.013e+00;-6.345e-01;-2.418e-01;1.044e+00;-3.999e-01;-1.754e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.085170000;1.044e+00;-6.665e-01;-2.922e-01;-6.382e-01;-2.798e-01;9.568e-01;1.013e+00;-6.345e-01;-2.418e-01;1.044e+00;-3.999e-01;-1.753e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.086170000;1.044e+00;-6.665e-01;-2.922e-01;-6.382e-01;-2.798e-01;9.568e-01;1.013e+00;-6.345e-01;-2.418e-01;1.044e+00;-3.999e-01;-1.753e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.087170000;1.044e+00;-6.665e-01;-2.921e-01;-6.382e-01;-2.797e-01;9.568e-01;1.013e+00;-6.345e-01;-2.417e-01;1.044e+00;-3.999e-01;-1.753e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.088170000;1.044e+00;-6.665e-01;-2.921e-01;-6.382e-01;-2.797e-01;9.568e-01;1.013e+00;-6.345e-01;-2.417e-01;1.044e+00;-3.999e-01;-1.753e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.089170000;1.044e+00;-6.665e-01;-2.921e-01;-6.382e-01;-2.797e-01;9.568e-01;1.013e+00;-6.345e-01;-2.416e-01;1.044e+00;-3.999e-01;-1.752e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.090170000;1.044e+00;-6.665e-01;-2.920e-01;-6.382e-01;-2.796e-01;9.568e-01;1.013e+00;-6.345e-01;-2.416e-01;1.044e+00;-3.999e-01;-1.752e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.091170000;1.044e+00;-6.665e-01;-2.920e-01;-6.382e-01;-2.796e-01;9.568e-01;1.013e+00;-6.345e-01;-2.416e-01;1.044e+00;-3.999e-01;-1.752e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.092170000;1.044e+00;-6.665e-01;-2.920e-01;-6.382e-01;-2.796e-01;9.569e-01;1.013e+00;-6.345e-01;-2.415e-01;1.044e+00;-3.999e-01;-1.752e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.093170000;1.044e+00;-6.665e-01;-2.919e-01;-6.382e-01;-2.795e-01;9.569e-01;1.013e+00;-6.345e-01;-2.415e-01;1.044e+00;-3.999e-01;-1.752e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.094170000;1.044e+00;-6.665e-01;-2.919e-01;-6.382e-01;-2.795e-01;9.569e-01;1.013e+00;-6.345e-01;-2.415e-01;1.044e+00;-3.999e-01;-1.751e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.095170000;1.044e+00;-6.665e-01;-2.919e-01;-6.382e-01;-2.795e-01;9.569e-01;1.013e+00;-6.345e-01;-2.414e-01;1.044e+00;-3.999e-01;-1.751e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.096170000;1.044e+00;-6.665e-01;-2.918e-01;-6.382e-01;-2.794e-01;9.569e-01;1.013e+00;-6.345e-01;-2.414e-01;1.044e+00;-3.999e-01;-1.751e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.097170000;1.044e+00;-6.665e-01;-2.918e-01;-6.382e-01;-2.794e-01;9.569e-01;1.013e+00;-6.345e-01;-2.414e-01;1.044e+00;-3.999e-01;-1.751e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.098170000;1.044e+00;-6.665e-01;-2.918e-01;-6.382e-01;-2.793e-01;9.569e-01;1.013e+00;-6.345e-01;-2.413e-01;1.044e+00;-3.999e-01;-1.751e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.099170000;1.044e+00;-6.665e-01;-2.917e-01;-6.382e-01;-2.793e-01;9.569e-01;1.013e+00;-6.345e-01;-2.413e-01;1.044e+00;-3.999e-01;-1.750e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.100170000;1.044e+00;-6.665e-01;-2.917e-01;-6.382e-01;-2.793e-01;9.569e-01;1.013e+00;-6.345e-01;-2.413e-01;1.044e+00;-3.999e-01;-1.750e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.101170000;1.044e+00;-6.665e-01;-2.917e-01;-6.382e-01;-2.793e-01;9.569e-01;1.013e+00;-6.345e-01;-2.412e-01;1.044e+00;-3.999e-01;-1.750e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.102170000;1.044e+00;-6.665e-01;-2.916e-01;-6.382e-01;-2.792e-01;9.570e-01;1.013e+00;-6.345e-01;-2.412e-01;1.044e+00;-3.999e-01;-1.750e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.103170000;1.044e+00;-6.665e-01;-2.916e-01;-6.382e-01;-2.792e-01;9.570e-01;1.013e+00;-6.345e-01;-2.412e-01;1.044e+00;-3.999e-01;-1.750e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.104170000;1.044e+00;-6.665e-01;-2.916e-01;-6.382e-01;-2.792e-01;9.570e-01;1.013e+00;-6.344e-01;-2.411e-01;1.044e+00;-3.999e-01;-1.749e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.105170000;1.044e+00;-6.665e-01;-2.915e-01;-6.382e-01;-2.791e-01;9.570e-01;1.013e+00;-6.344e-01;-2.411e-01;1.044e+00;-3.999e-01;-1.749e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.106170000;1.044e+00;-6.665e-01;-2.915e-01;-6.382e-01;-2.791e-01;9.570e-01;1.013e+00;-6.344e-01;-2.411e-01;1.044e+00;-3.999e-01;-1.749e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.107170000;1.044e+00;-6.665e-01;-2.915e-01;-6.382e-01;-2.790e-01;9.570e-01;1.013e+00;-6.344e-01;-2.410e-01;1.044e+00;-3.999e-01;-1.749e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.108170000;1.044e+00;-6.665e-01;-2.914e-01;-6.382e-01;-2.790e-01;9.570e-01;1.013e+00;-6.344e-01;-2.410e-01;1.044e+00;-3.999e-01;-1.749e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.109170000;1.044e+00;-6.665e-01;-2.914e-01;-6.382e-01;-2.790e-01;9.570e-01;1.013e+00;-6.344e-01;-2.410e-01;1.044e+00;-3.999e-01;-1.748e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.110170000;1.044e+00;-6.665e-01;-2.913e-01;-6.382e-01;-2.790e-01;9.570e-01;1.013e+00;-6.344e-01;-2.409e-01;1.044e+00;-3.999e-01;-1.748e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.111170000;1.044e+00;-6.665e-01;-2.913e-01;-6.382e-01;-2.789e-01;9.570e-01;1.013e+00;-6.344e-01;-2.409e-01;1.044e+00;-3.999e-01;-1.748e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.112170000;1.044e+00;-6.665e-01;-2.913e-01;-6.382e-01;-2.789e-01;9.571e-01;1.013e+00;-6.344e-01;-2.409e-01;1.044e+00;-3.999e-01;-1.748e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.113170000;1.044e+00;-6.665e-01;-2.912e-01;-6.382e-01;-2.789e-01;9.571e-01;1.013e+00;-6.344e-01;-2.408e-01;1.044e+00;-3.999e-01;-1.747e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.114170000;1.044e+00;-6.665e-01;-2.912e-01;-6.382e-01;-2.788e-01;9.571e-01;1.013e+00;-6.344e-01;-2.408e-01;1.044e+00;-3.999e-01;-1.747e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.115170000;1.044e+00;-6.665e-01;-2.912e-01;-6.382e-01;-2.788e-01;9.571e-01;1.013e+00;-6.344e-01;-2.408e-01;1.044e+00;-3.999e-01;-1.747e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.116170000;1.044e+00;-6.665e-01;-2.911e-01;-6.382e-01;-2.788e-01;9.571e-01;1.013e+00;-6.344e-01;-2.407e-01;1.044e+00;-3.999e-01;-1.747e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.117170000;1.044e+00;-6.665e-01;-2.911e-01;-6.382e-01;-2.787e-01;9.571e-01;1.013e+00;-6.344e-01;-2.407e-01;1.044e+00;-3.999e-01;-1.747e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.118170000;1.044e+00;-6.665e-01;-2.911e-01;-6.382e-01;-2.787e-01;9.571e-01;1.013e+00;-6.344e-01;-2.407e-01;1.044e+00;-3.999e-01;-1.746e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.119170000;1.044e+00;-6.665e-01;-2.910e-01;-6.382e-01;-2.787e-01;9.571e-01;1.013e+00;-6.344e-01;-2.406e-01;1.044e+00;-3.999e-01;-1.746e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.120170000;1.044e+00;-6.665e-01;-2.910e-01;-6.382e-01;-2.786e-01;9.571e-01;1.013e+00;-6.344e-01;-2.406e-01;1.044e+00;-3.999e-01;-1.746e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.121170000;1.044e+00;-6.665e-01;-2.910e-01;-6.382e-01;-2.786e-01;9.572e-01;1.013e+00;-6.344e-01;-2.406e-01;1.044e+00;-3.999e-01;-1.746e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.122170000;1.044e+00;-6.665e-01;-2.909e-01;-6.382e-01;-2.786e-01;9.572e-01;1.013e+00;-6.344e-01;-2.405e-01;1.044e+00;-3.999e-01;-1.746e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.123170000;1.044e+00;-6.665e-01;-2.909e-01;-6.382e-01;-2.785e-01;9.572e-01;1.013e+00;-6.344e-01;-2.405e-01;1.044e+00;-3.999e-01;-1.745e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.124170000;1.044e+00;-6.665e-01;-2.909e-01;-6.382e-01;-2.785e-01;9.572e-01;1.013e+00;-6.344e-01;-2.405e-01;1.044e+00;-3.999e-01;-1.745e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.125170000;1.044e+00;-6.665e-01;-2.908e-01;-6.382e-01;-2.785e-01;9.572e-01;1.013e+00;-6.344e-01;-2.404e-01;1.044e+00;-3.999e-01;-1.745e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.126170000;1.044e+00;-6.665e-01;-2.908e-01;-6.382e-01;-2.784e-01;9.572e-01;1.013e+00;-6.344e-01;-2.404e-01;1.044e+00;-3.999e-01;-1.745e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.127170000;1.044e+00;-6.665e-01;-2.908e-01;-6.382e-01;-2.784e-01;9.572e-01;1.013e+00;-6.344e-01;-2.404e-01;1.044e+00;-3.999e-01;-1.745e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.128170000;1.044e+00;-6.665e-01;-2.907e-01;-6.382e-01;-2.784e-01;9.572e-01;1.013e+00;-6.344e-01;-2.403e-01;1.044e+00;-3.999e-01;-1.744e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.129170000;1.044e+00;-6.665e-01;-2.907e-01;-6.382e-01;-2.783e-01;9.572e-01;1.013e+00;-6.344e-01;-2.403e-01;1.044e+00;-3.999e-01;-1.744e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.130170000;1.044e+00;-6.665e-01;-2.907e-01;-6.382e-01;-2.783e-01;9.572e-01;1.013e+00;-6.344e-01;-2.403e-01;1.044e+00;-3.999e-01;-1.744e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.131170000;1.044e+00;-6.665e-01;-2.906e-01;-6.382e-01;-2.783e-01;9.573e-01;1.013e+00;-6.344e-01;-2.402e-01;1.044e+00;-3.999e-01;-1.744e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.132170000;1.044e+00;-6.665e-01;-2.906e-01;-6.382e-01;-2.782e-01;9.573e-01;1.013e+00;-6.344e-01;-2.402e-01;1.044e+00;-3.999e-01;-1.744e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.133170000;1.044e+00;-6.665e-01;-2.906e-01;-6.382e-01;-2.782e-01;9.573e-01;1.013e+00;-6.344e-01;-2.402e-01;1.044e+00;-3.999e-01;-1.743e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.134170000;1.044e+00;-6.665e-01;-2.905e-01;-6.382e-01;-2.782e-01;9.573e-01;1.013e+00;-6.344e-01;-2.401e-01;1.044e+00;-3.999e-01;-1.743e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.135170000;1.044e+00;-6.665e-01;-2.905e-01;-6.382e-01;-2.781e-01;9.573e-01;1.013e+00;-6.344e-01;-2.401e-01;1.044e+00;-3.999e-01;-1.743e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.136170000;1.044e+00;-6.665e-01;-2.904e-01;-6.382e-01;-2.781e-01;9.573e-01;1.013e+00;-6.344e-01;-2.401e-01;1.044e+00;-3.999e-01;-1.743e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.137170000;1.044e+00;-6.665e-01;-2.904e-01;-6.382e-01;-2.781e-01;9.573e-01;1.013e+00;-6.344e-01;-2.400e-01;1.044e+00;-3.999e-01;-1.742e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.138170000;1.044e+00;-6.665e-01;-2.904e-01;-6.382e-01;-2.780e-01;9.573e-01;1.013e+00;-6.344e-01;-2.400e-01;1.044e+00;-3.999e-01;-1.742e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.139170000;1.044e+00;-6.665e-01;-2.903e-01;-6.382e-01;-2.780e-01;9.573e-01;1.013e+00;-6.344e-01;-2.400e-01;1.044e+00;-3.999e-01;-1.742e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.140170000;1.044e+00;-6.665e-01;-2.903e-01;-6.382e-01;-2.780e-01;9.574e-01;1.013e+00;-6.344e-01;-2.399e-01;1.044e+00;-3.999e-01;-1.742e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.141170000;1.044e+00;-6.665e-01;-2.903e-01;-6.382e-01;-2.779e-01;9.574e-01;1.013e+00;-6.344e-01;-2.399e-01;1.044e+00;-3.999e-01;-1.742e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.142170000;1.044e+00;-6.665e-01;-2.902e-01;-6.382e-01;-2.779e-01;9.574e-01;1.013e+00;-6.344e-01;-2.399e-01;1.044e+00;-3.999e-01;-1.741e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.143170000;1.044e+00;-6.665e-01;-2.902e-01;-6.382e-01;-2.779e-01;9.574e-01;1.013e+00;-6.344e-01;-2.398e-01;1.044e+00;-3.999e-01;-1.741e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.144170000;1.044e+00;-6.665e-01;-2.902e-01;-6.382e-01;-2.778e-01;9.574e-01;1.013e+00;-6.344e-01;-2.398e-01;1.044e+00;-3.999e-01;-1.741e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.145170000;1.044e+00;-6.665e-01;-2.901e-01;-6.382e-01;-2.778e-01;9.574e-01;1.013e+00;-6.344e-01;-2.398e-01;1.044e+00;-3.999e-01;-1.741e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.146170000;1.044e+00;-6.665e-01;-2.901e-01;-6.382e-01;-2.778e-01;9.574e-01;1.013e+00;-6.344e-01;-2.397e-01;1.044e+00;-3.999e-01;-1.741e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.147170000;1.044e+00;-6.665e-01;-2.901e-01;-6.382e-01;-2.777e-01;9.574e-01;1.013e+00;-6.344e-01;-2.397e-01;1.044e+00;-3.999e-01;-1.740e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.148170000;1.044e+00;-6.665e-01;-2.900e-01;-6.382e-01;-2.777e-01;9.574e-01;1.013e+00;-6.344e-01;-2.397e-01;1.044e+00;-3.999e-01;-1.740e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.149170000;1.044e+00;-6.665e-01;-2.900e-01;-6.382e-01;-2.777e-01;9.574e-01;1.013e+00;-6.344e-01;-2.396e-01;1.044e+00;-3.999e-01;-1.740e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.150170000;1.044e+00;-6.665e-01;-2.900e-01;-6.382e-01;-2.776e-01;9.575e-01;1.013e+00;-6.344e-01;-2.396e-01;1.044e+00;-3.999e-01;-1.740e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.151170000;1.044e+00;-6.665e-01;-2.899e-01;-6.382e-01;-2.776e-01;9.575e-01;1.013e+00;-6.344e-01;-2.396e-01;1.044e+00;-3.999e-01;-1.740e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.152170000;1.044e+00;-6.665e-01;-2.899e-01;-6.382e-01;-2.776e-01;9.575e-01;1.013e+00;-6.344e-01;-2.395e-01;1.044e+00;-3.999e-01;-1.739e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.153170000;1.044e+00;-6.665e-01;-2.899e-01;-6.382e-01;-2.775e-01;9.575e-01;1.013e+00;-6.344e-01;-2.395e-01;1.044e+00;-3.999e-01;-1.739e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.154170000;1.044e+00;-6.665e-01;-2.898e-01;-6.382e-01;-2.775e-01;9.575e-01;1.013e+00;-6.344e-01;-2.395e-01;1.044e+00;-3.999e-01;-1.739e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.155170000;1.044e+00;-6.665e-01;-2.898e-01;-6.382e-01;-2.775e-01;9.575e-01;1.013e+00;-6.344e-01;-2.394e-01;1.044e+00;-3.999e-01;-1.739e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.156170000;1.044e+00;-6.665e-01;-2.898e-01;-6.382e-01;-2.774e-01;9.575e-01;1.013e+00;-6.344e-01;-2.394e-01;1.044e+00;-3.999e-01;-1.739e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.157170000;1.044e+00;-6.665e-01;-2.897e-01;-6.382e-01;-2.774e-01;9.575e-01;1.013e+00;-6.344e-01;-2.394e-01;1.044e+00;-3.999e-01;-1.738e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.158170000;1.044e+00;-6.665e-01;-2.897e-01;-6.382e-01;-2.774e-01;9.575e-01;1.013e+00;-6.344e-01;-2.393e-01;1.044e+00;-3.999e-01;-1.738e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.159170000;1.044e+00;-6.665e-01;-2.897e-01;-6.382e-01;-2.773e-01;9.575e-01;1.013e+00;-6.344e-01;-2.393e-01;1.044e+00;-3.999e-01;-1.738e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.160170000;1.044e+00;-6.665e-01;-2.896e-01;-6.382e-01;-2.773e-01;9.576e-01;1.013e+00;-6.344e-01;-2.393e-01;1.044e+00;-3.999e-01;-1.738e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.161170000;1.044e+00;-6.665e-01;-2.896e-01;-6.382e-01;-2.773e-01;9.576e-01;1.013e+00;-6.344e-01;-2.392e-01;1.044e+00;-3.999e-01;-1.738e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.162170000;1.044e+00;-6.665e-01;-2.896e-01;-6.382e-01;-2.772e-01;9.576e-01;1.013e+00;-6.344e-01;-2.392e-01;1.044e+00;-3.999e-01;-1.737e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.163170000;1.044e+00;-6.665e-01;-2.895e-01;-6.382e-01;-2.772e-01;9.576e-01;1.013e+00;-6.344e-01;-2.392e-01;1.044e+00;-3.999e-01;-1.737e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.164170000;1.044e+00;-6.665e-01;-2.895e-01;-6.382e-01;-2.772e-01;9.576e-01;1.013e+00;-6.344e-01;-2.391e-01;1.044e+00;-3.999e-01;-1.737e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.165170000;1.044e+00;-6.665e-01;-2.894e-01;-6.382e-01;-2.771e-01;9.576e-01;1.013e+00;-6.344e-01;-2.391e-01;1.044e+00;-3.999e-01;-1.737e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.166170000;1.044e+00;-6.665e-01;-2.894e-01;-6.382e-01;-2.771e-01;9.576e-01;1.013e+00;-6.344e-01;-2.391e-01;1.044e+00;-3.999e-01;-1.736e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.167170000;1.044e+00;-6.665e-01;-2.894e-01;-6.382e-01;-2.771e-01;9.576e-01;1.013e+00;-6.344e-01;-2.390e-01;1.044e+00;-3.999e-01;-1.736e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.168170000;1.044e+00;-6.665e-01;-2.893e-01;-6.382e-01;-2.770e-01;9.576e-01;1.013e+00;-6.344e-01;-2.390e-01;1.044e+00;-3.999e-01;-1.736e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.169170000;1.044e+00;-6.665e-01;-2.893e-01;-6.382e-01;-2.770e-01;9.577e-01;1.013e+00;-6.344e-01;-2.390e-01;1.044e+00;-3.999e-01;-1.736e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.170170000;1.044e+00;-6.665e-01;-2.893e-01;-6.382e-01;-2.770e-01;9.577e-01;1.013e+00;-6.344e-01;-2.390e-01;1.044e+00;-3.999e-01;-1.736e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.171170000;1.044e+00;-6.665e-01;-2.892e-01;-6.382e-01;-2.769e-01;9.577e-01;1.013e+00;-6.344e-01;-2.389e-01;1.044e+00;-3.999e-01;-1.735e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.172170000;1.044e+00;-6.665e-01;-2.892e-01;-6.382e-01;-2.769e-01;9.577e-01;1.013e+00;-6.343e-01;-2.389e-01;1.044e+00;-3.999e-01;-1.735e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.173170000;1.044e+00;-6.665e-01;-2.892e-01;-6.382e-01;-2.769e-01;9.577e-01;1.013e+00;-6.343e-01;-2.389e-01;1.044e+00;-3.999e-01;-1.735e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.174170000;1.044e+00;-6.665e-01;-2.891e-01;-6.382e-01;-2.768e-01;9.577e-01;1.013e+00;-6.343e-01;-2.388e-01;1.044e+00;-3.999e-01;-1.735e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.175170000;1.044e+00;-6.665e-01;-2.891e-01;-6.382e-01;-2.768e-01;9.577e-01;1.013e+00;-6.343e-01;-2.388e-01;1.044e+00;-3.999e-01;-1.735e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.176170000;1.044e+00;-6.665e-01;-2.891e-01;-6.382e-01;-2.768e-01;9.577e-01;1.013e+00;-6.343e-01;-2.388e-01;1.044e+00;-3.999e-01;-1.734e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.177170000;1.044e+00;-6.665e-01;-2.890e-01;-6.382e-01;-2.767e-01;9.577e-01;1.013e+00;-6.343e-01;-2.387e-01;1.044e+00;-3.999e-01;-1.734e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.178170000;1.044e+00;-6.665e-01;-2.890e-01;-6.382e-01;-2.767e-01;9.577e-01;1.013e+00;-6.343e-01;-2.387e-01;1.044e+00;-3.999e-01;-1.734e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.179170000;1.044e+00;-6.665e-01;-2.890e-01;-6.382e-01;-2.767e-01;9.578e-01;1.013e+00;-6.343e-01;-2.387e-01;1.044e+00;-3.999e-01;-1.734e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.180170000;1.044e+00;-6.665e-01;-2.889e-01;-6.382e-01;-2.766e-01;9.578e-01;1.013e+00;-6.343e-01;-2.386e-01;1.044e+00;-3.999e-01;-1.734e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.181170000;1.044e+00;-6.665e-01;-2.889e-01;-6.382e-01;-2.766e-01;9.578e-01;1.013e+00;-6.343e-01;-2.386e-01;1.044e+00;-3.999e-01;-1.733e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.182170000;1.044e+00;-6.665e-01;-2.889e-01;-6.382e-01;-2.766e-01;9.578e-01;1.013e+00;-6.343e-01;-2.386e-01;1.044e+00;-3.999e-01;-1.733e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.183170000;1.044e+00;-6.665e-01;-2.888e-01;-6.382e-01;-2.765e-01;9.578e-01;1.013e+00;-6.343e-01;-2.385e-01;1.044e+00;-3.999e-01;-1.733e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.185170000;1.044e+00;-6.665e-01;-2.888e-01;-6.382e-01;-2.765e-01;9.578e-01;1.013e+00;-6.343e-01;-2.385e-01;1.044e+00;-3.999e-01;-1.733e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.186170000;1.044e+00;-6.665e-01;-2.887e-01;-6.382e-01;-2.764e-01;9.578e-01;1.013e+00;-6.343e-01;-2.384e-01;1.044e+00;-3.999e-01;-1.732e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.188170000;1.044e+00;-6.665e-01;-2.887e-01;-6.382e-01;-2.764e-01;9.578e-01;1.013e+00;-6.343e-01;-2.384e-01;1.044e+00;-3.999e-01;-1.732e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.189170000;1.044e+00;-6.665e-01;-2.886e-01;-6.382e-01;-2.763e-01;9.579e-01;1.013e+00;-6.343e-01;-2.383e-01;1.044e+00;-3.999e-01;-1.732e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.190170000;1.044e+00;-6.665e-01;-2.886e-01;-6.382e-01;-2.763e-01;9.579e-01;1.013e+00;-6.343e-01;-2.383e-01;1.044e+00;-3.999e-01;-1.732e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.191170000;1.044e+00;-6.665e-01;-2.886e-01;-6.382e-01;-2.763e-01;9.579e-01;1.013e+00;-6.343e-01;-2.383e-01;1.044e+00;-3.999e-01;-1.731e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.192170000;1.044e+00;-6.665e-01;-2.885e-01;-6.382e-01;-2.762e-01;9.579e-01;1.013e+00;-6.343e-01;-2.382e-01;1.044e+00;-3.999e-01;-1.731e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.194170000;1.044e+00;-6.665e-01;-2.885e-01;-6.382e-01;-2.762e-01;9.579e-01;1.013e+00;-6.343e-01;-2.382e-01;1.044e+00;-3.999e-01;-1.731e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.195170000;1.044e+00;-6.665e-01;-2.884e-01;-6.382e-01;-2.762e-01;9.579e-01;1.013e+00;-6.343e-01;-2.381e-01;1.044e+00;-3.999e-01;-1.731e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.196170000;1.044e+00;-6.665e-01;-2.884e-01;-6.382e-01;-2.761e-01;9.579e-01;1.013e+00;-6.343e-01;-2.381e-01;1.044e+00;-3.999e-01;-1.730e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.197170000;1.044e+00;-6.665e-01;-2.884e-01;-6.382e-01;-2.761e-01;9.579e-01;1.013e+00;-6.343e-01;-2.381e-01;1.044e+00;-3.999e-01;-1.730e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.198170000;1.044e+00;-6.665e-01;-2.883e-01;-6.382e-01;-2.761e-01;9.579e-01;1.013e+00;-6.343e-01;-2.380e-01;1.044e+00;-3.999e-01;-1.730e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.199170000;1.044e+00;-6.665e-01;-2.883e-01;-6.382e-01;-2.760e-01;9.580e-01;1.013e+00;-6.343e-01;-2.380e-01;1.044e+00;-3.999e-01;-1.730e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.200170000;1.044e+00;-6.665e-01;-2.883e-01;-6.382e-01;-2.760e-01;9.580e-01;1.013e+00;-6.343e-01;-2.380e-01;1.044e+00;-3.999e-01;-1.730e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.201170000;1.044e+00;-6.665e-01;-2.882e-01;-6.382e-01;-2.760e-01;9.580e-01;1.013e+00;-6.343e-01;-2.379e-01;1.044e+00;-3.999e-01;-1.729e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.202170000;1.044e+00;-6.665e-01;-2.882e-01;-6.382e-01;-2.759e-01;9.580e-01;1.013e+00;-6.343e-01;-2.379e-01;1.044e+00;-3.999e-01;-1.729e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.203170000;1.044e+00;-6.665e-01;-2.882e-01;-6.382e-01;-2.759e-01;9.580e-01;1.013e+00;-6.343e-01;-2.379e-01;1.044e+00;-3.999e-01;-1.729e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.204170000;1.044e+00;-6.665e-01;-2.881e-01;-6.382e-01;-2.759e-01;9.580e-01;1.013e+00;-6.343e-01;-2.378e-01;1.044e+00;-3.999e-01;-1.729e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.205170000;1.044e+00;-6.665e-01;-2.881e-01;-6.382e-01;-2.758e-01;9.580e-01;1.013e+00;-6.343e-01;-2.378e-01;1.044e+00;-3.999e-01;-1.729e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.206170000;1.044e+00;-6.665e-01;-2.880e-01;-6.382e-01;-2.758e-01;9.580e-01;1.013e+00;-6.343e-01;-2.378e-01;1.044e+00;-3.999e-01;-1.728e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.207170000;1.044e+00;-6.665e-01;-2.880e-01;-6.382e-01;-2.758e-01;9.580e-01;1.013e+00;-6.343e-01;-2.377e-01;1.044e+00;-3.999e-01;-1.728e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.208170000;1.044e+00;-6.665e-01;-2.880e-01;-6.382e-01;-2.757e-01;9.580e-01;1.013e+00;-6.343e-01;-2.377e-01;1.044e+00;-3.999e-01;-1.728e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.209170000;1.044e+00;-6.665e-01;-2.879e-01;-6.382e-01;-2.757e-01;9.581e-01;1.013e+00;-6.343e-01;-2.377e-01;1.044e+00;-3.999e-01;-1.728e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.210170000;1.044e+00;-6.665e-01;-2.879e-01;-6.382e-01;-2.757e-01;9.581e-01;1.013e+00;-6.343e-01;-2.376e-01;1.044e+00;-3.999e-01;-1.727e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.211170000;1.044e+00;-6.665e-01;-2.879e-01;-6.382e-01;-2.756e-01;9.581e-01;1.013e+00;-6.343e-01;-2.376e-01;1.044e+00;-3.999e-01;-1.727e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.212170000;1.044e+00;-6.665e-01;-2.878e-01;-6.382e-01;-2.756e-01;9.581e-01;1.013e+00;-6.343e-01;-2.376e-01;1.044e+00;-3.999e-01;-1.727e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.213170000;1.044e+00;-6.665e-01;-2.878e-01;-6.382e-01;-2.756e-01;9.581e-01;1.013e+00;-6.343e-01;-2.375e-01;1.044e+00;-3.999e-01;-1.727e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.214170000;1.044e+00;-6.665e-01;-2.878e-01;-6.382e-01;-2.755e-01;9.581e-01;1.013e+00;-6.343e-01;-2.375e-01;1.044e+00;-3.999e-01;-1.727e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.215170000;1.044e+00;-6.665e-01;-2.877e-01;-6.382e-01;-2.755e-01;9.581e-01;1.014e+00;-6.343e-01;-2.375e-01;1.044e+00;-3.999e-01;-1.726e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.216170000;1.044e+00;-6.665e-01;-2.877e-01;-6.382e-01;-2.755e-01;9.581e-01;1.014e+00;-6.343e-01;-2.374e-01;1.044e+00;-3.999e-01;-1.726e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.217170000;1.044e+00;-6.665e-01;-2.877e-01;-6.382e-01;-2.754e-01;9.581e-01;1.014e+00;-6.343e-01;-2.374e-01;1.044e+00;-3.999e-01;-1.726e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.218170000;1.044e+00;-6.665e-01;-2.876e-01;-6.382e-01;-2.754e-01;9.582e-01;1.014e+00;-6.343e-01;-2.374e-01;1.044e+00;-3.999e-01;-1.726e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.219170000;1.044e+00;-6.665e-01;-2.876e-01;-6.382e-01;-2.754e-01;9.582e-01;1.014e+00;-6.343e-01;-2.373e-01;1.044e+00;-3.999e-01;-1.726e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.220170000;1.044e+00;-6.665e-01;-2.876e-01;-6.382e-01;-2.753e-01;9.582e-01;1.014e+00;-6.343e-01;-2.373e-01;1.044e+00;-3.999e-01;-1.725e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.221170000;1.044e+00;-6.665e-01;-2.875e-01;-6.382e-01;-2.753e-01;9.582e-01;1.014e+00;-6.343e-01;-2.373e-01;1.044e+00;-3.999e-01;-1.725e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.222170000;1.044e+00;-6.665e-01;-2.875e-01;-6.382e-01;-2.753e-01;9.582e-01;1.014e+00;-6.343e-01;-2.372e-01;1.044e+00;-3.999e-01;-1.725e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.223170000;1.044e+00;-6.665e-01;-2.875e-01;-6.382e-01;-2.752e-01;9.582e-01;1.014e+00;-6.343e-01;-2.372e-01;1.044e+00;-3.999e-01;-1.725e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.224170000;1.044e+00;-6.665e-01;-2.874e-01;-6.382e-01;-2.752e-01;9.582e-01;1.014e+00;-6.343e-01;-2.372e-01;1.044e+00;-3.999e-01;-1.725e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.225170000;1.044e+00;-6.665e-01;-2.874e-01;-6.382e-01;-2.752e-01;9.582e-01;1.014e+00;-6.343e-01;-2.371e-01;1.044e+00;-3.999e-01;-1.724e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.226170000;1.044e+00;-6.665e-01;-2.874e-01;-6.382e-01;-2.751e-01;9.582e-01;1.014e+00;-6.343e-01;-2.371e-01;1.044e+00;-3.999e-01;-1.724e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.227170000;1.044e+00;-6.665e-01;-2.873e-01;-6.382e-01;-2.751e-01;9.582e-01;1.014e+00;-6.343e-01;-2.371e-01;1.044e+00;-3.999e-01;-1.724e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.228170000;1.044e+00;-6.665e-01;-2.873e-01;-6.382e-01;-2.751e-01;9.583e-01;1.014e+00;-6.343e-01;-2.370e-01;1.044e+00;-3.999e-01;-1.724e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.229170000;1.044e+00;-6.665e-01;-2.873e-01;-6.382e-01;-2.750e-01;9.583e-01;1.014e+00;-6.343e-01;-2.370e-01;1.044e+00;-3.999e-01;-1.724e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.230170000;1.044e+00;-6.665e-01;-2.872e-01;-6.382e-01;-2.750e-01;9.583e-01;1.014e+00;-6.343e-01;-2.370e-01;1.044e+00;-3.999e-01;-1.723e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.231170000;1.044e+00;-6.665e-01;-2.872e-01;-6.382e-01;-2.750e-01;9.583e-01;1.014e+00;-6.343e-01;-2.370e-01;1.044e+00;-3.999e-01;-1.723e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.232170000;1.044e+00;-6.665e-01;-2.872e-01;-6.382e-01;-2.749e-01;9.583e-01;1.014e+00;-6.343e-01;-2.369e-01;1.044e+00;-3.999e-01;-1.723e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.233170000;1.044e+00;-6.665e-01;-2.871e-01;-6.382e-01;-2.749e-01;9.583e-01;1.014e+00;-6.343e-01;-2.369e-01;1.044e+00;-3.999e-01;-1.723e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.234170000;1.044e+00;-6.665e-01;-2.871e-01;-6.382e-01;-2.749e-01;9.583e-01;1.014e+00;-6.343e-01;-2.369e-01;1.044e+00;-3.999e-01;-1.723e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.235170000;1.044e+00;-6.665e-01;-2.871e-01;-6.382e-01;-2.749e-01;9.583e-01;1.014e+00;-6.343e-01;-2.368e-01;1.044e+00;-3.999e-01;-1.722e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.236170000;1.044e+00;-6.665e-01;-2.870e-01;-6.382e-01;-2.748e-01;9.583e-01;1.014e+00;-6.343e-01;-2.368e-01;1.044e+00;-3.999e-01;-1.722e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.237170000;1.044e+00;-6.665e-01;-2.870e-01;-6.382e-01;-2.748e-01;9.583e-01;1.014e+00;-6.343e-01;-2.368e-01;1.044e+00;-3.999e-01;-1.722e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.238170000;1.044e+00;-6.665e-01;-2.870e-01;-6.382e-01;-2.748e-01;9.584e-01;1.014e+00;-6.343e-01;-2.367e-01;1.044e+00;-3.999e-01;-1.722e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.239170000;1.044e+00;-6.665e-01;-2.869e-01;-6.382e-01;-2.747e-01;9.584e-01;1.014e+00;-6.343e-01;-2.367e-01;1.044e+00;-3.999e-01;-1.722e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.240170000;1.044e+00;-6.665e-01;-2.869e-01;-6.382e-01;-2.747e-01;9.584e-01;1.014e+00;-6.343e-01;-2.367e-01;1.044e+00;-3.999e-01;-1.721e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.241170000;1.044e+00;-6.665e-01;-2.869e-01;-6.382e-01;-2.747e-01;9.584e-01;1.014e+00;-6.343e-01;-2.366e-01;1.044e+00;-3.999e-01;-1.721e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.242170000;1.044e+00;-6.665e-01;-2.868e-01;-6.382e-01;-2.746e-01;9.584e-01;1.014e+00;-6.343e-01;-2.366e-01;1.044e+00;-3.999e-01;-1.721e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.243170000;1.044e+00;-6.665e-01;-2.868e-01;-6.382e-01;-2.746e-01;9.584e-01;1.014e+00;-6.342e-01;-2.366e-01;1.044e+00;-3.999e-01;-1.721e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.244170000;1.044e+00;-6.665e-01;-2.868e-01;-6.382e-01;-2.746e-01;9.584e-01;1.014e+00;-6.342e-01;-2.365e-01;1.044e+00;-3.999e-01;-1.721e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.245170000;1.044e+00;-6.665e-01;-2.867e-01;-6.382e-01;-2.745e-01;9.584e-01;1.014e+00;-6.342e-01;-2.365e-01;1.044e+00;-3.999e-01;-1.720e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.246170000;1.044e+00;-6.665e-01;-2.867e-01;-6.382e-01;-2.745e-01;9.584e-01;1.014e+00;-6.342e-01;-2.365e-01;1.044e+00;-3.999e-01;-1.720e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.247170000;1.044e+00;-6.665e-01;-2.867e-01;-6.382e-01;-2.745e-01;9.584e-01;1.014e+00;-6.342e-01;-2.364e-01;1.044e+00;-3.999e-01;-1.720e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
