time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
53.248170000;1.044e+00;-6.665e-01;-2.866e-01;-6.382e-01;-2.744e-01;9.585e-01;1.014e+00;-6.342e-01;-2.364e-01;1.044e+00;-3.999e-01;-1.720e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.249170000;1.044e+00;-6.665e-01;-2.866e-01;-6.382e-01;-2.744e-01;9.585e-01;1.014e+00;-6.342e-01;-2.364e-01;1.044e+00;-3.999e-01;-1.720e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.250170000;1.044e+00;-6.665e-01;-2.866e-01;-6.382e-01;-2.744e-01;9.585e-01;1.014e+00;-6.342e-01;-2.363e-01;1.044e+00;-3.999e-01;-1.719e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.251170000;1.044e+00;-6.665e-01;-2.865e-01;-6.382e-01;-2.743e-01;9.585e-01;1.014e+00;-6.342e-01;-2.363e-01;1.044e+00;-3.999e-01;-1.719e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.252170000;1.044e+00;-6.665e-01;-2.865e-01;-6.382e-01;-2.743e-01;9.585e-01;1.014e+00;-6.342e-01;-2.363e-01;1.044e+00;-3.999e-01;-1.719e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.253170000;1.044e+00;-6.665e-01;-2.865e-01;-6.382e-01;-2.743e-01;9.585e-01;1.014e+00;-6.342e-01;-2.362e-01;1.044e+00;-3.999e-01;-1.719e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.254170000;1.044e+00;-6.665e-01;-2.864e-01;-6.382e-01;-2.742e-01;9.585e-01;1.014e+00;-6.342e-01;-2.362e-01;1.044e+00;-3.999e-01;-1.719e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.255170000;1.044e+00;-6.665e-01;-2.864e-01;-6.382e-01;-2.742e-01;9.585e-01;1.014e+00;-6.342e-01;-2.362e-01;1.044e+00;-3.999e-01;-1.718e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.256170000;1.044e+00;-6.665e-01;-2.864e-01;-6.382e-01;-2.742e-01;9.585e-01;1.014e+00;-6.342e-01;-2.361e-01;1.044e+00;-3.999e-01;-1.718e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.257170000;1.044e+00;-6.665e-01;-2.863e-01;-6.382e-01;-2.741e-01;9.585e-01;1.014e+00;-6.342e-01;-2.361e-01;1.044e+00;-3.999e-01;-1.718e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.258170000;1.044e+00;-6.665e-01;-2.863e-01;-6.382e-01;-2.741e-01;9.586e-01;1.014e+00;-6.342e-01;-2.361e-01;1.044e+00;-3.999e-01;-1.718e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.259170000;1.044e+00;-6.665e-01;-2.863e-01;-6.382e-01;-2.741e-01;9.586e-01;1.014e+00;-6.342e-01;-2.360e-01;1.044e+00;-3.999e-01;-1.718e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.260170000;1.044e+00;-6.665e-01;-2.862e-01;-6.382e-01;-2.740e-01;9.586e-01;1.014e+00;-6.342e-01;-2.360e-01;1.044e+00;-3.999e-01;-1.717e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.261170000;1.044e+00;-6.665e-01;-2.862e-01;-6.382e-01;-2.740e-01;9.586e-01;1.014e+00;-6.342e-01;-2.360e-01;1.044e+00;-3.999e-01;-1.717e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.262170000;1.044e+00;-6.665e-01;-2.862e-01;-6.382e-01;-2.740e-01;9.586e-01;1.014e+00;-6.342e-01;-2.359e-01;1.044e+00;-3.999e-01;-1.717e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.263170000;1.044e+00;-6.665e-01;-2.861e-01;-6.382e-01;-2.739e-01;9.586e-01;1.014e+00;-6.342e-01;-2.359e-01;1.044e+00;-3.999e-01;-1.717e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.264170000;1.044e+00;-6.665e-01;-2.861e-01;-6.382e-01;-2.739e-01;9.586e-01;1.014e+00;-6.342e-01;-2.359e-01;1.044e+00;-3.999e-01;-1.717e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.265170000;1.044e+00;-6.665e-01;-2.861e-01;-6.382e-01;-2.739e-01;9.586e-01;1.014e+00;-6.342e-01;-2.358e-01;1.044e+00;-3.999e-01;-1.716e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.266170000;1.044e+00;-6.665e-01;-2.860e-01;-6.382e-01;-2.739e-01;9.586e-01;1.014e+00;-6.342e-01;-2.358e-01;1.044e+00;-3.999e-01;-1.716e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.267170000;1.044e+00;-6.665e-01;-2.860e-01;-6.382e-01;-2.738e-01;9.586e-01;1.014e+00;-6.342e-01;-2.358e-01;1.044e+00;-3.999e-01;-1.716e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.268170000;1.044e+00;-6.665e-01;-2.860e-01;-6.382e-01;-2.738e-01;9.587e-01;1.014e+00;-6.342e-01;-2.358e-01;1.044e+00;-3.999e-01;-1.716e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.269170000;1.044e+00;-6.665e-01;-2.859e-01;-6.382e-01;-2.738e-01;9.587e-01;1.014e+00;-6.342e-01;-2.357e-01;1.044e+00;-3.999e-01;-1.716e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.270170000;1.044e+00;-6.665e-01;-2.859e-01;-6.382e-01;-2.737e-01;9.587e-01;1.014e+00;-6.342e-01;-2.357e-01;1.044e+00;-3.999e-01;-1.715e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.271170000;1.044e+00;-6.665e-01;-2.859e-01;-6.382e-01;-2.737e-01;9.587e-01;1.014e+00;-6.342e-01;-2.357e-01;1.044e+00;-3.999e-01;-1.715e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.272170000;1.044e+00;-6.665e-01;-2.858e-01;-6.382e-01;-2.737e-01;9.587e-01;1.014e+00;-6.342e-01;-2.356e-01;1.044e+00;-3.999e-01;-1.715e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.273170000;1.044e+00;-6.665e-01;-2.858e-01;-6.382e-01;-2.736e-01;9.587e-01;1.014e+00;-6.342e-01;-2.356e-01;1.044e+00;-3.999e-01;-1.715e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.274170000;1.044e+00;-6.665e-01;-2.858e-01;-6.382e-01;-2.736e-01;9.587e-01;1.014e+00;-6.342e-01;-2.356e-01;1.044e+00;-3.999e-01;-1.715e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.275170000;1.044e+00;-6.665e-01;-2.857e-01;-6.382e-01;-2.736e-01;9.587e-01;1.014e+00;-6.342e-01;-2.355e-01;1.044e+00;-3.999e-01;-1.714e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.276170000;1.044e+00;-6.665e-01;-2.857e-01;-6.382e-01;-2.735e-01;9.587e-01;1.014e+00;-6.342e-01;-2.355e-01;1.044e+00;-3.999e-01;-1.714e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.277170000;1.044e+00;-6.665e-01;-2.857e-01;-6.382e-01;-2.735e-01;9.587e-01;1.014e+00;-6.342e-01;-2.355e-01;1.044e+00;-3.999e-01;-1.714e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.278170000;1.044e+00;-6.665e-01;-2.856e-01;-6.382e-01;-2.735e-01;9.588e-01;1.014e+00;-6.342e-01;-2.354e-01;1.044e+00;-3.999e-01;-1.714e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.279170000;1.044e+00;-6.665e-01;-2.856e-01;-6.382e-01;-2.734e-01;9.588e-01;1.014e+00;-6.342e-01;-2.354e-01;1.044e+00;-3.999e-01;-1.714e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.280170000;1.044e+00;-6.665e-01;-2.856e-01;-6.382e-01;-2.734e-01;9.588e-01;1.014e+00;-6.342e-01;-2.354e-01;1.044e+00;-3.999e-01;-1.713e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.281170000;1.044e+00;-6.665e-01;-2.855e-01;-6.382e-01;-2.734e-01;9.588e-01;1.014e+00;-6.342e-01;-2.353e-01;1.044e+00;-3.999e-01;-1.713e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.282170000;1.044e+00;-6.665e-01;-2.855e-01;-6.382e-01;-2.733e-01;9.588e-01;1.014e+00;-6.342e-01;-2.353e-01;1.044e+00;-3.999e-01;-1.713e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.283170000;1.044e+00;-6.665e-01;-2.855e-01;-6.382e-01;-2.733e-01;9.588e-01;1.014e+00;-6.342e-01;-2.353e-01;1.044e+00;-3.999e-01;-1.713e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.284170000;1.044e+00;-6.665e-01;-2.854e-01;-6.382e-01;-2.733e-01;9.588e-01;1.014e+00;-6.342e-01;-2.352e-01;1.044e+00;-3.999e-01;-1.713e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.285170000;1.044e+00;-6.665e-01;-2.854e-01;-6.382e-01;-2.732e-01;9.588e-01;1.014e+00;-6.342e-01;-2.352e-01;1.044e+00;-3.999e-01;-1.712e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.286170000;1.044e+00;-6.665e-01;-2.854e-01;-6.382e-01;-2.732e-01;9.588e-01;1.014e+00;-6.342e-01;-2.352e-01;1.044e+00;-3.999e-01;-1.712e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.287170000;1.044e+00;-6.665e-01;-2.853e-01;-6.382e-01;-2.732e-01;9.588e-01;1.014e+00;-6.342e-01;-2.351e-01;1.044e+00;-3.999e-01;-1.712e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.288170000;1.044e+00;-6.665e-01;-2.853e-01;-6.382e-01;-2.731e-01;9.589e-01;1.014e+00;-6.342e-01;-2.351e-01;1.044e+00;-3.999e-01;-1.712e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.289170000;1.044e+00;-6.665e-01;-2.853e-01;-6.382e-01;-2.731e-01;9.589e-01;1.014e+00;-6.342e-01;-2.351e-01;1.044e+00;-3.999e-01;-1.712e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.290170000;1.044e+00;-6.665e-01;-2.852e-01;-6.382e-01;-2.731e-01;9.589e-01;1.014e+00;-6.342e-01;-2.350e-01;1.044e+00;-3.999e-01;-1.711e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.291170000;1.044e+00;-6.665e-01;-2.852e-01;-6.382e-01;-2.731e-01;9.589e-01;1.014e+00;-6.342e-01;-2.350e-01;1.044e+00;-3.999e-01;-1.711e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.292170000;1.044e+00;-6.665e-01;-2.852e-01;-6.382e-01;-2.730e-01;9.589e-01;1.014e+00;-6.342e-01;-2.350e-01;1.044e+00;-3.999e-01;-1.711e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.293170000;1.044e+00;-6.665e-01;-2.851e-01;-6.382e-01;-2.730e-01;9.589e-01;1.014e+00;-6.342e-01;-2.349e-01;1.044e+00;-3.999e-01;-1.711e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.294170000;1.044e+00;-6.665e-01;-2.851e-01;-6.382e-01;-2.730e-01;9.589e-01;1.014e+00;-6.342e-01;-2.349e-01;1.044e+00;-3.999e-01;-1.711e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.295170000;1.044e+00;-6.665e-01;-2.851e-01;-6.382e-01;-2.729e-01;9.589e-01;1.014e+00;-6.342e-01;-2.349e-01;1.044e+00;-3.999e-01;-1.710e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.296170000;1.044e+00;-6.665e-01;-2.850e-01;-6.382e-01;-2.729e-01;9.589e-01;1.014e+00;-6.342e-01;-2.349e-01;1.044e+00;-3.999e-01;-1.710e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.297170000;1.044e+00;-6.665e-01;-2.850e-01;-6.382e-01;-2.729e-01;9.589e-01;1.014e+00;-6.342e-01;-2.348e-01;1.044e+00;-3.999e-01;-1.710e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.298170000;1.044e+00;-6.665e-01;-2.850e-01;-6.382e-01;-2.728e-01;9.590e-01;1.014e+00;-6.342e-01;-2.348e-01;1.044e+00;-3.999e-01;-1.710e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.299170000;1.044e+00;-6.665e-01;-2.849e-01;-6.382e-01;-2.728e-01;9.590e-01;1.014e+00;-6.342e-01;-2.348e-01;1.044e+00;-3.999e-01;-1.710e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.300170000;1.044e+00;-6.665e-01;-2.849e-01;-6.382e-01;-2.728e-01;9.590e-01;1.014e+00;-6.342e-01;-2.347e-01;1.044e+00;-3.999e-01;-1.709e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.301170000;1.044e+00;-6.665e-01;-2.849e-01;-6.382e-01;-2.727e-01;9.590e-01;1.014e+00;-6.342e-01;-2.347e-01;1.044e+00;-3.999e-01;-1.709e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.302170000;1.044e+00;-6.665e-01;-2.848e-01;-6.382e-01;-2.727e-01;9.590e-01;1.014e+00;-6.342e-01;-2.347e-01;1.044e+00;-3.999e-01;-1.709e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.303170000;1.044e+00;-6.665e-01;-2.848e-01;-6.382e-01;-2.727e-01;9.590e-01;1.014e+00;-6.342e-01;-2.346e-01;1.044e+00;-3.999e-01;-1.709e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.304170000;1.044e+00;-6.665e-01;-2.848e-01;-6.382e-01;-2.726e-01;9.590e-01;1.014e+00;-6.342e-01;-2.346e-01;1.044e+00;-3.999e-01;-1.709e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.305170000;1.044e+00;-6.665e-01;-2.847e-01;-6.382e-01;-2.726e-01;9.590e-01;1.014e+00;-6.342e-01;-2.346e-01;1.044e+00;-3.999e-01;-1.708e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.306170000;1.044e+00;-6.665e-01;-2.847e-01;-6.382e-01;-2.726e-01;9.590e-01;1.014e+00;-6.342e-01;-2.345e-01;1.044e+00;-3.999e-01;-1.708e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.307170000;1.044e+00;-6.665e-01;-2.847e-01;-6.382e-01;-2.725e-01;9.590e-01;1.014e+00;-6.342e-01;-2.345e-01;1.044e+00;-3.999e-01;-1.708e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.308170000;1.044e+00;-6.665e-01;-2.846e-01;-6.382e-01;-2.725e-01;9.591e-01;1.014e+00;-6.342e-01;-2.345e-01;1.044e+00;-3.999e-01;-1.708e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.309170000;1.044e+00;-6.665e-01;-2.846e-01;-6.382e-01;-2.725e-01;9.591e-01;1.014e+00;-6.342e-01;-2.344e-01;1.044e+00;-3.999e-01;-1.708e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.310170000;1.044e+00;-6.665e-01;-2.846e-01;-6.382e-01;-2.724e-01;9.591e-01;1.014e+00;-6.342e-01;-2.344e-01;1.044e+00;-3.999e-01;-1.707e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.311170000;1.044e+00;-6.665e-01;-2.845e-01;-6.382e-01;-2.724e-01;9.591e-01;1.014e+00;-6.342e-01;-2.344e-01;1.044e+00;-3.999e-01;-1.707e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.312170000;1.044e+00;-6.665e-01;-2.845e-01;-6.382e-01;-2.724e-01;9.591e-01;1.014e+00;-6.342e-01;-2.343e-01;1.044e+00;-3.999e-01;-1.707e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.313170000;1.044e+00;-6.665e-01;-2.845e-01;-6.382e-01;-2.724e-01;9.591e-01;1.014e+00;-6.342e-01;-2.343e-01;1.044e+00;-3.999e-01;-1.707e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.314170000;1.044e+00;-6.665e-01;-2.844e-01;-6.382e-01;-2.723e-01;9.591e-01;1.014e+00;-6.341e-01;-2.343e-01;1.044e+00;-3.999e-01;-1.707e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.315170000;1.044e+00;-6.665e-01;-2.844e-01;-6.382e-01;-2.723e-01;9.591e-01;1.014e+00;-6.341e-01;-2.342e-01;1.044e+00;-3.999e-01;-1.706e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.316170000;1.044e+00;-6.665e-01;-2.844e-01;-6.382e-01;-2.723e-01;9.591e-01;1.014e+00;-6.341e-01;-2.342e-01;1.044e+00;-3.999e-01;-1.706e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.317170000;1.044e+00;-6.665e-01;-2.843e-01;-6.382e-01;-2.722e-01;9.591e-01;1.014e+00;-6.341e-01;-2.342e-01;1.044e+00;-3.999e-01;-1.706e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.318170000;1.044e+00;-6.665e-01;-2.843e-01;-6.382e-01;-2.722e-01;9.592e-01;1.014e+00;-6.341e-01;-2.341e-01;1.044e+00;-3.999e-01;-1.706e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.319170000;1.044e+00;-6.665e-01;-2.843e-01;-6.382e-01;-2.722e-01;9.592e-01;1.014e+00;-6.341e-01;-2.341e-01;1.044e+00;-3.999e-01;-1.706e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.320170000;1.044e+00;-6.665e-01;-2.842e-01;-6.382e-01;-2.721e-01;9.592e-01;1.014e+00;-6.341e-01;-2.341e-01;1.044e+00;-3.999e-01;-1.705e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.321170000;1.044e+00;-6.665e-01;-2.842e-01;-6.382e-01;-2.721e-01;9.592e-01;1.014e+00;-6.341e-01;-2.341e-01;1.044e+00;-3.999e-01;-1.705e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.322170000;1.044e+00;-6.665e-01;-2.842e-01;-6.382e-01;-2.721e-01;9.592e-01;1.014e+00;-6.341e-01;-2.340e-01;1.044e+00;-3.999e-01;-1.705e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.323170000;1.044e+00;-6.665e-01;-2.841e-01;-6.382e-01;-2.720e-01;9.592e-01;1.014e+00;-6.341e-01;-2.340e-01;1.044e+00;-3.999e-01;-1.705e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.324170000;1.044e+00;-6.665e-01;-2.841e-01;-6.382e-01;-2.720e-01;9.592e-01;1.014e+00;-6.341e-01;-2.340e-01;1.044e+00;-3.999e-01;-1.705e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.325170000;1.044e+00;-6.665e-01;-2.841e-01;-6.382e-01;-2.720e-01;9.592e-01;1.014e+00;-6.341e-01;-2.339e-01;1.044e+00;-3.999e-01;-1.704e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.326170000;1.044e+00;-6.665e-01;-2.840e-01;-6.382e-01;-2.719e-01;9.592e-01;1.014e+00;-6.341e-01;-2.339e-01;1.044e+00;-3.999e-01;-1.704e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.327170000;1.044e+00;-6.665e-01;-2.840e-01;-6.382e-01;-2.719e-01;9.592e-01;1.014e+00;-6.341e-01;-2.339e-01;1.044e+00;-3.999e-01;-1.704e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.328170000;1.044e+00;-6.665e-01;-2.840e-01;-6.382e-01;-2.719e-01;9.593e-01;1.014e+00;-6.341e-01;-2.338e-01;1.044e+00;-3.999e-01;-1.704e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.329170000;1.044e+00;-6.665e-01;-2.839e-01;-6.382e-01;-2.718e-01;9.593e-01;1.014e+00;-6.341e-01;-2.338e-01;1.044e+00;-3.999e-01;-1.704e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.330170000;1.044e+00;-6.665e-01;-2.839e-01;-6.382e-01;-2.718e-01;9.593e-01;1.014e+00;-6.341e-01;-2.338e-01;1.044e+00;-3.999e-01;-1.703e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.331170000;1.044e+00;-6.665e-01;-2.839e-01;-6.382e-01;-2.718e-01;9.593e-01;1.014e+00;-6.341e-01;-2.337e-01;1.044e+00;-3.999e-01;-1.703e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.332170000;1.044e+00;-6.665e-01;-2.838e-01;-6.382e-01;-2.718e-01;9.593e-01;1.014e+00;-6.341e-01;-2.337e-01;1.044e+00;-3.999e-01;-1.703e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.333170000;1.044e+00;-6.665e-01;-2.838e-01;-6.382e-01;-2.717e-01;9.593e-01;1.014e+00;-6.341e-01;-2.337e-01;1.044e+00;-3.999e-01;-1.703e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.334170000;1.044e+00;-6.665e-01;-2.838e-01;-6.382e-01;-2.717e-01;9.593e-01;1.014e+00;-6.341e-01;-2.336e-01;1.044e+00;-3.999e-01;-1.703e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.335170000;1.044e+00;-6.665e-01;-2.837e-01;-6.382e-01;-2.717e-01;9.593e-01;1.014e+00;-6.341e-01;-2.336e-01;1.044e+00;-3.999e-01;-1.702e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.336170000;1.044e+00;-6.665e-01;-2.837e-01;-6.382e-01;-2.716e-01;9.593e-01;1.014e+00;-6.341e-01;-2.336e-01;1.044e+00;-3.999e-01;-1.702e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.337170000;1.044e+00;-6.665e-01;-2.837e-01;-6.382e-01;-2.716e-01;9.593e-01;1.014e+00;-6.341e-01;-2.335e-01;1.044e+00;-3.999e-01;-1.702e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.338170000;1.044e+00;-6.665e-01;-2.836e-01;-6.382e-01;-2.716e-01;9.594e-01;1.014e+00;-6.341e-01;-2.335e-01;1.044e+00;-3.999e-01;-1.702e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.339170000;1.044e+00;-6.665e-01;-2.836e-01;-6.382e-01;-2.715e-01;9.594e-01;1.014e+00;-6.341e-01;-2.335e-01;1.044e+00;-3.999e-01;-1.702e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.340170000;1.044e+00;-6.665e-01;-2.836e-01;-6.382e-01;-2.715e-01;9.594e-01;1.014e+00;-6.341e-01;-2.334e-01;1.044e+00;-3.999e-01;-1.701e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.341170000;1.044e+00;-6.665e-01;-2.835e-01;-6.382e-01;-2.715e-01;9.594e-01;1.014e+00;-6.341e-01;-2.334e-01;1.044e+00;-3.999e-01;-1.701e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.342170000;1.044e+00;-6.665e-01;-2.835e-01;-6.382e-01;-2.714e-01;9.594e-01;1.014e+00;-6.341e-01;-2.334e-01;1.044e+00;-3.999e-01;-1.701e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.343170000;1.044e+00;-6.665e-01;-2.835e-01;-6.382e-01;-2.714e-01;9.594e-01;1.014e+00;-6.341e-01;-2.334e-01;1.044e+00;-3.999e-01;-1.701e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.344170000;1.044e+00;-6.665e-01;-2.834e-01;-6.382e-01;-2.714e-01;9.594e-01;1.014e+00;-6.341e-01;-2.333e-01;1.044e+00;-3.999e-01;-1.701e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.345170000;1.044e+00;-6.665e-01;-2.834e-01;-6.382e-01;-2.713e-01;9.594e-01;1.014e+00;-6.341e-01;-2.333e-01;1.044e+00;-3.999e-01;-1.700e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.346170000;1.044e+00;-6.665e-01;-2.834e-01;-6.382e-01;-2.713e-01;9.594e-01;1.014e+00;-6.341e-01;-2.333e-01;1.044e+00;-3.999e-01;-1.700e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.347170000;1.044e+00;-6.665e-01;-2.833e-01;-6.382e-01;-2.713e-01;9.594e-01;1.014e+00;-6.341e-01;-2.332e-01;1.044e+00;-3.999e-01;-1.700e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.348170000;1.044e+00;-6.665e-01;-2.833e-01;-6.382e-01;-2.712e-01;9.595e-01;1.014e+00;-6.341e-01;-2.332e-01;1.044e+00;-3.999e-01;-1.700e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.349170000;1.044e+00;-6.665e-01;-2.833e-01;-6.382e-01;-2.712e-01;9.595e-01;1.014e+00;-6.341e-01;-2.332e-01;1.044e+00;-3.999e-01;-1.700e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.350170000;1.044e+00;-6.665e-01;-2.832e-01;-6.382e-01;-2.712e-01;9.595e-01;1.014e+00;-6.341e-01;-2.331e-01;1.044e+00;-3.999e-01;-1.699e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.351170000;1.044e+00;-6.665e-01;-2.832e-01;-6.382e-01;-2.712e-01;9.595e-01;1.014e+00;-6.341e-01;-2.331e-01;1.044e+00;-3.999e-01;-1.699e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.352170000;1.044e+00;-6.665e-01;-2.832e-01;-6.382e-01;-2.711e-01;9.595e-01;1.014e+00;-6.341e-01;-2.331e-01;1.044e+00;-3.999e-01;-1.699e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.353170000;1.044e+00;-6.665e-01;-2.831e-01;-6.382e-01;-2.711e-01;9.595e-01;1.014e+00;-6.341e-01;-2.330e-01;1.044e+00;-3.999e-01;-1.699e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.354170000;1.044e+00;-6.665e-01;-2.831e-01;-6.382e-01;-2.711e-01;9.595e-01;1.014e+00;-6.341e-01;-2.330e-01;1.044e+00;-3.999e-01;-1.699e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.355170000;1.044e+00;-6.665e-01;-2.831e-01;-6.382e-01;-2.710e-01;9.595e-01;1.014e+00;-6.341e-01;-2.330e-01;1.044e+00;-3.999e-01;-1.698e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.356170000;1.044e+00;-6.665e-01;-2.830e-01;-6.382e-01;-2.710e-01;9.595e-01;1.014e+00;-6.341e-01;-2.329e-01;1.044e+00;-3.999e-01;-1.698e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.357170000;1.044e+00;-6.665e-01;-2.830e-01;-6.382e-01;-2.710e-01;9.595e-01;1.014e+00;-6.341e-01;-2.329e-01;1.044e+00;-3.999e-01;-1.698e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.358170000;1.044e+00;-6.665e-01;-2.830e-01;-6.382e-01;-2.709e-01;9.596e-01;1.014e+00;-6.341e-01;-2.329e-01;1.044e+00;-3.999e-01;-1.698e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.359170000;1.044e+00;-6.665e-01;-2.829e-01;-6.382e-01;-2.709e-01;9.596e-01;1.014e+00;-6.341e-01;-2.328e-01;1.044e+00;-3.999e-01;-1.698e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.360170000;1.044e+00;-6.665e-01;-2.829e-01;-6.382e-01;-2.709e-01;9.596e-01;1.014e+00;-6.341e-01;-2.328e-01;1.044e+00;-3.999e-01;-1.697e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.361170000;1.044e+00;-6.665e-01;-2.829e-01;-6.382e-01;-2.708e-01;9.596e-01;1.014e+00;-6.341e-01;-2.328e-01;1.044e+00;-3.999e-01;-1.697e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.362170000;1.044e+00;-6.665e-01;-2.828e-01;-6.382e-01;-2.708e-01;9.596e-01;1.014e+00;-6.341e-01;-2.328e-01;1.044e+00;-3.999e-01;-1.697e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.363170000;1.044e+00;-6.665e-01;-2.828e-01;-6.382e-01;-2.708e-01;9.596e-01;1.014e+00;-6.341e-01;-2.327e-01;1.044e+00;-3.999e-01;-1.697e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.364170000;1.044e+00;-6.665e-01;-2.828e-01;-6.382e-01;-2.707e-01;9.596e-01;1.014e+00;-6.341e-01;-2.327e-01;1.044e+00;-3.999e-01;-1.697e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.365170000;1.044e+00;-6.665e-01;-2.827e-01;-6.382e-01;-2.707e-01;9.596e-01;1.014e+00;-6.341e-01;-2.327e-01;1.044e+00;-3.999e-01;-1.696e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.366170000;1.044e+00;-6.665e-01;-2.827e-01;-6.382e-01;-2.707e-01;9.596e-01;1.014e+00;-6.341e-01;-2.326e-01;1.044e+00;-3.999e-01;-1.696e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.367170000;1.044e+00;-6.665e-01;-2.827e-01;-6.382e-01;-2.707e-01;9.596e-01;1.014e+00;-6.341e-01;-2.326e-01;1.044e+00;-3.999e-01;-1.696e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.368170000;1.044e+00;-6.665e-01;-2.826e-01;-6.382e-01;-2.706e-01;9.597e-01;1.014e+00;-6.341e-01;-2.326e-01;1.044e+00;-3.999e-01;-1.696e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.369170000;1.044e+00;-6.665e-01;-2.826e-01;-6.382e-01;-2.706e-01;9.597e-01;1.014e+00;-6.341e-01;-2.325e-01;1.044e+00;-3.999e-01;-1.696e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.370170000;1.044e+00;-6.665e-01;-2.826e-01;-6.382e-01;-2.706e-01;9.597e-01;1.014e+00;-6.341e-01;-2.325e-01;1.044e+00;-3.999e-01;-1.696e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.371170000;1.044e+00;-6.665e-01;-2.825e-01;-6.382e-01;-2.705e-01;9.597e-01;1.014e+00;-6.341e-01;-2.325e-01;1.044e+00;-3.999e-01;-1.695e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.372170000;1.044e+00;-6.665e-01;-2.825e-01;-6.382e-01;-2.705e-01;9.597e-01;1.014e+00;-6.341e-01;-2.324e-01;1.044e+00;-3.999e-01;-1.695e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.373170000;1.044e+00;-6.665e-01;-2.825e-01;-6.382e-01;-2.705e-01;9.597e-01;1.014e+00;-6.341e-01;-2.324e-01;1.044e+00;-3.999e-01;-1.695e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.374170000;1.044e+00;-6.665e-01;-2.825e-01;-6.382e-01;-2.704e-01;9.597e-01;1.014e+00;-6.341e-01;-2.324e-01;1.044e+00;-3.999e-01;-1.695e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.375170000;1.044e+00;-6.665e-01;-2.824e-01;-6.382e-01;-2.704e-01;9.597e-01;1.014e+00;-6.341e-01;-2.323e-01;1.044e+00;-3.999e-01;-1.695e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.376170000;1.044e+00;-6.665e-01;-2.824e-01;-6.382e-01;-2.704e-01;9.597e-01;1.014e+00;-6.341e-01;-2.323e-01;1.044e+00;-3.999e-01;-1.694e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.377170000;1.044e+00;-6.665e-01;-2.824e-01;-6.382e-01;-2.703e-01;9.597e-01;1.014e+00;-6.341e-01;-2.323e-01;1.044e+00;-3.999e-01;-1.694e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.378170000;1.044e+00;-6.665e-01;-2.823e-01;-6.382e-01;-2.703e-01;9.597e-01;1.014e+00;-6.341e-01;-2.323e-01;1.044e+00;-3.999e-01;-1.694e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.379170000;1.044e+00;-6.665e-01;-2.823e-01;-6.382e-01;-2.703e-01;9.598e-01;1.014e+00;-6.341e-01;-2.322e-01;1.044e+00;-3.999e-01;-1.694e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.380170000;1.044e+00;-6.665e-01;-2.823e-01;-6.382e-01;-2.702e-01;9.598e-01;1.014e+00;-6.341e-01;-2.322e-01;1.044e+00;-3.999e-01;-1.694e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.381170000;1.044e+00;-6.665e-01;-2.822e-01;-6.382e-01;-2.702e-01;9.598e-01;1.014e+00;-6.341e-01;-2.322e-01;1.044e+00;-3.999e-01;-1.693e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.382170000;1.044e+00;-6.665e-01;-2.822e-01;-6.382e-01;-2.702e-01;9.598e-01;1.014e+00;-6.341e-01;-2.321e-01;1.044e+00;-3.999e-01;-1.693e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.383170000;1.044e+00;-6.665e-01;-2.822e-01;-6.382e-01;-2.702e-01;9.598e-01;1.014e+00;-6.341e-01;-2.321e-01;1.044e+00;-3.999e-01;-1.693e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.384170000;1.044e+00;-6.665e-01;-2.821e-01;-6.382e-01;-2.701e-01;9.598e-01;1.014e+00;-6.341e-01;-2.321e-01;1.044e+00;-3.999e-01;-1.693e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.385170000;1.044e+00;-6.665e-01;-2.821e-01;-6.382e-01;-2.701e-01;9.598e-01;1.014e+00;-6.340e-01;-2.320e-01;1.044e+00;-3.999e-01;-1.693e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.386170000;1.044e+00;-6.665e-01;-2.821e-01;-6.382e-01;-2.701e-01;9.598e-01;1.014e+00;-6.340e-01;-2.320e-01;1.044e+00;-3.999e-01;-1.692e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.387170000;1.044e+00;-6.665e-01;-2.820e-01;-6.382e-01;-2.700e-01;9.598e-01;1.014e+00;-6.340e-01;-2.320e-01;1.044e+00;-3.999e-01;-1.692e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.388170000;1.044e+00;-6.665e-01;-2.820e-01;-6.382e-01;-2.700e-01;9.598e-01;1.014e+00;-6.340e-01;-2.319e-01;1.044e+00;-3.999e-01;-1.692e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.389170000;1.044e+00;-6.665e-01;-2.820e-01;-6.382e-01;-2.700e-01;9.599e-01;1.014e+00;-6.340e-01;-2.319e-01;1.044e+00;-3.999e-01;-1.692e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.390170000;1.044e+00;-6.665e-01;-2.819e-01;-6.382e-01;-2.699e-01;9.599e-01;1.014e+00;-6.340e-01;-2.319e-01;1.044e+00;-3.999e-01;-1.692e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.391170000;1.044e+00;-6.665e-01;-2.819e-01;-6.382e-01;-2.699e-01;9.599e-01;1.014e+00;-6.340e-01;-2.318e-01;1.044e+00;-3.999e-01;-1.691e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.392170000;1.044e+00;-6.665e-01;-2.819e-01;-6.382e-01;-2.699e-01;9.599e-01;1.014e+00;-6.340e-01;-2.318e-01;1.044e+00;-3.999e-01;-1.691e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.393170000;1.044e+00;-6.665e-01;-2.818e-01;-6.382e-01;-2.698e-01;9.599e-01;1.014e+00;-6.340e-01;-2.318e-01;1.044e+00;-3.999e-01;-1.691e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.394170000;1.044e+00;-6.665e-01;-2.818e-01;-6.382e-01;-2.698e-01;9.599e-01;1.014e+00;-6.340e-01;-2.317e-01;1.044e+00;-3.999e-01;-1.691e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.395170000;1.044e+00;-6.665e-01;-2.818e-01;-6.382e-01;-2.698e-01;9.599e-01;1.014e+00;-6.340e-01;-2.317e-01;1.044e+00;-3.999e-01;-1.691e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.396170000;1.044e+00;-6.665e-01;-2.817e-01;-6.382e-01;-2.697e-01;9.599e-01;1.014e+00;-6.340e-01;-2.317e-01;1.044e+00;-3.999e-01;-1.690e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.397170000;1.044e+00;-6.665e-01;-2.817e-01;-6.382e-01;-2.697e-01;9.599e-01;1.014e+00;-6.340e-01;-2.317e-01;1.044e+00;-3.999e-01;-1.690e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.398170000;1.044e+00;-6.665e-01;-2.817e-01;-6.382e-01;-2.697e-01;9.599e-01;1.014e+00;-6.340e-01;-2.316e-01;1.044e+00;-3.999e-01;-1.690e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.399170000;1.044e+00;-6.665e-01;-2.816e-01;-6.382e-01;-2.697e-01;9.600e-01;1.014e+00;-6.340e-01;-2.316e-01;1.044e+00;-3.999e-01;-1.690e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.400170000;1.044e+00;-6.665e-01;-2.816e-01;-6.382e-01;-2.696e-01;9.600e-01;1.014e+00;-6.340e-01;-2.316e-01;1.044e+00;-3.999e-01;-1.690e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.401170000;1.044e+00;-6.665e-01;-2.816e-01;-6.382e-01;-2.696e-01;9.600e-01;1.014e+00;-6.340e-01;-2.315e-01;1.044e+00;-3.999e-01;-1.689e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.402170000;1.044e+00;-6.665e-01;-2.815e-01;-6.382e-01;-2.696e-01;9.600e-01;1.014e+00;-6.340e-01;-2.315e-01;1.044e+00;-3.999e-01;-1.689e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.403170000;1.044e+00;-6.665e-01;-2.815e-01;-6.382e-01;-2.695e-01;9.600e-01;1.014e+00;-6.340e-01;-2.315e-01;1.044e+00;-3.999e-01;-1.689e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.404170000;1.044e+00;-6.665e-01;-2.815e-01;-6.382e-01;-2.695e-01;9.600e-01;1.014e+00;-6.340e-01;-2.314e-01;1.044e+00;-3.999e-01;-1.689e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.405170000;1.044e+00;-6.665e-01;-2.814e-01;-6.382e-01;-2.695e-01;9.600e-01;1.014e+00;-6.340e-01;-2.314e-01;1.044e+00;-3.999e-01;-1.689e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.406170000;1.044e+00;-6.665e-01;-2.814e-01;-6.382e-01;-2.694e-01;9.600e-01;1.014e+00;-6.340e-01;-2.314e-01;1.044e+00;-3.999e-01;-1.688e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.407170000;1.044e+00;-6.665e-01;-2.814e-01;-6.382e-01;-2.694e-01;9.600e-01;1.014e+00;-6.340e-01;-2.313e-01;1.044e+00;-3.999e-01;-1.688e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.408170000;1.044e+00;-6.665e-01;-2.813e-01;-6.382e-01;-2.694e-01;9.600e-01;1.014e+00;-6.340e-01;-2.313e-01;1.044e+00;-3.999e-01;-1.688e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.409170000;1.044e+00;-6.665e-01;-2.813e-01;-6.382e-01;-2.693e-01;9.600e-01;1.014e+00;-6.340e-01;-2.313e-01;1.044e+00;-3.999e-01;-1.688e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.410170000;1.044e+00;-6.665e-01;-2.813e-01;-6.382e-01;-2.693e-01;9.601e-01;1.014e+00;-6.340e-01;-2.312e-01;1.044e+00;-3.999e-01;-1.688e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.411170000;1.044e+00;-6.665e-01;-2.813e-01;-6.382e-01;-2.693e-01;9.601e-01;1.014e+00;-6.340e-01;-2.312e-01;1.044e+00;-3.999e-01;-1.688e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.412170000;1.044e+00;-6.665e-01;-2.812e-01;-6.382e-01;-2.693e-01;9.601e-01;1.014e+00;-6.340e-01;-2.312e-01;1.044e+00;-3.999e-01;-1.687e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.413170000;1.044e+00;-6.665e-01;-2.812e-01;-6.382e-01;-2.692e-01;9.601e-01;1.014e+00;-6.340e-01;-2.312e-01;1.044e+00;-3.999e-01;-1.687e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.414170000;1.044e+00;-6.665e-01;-2.812e-01;-6.382e-01;-2.692e-01;9.601e-01;1.014e+00;-6.340e-01;-2.311e-01;1.044e+00;-3.999e-01;-1.687e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.415170000;1.044e+00;-6.665e-01;-2.811e-01;-6.382e-01;-2.692e-01;9.601e-01;1.014e+00;-6.340e-01;-2.311e-01;1.044e+00;-3.999e-01;-1.687e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.416170000;1.044e+00;-6.665e-01;-2.811e-01;-6.382e-01;-2.691e-01;9.601e-01;1.014e+00;-6.340e-01;-2.311e-01;1.044e+00;-3.999e-01;-1.687e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.417170000;1.044e+00;-6.665e-01;-2.811e-01;-6.382e-01;-2.691e-01;9.601e-01;1.014e+00;-6.340e-01;-2.310e-01;1.044e+00;-3.999e-01;-1.686e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.418170000;1.044e+00;-6.665e-01;-2.810e-01;-6.382e-01;-2.691e-01;9.601e-01;1.014e+00;-6.340e-01;-2.310e-01;1.044e+00;-3.999e-01;-1.686e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.419170000;1.044e+00;-6.665e-01;-2.810e-01;-6.382e-01;-2.690e-01;9.601e-01;1.014e+00;-6.340e-01;-2.310e-01;1.044e+00;-3.999e-01;-1.686e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.420170000;1.044e+00;-6.665e-01;-2.810e-01;-6.382e-01;-2.690e-01;9.602e-01;1.014e+00;-6.340e-01;-2.309e-01;1.044e+00;-3.999e-01;-1.686e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.421170000;1.044e+00;-6.665e-01;-2.809e-01;-6.382e-01;-2.690e-01;9.602e-01;1.014e+00;-6.340e-01;-2.309e-01;1.044e+00;-3.999e-01;-1.686e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.422170000;1.044e+00;-6.665e-01;-2.809e-01;-6.382e-01;-2.689e-01;9.602e-01;1.014e+00;-6.340e-01;-2.309e-01;1.044e+00;-3.999e-01;-1.685e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.423170000;1.044e+00;-6.665e-01;-2.809e-01;-6.382e-01;-2.689e-01;9.602e-01;1.014e+00;-6.340e-01;-2.308e-01;1.044e+00;-3.999e-01;-1.685e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.424170000;1.044e+00;-6.665e-01;-2.808e-01;-6.382e-01;-2.689e-01;9.602e-01;1.014e+00;-6.340e-01;-2.308e-01;1.044e+00;-3.999e-01;-1.685e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.425170000;1.044e+00;-6.665e-01;-2.808e-01;-6.382e-01;-2.689e-01;9.602e-01;1.014e+00;-6.340e-01;-2.308e-01;1.044e+00;-3.999e-01;-1.685e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.426170000;1.044e+00;-6.665e-01;-2.808e-01;-6.382e-01;-2.688e-01;9.602e-01;1.014e+00;-6.340e-01;-2.308e-01;1.044e+00;-3.999e-01;-1.685e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.427170000;1.044e+00;-6.665e-01;-2.807e-01;-6.382e-01;-2.688e-01;9.602e-01;1.014e+00;-6.340e-01;-2.307e-01;1.044e+00;-3.999e-01;-1.684e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.428170000;1.044e+00;-6.665e-01;-2.807e-01;-6.382e-01;-2.688e-01;9.602e-01;1.014e+00;-6.340e-01;-2.307e-01;1.044e+00;-3.999e-01;-1.684e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.429170000;1.044e+00;-6.665e-01;-2.807e-01;-6.382e-01;-2.687e-01;9.602e-01;1.014e+00;-6.340e-01;-2.307e-01;1.044e+00;-3.999e-01;-1.684e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.430170000;1.044e+00;-6.665e-01;-2.806e-01;-6.382e-01;-2.687e-01;9.603e-01;1.014e+00;-6.340e-01;-2.306e-01;1.044e+00;-3.999e-01;-1.684e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.431170000;1.044e+00;-6.665e-01;-2.806e-01;-6.382e-01;-2.687e-01;9.603e-01;1.014e+00;-6.340e-01;-2.306e-01;1.044e+00;-3.999e-01;-1.684e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.432170000;1.044e+00;-6.665e-01;-2.806e-01;-6.382e-01;-2.686e-01;9.603e-01;1.014e+00;-6.340e-01;-2.306e-01;1.044e+00;-3.999e-01;-1.683e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.433170000;1.044e+00;-6.665e-01;-2.805e-01;-6.382e-01;-2.686e-01;9.603e-01;1.014e+00;-6.340e-01;-2.305e-01;1.044e+00;-3.999e-01;-1.683e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.434170000;1.044e+00;-6.665e-01;-2.805e-01;-6.382e-01;-2.686e-01;9.603e-01;1.014e+00;-6.340e-01;-2.305e-01;1.044e+00;-3.999e-01;-1.683e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.435170000;1.044e+00;-6.665e-01;-2.805e-01;-6.382e-01;-2.685e-01;9.603e-01;1.014e+00;-6.340e-01;-2.305e-01;1.044e+00;-3.999e-01;-1.683e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.436170000;1.044e+00;-6.665e-01;-2.804e-01;-6.382e-01;-2.685e-01;9.603e-01;1.014e+00;-6.340e-01;-2.304e-01;1.044e+00;-3.999e-01;-1.683e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.437170000;1.044e+00;-6.665e-01;-2.804e-01;-6.382e-01;-2.685e-01;9.603e-01;1.014e+00;-6.340e-01;-2.304e-01;1.044e+00;-3.999e-01;-1.682e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.438170000;1.044e+00;-6.665e-01;-2.804e-01;-6.382e-01;-2.685e-01;9.603e-01;1.014e+00;-6.340e-01;-2.304e-01;1.044e+00;-3.999e-01;-1.682e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.439170000;1.044e+00;-6.665e-01;-2.803e-01;-6.382e-01;-2.684e-01;9.603e-01;1.014e+00;-6.340e-01;-2.304e-01;1.044e+00;-3.999e-01;-1.682e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.440170000;1.044e+00;-6.665e-01;-2.803e-01;-6.382e-01;-2.684e-01;9.603e-01;1.014e+00;-6.340e-01;-2.303e-01;1.044e+00;-3.999e-01;-1.682e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.441170000;1.044e+00;-6.665e-01;-2.803e-01;-6.382e-01;-2.684e-01;9.604e-01;1.014e+00;-6.340e-01;-2.303e-01;1.044e+00;-3.999e-01;-1.682e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.442170000;1.044e+00;-6.665e-01;-2.803e-01;-6.382e-01;-2.683e-01;9.604e-01;1.014e+00;-6.340e-01;-2.303e-01;1.044e+00;-3.999e-01;-1.682e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.443170000;1.044e+00;-6.665e-01;-2.802e-01;-6.382e-01;-2.683e-01;9.604e-01;1.014e+00;-6.340e-01;-2.302e-01;1.044e+00;-3.999e-01;-1.681e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.444170000;1.044e+00;-6.665e-01;-2.802e-01;-6.382e-01;-2.683e-01;9.604e-01;1.014e+00;-6.340e-01;-2.302e-01;1.044e+00;-3.999e-01;-1.681e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.445170000;1.044e+00;-6.665e-01;-2.802e-01;-6.382e-01;-2.682e-01;9.604e-01;1.014e+00;-6.340e-01;-2.302e-01;1.044e+00;-3.999e-01;-1.681e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.446170000;1.044e+00;-6.665e-01;-2.801e-01;-6.382e-01;-2.682e-01;9.604e-01;1.014e+00;-6.340e-01;-2.301e-01;1.044e+00;-3.999e-01;-1.681e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.447170000;1.044e+00;-6.665e-01;-2.801e-01;-6.382e-01;-2.682e-01;9.604e-01;1.014e+00;-6.340e-01;-2.301e-01;1.044e+00;-3.999e-01;-1.681e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.448170000;1.044e+00;-6.665e-01;-2.801e-01;-6.382e-01;-2.681e-01;9.604e-01;1.014e+00;-6.340e-01;-2.301e-01;1.044e+00;-3.999e-01;-1.680e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.449170000;1.044e+00;-6.665e-01;-2.800e-01;-6.382e-01;-2.681e-01;9.604e-01;1.014e+00;-6.340e-01;-2.300e-01;1.044e+00;-3.999e-01;-1.680e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.450170000;1.044e+00;-6.665e-01;-2.800e-01;-6.382e-01;-2.681e-01;9.604e-01;1.014e+00;-6.340e-01;-2.300e-01;1.044e+00;-3.999e-01;-1.680e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.451170000;1.044e+00;-6.665e-01;-2.800e-01;-6.382e-01;-2.681e-01;9.605e-01;1.014e+00;-6.340e-01;-2.300e-01;1.044e+00;-3.999e-01;-1.680e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.452170000;1.044e+00;-6.665e-01;-2.799e-01;-6.382e-01;-2.680e-01;9.605e-01;1.014e+00;-6.340e-01;-2.299e-01;1.044e+00;-3.999e-01;-1.680e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.453170000;1.044e+00;-6.665e-01;-2.799e-01;-6.382e-01;-2.680e-01;9.605e-01;1.014e+00;-6.340e-01;-2.299e-01;1.044e+00;-3.999e-01;-1.679e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.454170000;1.044e+00;-6.665e-01;-2.799e-01;-6.382e-01;-2.680e-01;9.605e-01;1.014e+00;-6.340e-01;-2.299e-01;1.044e+00;-3.999e-01;-1.679e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.455170000;1.044e+00;-6.665e-01;-2.798e-01;-6.382e-01;-2.679e-01;9.605e-01;1.014e+00;-6.340e-01;-2.299e-01;1.044e+00;-3.999e-01;-1.679e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.456170000;1.044e+00;-6.665e-01;-2.798e-01;-6.382e-01;-2.679e-01;9.605e-01;1.014e+00;-6.340e-01;-2.298e-01;1.044e+00;-3.999e-01;-1.679e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.457170000;1.044e+00;-6.665e-01;-2.798e-01;-6.382e-01;-2.679e-01;9.605e-01;1.014e+00;-6.340e-01;-2.298e-01;1.044e+00;-3.999e-01;-1.679e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.458170000;1.044e+00;-6.665e-01;-2.797e-01;-6.382e-01;-2.678e-01;9.605e-01;1.014e+00;-6.339e-01;-2.298e-01;1.044e+00;-3.999e-01;-1.678e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.459170000;1.044e+00;-6.665e-01;-2.797e-01;-6.382e-01;-2.678e-01;9.605e-01;1.014e+00;-6.340e-01;-2.297e-01;1.044e+00;-3.999e-01;-1.678e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.460170000;1.044e+00;-6.665e-01;-2.797e-01;-6.382e-01;-2.678e-01;9.605e-01;1.014e+00;-6.339e-01;-2.297e-01;1.044e+00;-3.999e-01;-1.678e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.461170000;1.044e+00;-6.665e-01;-2.796e-01;-6.382e-01;-2.677e-01;9.606e-01;1.014e+00;-6.339e-01;-2.297e-01;1.044e+00;-3.999e-01;-1.678e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.462170000;1.044e+00;-6.665e-01;-2.796e-01;-6.382e-01;-2.677e-01;9.606e-01;1.014e+00;-6.339e-01;-2.296e-01;1.044e+00;-3.999e-01;-1.678e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.463170000;1.044e+00;-6.665e-01;-2.796e-01;-6.382e-01;-2.677e-01;9.606e-01;1.014e+00;-6.339e-01;-2.296e-01;1.044e+00;-3.999e-01;-1.677e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.464170000;1.044e+00;-6.665e-01;-2.796e-01;-6.382e-01;-2.677e-01;9.606e-01;1.014e+00;-6.339e-01;-2.296e-01;1.044e+00;-3.999e-01;-1.677e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.465170000;1.044e+00;-6.665e-01;-2.795e-01;-6.382e-01;-2.676e-01;9.606e-01;1.014e+00;-6.339e-01;-2.296e-01;1.044e+00;-3.999e-01;-1.677e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.466170000;1.044e+00;-6.665e-01;-2.795e-01;-6.382e-01;-2.676e-01;9.606e-01;1.014e+00;-6.339e-01;-2.295e-01;1.044e+00;-3.999e-01;-1.677e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.467170000;1.044e+00;-6.665e-01;-2.795e-01;-6.382e-01;-2.676e-01;9.606e-01;1.014e+00;-6.339e-01;-2.295e-01;1.044e+00;-3.999e-01;-1.677e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.468170000;1.044e+00;-6.665e-01;-2.794e-01;-6.382e-01;-2.675e-01;9.606e-01;1.014e+00;-6.339e-01;-2.295e-01;1.044e+00;-3.999e-01;-1.677e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.469170000;1.044e+00;-6.665e-01;-2.794e-01;-6.382e-01;-2.675e-01;9.606e-01;1.014e+00;-6.339e-01;-2.294e-01;1.044e+00;-3.999e-01;-1.676e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.470170000;1.044e+00;-6.665e-01;-2.794e-01;-6.382e-01;-2.675e-01;9.606e-01;1.014e+00;-6.339e-01;-2.294e-01;1.044e+00;-3.999e-01;-1.676e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.471170000;1.044e+00;-6.665e-01;-2.793e-01;-6.382e-01;-2.674e-01;9.606e-01;1.014e+00;-6.339e-01;-2.294e-01;1.044e+00;-3.999e-01;-1.676e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.472170000;1.044e+00;-6.665e-01;-2.793e-01;-6.382e-01;-2.674e-01;9.607e-01;1.014e+00;-6.339e-01;-2.293e-01;1.044e+00;-3.999e-01;-1.676e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.473170000;1.044e+00;-6.665e-01;-2.793e-01;-6.382e-01;-2.674e-01;9.607e-01;1.014e+00;-6.339e-01;-2.293e-01;1.044e+00;-3.999e-01;-1.676e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.474170000;1.044e+00;-6.665e-01;-2.792e-01;-6.382e-01;-2.673e-01;9.607e-01;1.014e+00;-6.339e-01;-2.293e-01;1.044e+00;-3.999e-01;-1.675e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.475170000;1.044e+00;-6.665e-01;-2.792e-01;-6.382e-01;-2.673e-01;9.607e-01;1.014e+00;-6.339e-01;-2.292e-01;1.044e+00;-3.999e-01;-1.675e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.476170000;1.044e+00;-6.666e-01;-2.792e-01;-6.382e-01;-2.673e-01;9.607e-01;1.014e+00;-6.339e-01;-2.292e-01;1.044e+00;-3.999e-01;-1.675e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.477170000;1.044e+00;-6.666e-01;-2.791e-01;-6.382e-01;-2.673e-01;9.607e-01;1.014e+00;-6.339e-01;-2.292e-01;1.044e+00;-3.999e-01;-1.675e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.478170000;1.044e+00;-6.666e-01;-2.791e-01;-6.382e-01;-2.672e-01;9.607e-01;1.014e+00;-6.339e-01;-2.292e-01;1.044e+00;-3.999e-01;-1.675e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.479170000;1.044e+00;-6.666e-01;-2.791e-01;-6.382e-01;-2.672e-01;9.607e-01;1.014e+00;-6.339e-01;-2.291e-01;1.044e+00;-3.999e-01;-1.674e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.480170000;1.044e+00;-6.666e-01;-2.790e-01;-6.382e-01;-2.672e-01;9.607e-01;1.014e+00;-6.339e-01;-2.291e-01;1.044e+00;-3.999e-01;-1.674e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.481170000;1.044e+00;-6.666e-01;-2.790e-01;-6.382e-01;-2.671e-01;9.607e-01;1.014e+00;-6.339e-01;-2.291e-01;1.044e+00;-3.999e-01;-1.674e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.482170000;1.044e+00;-6.666e-01;-2.790e-01;-6.382e-01;-2.671e-01;9.608e-01;1.014e+00;-6.339e-01;-2.290e-01;1.044e+00;-3.999e-01;-1.674e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.483170000;1.044e+00;-6.666e-01;-2.789e-01;-6.382e-01;-2.671e-01;9.608e-01;1.014e+00;-6.339e-01;-2.290e-01;1.044e+00;-3.999e-01;-1.674e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
