time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
53.484170000;1.044e+00;-6.666e-01;-2.789e-01;-6.382e-01;-2.670e-01;9.608e-01;1.014e+00;-6.339e-01;-2.290e-01;1.044e+00;-3.999e-01;-1.673e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.485170000;1.044e+00;-6.666e-01;-2.789e-01;-6.382e-01;-2.670e-01;9.608e-01;1.014e+00;-6.339e-01;-2.289e-01;1.044e+00;-3.999e-01;-1.673e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.486170000;1.044e+00;-6.666e-01;-2.789e-01;-6.382e-01;-2.670e-01;9.608e-01;1.014e+00;-6.339e-01;-2.289e-01;1.044e+00;-3.999e-01;-1.673e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.487170000;1.044e+00;-6.666e-01;-2.788e-01;-6.382e-01;-2.670e-01;9.608e-01;1.014e+00;-6.339e-01;-2.289e-01;1.044e+00;-3.999e-01;-1.673e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.488170000;1.044e+00;-6.666e-01;-2.788e-01;-6.382e-01;-2.669e-01;9.608e-01;1.014e+00;-6.339e-01;-2.288e-01;1.044e+00;-3.999e-01;-1.673e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.489170000;1.044e+00;-6.666e-01;-2.788e-01;-6.382e-01;-2.669e-01;9.608e-01;1.014e+00;-6.339e-01;-2.288e-01;1.044e+00;-3.999e-01;-1.673e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.490170000;1.044e+00;-6.666e-01;-2.787e-01;-6.382e-01;-2.669e-01;9.608e-01;1.014e+00;-6.339e-01;-2.288e-01;1.044e+00;-3.999e-01;-1.672e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.491170000;1.044e+00;-6.666e-01;-2.787e-01;-6.382e-01;-2.668e-01;9.608e-01;1.014e+00;-6.339e-01;-2.288e-01;1.044e+00;-3.999e-01;-1.672e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.492170000;1.044e+00;-6.666e-01;-2.787e-01;-6.382e-01;-2.668e-01;9.608e-01;1.014e+00;-6.339e-01;-2.287e-01;1.044e+00;-3.999e-01;-1.672e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.493170000;1.044e+00;-6.666e-01;-2.786e-01;-6.382e-01;-2.668e-01;9.609e-01;1.014e+00;-6.339e-01;-2.287e-01;1.044e+00;-3.999e-01;-1.672e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.494170000;1.044e+00;-6.666e-01;-2.786e-01;-6.382e-01;-2.667e-01;9.609e-01;1.014e+00;-6.339e-01;-2.287e-01;1.044e+00;-3.999e-01;-1.672e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.495170000;1.044e+00;-6.666e-01;-2.786e-01;-6.382e-01;-2.667e-01;9.609e-01;1.014e+00;-6.339e-01;-2.286e-01;1.044e+00;-3.999e-01;-1.671e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.496170000;1.044e+00;-6.666e-01;-2.785e-01;-6.382e-01;-2.667e-01;9.609e-01;1.014e+00;-6.339e-01;-2.286e-01;1.044e+00;-3.999e-01;-1.671e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.497170000;1.044e+00;-6.666e-01;-2.785e-01;-6.382e-01;-2.667e-01;9.609e-01;1.014e+00;-6.339e-01;-2.286e-01;1.044e+00;-3.999e-01;-1.671e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.498170000;1.044e+00;-6.666e-01;-2.785e-01;-6.382e-01;-2.666e-01;9.609e-01;1.014e+00;-6.339e-01;-2.285e-01;1.044e+00;-3.999e-01;-1.671e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.499170000;1.044e+00;-6.666e-01;-2.784e-01;-6.382e-01;-2.666e-01;9.609e-01;1.014e+00;-6.339e-01;-2.285e-01;1.044e+00;-3.999e-01;-1.671e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.500170000;1.044e+00;-6.666e-01;-2.784e-01;-6.382e-01;-2.666e-01;9.609e-01;1.014e+00;-6.339e-01;-2.285e-01;1.044e+00;-3.999e-01;-1.670e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.501170000;1.044e+00;-6.666e-01;-2.784e-01;-6.382e-01;-2.665e-01;9.609e-01;1.014e+00;-6.339e-01;-2.285e-01;1.044e+00;-3.999e-01;-1.670e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.502170000;1.044e+00;-6.666e-01;-2.783e-01;-6.382e-01;-2.665e-01;9.609e-01;1.014e+00;-6.339e-01;-2.284e-01;1.044e+00;-3.999e-01;-1.670e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.503170000;1.044e+00;-6.666e-01;-2.783e-01;-6.382e-01;-2.665e-01;9.609e-01;1.014e+00;-6.339e-01;-2.284e-01;1.044e+00;-3.999e-01;-1.670e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.504170000;1.044e+00;-6.666e-01;-2.783e-01;-6.382e-01;-2.664e-01;9.610e-01;1.014e+00;-6.339e-01;-2.284e-01;1.044e+00;-3.999e-01;-1.670e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.505170000;1.044e+00;-6.666e-01;-2.783e-01;-6.382e-01;-2.664e-01;9.610e-01;1.014e+00;-6.339e-01;-2.283e-01;1.044e+00;-3.999e-01;-1.670e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.506170000;1.044e+00;-6.666e-01;-2.782e-01;-6.382e-01;-2.664e-01;9.610e-01;1.014e+00;-6.339e-01;-2.283e-01;1.044e+00;-3.999e-01;-1.669e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.507170000;1.044e+00;-6.666e-01;-2.782e-01;-6.382e-01;-2.664e-01;9.610e-01;1.014e+00;-6.339e-01;-2.283e-01;1.044e+00;-3.999e-01;-1.669e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.508170000;1.044e+00;-6.666e-01;-2.782e-01;-6.382e-01;-2.663e-01;9.610e-01;1.014e+00;-6.339e-01;-2.282e-01;1.044e+00;-3.999e-01;-1.669e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.509170000;1.044e+00;-6.666e-01;-2.781e-01;-6.382e-01;-2.663e-01;9.610e-01;1.014e+00;-6.339e-01;-2.282e-01;1.044e+00;-3.999e-01;-1.669e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.510170000;1.044e+00;-6.666e-01;-2.781e-01;-6.382e-01;-2.663e-01;9.610e-01;1.014e+00;-6.339e-01;-2.282e-01;1.044e+00;-3.999e-01;-1.669e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.511170000;1.044e+00;-6.666e-01;-2.781e-01;-6.382e-01;-2.662e-01;9.610e-01;1.014e+00;-6.339e-01;-2.281e-01;1.044e+00;-3.999e-01;-1.668e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.512170000;1.044e+00;-6.666e-01;-2.780e-01;-6.382e-01;-2.662e-01;9.610e-01;1.014e+00;-6.339e-01;-2.281e-01;1.044e+00;-3.999e-01;-1.668e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.513170000;1.044e+00;-6.666e-01;-2.780e-01;-6.382e-01;-2.662e-01;9.610e-01;1.014e+00;-6.339e-01;-2.281e-01;1.044e+00;-3.999e-01;-1.668e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.514170000;1.044e+00;-6.666e-01;-2.780e-01;-6.382e-01;-2.661e-01;9.611e-01;1.014e+00;-6.339e-01;-2.281e-01;1.044e+00;-3.999e-01;-1.668e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.515170000;1.044e+00;-6.666e-01;-2.779e-01;-6.382e-01;-2.661e-01;9.611e-01;1.014e+00;-6.339e-01;-2.280e-01;1.044e+00;-3.999e-01;-1.668e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.516170000;1.044e+00;-6.666e-01;-2.779e-01;-6.382e-01;-2.661e-01;9.611e-01;1.014e+00;-6.339e-01;-2.280e-01;1.044e+00;-3.999e-01;-1.667e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.517170000;1.044e+00;-6.666e-01;-2.779e-01;-6.382e-01;-2.660e-01;9.611e-01;1.014e+00;-6.339e-01;-2.280e-01;1.044e+00;-3.999e-01;-1.667e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.518170000;1.044e+00;-6.666e-01;-2.778e-01;-6.382e-01;-2.660e-01;9.611e-01;1.014e+00;-6.339e-01;-2.279e-01;1.044e+00;-3.999e-01;-1.667e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.520170000;1.044e+00;-6.666e-01;-2.778e-01;-6.382e-01;-2.660e-01;9.611e-01;1.014e+00;-6.339e-01;-2.279e-01;1.044e+00;-3.999e-01;-1.667e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.521170000;1.044e+00;-6.666e-01;-2.777e-01;-6.382e-01;-2.659e-01;9.611e-01;1.014e+00;-6.339e-01;-2.278e-01;1.044e+00;-3.999e-01;-1.666e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.523170000;1.044e+00;-6.666e-01;-2.777e-01;-6.382e-01;-2.659e-01;9.611e-01;1.014e+00;-6.339e-01;-2.278e-01;1.044e+00;-3.999e-01;-1.666e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.524170000;1.044e+00;-6.666e-01;-2.777e-01;-6.382e-01;-2.658e-01;9.611e-01;1.014e+00;-6.339e-01;-2.278e-01;1.044e+00;-3.999e-01;-1.666e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.525170000;1.044e+00;-6.666e-01;-2.776e-01;-6.382e-01;-2.658e-01;9.612e-01;1.014e+00;-6.339e-01;-2.277e-01;1.044e+00;-3.999e-01;-1.666e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.526170000;1.044e+00;-6.666e-01;-2.776e-01;-6.382e-01;-2.658e-01;9.612e-01;1.014e+00;-6.339e-01;-2.277e-01;1.044e+00;-3.999e-01;-1.666e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.527170000;1.044e+00;-6.666e-01;-2.776e-01;-6.382e-01;-2.657e-01;9.612e-01;1.014e+00;-6.339e-01;-2.277e-01;1.044e+00;-3.999e-01;-1.665e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.528170000;1.044e+00;-6.666e-01;-2.775e-01;-6.382e-01;-2.657e-01;9.612e-01;1.014e+00;-6.339e-01;-2.276e-01;1.044e+00;-3.999e-01;-1.665e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.530170000;1.044e+00;-6.666e-01;-2.775e-01;-6.382e-01;-2.657e-01;9.612e-01;1.014e+00;-6.339e-01;-2.276e-01;1.044e+00;-3.999e-01;-1.665e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.531170000;1.044e+00;-6.666e-01;-2.774e-01;-6.382e-01;-2.656e-01;9.612e-01;1.014e+00;-6.339e-01;-2.275e-01;1.044e+00;-3.999e-01;-1.665e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.532170000;1.044e+00;-6.666e-01;-2.774e-01;-6.382e-01;-2.656e-01;9.612e-01;1.014e+00;-6.339e-01;-2.275e-01;1.044e+00;-3.999e-01;-1.664e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.533170000;1.044e+00;-6.666e-01;-2.774e-01;-6.382e-01;-2.656e-01;9.612e-01;1.014e+00;-6.339e-01;-2.275e-01;1.044e+00;-3.999e-01;-1.664e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.534170000;1.044e+00;-6.666e-01;-2.773e-01;-6.382e-01;-2.655e-01;9.612e-01;1.014e+00;-6.338e-01;-2.275e-01;1.044e+00;-3.999e-01;-1.664e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.535170000;1.044e+00;-6.666e-01;-2.773e-01;-6.382e-01;-2.655e-01;9.613e-01;1.014e+00;-6.338e-01;-2.274e-01;1.044e+00;-3.999e-01;-1.664e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.536170000;1.044e+00;-6.666e-01;-2.773e-01;-6.382e-01;-2.655e-01;9.613e-01;1.014e+00;-6.338e-01;-2.274e-01;1.044e+00;-3.999e-01;-1.664e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.537170000;1.044e+00;-6.666e-01;-2.772e-01;-6.382e-01;-2.654e-01;9.613e-01;1.014e+00;-6.338e-01;-2.274e-01;1.044e+00;-3.999e-01;-1.663e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.538170000;1.044e+00;-6.666e-01;-2.772e-01;-6.382e-01;-2.654e-01;9.613e-01;1.014e+00;-6.338e-01;-2.273e-01;1.044e+00;-3.999e-01;-1.663e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.540170000;1.044e+00;-6.666e-01;-2.772e-01;-6.382e-01;-2.654e-01;9.613e-01;1.014e+00;-6.338e-01;-2.273e-01;1.044e+00;-3.999e-01;-1.663e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.541170000;1.044e+00;-6.666e-01;-2.771e-01;-6.382e-01;-2.653e-01;9.613e-01;1.014e+00;-6.338e-01;-2.272e-01;1.044e+00;-3.999e-01;-1.663e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.542170000;1.044e+00;-6.666e-01;-2.771e-01;-6.382e-01;-2.653e-01;9.613e-01;1.014e+00;-6.338e-01;-2.272e-01;1.044e+00;-3.999e-01;-1.663e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.543170000;1.044e+00;-6.666e-01;-2.771e-01;-6.382e-01;-2.653e-01;9.613e-01;1.014e+00;-6.338e-01;-2.272e-01;1.044e+00;-3.999e-01;-1.662e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.544170000;1.044e+00;-6.666e-01;-2.770e-01;-6.382e-01;-2.652e-01;9.613e-01;1.014e+00;-6.338e-01;-2.272e-01;1.044e+00;-3.999e-01;-1.662e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.545170000;1.044e+00;-6.666e-01;-2.770e-01;-6.382e-01;-2.652e-01;9.613e-01;1.014e+00;-6.338e-01;-2.271e-01;1.044e+00;-3.999e-01;-1.662e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.546170000;1.044e+00;-6.666e-01;-2.770e-01;-6.382e-01;-2.652e-01;9.614e-01;1.014e+00;-6.338e-01;-2.271e-01;1.044e+00;-3.999e-01;-1.662e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.547170000;1.044e+00;-6.666e-01;-2.769e-01;-6.382e-01;-2.652e-01;9.614e-01;1.014e+00;-6.338e-01;-2.271e-01;1.044e+00;-3.999e-01;-1.662e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.548170000;1.044e+00;-6.666e-01;-2.769e-01;-6.382e-01;-2.651e-01;9.614e-01;1.014e+00;-6.338e-01;-2.270e-01;1.044e+00;-3.999e-01;-1.661e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.549170000;1.044e+00;-6.666e-01;-2.769e-01;-6.382e-01;-2.651e-01;9.614e-01;1.014e+00;-6.338e-01;-2.270e-01;1.044e+00;-3.999e-01;-1.661e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.550170000;1.044e+00;-6.666e-01;-2.768e-01;-6.382e-01;-2.651e-01;9.614e-01;1.014e+00;-6.338e-01;-2.270e-01;1.044e+00;-3.999e-01;-1.661e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.551170000;1.044e+00;-6.666e-01;-2.768e-01;-6.382e-01;-2.650e-01;9.614e-01;1.014e+00;-6.338e-01;-2.269e-01;1.044e+00;-3.999e-01;-1.661e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.552170000;1.044e+00;-6.666e-01;-2.768e-01;-6.382e-01;-2.650e-01;9.614e-01;1.014e+00;-6.338e-01;-2.269e-01;1.044e+00;-3.999e-01;-1.661e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.553170000;1.044e+00;-6.666e-01;-2.767e-01;-6.382e-01;-2.650e-01;9.614e-01;1.014e+00;-6.338e-01;-2.269e-01;1.044e+00;-3.999e-01;-1.660e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.554170000;1.044e+00;-6.666e-01;-2.767e-01;-6.382e-01;-2.649e-01;9.614e-01;1.014e+00;-6.338e-01;-2.269e-01;1.044e+00;-3.999e-01;-1.660e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.555170000;1.044e+00;-6.666e-01;-2.767e-01;-6.382e-01;-2.649e-01;9.614e-01;1.014e+00;-6.338e-01;-2.268e-01;1.044e+00;-3.999e-01;-1.660e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.556170000;1.044e+00;-6.666e-01;-2.767e-01;-6.382e-01;-2.649e-01;9.614e-01;1.014e+00;-6.338e-01;-2.268e-01;1.044e+00;-3.999e-01;-1.660e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.557170000;1.044e+00;-6.666e-01;-2.766e-01;-6.382e-01;-2.649e-01;9.615e-01;1.014e+00;-6.338e-01;-2.268e-01;1.044e+00;-3.999e-01;-1.660e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.558170000;1.044e+00;-6.666e-01;-2.766e-01;-6.382e-01;-2.648e-01;9.615e-01;1.014e+00;-6.338e-01;-2.267e-01;1.044e+00;-3.999e-01;-1.660e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.559170000;1.044e+00;-6.666e-01;-2.766e-01;-6.382e-01;-2.648e-01;9.615e-01;1.014e+00;-6.338e-01;-2.267e-01;1.044e+00;-3.999e-01;-1.659e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.560170000;1.044e+00;-6.666e-01;-2.765e-01;-6.382e-01;-2.648e-01;9.615e-01;1.014e+00;-6.338e-01;-2.267e-01;1.044e+00;-3.999e-01;-1.659e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.561170000;1.044e+00;-6.666e-01;-2.765e-01;-6.382e-01;-2.647e-01;9.615e-01;1.014e+00;-6.338e-01;-2.266e-01;1.044e+00;-3.999e-01;-1.659e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.562170000;1.044e+00;-6.666e-01;-2.765e-01;-6.382e-01;-2.647e-01;9.615e-01;1.014e+00;-6.338e-01;-2.266e-01;1.044e+00;-3.999e-01;-1.659e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.563170000;1.044e+00;-6.666e-01;-2.764e-01;-6.382e-01;-2.647e-01;9.615e-01;1.014e+00;-6.338e-01;-2.266e-01;1.044e+00;-3.999e-01;-1.659e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.564170000;1.044e+00;-6.666e-01;-2.764e-01;-6.382e-01;-2.646e-01;9.615e-01;1.014e+00;-6.338e-01;-2.266e-01;1.044e+00;-3.999e-01;-1.658e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.565170000;1.044e+00;-6.666e-01;-2.764e-01;-6.382e-01;-2.646e-01;9.615e-01;1.014e+00;-6.338e-01;-2.265e-01;1.044e+00;-3.999e-01;-1.658e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.566170000;1.044e+00;-6.666e-01;-2.763e-01;-6.382e-01;-2.646e-01;9.615e-01;1.014e+00;-6.338e-01;-2.265e-01;1.044e+00;-3.999e-01;-1.658e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.567170000;1.044e+00;-6.666e-01;-2.763e-01;-6.382e-01;-2.646e-01;9.616e-01;1.014e+00;-6.338e-01;-2.265e-01;1.044e+00;-3.999e-01;-1.658e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.568170000;1.044e+00;-6.666e-01;-2.763e-01;-6.382e-01;-2.645e-01;9.616e-01;1.014e+00;-6.338e-01;-2.264e-01;1.044e+00;-3.999e-01;-1.658e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.569170000;1.044e+00;-6.666e-01;-2.763e-01;-6.382e-01;-2.645e-01;9.616e-01;1.014e+00;-6.338e-01;-2.264e-01;1.044e+00;-3.999e-01;-1.658e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.570170000;1.044e+00;-6.666e-01;-2.762e-01;-6.382e-01;-2.645e-01;9.616e-01;1.014e+00;-6.338e-01;-2.264e-01;1.044e+00;-3.999e-01;-1.657e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.571170000;1.044e+00;-6.666e-01;-2.762e-01;-6.382e-01;-2.644e-01;9.616e-01;1.014e+00;-6.338e-01;-2.263e-01;1.044e+00;-3.999e-01;-1.657e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.572170000;1.044e+00;-6.666e-01;-2.762e-01;-6.382e-01;-2.644e-01;9.616e-01;1.014e+00;-6.338e-01;-2.263e-01;1.044e+00;-3.999e-01;-1.657e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.573170000;1.044e+00;-6.666e-01;-2.761e-01;-6.382e-01;-2.644e-01;9.616e-01;1.014e+00;-6.338e-01;-2.263e-01;1.044e+00;-3.999e-01;-1.657e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.574170000;1.044e+00;-6.666e-01;-2.761e-01;-6.382e-01;-2.643e-01;9.616e-01;1.014e+00;-6.338e-01;-2.263e-01;1.044e+00;-3.999e-01;-1.657e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.575170000;1.044e+00;-6.666e-01;-2.761e-01;-6.382e-01;-2.643e-01;9.616e-01;1.014e+00;-6.338e-01;-2.262e-01;1.044e+00;-3.999e-01;-1.656e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.576170000;1.044e+00;-6.666e-01;-2.760e-01;-6.382e-01;-2.643e-01;9.616e-01;1.014e+00;-6.338e-01;-2.262e-01;1.044e+00;-3.999e-01;-1.656e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.577170000;1.044e+00;-6.666e-01;-2.760e-01;-6.382e-01;-2.643e-01;9.616e-01;1.014e+00;-6.338e-01;-2.262e-01;1.044e+00;-3.999e-01;-1.656e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.578170000;1.044e+00;-6.666e-01;-2.760e-01;-6.382e-01;-2.642e-01;9.617e-01;1.014e+00;-6.338e-01;-2.261e-01;1.044e+00;-3.999e-01;-1.656e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.579170000;1.044e+00;-6.666e-01;-2.759e-01;-6.382e-01;-2.642e-01;9.617e-01;1.014e+00;-6.338e-01;-2.261e-01;1.044e+00;-3.999e-01;-1.656e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.580170000;1.044e+00;-6.666e-01;-2.759e-01;-6.382e-01;-2.642e-01;9.617e-01;1.014e+00;-6.338e-01;-2.261e-01;1.044e+00;-3.999e-01;-1.655e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.581170000;1.044e+00;-6.666e-01;-2.759e-01;-6.382e-01;-2.641e-01;9.617e-01;1.014e+00;-6.338e-01;-2.260e-01;1.044e+00;-3.999e-01;-1.655e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.582170000;1.044e+00;-6.666e-01;-2.759e-01;-6.382e-01;-2.641e-01;9.617e-01;1.014e+00;-6.338e-01;-2.260e-01;1.044e+00;-3.999e-01;-1.655e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.583170000;1.044e+00;-6.666e-01;-2.758e-01;-6.382e-01;-2.641e-01;9.617e-01;1.014e+00;-6.338e-01;-2.260e-01;1.044e+00;-3.999e-01;-1.655e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.584170000;1.044e+00;-6.666e-01;-2.758e-01;-6.382e-01;-2.641e-01;9.617e-01;1.014e+00;-6.338e-01;-2.260e-01;1.044e+00;-3.999e-01;-1.655e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.585170000;1.044e+00;-6.666e-01;-2.758e-01;-6.382e-01;-2.640e-01;9.617e-01;1.014e+00;-6.338e-01;-2.259e-01;1.044e+00;-3.999e-01;-1.655e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.586170000;1.044e+00;-6.666e-01;-2.757e-01;-6.382e-01;-2.640e-01;9.617e-01;1.014e+00;-6.338e-01;-2.259e-01;1.044e+00;-3.999e-01;-1.654e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.587170000;1.044e+00;-6.666e-01;-2.757e-01;-6.382e-01;-2.640e-01;9.617e-01;1.014e+00;-6.338e-01;-2.259e-01;1.044e+00;-3.999e-01;-1.654e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.588170000;1.044e+00;-6.666e-01;-2.757e-01;-6.382e-01;-2.639e-01;9.617e-01;1.014e+00;-6.338e-01;-2.258e-01;1.044e+00;-3.999e-01;-1.654e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.589170000;1.044e+00;-6.666e-01;-2.756e-01;-6.382e-01;-2.639e-01;9.618e-01;1.014e+00;-6.338e-01;-2.258e-01;1.044e+00;-3.999e-01;-1.654e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.590170000;1.044e+00;-6.666e-01;-2.756e-01;-6.382e-01;-2.639e-01;9.618e-01;1.014e+00;-6.338e-01;-2.258e-01;1.044e+00;-3.999e-01;-1.654e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.591170000;1.044e+00;-6.666e-01;-2.756e-01;-6.382e-01;-2.638e-01;9.618e-01;1.014e+00;-6.338e-01;-2.258e-01;1.044e+00;-3.999e-01;-1.653e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.592170000;1.044e+00;-6.666e-01;-2.755e-01;-6.382e-01;-2.638e-01;9.618e-01;1.014e+00;-6.338e-01;-2.257e-01;1.044e+00;-3.999e-01;-1.653e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.594170000;1.044e+00;-6.666e-01;-2.755e-01;-6.382e-01;-2.638e-01;9.618e-01;1.014e+00;-6.338e-01;-2.257e-01;1.044e+00;-3.999e-01;-1.653e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.595170000;1.044e+00;-6.666e-01;-2.755e-01;-6.382e-01;-2.637e-01;9.618e-01;1.015e+00;-6.338e-01;-2.256e-01;1.044e+00;-3.999e-01;-1.653e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.596170000;1.044e+00;-6.666e-01;-2.754e-01;-6.382e-01;-2.637e-01;9.618e-01;1.015e+00;-6.338e-01;-2.256e-01;1.044e+00;-3.999e-01;-1.653e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.597170000;1.044e+00;-6.666e-01;-2.754e-01;-6.382e-01;-2.637e-01;9.618e-01;1.015e+00;-6.338e-01;-2.256e-01;1.044e+00;-3.999e-01;-1.652e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.598170000;1.044e+00;-6.666e-01;-2.754e-01;-6.382e-01;-2.636e-01;9.618e-01;1.015e+00;-6.338e-01;-2.255e-01;1.044e+00;-3.999e-01;-1.652e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.599170000;1.044e+00;-6.666e-01;-2.753e-01;-6.382e-01;-2.636e-01;9.618e-01;1.015e+00;-6.338e-01;-2.255e-01;1.044e+00;-3.999e-01;-1.652e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.600170000;1.044e+00;-6.666e-01;-2.753e-01;-6.382e-01;-2.636e-01;9.619e-01;1.015e+00;-6.338e-01;-2.255e-01;1.044e+00;-3.999e-01;-1.652e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.601170000;1.044e+00;-6.666e-01;-2.753e-01;-6.382e-01;-2.636e-01;9.619e-01;1.015e+00;-6.338e-01;-2.255e-01;1.044e+00;-3.999e-01;-1.652e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.602170000;1.044e+00;-6.666e-01;-2.752e-01;-6.382e-01;-2.635e-01;9.619e-01;1.015e+00;-6.338e-01;-2.254e-01;1.044e+00;-3.999e-01;-1.651e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.604170000;1.044e+00;-6.666e-01;-2.752e-01;-6.382e-01;-2.635e-01;9.619e-01;1.015e+00;-6.338e-01;-2.254e-01;1.044e+00;-3.999e-01;-1.651e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.605170000;1.044e+00;-6.666e-01;-2.751e-01;-6.382e-01;-2.634e-01;9.619e-01;1.015e+00;-6.338e-01;-2.253e-01;1.044e+00;-3.999e-01;-1.651e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.607170000;1.044e+00;-6.666e-01;-2.751e-01;-6.382e-01;-2.634e-01;9.619e-01;1.015e+00;-6.338e-01;-2.253e-01;1.044e+00;-3.999e-01;-1.651e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.608170000;1.044e+00;-6.666e-01;-2.751e-01;-6.382e-01;-2.633e-01;9.619e-01;1.015e+00;-6.338e-01;-2.252e-01;1.044e+00;-3.999e-01;-1.650e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.609170000;1.044e+00;-6.666e-01;-2.750e-01;-6.382e-01;-2.633e-01;9.619e-01;1.015e+00;-6.338e-01;-2.252e-01;1.044e+00;-3.999e-01;-1.650e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.610170000;1.044e+00;-6.666e-01;-2.750e-01;-6.382e-01;-2.633e-01;9.619e-01;1.015e+00;-6.337e-01;-2.252e-01;1.044e+00;-3.999e-01;-1.650e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.611170000;1.044e+00;-6.666e-01;-2.750e-01;-6.382e-01;-2.633e-01;9.620e-01;1.015e+00;-6.337e-01;-2.252e-01;1.044e+00;-3.999e-01;-1.650e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.612170000;1.044e+00;-6.666e-01;-2.749e-01;-6.382e-01;-2.632e-01;9.620e-01;1.015e+00;-6.337e-01;-2.251e-01;1.044e+00;-3.999e-01;-1.650e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.613170000;1.044e+00;-6.666e-01;-2.749e-01;-6.382e-01;-2.632e-01;9.620e-01;1.015e+00;-6.337e-01;-2.251e-01;1.044e+00;-3.999e-01;-1.649e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.614170000;1.044e+00;-6.666e-01;-2.749e-01;-6.382e-01;-2.632e-01;9.620e-01;1.015e+00;-6.337e-01;-2.251e-01;1.044e+00;-3.999e-01;-1.649e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.615170000;1.044e+00;-6.666e-01;-2.748e-01;-6.382e-01;-2.631e-01;9.620e-01;1.015e+00;-6.337e-01;-2.250e-01;1.044e+00;-3.999e-01;-1.649e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.617170000;1.044e+00;-6.666e-01;-2.748e-01;-6.382e-01;-2.631e-01;9.620e-01;1.015e+00;-6.337e-01;-2.250e-01;1.044e+00;-3.999e-01;-1.649e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.618170000;1.044e+00;-6.666e-01;-2.747e-01;-6.382e-01;-2.631e-01;9.620e-01;1.015e+00;-6.337e-01;-2.250e-01;1.044e+00;-3.999e-01;-1.648e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.619170000;1.044e+00;-6.666e-01;-2.747e-01;-6.382e-01;-2.630e-01;9.620e-01;1.015e+00;-6.337e-01;-2.249e-01;1.044e+00;-3.999e-01;-1.648e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.621170000;1.044e+00;-6.666e-01;-2.747e-01;-6.382e-01;-2.630e-01;9.620e-01;1.015e+00;-6.337e-01;-2.249e-01;1.044e+00;-3.999e-01;-1.648e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.622170000;1.044e+00;-6.666e-01;-2.746e-01;-6.382e-01;-2.629e-01;9.621e-01;1.015e+00;-6.337e-01;-2.248e-01;1.044e+00;-3.999e-01;-1.648e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.623170000;1.044e+00;-6.666e-01;-2.746e-01;-6.382e-01;-2.629e-01;9.621e-01;1.015e+00;-6.337e-01;-2.248e-01;1.044e+00;-3.999e-01;-1.648e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.624170000;1.044e+00;-6.666e-01;-2.746e-01;-6.382e-01;-2.629e-01;9.621e-01;1.015e+00;-6.337e-01;-2.248e-01;1.044e+00;-3.999e-01;-1.647e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.625170000;1.044e+00;-6.666e-01;-2.745e-01;-6.382e-01;-2.629e-01;9.621e-01;1.015e+00;-6.337e-01;-2.247e-01;1.044e+00;-3.999e-01;-1.647e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.626170000;1.044e+00;-6.666e-01;-2.745e-01;-6.382e-01;-2.628e-01;9.621e-01;1.015e+00;-6.337e-01;-2.247e-01;1.044e+00;-3.999e-01;-1.647e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.627170000;1.044e+00;-6.666e-01;-2.745e-01;-6.382e-01;-2.628e-01;9.621e-01;1.015e+00;-6.337e-01;-2.247e-01;1.044e+00;-3.999e-01;-1.647e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.628170000;1.044e+00;-6.666e-01;-2.744e-01;-6.382e-01;-2.628e-01;9.621e-01;1.015e+00;-6.337e-01;-2.247e-01;1.044e+00;-3.999e-01;-1.647e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.629170000;1.044e+00;-6.666e-01;-2.744e-01;-6.382e-01;-2.627e-01;9.621e-01;1.015e+00;-6.337e-01;-2.246e-01;1.044e+00;-3.999e-01;-1.646e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.631170000;1.044e+00;-6.666e-01;-2.744e-01;-6.382e-01;-2.627e-01;9.621e-01;1.015e+00;-6.337e-01;-2.246e-01;1.044e+00;-3.999e-01;-1.646e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.632170000;1.044e+00;-6.666e-01;-2.743e-01;-6.382e-01;-2.626e-01;9.621e-01;1.015e+00;-6.337e-01;-2.245e-01;1.044e+00;-3.999e-01;-1.646e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.633170000;1.044e+00;-6.666e-01;-2.743e-01;-6.382e-01;-2.626e-01;9.622e-01;1.015e+00;-6.337e-01;-2.245e-01;1.044e+00;-3.999e-01;-1.646e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.634170000;1.044e+00;-6.666e-01;-2.743e-01;-6.382e-01;-2.626e-01;9.622e-01;1.015e+00;-6.337e-01;-2.245e-01;1.044e+00;-3.999e-01;-1.646e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.635170000;1.044e+00;-6.666e-01;-2.742e-01;-6.382e-01;-2.626e-01;9.622e-01;1.015e+00;-6.337e-01;-2.245e-01;1.044e+00;-3.999e-01;-1.645e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.636170000;1.044e+00;-6.666e-01;-2.742e-01;-6.382e-01;-2.625e-01;9.622e-01;1.015e+00;-6.337e-01;-2.244e-01;1.044e+00;-3.999e-01;-1.645e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.637170000;1.044e+00;-6.666e-01;-2.742e-01;-6.382e-01;-2.625e-01;9.622e-01;1.015e+00;-6.337e-01;-2.244e-01;1.044e+00;-3.999e-01;-1.645e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.638170000;1.044e+00;-6.666e-01;-2.741e-01;-6.382e-01;-2.625e-01;9.622e-01;1.015e+00;-6.337e-01;-2.244e-01;1.044e+00;-3.999e-01;-1.645e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.639170000;1.044e+00;-6.666e-01;-2.741e-01;-6.382e-01;-2.624e-01;9.622e-01;1.015e+00;-6.337e-01;-2.243e-01;1.044e+00;-3.999e-01;-1.645e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.640170000;1.044e+00;-6.666e-01;-2.741e-01;-6.382e-01;-2.624e-01;9.622e-01;1.015e+00;-6.337e-01;-2.243e-01;1.044e+00;-3.999e-01;-1.644e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.641170000;1.044e+00;-6.666e-01;-2.740e-01;-6.382e-01;-2.624e-01;9.622e-01;1.015e+00;-6.337e-01;-2.243e-01;1.044e+00;-3.999e-01;-1.644e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.642170000;1.044e+00;-6.666e-01;-2.740e-01;-6.382e-01;-2.624e-01;9.622e-01;1.015e+00;-6.337e-01;-2.243e-01;1.044e+00;-3.999e-01;-1.644e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.643170000;1.044e+00;-6.666e-01;-2.740e-01;-6.382e-01;-2.623e-01;9.622e-01;1.015e+00;-6.337e-01;-2.242e-01;1.044e+00;-3.999e-01;-1.644e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.644170000;1.044e+00;-6.666e-01;-2.740e-01;-6.382e-01;-2.623e-01;9.623e-01;1.015e+00;-6.337e-01;-2.242e-01;1.044e+00;-3.999e-01;-1.644e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.645170000;1.044e+00;-6.666e-01;-2.739e-01;-6.382e-01;-2.623e-01;9.623e-01;1.015e+00;-6.337e-01;-2.242e-01;1.044e+00;-3.999e-01;-1.644e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.646170000;1.044e+00;-6.666e-01;-2.739e-01;-6.382e-01;-2.622e-01;9.623e-01;1.015e+00;-6.337e-01;-2.241e-01;1.044e+00;-3.999e-01;-1.643e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.647170000;1.044e+00;-6.666e-01;-2.739e-01;-6.382e-01;-2.622e-01;9.623e-01;1.015e+00;-6.337e-01;-2.241e-01;1.044e+00;-3.999e-01;-1.643e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.648170000;1.044e+00;-6.666e-01;-2.738e-01;-6.382e-01;-2.622e-01;9.623e-01;1.015e+00;-6.337e-01;-2.241e-01;1.044e+00;-3.999e-01;-1.643e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.649170000;1.044e+00;-6.666e-01;-2.738e-01;-6.382e-01;-2.622e-01;9.623e-01;1.015e+00;-6.337e-01;-2.240e-01;1.044e+00;-3.999e-01;-1.643e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.650170000;1.044e+00;-6.666e-01;-2.738e-01;-6.382e-01;-2.621e-01;9.623e-01;1.015e+00;-6.337e-01;-2.240e-01;1.044e+00;-3.999e-01;-1.643e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.651170000;1.044e+00;-6.666e-01;-2.737e-01;-6.382e-01;-2.621e-01;9.623e-01;1.015e+00;-6.337e-01;-2.240e-01;1.044e+00;-3.999e-01;-1.642e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.652170000;1.044e+00;-6.666e-01;-2.737e-01;-6.382e-01;-2.621e-01;9.623e-01;1.015e+00;-6.337e-01;-2.240e-01;1.044e+00;-3.999e-01;-1.642e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.653170000;1.044e+00;-6.666e-01;-2.737e-01;-6.382e-01;-2.620e-01;9.623e-01;1.015e+00;-6.337e-01;-2.239e-01;1.044e+00;-3.999e-01;-1.642e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.654170000;1.044e+00;-6.666e-01;-2.737e-01;-6.382e-01;-2.620e-01;9.623e-01;1.015e+00;-6.337e-01;-2.239e-01;1.044e+00;-3.999e-01;-1.642e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.655170000;1.044e+00;-6.666e-01;-2.736e-01;-6.382e-01;-2.620e-01;9.624e-01;1.015e+00;-6.337e-01;-2.239e-01;1.044e+00;-3.999e-01;-1.642e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.656170000;1.044e+00;-6.666e-01;-2.736e-01;-6.382e-01;-2.620e-01;9.624e-01;1.015e+00;-6.337e-01;-2.238e-01;1.044e+00;-3.999e-01;-1.642e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.657170000;1.044e+00;-6.666e-01;-2.736e-01;-6.382e-01;-2.619e-01;9.624e-01;1.015e+00;-6.337e-01;-2.238e-01;1.044e+00;-3.999e-01;-1.641e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.658170000;1.044e+00;-6.666e-01;-2.735e-01;-6.382e-01;-2.619e-01;9.624e-01;1.015e+00;-6.337e-01;-2.238e-01;1.044e+00;-3.999e-01;-1.641e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.659170000;1.044e+00;-6.666e-01;-2.735e-01;-6.382e-01;-2.619e-01;9.624e-01;1.015e+00;-6.337e-01;-2.238e-01;1.044e+00;-3.999e-01;-1.641e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.660170000;1.044e+00;-6.666e-01;-2.735e-01;-6.382e-01;-2.618e-01;9.624e-01;1.015e+00;-6.337e-01;-2.237e-01;1.044e+00;-3.999e-01;-1.641e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.661170000;1.044e+00;-6.666e-01;-2.734e-01;-6.382e-01;-2.618e-01;9.624e-01;1.015e+00;-6.337e-01;-2.237e-01;1.044e+00;-3.999e-01;-1.641e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.662170000;1.044e+00;-6.666e-01;-2.734e-01;-6.382e-01;-2.618e-01;9.624e-01;1.015e+00;-6.337e-01;-2.237e-01;1.044e+00;-3.999e-01;-1.640e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.663170000;1.044e+00;-6.666e-01;-2.734e-01;-6.382e-01;-2.617e-01;9.624e-01;1.015e+00;-6.337e-01;-2.236e-01;1.044e+00;-3.999e-01;-1.640e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.664170000;1.044e+00;-6.666e-01;-2.734e-01;-6.382e-01;-2.617e-01;9.624e-01;1.015e+00;-6.337e-01;-2.236e-01;1.044e+00;-3.999e-01;-1.640e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.665170000;1.044e+00;-6.666e-01;-2.733e-01;-6.382e-01;-2.617e-01;9.624e-01;1.015e+00;-6.337e-01;-2.236e-01;1.044e+00;-3.999e-01;-1.640e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.666170000;1.044e+00;-6.666e-01;-2.733e-01;-6.382e-01;-2.617e-01;9.625e-01;1.015e+00;-6.337e-01;-2.236e-01;1.044e+00;-3.999e-01;-1.640e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.667170000;1.044e+00;-6.666e-01;-2.733e-01;-6.382e-01;-2.616e-01;9.625e-01;1.015e+00;-6.337e-01;-2.235e-01;1.044e+00;-3.999e-01;-1.640e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.668170000;1.044e+00;-6.666e-01;-2.732e-01;-6.382e-01;-2.616e-01;9.625e-01;1.015e+00;-6.337e-01;-2.235e-01;1.044e+00;-3.999e-01;-1.639e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.669170000;1.044e+00;-6.666e-01;-2.732e-01;-6.382e-01;-2.616e-01;9.625e-01;1.015e+00;-6.337e-01;-2.235e-01;1.044e+00;-3.999e-01;-1.639e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.670170000;1.044e+00;-6.666e-01;-2.732e-01;-6.382e-01;-2.615e-01;9.625e-01;1.015e+00;-6.337e-01;-2.234e-01;1.044e+00;-3.999e-01;-1.639e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.671170000;1.044e+00;-6.666e-01;-2.731e-01;-6.382e-01;-2.615e-01;9.625e-01;1.015e+00;-6.337e-01;-2.234e-01;1.044e+00;-3.999e-01;-1.639e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.672170000;1.044e+00;-6.666e-01;-2.731e-01;-6.382e-01;-2.615e-01;9.625e-01;1.015e+00;-6.337e-01;-2.234e-01;1.044e+00;-3.999e-01;-1.639e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.673170000;1.044e+00;-6.666e-01;-2.731e-01;-6.382e-01;-2.615e-01;9.625e-01;1.015e+00;-6.337e-01;-2.233e-01;1.044e+00;-3.999e-01;-1.638e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.674170000;1.044e+00;-6.666e-01;-2.731e-01;-6.382e-01;-2.614e-01;9.625e-01;1.015e+00;-6.337e-01;-2.233e-01;1.044e+00;-3.999e-01;-1.638e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.675170000;1.044e+00;-6.666e-01;-2.730e-01;-6.382e-01;-2.614e-01;9.625e-01;1.015e+00;-6.337e-01;-2.233e-01;1.044e+00;-3.999e-01;-1.638e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.676170000;1.044e+00;-6.666e-01;-2.730e-01;-6.382e-01;-2.614e-01;9.625e-01;1.015e+00;-6.337e-01;-2.233e-01;1.044e+00;-3.999e-01;-1.638e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.677170000;1.044e+00;-6.666e-01;-2.730e-01;-6.382e-01;-2.613e-01;9.626e-01;1.015e+00;-6.337e-01;-2.232e-01;1.044e+00;-3.999e-01;-1.638e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.678170000;1.044e+00;-6.666e-01;-2.729e-01;-6.382e-01;-2.613e-01;9.626e-01;1.015e+00;-6.337e-01;-2.232e-01;1.044e+00;-3.999e-01;-1.638e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.679170000;1.044e+00;-6.666e-01;-2.729e-01;-6.382e-01;-2.613e-01;9.626e-01;1.015e+00;-6.337e-01;-2.232e-01;1.044e+00;-3.999e-01;-1.637e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.680170000;1.044e+00;-6.666e-01;-2.729e-01;-6.382e-01;-2.613e-01;9.626e-01;1.015e+00;-6.337e-01;-2.231e-01;1.044e+00;-3.999e-01;-1.637e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.681170000;1.044e+00;-6.666e-01;-2.728e-01;-6.382e-01;-2.612e-01;9.626e-01;1.015e+00;-6.337e-01;-2.231e-01;1.044e+00;-3.999e-01;-1.637e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.683170000;1.044e+00;-6.666e-01;-2.728e-01;-6.382e-01;-2.612e-01;9.626e-01;1.015e+00;-6.337e-01;-2.231e-01;1.044e+00;-3.999e-01;-1.637e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.684170000;1.044e+00;-6.666e-01;-2.728e-01;-6.382e-01;-2.611e-01;9.626e-01;1.015e+00;-6.337e-01;-2.230e-01;1.044e+00;-3.999e-01;-1.637e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.685170000;1.044e+00;-6.666e-01;-2.727e-01;-6.382e-01;-2.611e-01;9.626e-01;1.015e+00;-6.337e-01;-2.230e-01;1.044e+00;-3.999e-01;-1.636e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.686170000;1.044e+00;-6.666e-01;-2.727e-01;-6.382e-01;-2.611e-01;9.626e-01;1.015e+00;-6.337e-01;-2.230e-01;1.044e+00;-3.999e-01;-1.636e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.687170000;1.044e+00;-6.666e-01;-2.727e-01;-6.382e-01;-2.611e-01;9.626e-01;1.015e+00;-6.337e-01;-2.229e-01;1.044e+00;-3.999e-01;-1.636e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.688170000;1.044e+00;-6.666e-01;-2.726e-01;-6.382e-01;-2.610e-01;9.627e-01;1.015e+00;-6.337e-01;-2.229e-01;1.044e+00;-3.999e-01;-1.636e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.689170000;1.044e+00;-6.666e-01;-2.726e-01;-6.382e-01;-2.610e-01;9.627e-01;1.015e+00;-6.336e-01;-2.229e-01;1.044e+00;-3.999e-01;-1.636e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.690170000;1.044e+00;-6.666e-01;-2.726e-01;-6.382e-01;-2.610e-01;9.627e-01;1.015e+00;-6.336e-01;-2.229e-01;1.044e+00;-3.999e-01;-1.635e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.691170000;1.044e+00;-6.666e-01;-2.725e-01;-6.382e-01;-2.609e-01;9.627e-01;1.015e+00;-6.336e-01;-2.228e-01;1.044e+00;-3.999e-01;-1.635e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.693170000;1.044e+00;-6.666e-01;-2.725e-01;-6.382e-01;-2.609e-01;9.627e-01;1.015e+00;-6.336e-01;-2.228e-01;1.044e+00;-3.999e-01;-1.635e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.694170000;1.044e+00;-6.666e-01;-2.725e-01;-6.382e-01;-2.609e-01;9.627e-01;1.015e+00;-6.336e-01;-2.227e-01;1.044e+00;-3.999e-01;-1.635e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.695170000;1.044e+00;-6.666e-01;-2.724e-01;-6.382e-01;-2.608e-01;9.627e-01;1.015e+00;-6.336e-01;-2.227e-01;1.044e+00;-3.999e-01;-1.635e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.696170000;1.044e+00;-6.666e-01;-2.724e-01;-6.382e-01;-2.608e-01;9.627e-01;1.015e+00;-6.336e-01;-2.227e-01;1.044e+00;-3.999e-01;-1.634e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.697170000;1.044e+00;-6.666e-01;-2.724e-01;-6.382e-01;-2.608e-01;9.627e-01;1.015e+00;-6.336e-01;-2.227e-01;1.044e+00;-3.999e-01;-1.634e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.698170000;1.044e+00;-6.666e-01;-2.723e-01;-6.382e-01;-2.607e-01;9.627e-01;1.015e+00;-6.336e-01;-2.226e-01;1.044e+00;-3.999e-01;-1.634e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.699170000;1.044e+00;-6.666e-01;-2.723e-01;-6.382e-01;-2.607e-01;9.628e-01;1.015e+00;-6.336e-01;-2.226e-01;1.044e+00;-3.999e-01;-1.634e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.700170000;1.044e+00;-6.666e-01;-2.723e-01;-6.382e-01;-2.607e-01;9.628e-01;1.015e+00;-6.336e-01;-2.226e-01;1.044e+00;-3.999e-01;-1.634e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.701170000;1.044e+00;-6.666e-01;-2.722e-01;-6.382e-01;-2.607e-01;9.628e-01;1.015e+00;-6.336e-01;-2.225e-01;1.044e+00;-3.999e-01;-1.633e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.702170000;1.044e+00;-6.666e-01;-2.722e-01;-6.382e-01;-2.606e-01;9.628e-01;1.015e+00;-6.336e-01;-2.225e-01;1.044e+00;-3.999e-01;-1.633e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.704170000;1.044e+00;-6.666e-01;-2.722e-01;-6.382e-01;-2.606e-01;9.628e-01;1.015e+00;-6.336e-01;-2.225e-01;1.044e+00;-3.999e-01;-1.633e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.705170000;1.044e+00;-6.666e-01;-2.721e-01;-6.382e-01;-2.605e-01;9.628e-01;1.015e+00;-6.336e-01;-2.224e-01;1.044e+00;-3.999e-01;-1.633e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.706170000;1.044e+00;-6.666e-01;-2.721e-01;-6.382e-01;-2.605e-01;9.628e-01;1.015e+00;-6.336e-01;-2.224e-01;1.044e+00;-3.999e-01;-1.633e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.707170000;1.044e+00;-6.666e-01;-2.721e-01;-6.382e-01;-2.605e-01;9.628e-01;1.015e+00;-6.336e-01;-2.224e-01;1.044e+00;-3.999e-01;-1.632e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.708170000;1.044e+00;-6.666e-01;-2.720e-01;-6.382e-01;-2.605e-01;9.628e-01;1.015e+00;-6.336e-01;-2.223e-01;1.044e+00;-3.999e-01;-1.632e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.709170000;1.044e+00;-6.666e-01;-2.720e-01;-6.382e-01;-2.604e-01;9.628e-01;1.015e+00;-6.336e-01;-2.223e-01;1.044e+00;-3.999e-01;-1.632e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.710170000;1.044e+00;-6.666e-01;-2.720e-01;-6.382e-01;-2.604e-01;9.629e-01;1.015e+00;-6.336e-01;-2.223e-01;1.044e+00;-3.999e-01;-1.632e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.711170000;1.044e+00;-6.666e-01;-2.719e-01;-6.382e-01;-2.604e-01;9.629e-01;1.015e+00;-6.336e-01;-2.223e-01;1.044e+00;-3.999e-01;-1.632e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.712170000;1.044e+00;-6.666e-01;-2.719e-01;-6.382e-01;-2.603e-01;9.629e-01;1.015e+00;-6.336e-01;-2.222e-01;1.044e+00;-3.999e-01;-1.631e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.714170000;1.044e+00;-6.666e-01;-2.719e-01;-6.382e-01;-2.603e-01;9.629e-01;1.015e+00;-6.336e-01;-2.222e-01;1.044e+00;-3.999e-01;-1.631e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.715170000;1.044e+00;-6.666e-01;-2.718e-01;-6.382e-01;-2.603e-01;9.629e-01;1.015e+00;-6.336e-01;-2.221e-01;1.044e+00;-3.999e-01;-1.631e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.716170000;1.044e+00;-6.666e-01;-2.718e-01;-6.382e-01;-2.602e-01;9.629e-01;1.015e+00;-6.336e-01;-2.221e-01;1.044e+00;-3.999e-01;-1.631e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.717170000;1.044e+00;-6.666e-01;-2.718e-01;-6.382e-01;-2.602e-01;9.629e-01;1.015e+00;-6.336e-01;-2.221e-01;1.044e+00;-3.999e-01;-1.631e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.718170000;1.044e+00;-6.666e-01;-2.717e-01;-6.382e-01;-2.602e-01;9.629e-01;1.015e+00;-6.336e-01;-2.221e-01;1.044e+00;-3.999e-01;-1.630e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.719170000;1.044e+00;-6.666e-01;-2.717e-01;-6.382e-01;-2.601e-01;9.629e-01;1.015e+00;-6.336e-01;-2.220e-01;1.044e+00;-3.999e-01;-1.630e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.721170000;1.044e+00;-6.666e-01;-2.717e-01;-6.382e-01;-2.601e-01;9.629e-01;1.015e+00;-6.336e-01;-2.220e-01;1.044e+00;-3.999e-01;-1.630e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.722170000;1.044e+00;-6.666e-01;-2.716e-01;-6.382e-01;-2.601e-01;9.630e-01;1.015e+00;-6.336e-01;-2.219e-01;1.044e+00;-3.999e-01;-1.630e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.723170000;1.044e+00;-6.666e-01;-2.716e-01;-6.382e-01;-2.600e-01;9.630e-01;1.015e+00;-6.336e-01;-2.219e-01;1.044e+00;-3.999e-01;-1.630e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.724170000;1.044e+00;-6.666e-01;-2.716e-01;-6.382e-01;-2.600e-01;9.630e-01;1.015e+00;-6.336e-01;-2.219e-01;1.044e+00;-3.999e-01;-1.629e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.725170000;1.044e+00;-6.666e-01;-2.715e-01;-6.382e-01;-2.600e-01;9.630e-01;1.015e+00;-6.336e-01;-2.219e-01;1.044e+00;-3.999e-01;-1.629e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.726170000;1.044e+00;-6.666e-01;-2.715e-01;-6.382e-01;-2.599e-01;9.630e-01;1.015e+00;-6.336e-01;-2.218e-01;1.044e+00;-3.999e-01;-1.629e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.727170000;1.044e+00;-6.666e-01;-2.715e-01;-6.382e-01;-2.599e-01;9.630e-01;1.015e+00;-6.336e-01;-2.218e-01;1.044e+00;-3.999e-01;-1.629e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.728170000;1.044e+00;-6.666e-01;-2.714e-01;-6.382e-01;-2.599e-01;9.630e-01;1.015e+00;-6.336e-01;-2.218e-01;1.044e+00;-3.999e-01;-1.629e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.729170000;1.044e+00;-6.666e-01;-2.714e-01;-6.382e-01;-2.599e-01;9.630e-01;1.015e+00;-6.336e-01;-2.217e-01;1.044e+00;-3.999e-01;-1.628e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.730170000;1.044e+00;-6.666e-01;-2.714e-01;-6.382e-01;-2.598e-01;9.630e-01;1.015e+00;-6.336e-01;-2.217e-01;1.044e+00;-3.999e-01;-1.628e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.731170000;1.044e+00;-6.666e-01;-2.714e-01;-6.382e-01;-2.598e-01;9.630e-01;1.015e+00;-6.336e-01;-2.217e-01;1.044e+00;-3.999e-01;-1.628e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.732170000;1.044e+00;-6.666e-01;-2.713e-01;-6.382e-01;-2.598e-01;9.630e-01;1.015e+00;-6.336e-01;-2.217e-01;1.044e+00;-3.999e-01;-1.628e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.733170000;1.044e+00;-6.666e-01;-2.713e-01;-6.382e-01;-2.598e-01;9.631e-01;1.015e+00;-6.336e-01;-2.216e-01;1.044e+00;-3.999e-01;-1.628e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.734170000;1.044e+00;-6.666e-01;-2.713e-01;-6.382e-01;-2.597e-01;9.631e-01;1.015e+00;-6.336e-01;-2.216e-01;1.044e+00;-3.999e-01;-1.628e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
