time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
53.735170000;1.044e+00;-6.666e-01;-2.712e-01;-6.382e-01;-2.597e-01;9.631e-01;1.015e+00;-6.336e-01;-2.216e-01;1.044e+00;-3.999e-01;-1.627e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.736170000;1.044e+00;-6.666e-01;-2.712e-01;-6.382e-01;-2.597e-01;9.631e-01;1.015e+00;-6.336e-01;-2.215e-01;1.044e+00;-3.999e-01;-1.627e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.737170000;1.044e+00;-6.666e-01;-2.712e-01;-6.382e-01;-2.596e-01;9.631e-01;1.015e+00;-6.336e-01;-2.215e-01;1.044e+00;-3.999e-01;-1.627e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.738170000;1.044e+00;-6.666e-01;-2.711e-01;-6.382e-01;-2.596e-01;9.631e-01;1.015e+00;-6.336e-01;-2.215e-01;1.044e+00;-3.999e-01;-1.627e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.739170000;1.044e+00;-6.666e-01;-2.711e-01;-6.382e-01;-2.596e-01;9.631e-01;1.015e+00;-6.336e-01;-2.215e-01;1.044e+00;-3.999e-01;-1.627e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.740170000;1.044e+00;-6.666e-01;-2.711e-01;-6.382e-01;-2.596e-01;9.631e-01;1.015e+00;-6.336e-01;-2.214e-01;1.044e+00;-3.999e-01;-1.627e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.741170000;1.044e+00;-6.666e-01;-2.711e-01;-6.382e-01;-2.595e-01;9.631e-01;1.015e+00;-6.336e-01;-2.214e-01;1.044e+00;-3.999e-01;-1.626e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.742170000;1.044e+00;-6.666e-01;-2.710e-01;-6.382e-01;-2.595e-01;9.631e-01;1.015e+00;-6.336e-01;-2.214e-01;1.044e+00;-3.999e-01;-1.626e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.743170000;1.044e+00;-6.666e-01;-2.710e-01;-6.382e-01;-2.595e-01;9.631e-01;1.015e+00;-6.336e-01;-2.213e-01;1.044e+00;-3.999e-01;-1.626e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.744170000;1.044e+00;-6.666e-01;-2.710e-01;-6.382e-01;-2.594e-01;9.632e-01;1.015e+00;-6.336e-01;-2.213e-01;1.044e+00;-3.999e-01;-1.626e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.745170000;1.044e+00;-6.666e-01;-2.709e-01;-6.382e-01;-2.594e-01;9.632e-01;1.015e+00;-6.336e-01;-2.213e-01;1.044e+00;-3.999e-01;-1.626e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.746170000;1.044e+00;-6.666e-01;-2.709e-01;-6.382e-01;-2.594e-01;9.632e-01;1.015e+00;-6.336e-01;-2.213e-01;1.044e+00;-3.999e-01;-1.625e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.747170000;1.044e+00;-6.666e-01;-2.709e-01;-6.382e-01;-2.594e-01;9.632e-01;1.015e+00;-6.336e-01;-2.212e-01;1.044e+00;-3.999e-01;-1.625e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.748170000;1.044e+00;-6.666e-01;-2.709e-01;-6.382e-01;-2.593e-01;9.632e-01;1.015e+00;-6.336e-01;-2.212e-01;1.044e+00;-3.999e-01;-1.625e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.749170000;1.044e+00;-6.666e-01;-2.708e-01;-6.382e-01;-2.593e-01;9.632e-01;1.015e+00;-6.336e-01;-2.212e-01;1.044e+00;-3.999e-01;-1.625e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.750170000;1.044e+00;-6.666e-01;-2.708e-01;-6.382e-01;-2.593e-01;9.632e-01;1.015e+00;-6.336e-01;-2.211e-01;1.044e+00;-3.999e-01;-1.625e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.751170000;1.044e+00;-6.666e-01;-2.708e-01;-6.382e-01;-2.592e-01;9.632e-01;1.015e+00;-6.336e-01;-2.211e-01;1.044e+00;-3.999e-01;-1.625e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.752170000;1.044e+00;-6.666e-01;-2.707e-01;-6.382e-01;-2.592e-01;9.632e-01;1.015e+00;-6.336e-01;-2.211e-01;1.044e+00;-3.999e-01;-1.624e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.753170000;1.044e+00;-6.666e-01;-2.707e-01;-6.382e-01;-2.592e-01;9.632e-01;1.015e+00;-6.336e-01;-2.211e-01;1.044e+00;-3.999e-01;-1.624e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.754170000;1.044e+00;-6.666e-01;-2.707e-01;-6.382e-01;-2.592e-01;9.632e-01;1.015e+00;-6.336e-01;-2.210e-01;1.044e+00;-3.999e-01;-1.624e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.755170000;1.044e+00;-6.666e-01;-2.706e-01;-6.382e-01;-2.591e-01;9.632e-01;1.015e+00;-6.336e-01;-2.210e-01;1.044e+00;-3.999e-01;-1.624e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.756170000;1.044e+00;-6.666e-01;-2.706e-01;-6.382e-01;-2.591e-01;9.633e-01;1.015e+00;-6.336e-01;-2.210e-01;1.044e+00;-3.999e-01;-1.624e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.757170000;1.044e+00;-6.666e-01;-2.706e-01;-6.382e-01;-2.591e-01;9.633e-01;1.015e+00;-6.336e-01;-2.210e-01;1.044e+00;-3.999e-01;-1.624e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.758170000;1.044e+00;-6.666e-01;-2.706e-01;-6.382e-01;-2.590e-01;9.633e-01;1.015e+00;-6.336e-01;-2.209e-01;1.044e+00;-3.999e-01;-1.623e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.759170000;1.044e+00;-6.666e-01;-2.705e-01;-6.382e-01;-2.590e-01;9.633e-01;1.015e+00;-6.336e-01;-2.209e-01;1.044e+00;-3.999e-01;-1.623e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.760170000;1.044e+00;-6.666e-01;-2.705e-01;-6.382e-01;-2.590e-01;9.633e-01;1.015e+00;-6.336e-01;-2.209e-01;1.044e+00;-3.999e-01;-1.623e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.761170000;1.044e+00;-6.666e-01;-2.705e-01;-6.382e-01;-2.590e-01;9.633e-01;1.015e+00;-6.336e-01;-2.208e-01;1.044e+00;-3.999e-01;-1.623e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.762170000;1.044e+00;-6.666e-01;-2.704e-01;-6.382e-01;-2.589e-01;9.633e-01;1.015e+00;-6.336e-01;-2.208e-01;1.044e+00;-3.999e-01;-1.623e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.763170000;1.044e+00;-6.666e-01;-2.704e-01;-6.382e-01;-2.589e-01;9.633e-01;1.015e+00;-6.336e-01;-2.208e-01;1.044e+00;-3.999e-01;-1.622e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.764170000;1.044e+00;-6.666e-01;-2.704e-01;-6.382e-01;-2.589e-01;9.633e-01;1.015e+00;-6.336e-01;-2.208e-01;1.044e+00;-3.999e-01;-1.622e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.765170000;1.044e+00;-6.666e-01;-2.704e-01;-6.382e-01;-2.589e-01;9.633e-01;1.015e+00;-6.336e-01;-2.207e-01;1.044e+00;-3.999e-01;-1.622e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.766170000;1.044e+00;-6.666e-01;-2.703e-01;-6.382e-01;-2.588e-01;9.633e-01;1.015e+00;-6.336e-01;-2.207e-01;1.044e+00;-3.999e-01;-1.622e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.767170000;1.044e+00;-6.666e-01;-2.703e-01;-6.382e-01;-2.588e-01;9.634e-01;1.015e+00;-6.336e-01;-2.207e-01;1.044e+00;-3.999e-01;-1.622e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.768170000;1.044e+00;-6.666e-01;-2.703e-01;-6.382e-01;-2.588e-01;9.634e-01;1.015e+00;-6.335e-01;-2.206e-01;1.044e+00;-3.999e-01;-1.622e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.769170000;1.044e+00;-6.666e-01;-2.702e-01;-6.382e-01;-2.587e-01;9.634e-01;1.015e+00;-6.335e-01;-2.206e-01;1.044e+00;-3.999e-01;-1.621e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.771170000;1.044e+00;-6.666e-01;-2.702e-01;-6.382e-01;-2.587e-01;9.634e-01;1.015e+00;-6.335e-01;-2.206e-01;1.044e+00;-3.999e-01;-1.621e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.772170000;1.044e+00;-6.666e-01;-2.702e-01;-6.382e-01;-2.587e-01;9.634e-01;1.015e+00;-6.335e-01;-2.205e-01;1.044e+00;-3.999e-01;-1.621e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.773170000;1.044e+00;-6.666e-01;-2.701e-01;-6.382e-01;-2.586e-01;9.634e-01;1.015e+00;-6.335e-01;-2.205e-01;1.044e+00;-3.999e-01;-1.621e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.774170000;1.044e+00;-6.666e-01;-2.701e-01;-6.382e-01;-2.586e-01;9.634e-01;1.015e+00;-6.335e-01;-2.205e-01;1.044e+00;-3.999e-01;-1.621e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.775170000;1.044e+00;-6.666e-01;-2.701e-01;-6.382e-01;-2.586e-01;9.634e-01;1.015e+00;-6.335e-01;-2.204e-01;1.044e+00;-3.999e-01;-1.620e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.776170000;1.044e+00;-6.666e-01;-2.700e-01;-6.382e-01;-2.585e-01;9.634e-01;1.015e+00;-6.335e-01;-2.204e-01;1.044e+00;-3.999e-01;-1.620e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.777170000;1.044e+00;-6.666e-01;-2.700e-01;-6.382e-01;-2.585e-01;9.634e-01;1.015e+00;-6.335e-01;-2.204e-01;1.044e+00;-3.999e-01;-1.620e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.778170000;1.044e+00;-6.666e-01;-2.700e-01;-6.382e-01;-2.585e-01;9.635e-01;1.015e+00;-6.335e-01;-2.204e-01;1.044e+00;-3.999e-01;-1.620e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.779170000;1.044e+00;-6.666e-01;-2.699e-01;-6.382e-01;-2.585e-01;9.635e-01;1.015e+00;-6.335e-01;-2.203e-01;1.044e+00;-3.999e-01;-1.620e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.780170000;1.044e+00;-6.666e-01;-2.699e-01;-6.382e-01;-2.584e-01;9.635e-01;1.015e+00;-6.335e-01;-2.203e-01;1.044e+00;-3.999e-01;-1.620e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.781170000;1.044e+00;-6.666e-01;-2.699e-01;-6.382e-01;-2.584e-01;9.635e-01;1.015e+00;-6.335e-01;-2.203e-01;1.044e+00;-3.999e-01;-1.619e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.782170000;1.044e+00;-6.666e-01;-2.699e-01;-6.382e-01;-2.584e-01;9.635e-01;1.015e+00;-6.335e-01;-2.202e-01;1.044e+00;-3.999e-01;-1.619e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.783170000;1.044e+00;-6.666e-01;-2.698e-01;-6.382e-01;-2.583e-01;9.635e-01;1.015e+00;-6.335e-01;-2.202e-01;1.044e+00;-3.999e-01;-1.619e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.785170000;1.044e+00;-6.666e-01;-2.698e-01;-6.382e-01;-2.583e-01;9.635e-01;1.015e+00;-6.335e-01;-2.202e-01;1.044e+00;-3.999e-01;-1.619e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.786170000;1.044e+00;-6.666e-01;-2.697e-01;-6.382e-01;-2.583e-01;9.635e-01;1.015e+00;-6.335e-01;-2.201e-01;1.044e+00;-3.999e-01;-1.618e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.787170000;1.044e+00;-6.666e-01;-2.697e-01;-6.382e-01;-2.582e-01;9.635e-01;1.015e+00;-6.335e-01;-2.201e-01;1.044e+00;-3.999e-01;-1.618e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.789170000;1.044e+00;-6.666e-01;-2.697e-01;-6.382e-01;-2.582e-01;9.635e-01;1.015e+00;-6.335e-01;-2.201e-01;1.044e+00;-3.999e-01;-1.618e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.790170000;1.044e+00;-6.666e-01;-2.696e-01;-6.382e-01;-2.582e-01;9.636e-01;1.015e+00;-6.335e-01;-2.200e-01;1.044e+00;-3.999e-01;-1.618e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.791170000;1.044e+00;-6.666e-01;-2.696e-01;-6.382e-01;-2.581e-01;9.636e-01;1.015e+00;-6.335e-01;-2.200e-01;1.044e+00;-3.999e-01;-1.618e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.792170000;1.044e+00;-6.666e-01;-2.696e-01;-6.382e-01;-2.581e-01;9.636e-01;1.015e+00;-6.335e-01;-2.200e-01;1.044e+00;-3.999e-01;-1.617e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.793170000;1.044e+00;-6.666e-01;-2.695e-01;-6.382e-01;-2.581e-01;9.636e-01;1.015e+00;-6.335e-01;-2.199e-01;1.044e+00;-3.999e-01;-1.617e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.794170000;1.044e+00;-6.666e-01;-2.695e-01;-6.382e-01;-2.580e-01;9.636e-01;1.015e+00;-6.335e-01;-2.199e-01;1.044e+00;-3.999e-01;-1.617e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.796170000;1.044e+00;-6.666e-01;-2.695e-01;-6.382e-01;-2.580e-01;9.636e-01;1.015e+00;-6.335e-01;-2.199e-01;1.044e+00;-3.999e-01;-1.617e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.797170000;1.044e+00;-6.666e-01;-2.694e-01;-6.382e-01;-2.580e-01;9.636e-01;1.015e+00;-6.335e-01;-2.198e-01;1.044e+00;-3.999e-01;-1.617e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.798170000;1.044e+00;-6.666e-01;-2.694e-01;-6.382e-01;-2.579e-01;9.636e-01;1.015e+00;-6.335e-01;-2.198e-01;1.044e+00;-3.999e-01;-1.616e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.799170000;1.044e+00;-6.666e-01;-2.694e-01;-6.382e-01;-2.579e-01;9.636e-01;1.015e+00;-6.335e-01;-2.198e-01;1.044e+00;-3.999e-01;-1.616e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.800170000;1.044e+00;-6.666e-01;-2.693e-01;-6.382e-01;-2.579e-01;9.636e-01;1.015e+00;-6.335e-01;-2.197e-01;1.044e+00;-3.999e-01;-1.616e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.801170000;1.044e+00;-6.666e-01;-2.693e-01;-6.382e-01;-2.579e-01;9.637e-01;1.015e+00;-6.335e-01;-2.197e-01;1.044e+00;-3.999e-01;-1.616e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.802170000;1.044e+00;-6.666e-01;-2.693e-01;-6.382e-01;-2.578e-01;9.637e-01;1.015e+00;-6.335e-01;-2.197e-01;1.044e+00;-3.999e-01;-1.616e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.803170000;1.044e+00;-6.666e-01;-2.693e-01;-6.382e-01;-2.578e-01;9.637e-01;1.015e+00;-6.335e-01;-2.197e-01;1.044e+00;-3.999e-01;-1.616e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.804170000;1.044e+00;-6.666e-01;-2.692e-01;-6.382e-01;-2.578e-01;9.637e-01;1.015e+00;-6.335e-01;-2.196e-01;1.044e+00;-3.999e-01;-1.615e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.805170000;1.044e+00;-6.666e-01;-2.692e-01;-6.382e-01;-2.577e-01;9.637e-01;1.015e+00;-6.335e-01;-2.196e-01;1.044e+00;-3.999e-01;-1.615e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.806170000;1.044e+00;-6.666e-01;-2.692e-01;-6.382e-01;-2.577e-01;9.637e-01;1.015e+00;-6.335e-01;-2.196e-01;1.044e+00;-3.999e-01;-1.615e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.807170000;1.044e+00;-6.666e-01;-2.691e-01;-6.382e-01;-2.577e-01;9.637e-01;1.015e+00;-6.335e-01;-2.196e-01;1.044e+00;-3.999e-01;-1.615e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.808170000;1.044e+00;-6.666e-01;-2.691e-01;-6.382e-01;-2.577e-01;9.637e-01;1.015e+00;-6.335e-01;-2.195e-01;1.044e+00;-3.999e-01;-1.615e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.809170000;1.044e+00;-6.666e-01;-2.691e-01;-6.382e-01;-2.576e-01;9.637e-01;1.015e+00;-6.335e-01;-2.195e-01;1.044e+00;-3.999e-01;-1.614e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.810170000;1.044e+00;-6.666e-01;-2.691e-01;-6.382e-01;-2.576e-01;9.637e-01;1.015e+00;-6.335e-01;-2.195e-01;1.044e+00;-3.999e-01;-1.614e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.811170000;1.044e+00;-6.666e-01;-2.690e-01;-6.382e-01;-2.576e-01;9.637e-01;1.015e+00;-6.335e-01;-2.194e-01;1.044e+00;-3.999e-01;-1.614e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.812170000;1.044e+00;-6.666e-01;-2.690e-01;-6.382e-01;-2.575e-01;9.637e-01;1.015e+00;-6.335e-01;-2.194e-01;1.044e+00;-3.999e-01;-1.614e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.813170000;1.044e+00;-6.666e-01;-2.690e-01;-6.382e-01;-2.575e-01;9.638e-01;1.015e+00;-6.335e-01;-2.194e-01;1.044e+00;-3.999e-01;-1.614e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.814170000;1.044e+00;-6.666e-01;-2.689e-01;-6.382e-01;-2.575e-01;9.638e-01;1.015e+00;-6.335e-01;-2.194e-01;1.044e+00;-3.999e-01;-1.614e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.815170000;1.044e+00;-6.666e-01;-2.689e-01;-6.382e-01;-2.575e-01;9.638e-01;1.015e+00;-6.335e-01;-2.193e-01;1.044e+00;-3.999e-01;-1.613e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.816170000;1.044e+00;-6.666e-01;-2.689e-01;-6.382e-01;-2.574e-01;9.638e-01;1.015e+00;-6.335e-01;-2.193e-01;1.044e+00;-3.999e-01;-1.613e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.817170000;1.044e+00;-6.666e-01;-2.689e-01;-6.382e-01;-2.574e-01;9.638e-01;1.015e+00;-6.335e-01;-2.193e-01;1.044e+00;-3.999e-01;-1.613e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.818170000;1.044e+00;-6.666e-01;-2.688e-01;-6.382e-01;-2.574e-01;9.638e-01;1.015e+00;-6.335e-01;-2.192e-01;1.044e+00;-3.999e-01;-1.613e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.819170000;1.044e+00;-6.666e-01;-2.688e-01;-6.382e-01;-2.574e-01;9.638e-01;1.015e+00;-6.335e-01;-2.192e-01;1.044e+00;-3.999e-01;-1.613e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.820170000;1.044e+00;-6.666e-01;-2.688e-01;-6.382e-01;-2.573e-01;9.638e-01;1.015e+00;-6.335e-01;-2.192e-01;1.044e+00;-3.999e-01;-1.613e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.821170000;1.044e+00;-6.666e-01;-2.687e-01;-6.382e-01;-2.573e-01;9.638e-01;1.015e+00;-6.335e-01;-2.192e-01;1.044e+00;-3.999e-01;-1.612e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.822170000;1.044e+00;-6.666e-01;-2.687e-01;-6.382e-01;-2.573e-01;9.638e-01;1.015e+00;-6.335e-01;-2.191e-01;1.044e+00;-3.999e-01;-1.612e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.823170000;1.044e+00;-6.666e-01;-2.687e-01;-6.382e-01;-2.572e-01;9.638e-01;1.015e+00;-6.335e-01;-2.191e-01;1.044e+00;-3.999e-01;-1.612e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.824170000;1.044e+00;-6.666e-01;-2.686e-01;-6.382e-01;-2.572e-01;9.638e-01;1.015e+00;-6.335e-01;-2.191e-01;1.044e+00;-3.999e-01;-1.612e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.825170000;1.044e+00;-6.666e-01;-2.686e-01;-6.382e-01;-2.572e-01;9.639e-01;1.015e+00;-6.335e-01;-2.191e-01;1.044e+00;-3.999e-01;-1.612e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.826170000;1.044e+00;-6.666e-01;-2.686e-01;-6.382e-01;-2.572e-01;9.639e-01;1.015e+00;-6.335e-01;-2.190e-01;1.044e+00;-3.999e-01;-1.612e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.827170000;1.044e+00;-6.666e-01;-2.686e-01;-6.382e-01;-2.571e-01;9.639e-01;1.015e+00;-6.335e-01;-2.190e-01;1.044e+00;-3.999e-01;-1.611e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.828170000;1.044e+00;-6.666e-01;-2.685e-01;-6.382e-01;-2.571e-01;9.639e-01;1.015e+00;-6.335e-01;-2.190e-01;1.044e+00;-3.999e-01;-1.611e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.829170000;1.044e+00;-6.666e-01;-2.685e-01;-6.382e-01;-2.571e-01;9.639e-01;1.015e+00;-6.335e-01;-2.189e-01;1.044e+00;-3.999e-01;-1.611e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.830170000;1.044e+00;-6.666e-01;-2.685e-01;-6.382e-01;-2.571e-01;9.639e-01;1.015e+00;-6.335e-01;-2.189e-01;1.044e+00;-3.999e-01;-1.611e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.831170000;1.044e+00;-6.666e-01;-2.684e-01;-6.382e-01;-2.570e-01;9.639e-01;1.015e+00;-6.335e-01;-2.189e-01;1.044e+00;-3.999e-01;-1.611e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.832170000;1.044e+00;-6.666e-01;-2.684e-01;-6.382e-01;-2.570e-01;9.639e-01;1.015e+00;-6.335e-01;-2.189e-01;1.044e+00;-3.999e-01;-1.611e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.833170000;1.044e+00;-6.666e-01;-2.684e-01;-6.382e-01;-2.570e-01;9.639e-01;1.015e+00;-6.335e-01;-2.188e-01;1.044e+00;-3.999e-01;-1.610e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.834170000;1.044e+00;-6.666e-01;-2.684e-01;-6.382e-01;-2.569e-01;9.639e-01;1.015e+00;-6.335e-01;-2.188e-01;1.044e+00;-3.999e-01;-1.610e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.835170000;1.044e+00;-6.666e-01;-2.683e-01;-6.382e-01;-2.569e-01;9.639e-01;1.015e+00;-6.335e-01;-2.188e-01;1.044e+00;-3.999e-01;-1.610e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.836170000;1.044e+00;-6.666e-01;-2.683e-01;-6.382e-01;-2.569e-01;9.640e-01;1.015e+00;-6.335e-01;-2.188e-01;1.044e+00;-3.999e-01;-1.610e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.837170000;1.044e+00;-6.666e-01;-2.683e-01;-6.382e-01;-2.569e-01;9.640e-01;1.015e+00;-6.335e-01;-2.187e-01;1.044e+00;-3.999e-01;-1.610e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.838170000;1.044e+00;-6.666e-01;-2.682e-01;-6.382e-01;-2.568e-01;9.640e-01;1.015e+00;-6.335e-01;-2.187e-01;1.044e+00;-3.999e-01;-1.609e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.839170000;1.044e+00;-6.666e-01;-2.682e-01;-6.382e-01;-2.568e-01;9.640e-01;1.015e+00;-6.335e-01;-2.187e-01;1.044e+00;-3.999e-01;-1.609e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.840170000;1.044e+00;-6.666e-01;-2.682e-01;-6.382e-01;-2.568e-01;9.640e-01;1.015e+00;-6.335e-01;-2.186e-01;1.044e+00;-3.999e-01;-1.609e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.841170000;1.044e+00;-6.666e-01;-2.682e-01;-6.382e-01;-2.568e-01;9.640e-01;1.015e+00;-6.335e-01;-2.186e-01;1.044e+00;-3.999e-01;-1.609e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.842170000;1.044e+00;-6.666e-01;-2.681e-01;-6.382e-01;-2.567e-01;9.640e-01;1.015e+00;-6.335e-01;-2.186e-01;1.044e+00;-3.999e-01;-1.609e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.843170000;1.044e+00;-6.666e-01;-2.681e-01;-6.382e-01;-2.567e-01;9.640e-01;1.015e+00;-6.335e-01;-2.186e-01;1.044e+00;-3.999e-01;-1.609e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.844170000;1.044e+00;-6.666e-01;-2.681e-01;-6.382e-01;-2.567e-01;9.640e-01;1.015e+00;-6.335e-01;-2.185e-01;1.044e+00;-3.999e-01;-1.608e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.845170000;1.044e+00;-6.666e-01;-2.680e-01;-6.382e-01;-2.566e-01;9.640e-01;1.015e+00;-6.335e-01;-2.185e-01;1.044e+00;-3.999e-01;-1.608e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.846170000;1.044e+00;-6.666e-01;-2.680e-01;-6.382e-01;-2.566e-01;9.640e-01;1.015e+00;-6.335e-01;-2.185e-01;1.044e+00;-3.999e-01;-1.608e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.847170000;1.044e+00;-6.666e-01;-2.680e-01;-6.382e-01;-2.566e-01;9.640e-01;1.015e+00;-6.335e-01;-2.184e-01;1.044e+00;-3.999e-01;-1.608e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.848170000;1.044e+00;-6.666e-01;-2.680e-01;-6.382e-01;-2.566e-01;9.641e-01;1.015e+00;-6.335e-01;-2.184e-01;1.044e+00;-3.999e-01;-1.608e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.849170000;1.044e+00;-6.666e-01;-2.679e-01;-6.382e-01;-2.565e-01;9.641e-01;1.015e+00;-6.335e-01;-2.184e-01;1.044e+00;-3.999e-01;-1.608e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.850170000;1.044e+00;-6.666e-01;-2.679e-01;-6.382e-01;-2.565e-01;9.641e-01;1.015e+00;-6.334e-01;-2.184e-01;1.044e+00;-3.999e-01;-1.607e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.851170000;1.044e+00;-6.666e-01;-2.679e-01;-6.382e-01;-2.565e-01;9.641e-01;1.015e+00;-6.334e-01;-2.183e-01;1.044e+00;-3.999e-01;-1.607e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.852170000;1.044e+00;-6.666e-01;-2.678e-01;-6.382e-01;-2.565e-01;9.641e-01;1.015e+00;-6.334e-01;-2.183e-01;1.044e+00;-3.999e-01;-1.607e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.853170000;1.044e+00;-6.666e-01;-2.678e-01;-6.382e-01;-2.564e-01;9.641e-01;1.015e+00;-6.334e-01;-2.183e-01;1.044e+00;-3.999e-01;-1.607e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.854170000;1.044e+00;-6.666e-01;-2.678e-01;-6.382e-01;-2.564e-01;9.641e-01;1.015e+00;-6.334e-01;-2.183e-01;1.044e+00;-3.999e-01;-1.607e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.855170000;1.044e+00;-6.666e-01;-2.678e-01;-6.382e-01;-2.564e-01;9.641e-01;1.015e+00;-6.334e-01;-2.182e-01;1.044e+00;-3.999e-01;-1.607e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.856170000;1.044e+00;-6.666e-01;-2.677e-01;-6.382e-01;-2.563e-01;9.641e-01;1.015e+00;-6.334e-01;-2.182e-01;1.044e+00;-3.999e-01;-1.606e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.857170000;1.044e+00;-6.666e-01;-2.677e-01;-6.382e-01;-2.563e-01;9.641e-01;1.015e+00;-6.334e-01;-2.182e-01;1.044e+00;-3.999e-01;-1.606e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.858170000;1.044e+00;-6.666e-01;-2.677e-01;-6.382e-01;-2.563e-01;9.641e-01;1.015e+00;-6.334e-01;-2.181e-01;1.044e+00;-3.999e-01;-1.606e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.859170000;1.044e+00;-6.666e-01;-2.677e-01;-6.382e-01;-2.563e-01;9.641e-01;1.015e+00;-6.334e-01;-2.181e-01;1.044e+00;-3.999e-01;-1.606e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.860170000;1.044e+00;-6.666e-01;-2.676e-01;-6.382e-01;-2.562e-01;9.642e-01;1.015e+00;-6.334e-01;-2.181e-01;1.044e+00;-3.999e-01;-1.606e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.861170000;1.044e+00;-6.666e-01;-2.676e-01;-6.382e-01;-2.562e-01;9.642e-01;1.015e+00;-6.334e-01;-2.181e-01;1.044e+00;-3.999e-01;-1.606e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.862170000;1.044e+00;-6.666e-01;-2.676e-01;-6.382e-01;-2.562e-01;9.642e-01;1.015e+00;-6.334e-01;-2.180e-01;1.044e+00;-3.999e-01;-1.605e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.863170000;1.044e+00;-6.666e-01;-2.675e-01;-6.382e-01;-2.562e-01;9.642e-01;1.015e+00;-6.334e-01;-2.180e-01;1.044e+00;-3.999e-01;-1.605e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.864170000;1.044e+00;-6.666e-01;-2.675e-01;-6.382e-01;-2.561e-01;9.642e-01;1.015e+00;-6.334e-01;-2.180e-01;1.044e+00;-3.999e-01;-1.605e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.865170000;1.044e+00;-6.666e-01;-2.675e-01;-6.382e-01;-2.561e-01;9.642e-01;1.015e+00;-6.334e-01;-2.180e-01;1.044e+00;-3.999e-01;-1.605e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.866170000;1.044e+00;-6.666e-01;-2.675e-01;-6.382e-01;-2.561e-01;9.642e-01;1.015e+00;-6.334e-01;-2.179e-01;1.044e+00;-3.999e-01;-1.605e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.867170000;1.044e+00;-6.666e-01;-2.674e-01;-6.382e-01;-2.560e-01;9.642e-01;1.015e+00;-6.334e-01;-2.179e-01;1.044e+00;-3.999e-01;-1.605e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.868170000;1.044e+00;-6.666e-01;-2.674e-01;-6.382e-01;-2.560e-01;9.642e-01;1.015e+00;-6.334e-01;-2.179e-01;1.044e+00;-3.999e-01;-1.604e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.869170000;1.044e+00;-6.666e-01;-2.674e-01;-6.382e-01;-2.560e-01;9.642e-01;1.015e+00;-6.334e-01;-2.178e-01;1.044e+00;-3.999e-01;-1.604e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.870170000;1.044e+00;-6.666e-01;-2.673e-01;-6.382e-01;-2.560e-01;9.642e-01;1.015e+00;-6.334e-01;-2.178e-01;1.044e+00;-3.999e-01;-1.604e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.871170000;1.044e+00;-6.666e-01;-2.673e-01;-6.382e-01;-2.559e-01;9.643e-01;1.015e+00;-6.334e-01;-2.178e-01;1.044e+00;-3.999e-01;-1.604e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.872170000;1.044e+00;-6.666e-01;-2.673e-01;-6.382e-01;-2.559e-01;9.643e-01;1.015e+00;-6.334e-01;-2.178e-01;1.044e+00;-3.999e-01;-1.604e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.873170000;1.044e+00;-6.666e-01;-2.673e-01;-6.382e-01;-2.559e-01;9.643e-01;1.015e+00;-6.334e-01;-2.177e-01;1.044e+00;-3.999e-01;-1.604e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.874170000;1.044e+00;-6.666e-01;-2.672e-01;-6.382e-01;-2.559e-01;9.643e-01;1.015e+00;-6.334e-01;-2.177e-01;1.044e+00;-3.999e-01;-1.603e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.875170000;1.044e+00;-6.666e-01;-2.672e-01;-6.382e-01;-2.558e-01;9.643e-01;1.015e+00;-6.334e-01;-2.177e-01;1.044e+00;-3.999e-01;-1.603e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.876170000;1.044e+00;-6.666e-01;-2.672e-01;-6.382e-01;-2.558e-01;9.643e-01;1.015e+00;-6.334e-01;-2.177e-01;1.044e+00;-3.999e-01;-1.603e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.877170000;1.044e+00;-6.666e-01;-2.671e-01;-6.382e-01;-2.558e-01;9.643e-01;1.015e+00;-6.334e-01;-2.176e-01;1.044e+00;-3.999e-01;-1.603e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.878170000;1.044e+00;-6.666e-01;-2.671e-01;-6.382e-01;-2.557e-01;9.643e-01;1.015e+00;-6.334e-01;-2.176e-01;1.044e+00;-3.999e-01;-1.603e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.879170000;1.044e+00;-6.666e-01;-2.671e-01;-6.382e-01;-2.557e-01;9.643e-01;1.015e+00;-6.334e-01;-2.176e-01;1.044e+00;-3.999e-01;-1.603e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.880170000;1.044e+00;-6.666e-01;-2.671e-01;-6.382e-01;-2.557e-01;9.643e-01;1.015e+00;-6.334e-01;-2.175e-01;1.044e+00;-3.999e-01;-1.602e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.881170000;1.044e+00;-6.666e-01;-2.670e-01;-6.382e-01;-2.557e-01;9.643e-01;1.015e+00;-6.334e-01;-2.175e-01;1.044e+00;-3.999e-01;-1.602e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.882170000;1.044e+00;-6.666e-01;-2.670e-01;-6.382e-01;-2.556e-01;9.643e-01;1.015e+00;-6.334e-01;-2.175e-01;1.044e+00;-3.999e-01;-1.602e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.883170000;1.044e+00;-6.666e-01;-2.670e-01;-6.382e-01;-2.556e-01;9.644e-01;1.015e+00;-6.334e-01;-2.175e-01;1.044e+00;-3.999e-01;-1.602e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.884170000;1.044e+00;-6.666e-01;-2.669e-01;-6.382e-01;-2.556e-01;9.644e-01;1.015e+00;-6.334e-01;-2.174e-01;1.044e+00;-3.999e-01;-1.602e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.885170000;1.044e+00;-6.666e-01;-2.669e-01;-6.382e-01;-2.556e-01;9.644e-01;1.015e+00;-6.334e-01;-2.174e-01;1.044e+00;-3.999e-01;-1.601e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.886170000;1.044e+00;-6.666e-01;-2.669e-01;-6.382e-01;-2.555e-01;9.644e-01;1.015e+00;-6.334e-01;-2.174e-01;1.044e+00;-3.999e-01;-1.601e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.887170000;1.044e+00;-6.666e-01;-2.669e-01;-6.382e-01;-2.555e-01;9.644e-01;1.015e+00;-6.334e-01;-2.174e-01;1.044e+00;-3.999e-01;-1.601e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.888170000;1.044e+00;-6.666e-01;-2.668e-01;-6.382e-01;-2.555e-01;9.644e-01;1.015e+00;-6.334e-01;-2.173e-01;1.044e+00;-3.999e-01;-1.601e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.889170000;1.044e+00;-6.666e-01;-2.668e-01;-6.382e-01;-2.555e-01;9.644e-01;1.015e+00;-6.334e-01;-2.173e-01;1.044e+00;-3.999e-01;-1.601e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.890170000;1.044e+00;-6.666e-01;-2.668e-01;-6.382e-01;-2.554e-01;9.644e-01;1.015e+00;-6.334e-01;-2.173e-01;1.044e+00;-3.999e-01;-1.601e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.891170000;1.044e+00;-6.666e-01;-2.667e-01;-6.382e-01;-2.554e-01;9.644e-01;1.015e+00;-6.334e-01;-2.173e-01;1.044e+00;-3.999e-01;-1.600e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.892170000;1.044e+00;-6.666e-01;-2.667e-01;-6.382e-01;-2.554e-01;9.644e-01;1.015e+00;-6.334e-01;-2.172e-01;1.044e+00;-3.999e-01;-1.600e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.893170000;1.044e+00;-6.666e-01;-2.667e-01;-6.382e-01;-2.553e-01;9.644e-01;1.015e+00;-6.334e-01;-2.172e-01;1.044e+00;-3.999e-01;-1.600e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.894170000;1.044e+00;-6.666e-01;-2.667e-01;-6.382e-01;-2.553e-01;9.644e-01;1.015e+00;-6.334e-01;-2.172e-01;1.044e+00;-3.999e-01;-1.600e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.895170000;1.044e+00;-6.666e-01;-2.666e-01;-6.382e-01;-2.553e-01;9.645e-01;1.015e+00;-6.334e-01;-2.171e-01;1.044e+00;-3.999e-01;-1.600e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.896170000;1.044e+00;-6.666e-01;-2.666e-01;-6.382e-01;-2.553e-01;9.645e-01;1.015e+00;-6.334e-01;-2.171e-01;1.044e+00;-3.999e-01;-1.600e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.897170000;1.044e+00;-6.666e-01;-2.666e-01;-6.382e-01;-2.552e-01;9.645e-01;1.015e+00;-6.334e-01;-2.171e-01;1.044e+00;-3.999e-01;-1.599e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.898170000;1.044e+00;-6.666e-01;-2.666e-01;-6.382e-01;-2.552e-01;9.645e-01;1.015e+00;-6.334e-01;-2.171e-01;1.044e+00;-3.999e-01;-1.599e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.899170000;1.044e+00;-6.666e-01;-2.665e-01;-6.382e-01;-2.552e-01;9.645e-01;1.015e+00;-6.334e-01;-2.170e-01;1.044e+00;-3.999e-01;-1.599e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.900170000;1.044e+00;-6.666e-01;-2.665e-01;-6.382e-01;-2.552e-01;9.645e-01;1.015e+00;-6.334e-01;-2.170e-01;1.044e+00;-3.999e-01;-1.599e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.901170000;1.044e+00;-6.666e-01;-2.665e-01;-6.382e-01;-2.551e-01;9.645e-01;1.015e+00;-6.334e-01;-2.170e-01;1.044e+00;-3.999e-01;-1.599e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.902170000;1.044e+00;-6.666e-01;-2.664e-01;-6.382e-01;-2.551e-01;9.645e-01;1.015e+00;-6.334e-01;-2.170e-01;1.044e+00;-3.999e-01;-1.599e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.903170000;1.044e+00;-6.666e-01;-2.664e-01;-6.382e-01;-2.551e-01;9.645e-01;1.015e+00;-6.334e-01;-2.169e-01;1.044e+00;-3.999e-01;-1.598e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.904170000;1.044e+00;-6.666e-01;-2.664e-01;-6.382e-01;-2.550e-01;9.645e-01;1.015e+00;-6.334e-01;-2.169e-01;1.044e+00;-3.999e-01;-1.598e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.905170000;1.044e+00;-6.666e-01;-2.664e-01;-6.382e-01;-2.550e-01;9.645e-01;1.015e+00;-6.334e-01;-2.169e-01;1.044e+00;-3.999e-01;-1.598e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.906170000;1.044e+00;-6.666e-01;-2.663e-01;-6.382e-01;-2.550e-01;9.645e-01;1.015e+00;-6.334e-01;-2.168e-01;1.044e+00;-3.999e-01;-1.598e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.907170000;1.044e+00;-6.666e-01;-2.663e-01;-6.382e-01;-2.550e-01;9.646e-01;1.015e+00;-6.334e-01;-2.168e-01;1.044e+00;-3.999e-01;-1.598e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.908170000;1.044e+00;-6.666e-01;-2.663e-01;-6.382e-01;-2.549e-01;9.646e-01;1.015e+00;-6.334e-01;-2.168e-01;1.044e+00;-3.999e-01;-1.598e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.909170000;1.044e+00;-6.666e-01;-2.662e-01;-6.382e-01;-2.549e-01;9.646e-01;1.015e+00;-6.334e-01;-2.168e-01;1.044e+00;-3.999e-01;-1.597e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.910170000;1.044e+00;-6.666e-01;-2.662e-01;-6.382e-01;-2.549e-01;9.646e-01;1.015e+00;-6.334e-01;-2.167e-01;1.044e+00;-3.999e-01;-1.597e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.911170000;1.044e+00;-6.666e-01;-2.662e-01;-6.382e-01;-2.549e-01;9.646e-01;1.015e+00;-6.334e-01;-2.167e-01;1.044e+00;-3.999e-01;-1.597e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.912170000;1.044e+00;-6.666e-01;-2.662e-01;-6.382e-01;-2.548e-01;9.646e-01;1.015e+00;-6.334e-01;-2.167e-01;1.044e+00;-3.999e-01;-1.597e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.913170000;1.044e+00;-6.666e-01;-2.661e-01;-6.382e-01;-2.548e-01;9.646e-01;1.015e+00;-6.334e-01;-2.167e-01;1.044e+00;-3.999e-01;-1.597e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.914170000;1.044e+00;-6.666e-01;-2.661e-01;-6.382e-01;-2.548e-01;9.646e-01;1.015e+00;-6.334e-01;-2.166e-01;1.044e+00;-3.999e-01;-1.597e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.915170000;1.044e+00;-6.666e-01;-2.661e-01;-6.382e-01;-2.548e-01;9.646e-01;1.015e+00;-6.334e-01;-2.166e-01;1.044e+00;-3.999e-01;-1.596e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.916170000;1.044e+00;-6.666e-01;-2.661e-01;-6.382e-01;-2.547e-01;9.646e-01;1.015e+00;-6.334e-01;-2.166e-01;1.044e+00;-3.999e-01;-1.596e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.917170000;1.044e+00;-6.666e-01;-2.660e-01;-6.382e-01;-2.547e-01;9.646e-01;1.015e+00;-6.334e-01;-2.166e-01;1.044e+00;-3.999e-01;-1.596e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.918170000;1.044e+00;-6.666e-01;-2.660e-01;-6.382e-01;-2.547e-01;9.646e-01;1.015e+00;-6.334e-01;-2.165e-01;1.044e+00;-3.999e-01;-1.596e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.919170000;1.044e+00;-6.666e-01;-2.660e-01;-6.382e-01;-2.546e-01;9.647e-01;1.015e+00;-6.334e-01;-2.165e-01;1.044e+00;-3.999e-01;-1.596e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.920170000;1.044e+00;-6.666e-01;-2.659e-01;-6.382e-01;-2.546e-01;9.647e-01;1.015e+00;-6.334e-01;-2.165e-01;1.044e+00;-3.999e-01;-1.596e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.921170000;1.044e+00;-6.666e-01;-2.659e-01;-6.382e-01;-2.546e-01;9.647e-01;1.015e+00;-6.334e-01;-2.164e-01;1.044e+00;-3.999e-01;-1.595e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.922170000;1.044e+00;-6.666e-01;-2.659e-01;-6.382e-01;-2.546e-01;9.647e-01;1.015e+00;-6.334e-01;-2.164e-01;1.044e+00;-3.999e-01;-1.595e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.923170000;1.044e+00;-6.666e-01;-2.659e-01;-6.382e-01;-2.545e-01;9.647e-01;1.015e+00;-6.334e-01;-2.164e-01;1.044e+00;-3.999e-01;-1.595e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.924170000;1.044e+00;-6.666e-01;-2.658e-01;-6.382e-01;-2.545e-01;9.647e-01;1.015e+00;-6.334e-01;-2.164e-01;1.044e+00;-3.999e-01;-1.595e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.925170000;1.044e+00;-6.666e-01;-2.658e-01;-6.382e-01;-2.545e-01;9.647e-01;1.015e+00;-6.334e-01;-2.163e-01;1.044e+00;-3.999e-01;-1.595e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.926170000;1.044e+00;-6.666e-01;-2.658e-01;-6.382e-01;-2.545e-01;9.647e-01;1.015e+00;-6.334e-01;-2.163e-01;1.044e+00;-3.999e-01;-1.595e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.927170000;1.044e+00;-6.666e-01;-2.657e-01;-6.382e-01;-2.544e-01;9.647e-01;1.015e+00;-6.334e-01;-2.163e-01;1.044e+00;-3.999e-01;-1.594e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.928170000;1.044e+00;-6.666e-01;-2.657e-01;-6.382e-01;-2.544e-01;9.647e-01;1.015e+00;-6.334e-01;-2.163e-01;1.044e+00;-3.999e-01;-1.594e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.929170000;1.044e+00;-6.666e-01;-2.657e-01;-6.382e-01;-2.544e-01;9.647e-01;1.015e+00;-6.334e-01;-2.162e-01;1.044e+00;-3.999e-01;-1.594e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.930170000;1.044e+00;-6.666e-01;-2.657e-01;-6.382e-01;-2.544e-01;9.647e-01;1.015e+00;-6.334e-01;-2.162e-01;1.044e+00;-3.999e-01;-1.594e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.931170000;1.044e+00;-6.666e-01;-2.656e-01;-6.382e-01;-2.543e-01;9.648e-01;1.015e+00;-6.334e-01;-2.162e-01;1.044e+00;-3.999e-01;-1.594e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.932170000;1.044e+00;-6.666e-01;-2.656e-01;-6.382e-01;-2.543e-01;9.648e-01;1.015e+00;-6.334e-01;-2.162e-01;1.044e+00;-3.999e-01;-1.594e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.933170000;1.044e+00;-6.666e-01;-2.656e-01;-6.382e-01;-2.543e-01;9.648e-01;1.015e+00;-6.334e-01;-2.161e-01;1.044e+00;-3.999e-01;-1.593e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.934170000;1.044e+00;-6.666e-01;-2.656e-01;-6.382e-01;-2.543e-01;9.648e-01;1.015e+00;-6.333e-01;-2.161e-01;1.044e+00;-3.999e-01;-1.593e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.935170000;1.044e+00;-6.666e-01;-2.655e-01;-6.382e-01;-2.542e-01;9.648e-01;1.015e+00;-6.333e-01;-2.161e-01;1.044e+00;-3.999e-01;-1.593e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.936170000;1.044e+00;-6.666e-01;-2.655e-01;-6.382e-01;-2.542e-01;9.648e-01;1.015e+00;-6.333e-01;-2.160e-01;1.044e+00;-3.999e-01;-1.593e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.937170000;1.044e+00;-6.666e-01;-2.655e-01;-6.382e-01;-2.542e-01;9.648e-01;1.015e+00;-6.333e-01;-2.160e-01;1.044e+00;-3.999e-01;-1.593e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.938170000;1.044e+00;-6.666e-01;-2.654e-01;-6.382e-01;-2.541e-01;9.648e-01;1.015e+00;-6.333e-01;-2.160e-01;1.044e+00;-3.999e-01;-1.593e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.939170000;1.044e+00;-6.666e-01;-2.654e-01;-6.382e-01;-2.541e-01;9.648e-01;1.015e+00;-6.333e-01;-2.160e-01;1.044e+00;-3.999e-01;-1.592e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.940170000;1.044e+00;-6.666e-01;-2.654e-01;-6.382e-01;-2.541e-01;9.648e-01;1.015e+00;-6.333e-01;-2.159e-01;1.044e+00;-3.999e-01;-1.592e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.941170000;1.044e+00;-6.666e-01;-2.654e-01;-6.382e-01;-2.541e-01;9.648e-01;1.015e+00;-6.333e-01;-2.159e-01;1.044e+00;-3.999e-01;-1.592e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.942170000;1.044e+00;-6.666e-01;-2.653e-01;-6.382e-01;-2.540e-01;9.648e-01;1.015e+00;-6.333e-01;-2.159e-01;1.044e+00;-3.999e-01;-1.592e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.943170000;1.044e+00;-6.666e-01;-2.653e-01;-6.382e-01;-2.540e-01;9.649e-01;1.015e+00;-6.333e-01;-2.159e-01;1.044e+00;-3.999e-01;-1.592e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.944170000;1.044e+00;-6.666e-01;-2.653e-01;-6.382e-01;-2.540e-01;9.649e-01;1.015e+00;-6.333e-01;-2.158e-01;1.044e+00;-3.999e-01;-1.592e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.945170000;1.044e+00;-6.666e-01;-2.652e-01;-6.382e-01;-2.540e-01;9.649e-01;1.015e+00;-6.333e-01;-2.158e-01;1.044e+00;-3.999e-01;-1.591e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.946170000;1.044e+00;-6.666e-01;-2.652e-01;-6.382e-01;-2.539e-01;9.649e-01;1.015e+00;-6.333e-01;-2.158e-01;1.044e+00;-3.999e-01;-1.591e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.947170000;1.044e+00;-6.666e-01;-2.652e-01;-6.382e-01;-2.539e-01;9.649e-01;1.015e+00;-6.333e-01;-2.158e-01;1.044e+00;-3.999e-01;-1.591e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.948170000;1.044e+00;-6.666e-01;-2.652e-01;-6.382e-01;-2.539e-01;9.649e-01;1.015e+00;-6.333e-01;-2.157e-01;1.044e+00;-3.999e-01;-1.591e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.949170000;1.044e+00;-6.666e-01;-2.651e-01;-6.382e-01;-2.539e-01;9.649e-01;1.015e+00;-6.333e-01;-2.157e-01;1.044e+00;-3.999e-01;-1.591e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.950170000;1.044e+00;-6.666e-01;-2.651e-01;-6.382e-01;-2.538e-01;9.649e-01;1.015e+00;-6.333e-01;-2.157e-01;1.044e+00;-3.999e-01;-1.591e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.951170000;1.044e+00;-6.666e-01;-2.651e-01;-6.382e-01;-2.538e-01;9.649e-01;1.015e+00;-6.333e-01;-2.156e-01;1.044e+00;-3.999e-01;-1.590e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.952170000;1.044e+00;-6.666e-01;-2.651e-01;-6.382e-01;-2.538e-01;9.649e-01;1.015e+00;-6.333e-01;-2.156e-01;1.044e+00;-3.999e-01;-1.590e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.953170000;1.044e+00;-6.666e-01;-2.650e-01;-6.382e-01;-2.537e-01;9.649e-01;1.015e+00;-6.333e-01;-2.156e-01;1.044e+00;-3.999e-01;-1.590e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.954170000;1.044e+00;-6.666e-01;-2.650e-01;-6.382e-01;-2.537e-01;9.649e-01;1.015e+00;-6.333e-01;-2.156e-01;1.044e+00;-3.999e-01;-1.590e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.955170000;1.044e+00;-6.666e-01;-2.650e-01;-6.382e-01;-2.537e-01;9.650e-01;1.015e+00;-6.333e-01;-2.155e-01;1.044e+00;-3.999e-01;-1.590e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.956170000;1.044e+00;-6.666e-01;-2.649e-01;-6.382e-01;-2.537e-01;9.650e-01;1.015e+00;-6.333e-01;-2.155e-01;1.044e+00;-3.999e-01;-1.590e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.957170000;1.044e+00;-6.666e-01;-2.649e-01;-6.382e-01;-2.536e-01;9.650e-01;1.015e+00;-6.333e-01;-2.155e-01;1.044e+00;-3.999e-01;-1.590e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.958170000;1.044e+00;-6.666e-01;-2.649e-01;-6.382e-01;-2.536e-01;9.650e-01;1.015e+00;-6.333e-01;-2.155e-01;1.044e+00;-3.999e-01;-1.589e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.959170000;1.044e+00;-6.666e-01;-2.649e-01;-6.382e-01;-2.536e-01;9.650e-01;1.015e+00;-6.333e-01;-2.154e-01;1.044e+00;-3.999e-01;-1.589e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.960170000;1.044e+00;-6.666e-01;-2.648e-01;-6.382e-01;-2.536e-01;9.650e-01;1.015e+00;-6.333e-01;-2.154e-01;1.044e+00;-3.999e-01;-1.589e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.961170000;1.044e+00;-6.666e-01;-2.648e-01;-6.382e-01;-2.535e-01;9.650e-01;1.015e+00;-6.333e-01;-2.154e-01;1.044e+00;-3.999e-01;-1.589e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.962170000;1.044e+00;-6.666e-01;-2.648e-01;-6.382e-01;-2.535e-01;9.650e-01;1.015e+00;-6.333e-01;-2.154e-01;1.044e+00;-3.999e-01;-1.589e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.963170000;1.044e+00;-6.666e-01;-2.648e-01;-6.382e-01;-2.535e-01;9.650e-01;1.015e+00;-6.333e-01;-2.153e-01;1.044e+00;-3.999e-01;-1.589e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.964170000;1.044e+00;-6.666e-01;-2.647e-01;-6.382e-01;-2.535e-01;9.650e-01;1.015e+00;-6.333e-01;-2.153e-01;1.044e+00;-3.999e-01;-1.588e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.965170000;1.044e+00;-6.666e-01;-2.647e-01;-6.382e-01;-2.534e-01;9.650e-01;1.015e+00;-6.333e-01;-2.153e-01;1.044e+00;-3.999e-01;-1.588e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.966170000;1.044e+00;-6.666e-01;-2.647e-01;-6.382e-01;-2.534e-01;9.650e-01;1.015e+00;-6.333e-01;-2.152e-01;1.044e+00;-3.999e-01;-1.588e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.967170000;1.044e+00;-6.666e-01;-2.646e-01;-6.382e-01;-2.534e-01;9.651e-01;1.015e+00;-6.333e-01;-2.152e-01;1.044e+00;-3.999e-01;-1.588e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.968170000;1.044e+00;-6.666e-01;-2.646e-01;-6.382e-01;-2.534e-01;9.651e-01;1.015e+00;-6.333e-01;-2.152e-01;1.044e+00;-3.999e-01;-1.588e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.969170000;1.044e+00;-6.666e-01;-2.646e-01;-6.382e-01;-2.533e-01;9.651e-01;1.015e+00;-6.333e-01;-2.152e-01;1.044e+00;-3.999e-01;-1.588e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.970170000;1.044e+00;-6.666e-01;-2.646e-01;-6.382e-01;-2.533e-01;9.651e-01;1.015e+00;-6.333e-01;-2.151e-01;1.044e+00;-3.999e-01;-1.587e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.971170000;1.044e+00;-6.666e-01;-2.645e-01;-6.382e-01;-2.533e-01;9.651e-01;1.015e+00;-6.333e-01;-2.151e-01;1.044e+00;-3.999e-01;-1.587e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.972170000;1.044e+00;-6.666e-01;-2.645e-01;-6.382e-01;-2.532e-01;9.651e-01;1.015e+00;-6.333e-01;-2.151e-01;1.044e+00;-3.999e-01;-1.587e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.973170000;1.044e+00;-6.666e-01;-2.645e-01;-6.382e-01;-2.532e-01;9.651e-01;1.015e+00;-6.333e-01;-2.151e-01;1.044e+00;-3.999e-01;-1.587e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.974170000;1.044e+00;-6.666e-01;-2.645e-01;-6.382e-01;-2.532e-01;9.651e-01;1.015e+00;-6.333e-01;-2.150e-01;1.044e+00;-3.999e-01;-1.587e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
