time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
53.975170000;1.044e+00;-6.666e-01;-2.644e-01;-6.382e-01;-2.532e-01;9.651e-01;1.015e+00;-6.333e-01;-2.150e-01;1.044e+00;-3.999e-01;-1.587e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.976170000;1.044e+00;-6.666e-01;-2.644e-01;-6.382e-01;-2.531e-01;9.651e-01;1.015e+00;-6.333e-01;-2.150e-01;1.044e+00;-3.999e-01;-1.586e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.977170000;1.044e+00;-6.666e-01;-2.644e-01;-6.382e-01;-2.531e-01;9.651e-01;1.015e+00;-6.333e-01;-2.150e-01;1.044e+00;-3.999e-01;-1.586e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.978170000;1.044e+00;-6.666e-01;-2.643e-01;-6.382e-01;-2.531e-01;9.651e-01;1.015e+00;-6.333e-01;-2.149e-01;1.044e+00;-3.999e-01;-1.586e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.979170000;1.044e+00;-6.666e-01;-2.643e-01;-6.382e-01;-2.531e-01;9.651e-01;1.015e+00;-6.333e-01;-2.149e-01;1.044e+00;-3.999e-01;-1.586e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.980170000;1.044e+00;-6.666e-01;-2.643e-01;-6.382e-01;-2.530e-01;9.652e-01;1.015e+00;-6.333e-01;-2.149e-01;1.044e+00;-3.999e-01;-1.586e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.981170000;1.044e+00;-6.666e-01;-2.643e-01;-6.382e-01;-2.530e-01;9.652e-01;1.015e+00;-6.333e-01;-2.149e-01;1.044e+00;-3.999e-01;-1.586e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.982170000;1.044e+00;-6.666e-01;-2.642e-01;-6.382e-01;-2.530e-01;9.652e-01;1.015e+00;-6.333e-01;-2.148e-01;1.044e+00;-3.999e-01;-1.585e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.983170000;1.044e+00;-6.666e-01;-2.642e-01;-6.382e-01;-2.530e-01;9.652e-01;1.015e+00;-6.333e-01;-2.148e-01;1.044e+00;-3.999e-01;-1.585e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.984170000;1.044e+00;-6.666e-01;-2.642e-01;-6.382e-01;-2.529e-01;9.652e-01;1.015e+00;-6.333e-01;-2.148e-01;1.044e+00;-3.999e-01;-1.585e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.985170000;1.044e+00;-6.666e-01;-2.642e-01;-6.382e-01;-2.529e-01;9.652e-01;1.015e+00;-6.333e-01;-2.147e-01;1.044e+00;-3.999e-01;-1.585e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.986170000;1.044e+00;-6.666e-01;-2.641e-01;-6.382e-01;-2.529e-01;9.652e-01;1.015e+00;-6.333e-01;-2.147e-01;1.044e+00;-3.999e-01;-1.585e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.987170000;1.044e+00;-6.666e-01;-2.641e-01;-6.382e-01;-2.529e-01;9.652e-01;1.015e+00;-6.333e-01;-2.147e-01;1.044e+00;-3.999e-01;-1.585e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.988170000;1.044e+00;-6.666e-01;-2.641e-01;-6.382e-01;-2.528e-01;9.652e-01;1.015e+00;-6.333e-01;-2.147e-01;1.044e+00;-3.999e-01;-1.584e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.989170000;1.044e+00;-6.666e-01;-2.640e-01;-6.382e-01;-2.528e-01;9.652e-01;1.015e+00;-6.333e-01;-2.146e-01;1.044e+00;-3.999e-01;-1.584e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.991170000;1.044e+00;-6.666e-01;-2.640e-01;-6.382e-01;-2.528e-01;9.652e-01;1.015e+00;-6.333e-01;-2.146e-01;1.044e+00;-3.999e-01;-1.584e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.992170000;1.044e+00;-6.666e-01;-2.640e-01;-6.382e-01;-2.527e-01;9.653e-01;1.015e+00;-6.333e-01;-2.146e-01;1.044e+00;-3.999e-01;-1.584e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.993170000;1.044e+00;-6.666e-01;-2.639e-01;-6.382e-01;-2.527e-01;9.653e-01;1.015e+00;-6.333e-01;-2.145e-01;1.044e+00;-3.999e-01;-1.584e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.994170000;1.044e+00;-6.666e-01;-2.639e-01;-6.382e-01;-2.527e-01;9.653e-01;1.015e+00;-6.333e-01;-2.145e-01;1.044e+00;-3.999e-01;-1.583e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.995170000;1.044e+00;-6.666e-01;-2.639e-01;-6.382e-01;-2.527e-01;9.653e-01;1.015e+00;-6.333e-01;-2.145e-01;1.044e+00;-3.999e-01;-1.583e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.996170000;1.044e+00;-6.666e-01;-2.639e-01;-6.382e-01;-2.526e-01;9.653e-01;1.015e+00;-6.333e-01;-2.145e-01;1.044e+00;-3.999e-01;-1.583e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.997170000;1.044e+00;-6.666e-01;-2.638e-01;-6.382e-01;-2.526e-01;9.653e-01;1.015e+00;-6.333e-01;-2.144e-01;1.044e+00;-3.999e-01;-1.583e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.998170000;1.044e+00;-6.666e-01;-2.638e-01;-6.382e-01;-2.526e-01;9.653e-01;1.015e+00;-6.333e-01;-2.144e-01;1.044e+00;-3.999e-01;-1.583e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
53.999170000;1.044e+00;-6.666e-01;-2.638e-01;-6.382e-01;-2.525e-01;9.653e-01;1.015e+00;-6.333e-01;-2.144e-01;1.044e+00;-3.999e-01;-1.583e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.000170000;1.044e+00;-6.666e-01;-2.637e-01;-6.382e-01;-2.525e-01;9.653e-01;1.015e+00;-6.333e-01;-2.144e-01;1.044e+00;-3.999e-01;-1.582e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.001170000;1.044e+00;-6.666e-01;-2.637e-01;-6.382e-01;-2.525e-01;9.653e-01;1.015e+00;-6.333e-01;-2.143e-01;1.044e+00;-3.999e-01;-1.582e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.002170000;1.044e+00;-6.666e-01;-2.637e-01;-6.382e-01;-2.525e-01;9.653e-01;1.015e+00;-6.333e-01;-2.143e-01;1.044e+00;-3.999e-01;-1.582e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.003170000;1.044e+00;-6.666e-01;-2.637e-01;-6.382e-01;-2.524e-01;9.653e-01;1.015e+00;-6.333e-01;-2.143e-01;1.044e+00;-3.999e-01;-1.582e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.004170000;1.044e+00;-6.666e-01;-2.636e-01;-6.382e-01;-2.524e-01;9.654e-01;1.015e+00;-6.333e-01;-2.143e-01;1.044e+00;-3.999e-01;-1.582e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.005170000;1.044e+00;-6.666e-01;-2.636e-01;-6.382e-01;-2.524e-01;9.654e-01;1.015e+00;-6.333e-01;-2.142e-01;1.044e+00;-3.999e-01;-1.582e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.006170000;1.044e+00;-6.666e-01;-2.636e-01;-6.382e-01;-2.524e-01;9.654e-01;1.015e+00;-6.333e-01;-2.142e-01;1.044e+00;-3.999e-01;-1.581e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.007170000;1.044e+00;-6.666e-01;-2.636e-01;-6.382e-01;-2.523e-01;9.654e-01;1.015e+00;-6.333e-01;-2.142e-01;1.044e+00;-3.999e-01;-1.581e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.008170000;1.044e+00;-6.666e-01;-2.635e-01;-6.382e-01;-2.523e-01;9.654e-01;1.015e+00;-6.333e-01;-2.141e-01;1.044e+00;-3.999e-01;-1.581e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.010170000;1.044e+00;-6.666e-01;-2.635e-01;-6.382e-01;-2.523e-01;9.654e-01;1.015e+00;-6.333e-01;-2.141e-01;1.044e+00;-3.999e-01;-1.581e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.011170000;1.044e+00;-6.666e-01;-2.634e-01;-6.382e-01;-2.522e-01;9.654e-01;1.015e+00;-6.333e-01;-2.141e-01;1.044e+00;-3.999e-01;-1.581e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.012170000;1.044e+00;-6.666e-01;-2.634e-01;-6.382e-01;-2.522e-01;9.654e-01;1.015e+00;-6.333e-01;-2.140e-01;1.044e+00;-3.999e-01;-1.581e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.013170000;1.044e+00;-6.666e-01;-2.634e-01;-6.382e-01;-2.522e-01;9.654e-01;1.015e+00;-6.333e-01;-2.140e-01;1.044e+00;-3.999e-01;-1.580e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.014170000;1.044e+00;-6.666e-01;-2.634e-01;-6.382e-01;-2.522e-01;9.654e-01;1.015e+00;-6.333e-01;-2.140e-01;1.044e+00;-3.999e-01;-1.580e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.015170000;1.044e+00;-6.666e-01;-2.633e-01;-6.382e-01;-2.521e-01;9.654e-01;1.015e+00;-6.333e-01;-2.140e-01;1.044e+00;-3.999e-01;-1.580e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.016170000;1.044e+00;-6.666e-01;-2.633e-01;-6.382e-01;-2.521e-01;9.655e-01;1.015e+00;-6.333e-01;-2.139e-01;1.044e+00;-3.999e-01;-1.580e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.018170000;1.044e+00;-6.666e-01;-2.633e-01;-6.382e-01;-2.521e-01;9.655e-01;1.015e+00;-6.333e-01;-2.139e-01;1.044e+00;-3.999e-01;-1.580e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.019170000;1.044e+00;-6.666e-01;-2.632e-01;-6.382e-01;-2.520e-01;9.655e-01;1.015e+00;-6.333e-01;-2.139e-01;1.044e+00;-3.999e-01;-1.579e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.020170000;1.044e+00;-6.666e-01;-2.632e-01;-6.382e-01;-2.520e-01;9.655e-01;1.015e+00;-6.333e-01;-2.138e-01;1.044e+00;-3.999e-01;-1.579e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.021170000;1.044e+00;-6.666e-01;-2.632e-01;-6.382e-01;-2.520e-01;9.655e-01;1.016e+00;-6.332e-01;-2.138e-01;1.044e+00;-3.999e-01;-1.579e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.022170000;1.044e+00;-6.666e-01;-2.632e-01;-6.382e-01;-2.520e-01;9.655e-01;1.016e+00;-6.332e-01;-2.138e-01;1.044e+00;-3.999e-01;-1.579e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.023170000;1.044e+00;-6.666e-01;-2.631e-01;-6.382e-01;-2.519e-01;9.655e-01;1.016e+00;-6.332e-01;-2.138e-01;1.044e+00;-3.999e-01;-1.579e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.024170000;1.044e+00;-6.666e-01;-2.631e-01;-6.382e-01;-2.519e-01;9.655e-01;1.016e+00;-6.332e-01;-2.137e-01;1.044e+00;-3.999e-01;-1.579e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.025170000;1.044e+00;-6.666e-01;-2.631e-01;-6.382e-01;-2.519e-01;9.655e-01;1.016e+00;-6.332e-01;-2.137e-01;1.044e+00;-3.999e-01;-1.578e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.026170000;1.044e+00;-6.666e-01;-2.630e-01;-6.382e-01;-2.519e-01;9.655e-01;1.016e+00;-6.332e-01;-2.137e-01;1.044e+00;-3.999e-01;-1.578e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.027170000;1.044e+00;-6.666e-01;-2.630e-01;-6.382e-01;-2.518e-01;9.655e-01;1.016e+00;-6.332e-01;-2.137e-01;1.044e+00;-3.999e-01;-1.578e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.028170000;1.044e+00;-6.666e-01;-2.630e-01;-6.382e-01;-2.518e-01;9.655e-01;1.016e+00;-6.332e-01;-2.136e-01;1.044e+00;-3.999e-01;-1.578e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.029170000;1.044e+00;-6.666e-01;-2.630e-01;-6.382e-01;-2.518e-01;9.656e-01;1.016e+00;-6.332e-01;-2.136e-01;1.044e+00;-3.999e-01;-1.578e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.030170000;1.044e+00;-6.666e-01;-2.629e-01;-6.382e-01;-2.517e-01;9.656e-01;1.016e+00;-6.332e-01;-2.136e-01;1.044e+00;-3.999e-01;-1.578e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.031170000;1.044e+00;-6.666e-01;-2.629e-01;-6.382e-01;-2.517e-01;9.656e-01;1.016e+00;-6.332e-01;-2.136e-01;1.044e+00;-3.999e-01;-1.577e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.032170000;1.044e+00;-6.666e-01;-2.629e-01;-6.382e-01;-2.517e-01;9.656e-01;1.016e+00;-6.332e-01;-2.135e-01;1.044e+00;-3.999e-01;-1.577e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.033170000;1.044e+00;-6.666e-01;-2.629e-01;-6.382e-01;-2.517e-01;9.656e-01;1.016e+00;-6.332e-01;-2.135e-01;1.044e+00;-3.999e-01;-1.577e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.034170000;1.044e+00;-6.666e-01;-2.628e-01;-6.382e-01;-2.516e-01;9.656e-01;1.016e+00;-6.332e-01;-2.135e-01;1.044e+00;-3.999e-01;-1.577e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.035170000;1.044e+00;-6.666e-01;-2.628e-01;-6.382e-01;-2.516e-01;9.656e-01;1.016e+00;-6.332e-01;-2.135e-01;1.044e+00;-3.999e-01;-1.577e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.036170000;1.044e+00;-6.666e-01;-2.628e-01;-6.382e-01;-2.516e-01;9.656e-01;1.016e+00;-6.332e-01;-2.134e-01;1.044e+00;-3.999e-01;-1.577e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.037170000;1.044e+00;-6.666e-01;-2.628e-01;-6.382e-01;-2.516e-01;9.656e-01;1.016e+00;-6.332e-01;-2.134e-01;1.044e+00;-3.999e-01;-1.577e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.038170000;1.044e+00;-6.666e-01;-2.627e-01;-6.382e-01;-2.515e-01;9.656e-01;1.016e+00;-6.332e-01;-2.134e-01;1.044e+00;-3.999e-01;-1.576e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.039170000;1.044e+00;-6.666e-01;-2.627e-01;-6.382e-01;-2.515e-01;9.656e-01;1.016e+00;-6.332e-01;-2.133e-01;1.044e+00;-3.999e-01;-1.576e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.040170000;1.044e+00;-6.666e-01;-2.627e-01;-6.382e-01;-2.515e-01;9.656e-01;1.016e+00;-6.332e-01;-2.133e-01;1.044e+00;-3.999e-01;-1.576e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.041170000;1.044e+00;-6.666e-01;-2.626e-01;-6.382e-01;-2.515e-01;9.657e-01;1.016e+00;-6.332e-01;-2.133e-01;1.044e+00;-3.999e-01;-1.576e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.042170000;1.044e+00;-6.666e-01;-2.626e-01;-6.382e-01;-2.514e-01;9.657e-01;1.016e+00;-6.332e-01;-2.133e-01;1.044e+00;-3.999e-01;-1.576e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.043170000;1.044e+00;-6.666e-01;-2.626e-01;-6.382e-01;-2.514e-01;9.657e-01;1.016e+00;-6.332e-01;-2.132e-01;1.044e+00;-3.999e-01;-1.576e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.044170000;1.044e+00;-6.666e-01;-2.626e-01;-6.382e-01;-2.514e-01;9.657e-01;1.016e+00;-6.332e-01;-2.132e-01;1.044e+00;-3.999e-01;-1.575e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.045170000;1.044e+00;-6.666e-01;-2.625e-01;-6.382e-01;-2.514e-01;9.657e-01;1.016e+00;-6.332e-01;-2.132e-01;1.044e+00;-3.999e-01;-1.575e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.046170000;1.044e+00;-6.666e-01;-2.625e-01;-6.382e-01;-2.513e-01;9.657e-01;1.016e+00;-6.332e-01;-2.132e-01;1.044e+00;-3.999e-01;-1.575e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.047170000;1.044e+00;-6.666e-01;-2.625e-01;-6.382e-01;-2.513e-01;9.657e-01;1.016e+00;-6.332e-01;-2.131e-01;1.044e+00;-3.999e-01;-1.575e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.048170000;1.044e+00;-6.666e-01;-2.625e-01;-6.382e-01;-2.513e-01;9.657e-01;1.016e+00;-6.332e-01;-2.131e-01;1.044e+00;-3.999e-01;-1.575e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.049170000;1.044e+00;-6.666e-01;-2.624e-01;-6.382e-01;-2.513e-01;9.657e-01;1.016e+00;-6.332e-01;-2.131e-01;1.044e+00;-3.999e-01;-1.575e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.050170000;1.044e+00;-6.666e-01;-2.624e-01;-6.382e-01;-2.512e-01;9.657e-01;1.016e+00;-6.332e-01;-2.131e-01;1.044e+00;-3.999e-01;-1.574e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.051170000;1.044e+00;-6.666e-01;-2.624e-01;-6.382e-01;-2.512e-01;9.657e-01;1.016e+00;-6.332e-01;-2.130e-01;1.044e+00;-3.999e-01;-1.574e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.052170000;1.044e+00;-6.666e-01;-2.624e-01;-6.382e-01;-2.512e-01;9.657e-01;1.016e+00;-6.332e-01;-2.130e-01;1.044e+00;-3.999e-01;-1.574e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.053170000;1.044e+00;-6.666e-01;-2.623e-01;-6.382e-01;-2.512e-01;9.657e-01;1.016e+00;-6.332e-01;-2.130e-01;1.044e+00;-3.999e-01;-1.574e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.054170000;1.044e+00;-6.666e-01;-2.623e-01;-6.382e-01;-2.511e-01;9.658e-01;1.016e+00;-6.332e-01;-2.130e-01;1.044e+00;-3.999e-01;-1.574e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.055170000;1.044e+00;-6.666e-01;-2.623e-01;-6.382e-01;-2.511e-01;9.658e-01;1.016e+00;-6.332e-01;-2.129e-01;1.044e+00;-3.999e-01;-1.574e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.056170000;1.044e+00;-6.666e-01;-2.622e-01;-6.382e-01;-2.511e-01;9.658e-01;1.016e+00;-6.332e-01;-2.129e-01;1.044e+00;-3.999e-01;-1.573e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.057170000;1.044e+00;-6.666e-01;-2.622e-01;-6.382e-01;-2.511e-01;9.658e-01;1.016e+00;-6.332e-01;-2.129e-01;1.044e+00;-3.999e-01;-1.573e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.058170000;1.044e+00;-6.666e-01;-2.622e-01;-6.382e-01;-2.510e-01;9.658e-01;1.016e+00;-6.332e-01;-2.129e-01;1.044e+00;-3.999e-01;-1.573e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.059170000;1.044e+00;-6.666e-01;-2.622e-01;-6.382e-01;-2.510e-01;9.658e-01;1.016e+00;-6.332e-01;-2.128e-01;1.044e+00;-3.999e-01;-1.573e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.060170000;1.044e+00;-6.666e-01;-2.621e-01;-6.382e-01;-2.510e-01;9.658e-01;1.016e+00;-6.332e-01;-2.128e-01;1.044e+00;-3.999e-01;-1.573e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.061170000;1.044e+00;-6.666e-01;-2.621e-01;-6.382e-01;-2.510e-01;9.658e-01;1.016e+00;-6.332e-01;-2.128e-01;1.044e+00;-3.999e-01;-1.573e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.062170000;1.044e+00;-6.666e-01;-2.621e-01;-6.382e-01;-2.509e-01;9.658e-01;1.016e+00;-6.332e-01;-2.128e-01;1.044e+00;-3.999e-01;-1.573e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.063170000;1.044e+00;-6.666e-01;-2.621e-01;-6.382e-01;-2.509e-01;9.658e-01;1.016e+00;-6.332e-01;-2.127e-01;1.044e+00;-3.999e-01;-1.572e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.064170000;1.044e+00;-6.666e-01;-2.620e-01;-6.382e-01;-2.509e-01;9.658e-01;1.016e+00;-6.332e-01;-2.127e-01;1.044e+00;-3.999e-01;-1.572e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.065170000;1.044e+00;-6.666e-01;-2.620e-01;-6.382e-01;-2.509e-01;9.658e-01;1.016e+00;-6.332e-01;-2.127e-01;1.044e+00;-3.999e-01;-1.572e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.066170000;1.044e+00;-6.666e-01;-2.620e-01;-6.382e-01;-2.508e-01;9.658e-01;1.016e+00;-6.332e-01;-2.127e-01;1.044e+00;-3.999e-01;-1.572e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.067170000;1.044e+00;-6.666e-01;-2.620e-01;-6.382e-01;-2.508e-01;9.659e-01;1.016e+00;-6.332e-01;-2.126e-01;1.044e+00;-3.999e-01;-1.572e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.068170000;1.044e+00;-6.666e-01;-2.619e-01;-6.382e-01;-2.508e-01;9.659e-01;1.016e+00;-6.332e-01;-2.126e-01;1.044e+00;-3.999e-01;-1.572e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.069170000;1.044e+00;-6.666e-01;-2.619e-01;-6.382e-01;-2.508e-01;9.659e-01;1.016e+00;-6.332e-01;-2.126e-01;1.044e+00;-3.999e-01;-1.571e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.070170000;1.044e+00;-6.666e-01;-2.619e-01;-6.382e-01;-2.507e-01;9.659e-01;1.016e+00;-6.332e-01;-2.126e-01;1.044e+00;-3.999e-01;-1.571e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.071170000;1.044e+00;-6.666e-01;-2.618e-01;-6.382e-01;-2.507e-01;9.659e-01;1.016e+00;-6.332e-01;-2.125e-01;1.044e+00;-3.999e-01;-1.571e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.073170000;1.044e+00;-6.666e-01;-2.618e-01;-6.382e-01;-2.507e-01;9.659e-01;1.016e+00;-6.332e-01;-2.125e-01;1.044e+00;-3.999e-01;-1.571e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.074170000;1.044e+00;-6.666e-01;-2.618e-01;-6.382e-01;-2.506e-01;9.659e-01;1.016e+00;-6.332e-01;-2.125e-01;1.044e+00;-3.999e-01;-1.571e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.075170000;1.044e+00;-6.666e-01;-2.617e-01;-6.382e-01;-2.506e-01;9.659e-01;1.016e+00;-6.332e-01;-2.124e-01;1.044e+00;-3.999e-01;-1.570e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.077170000;1.044e+00;-6.666e-01;-2.617e-01;-6.382e-01;-2.506e-01;9.659e-01;1.016e+00;-6.332e-01;-2.124e-01;1.044e+00;-3.999e-01;-1.570e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.078170000;1.044e+00;-6.666e-01;-2.617e-01;-6.382e-01;-2.505e-01;9.659e-01;1.016e+00;-6.332e-01;-2.124e-01;1.044e+00;-3.999e-01;-1.570e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.079170000;1.044e+00;-6.666e-01;-2.616e-01;-6.382e-01;-2.505e-01;9.660e-01;1.016e+00;-6.332e-01;-2.123e-01;1.044e+00;-3.999e-01;-1.570e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.081170000;1.044e+00;-6.666e-01;-2.616e-01;-6.382e-01;-2.505e-01;9.660e-01;1.016e+00;-6.332e-01;-2.123e-01;1.044e+00;-3.999e-01;-1.570e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.082170000;1.044e+00;-6.666e-01;-2.616e-01;-6.382e-01;-2.504e-01;9.660e-01;1.016e+00;-6.332e-01;-2.123e-01;1.044e+00;-3.999e-01;-1.569e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.083170000;1.044e+00;-6.666e-01;-2.615e-01;-6.382e-01;-2.504e-01;9.660e-01;1.016e+00;-6.332e-01;-2.122e-01;1.044e+00;-3.999e-01;-1.569e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.085170000;1.044e+00;-6.666e-01;-2.615e-01;-6.382e-01;-2.504e-01;9.660e-01;1.016e+00;-6.332e-01;-2.122e-01;1.044e+00;-3.999e-01;-1.569e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.086170000;1.044e+00;-6.666e-01;-2.615e-01;-6.382e-01;-2.503e-01;9.660e-01;1.016e+00;-6.332e-01;-2.121e-01;1.044e+00;-3.999e-01;-1.569e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.087170000;1.044e+00;-6.666e-01;-2.614e-01;-6.382e-01;-2.503e-01;9.660e-01;1.016e+00;-6.332e-01;-2.121e-01;1.044e+00;-3.999e-01;-1.569e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.088170000;1.044e+00;-6.666e-01;-2.614e-01;-6.382e-01;-2.503e-01;9.660e-01;1.016e+00;-6.332e-01;-2.121e-01;1.044e+00;-3.999e-01;-1.568e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.089170000;1.044e+00;-6.666e-01;-2.614e-01;-6.382e-01;-2.503e-01;9.660e-01;1.016e+00;-6.332e-01;-2.121e-01;1.044e+00;-3.999e-01;-1.568e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.090170000;1.044e+00;-6.666e-01;-2.613e-01;-6.382e-01;-2.502e-01;9.660e-01;1.016e+00;-6.332e-01;-2.120e-01;1.044e+00;-3.999e-01;-1.568e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.091170000;1.044e+00;-6.666e-01;-2.613e-01;-6.382e-01;-2.502e-01;9.660e-01;1.016e+00;-6.332e-01;-2.120e-01;1.044e+00;-3.999e-01;-1.568e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.092170000;1.044e+00;-6.666e-01;-2.613e-01;-6.382e-01;-2.502e-01;9.661e-01;1.016e+00;-6.332e-01;-2.120e-01;1.044e+00;-3.999e-01;-1.568e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.093170000;1.044e+00;-6.666e-01;-2.613e-01;-6.382e-01;-2.502e-01;9.661e-01;1.016e+00;-6.332e-01;-2.120e-01;1.044e+00;-3.999e-01;-1.568e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.094170000;1.044e+00;-6.666e-01;-2.612e-01;-6.382e-01;-2.501e-01;9.661e-01;1.016e+00;-6.332e-01;-2.119e-01;1.044e+00;-3.999e-01;-1.567e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.097170000;1.044e+00;-6.666e-01;-2.612e-01;-6.382e-01;-2.501e-01;9.661e-01;1.016e+00;-6.332e-01;-2.119e-01;1.044e+00;-3.999e-01;-1.567e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.098170000;1.044e+00;-6.666e-01;-2.611e-01;-6.382e-01;-2.500e-01;9.661e-01;1.016e+00;-6.332e-01;-2.118e-01;1.044e+00;-3.999e-01;-1.567e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.100170000;1.044e+00;-6.666e-01;-2.611e-01;-6.382e-01;-2.500e-01;9.661e-01;1.016e+00;-6.332e-01;-2.118e-01;1.044e+00;-3.999e-01;-1.567e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.101170000;1.044e+00;-6.666e-01;-2.611e-01;-6.382e-01;-2.499e-01;9.661e-01;1.016e+00;-6.332e-01;-2.118e-01;1.044e+00;-3.999e-01;-1.566e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.102170000;1.044e+00;-6.666e-01;-2.610e-01;-6.382e-01;-2.499e-01;9.661e-01;1.016e+00;-6.332e-01;-2.117e-01;1.044e+00;-3.999e-01;-1.566e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.104170000;1.044e+00;-6.666e-01;-2.610e-01;-6.382e-01;-2.499e-01;9.661e-01;1.016e+00;-6.332e-01;-2.117e-01;1.044e+00;-3.999e-01;-1.566e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.105170000;1.044e+00;-6.666e-01;-2.610e-01;-6.382e-01;-2.499e-01;9.662e-01;1.016e+00;-6.332e-01;-2.117e-01;1.044e+00;-3.999e-01;-1.566e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.106170000;1.044e+00;-6.666e-01;-2.609e-01;-6.382e-01;-2.498e-01;9.662e-01;1.016e+00;-6.332e-01;-2.116e-01;1.044e+00;-3.999e-01;-1.566e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.107170000;1.044e+00;-6.666e-01;-2.609e-01;-6.382e-01;-2.498e-01;9.662e-01;1.016e+00;-6.332e-01;-2.116e-01;1.044e+00;-3.999e-01;-1.565e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.109170000;1.044e+00;-6.666e-01;-2.609e-01;-6.382e-01;-2.498e-01;9.662e-01;1.016e+00;-6.332e-01;-2.116e-01;1.044e+00;-3.999e-01;-1.565e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.110170000;1.044e+00;-6.666e-01;-2.608e-01;-6.382e-01;-2.497e-01;9.662e-01;1.016e+00;-6.331e-01;-2.115e-01;1.044e+00;-3.999e-01;-1.565e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.112170000;1.044e+00;-6.666e-01;-2.608e-01;-6.382e-01;-2.497e-01;9.662e-01;1.016e+00;-6.331e-01;-2.115e-01;1.044e+00;-3.999e-01;-1.565e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.113170000;1.044e+00;-6.666e-01;-2.607e-01;-6.382e-01;-2.497e-01;9.662e-01;1.016e+00;-6.331e-01;-2.115e-01;1.044e+00;-3.999e-01;-1.564e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.114170000;1.044e+00;-6.666e-01;-2.607e-01;-6.382e-01;-2.496e-01;9.662e-01;1.016e+00;-6.331e-01;-2.114e-01;1.044e+00;-3.999e-01;-1.564e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.116170000;1.044e+00;-6.666e-01;-2.607e-01;-6.382e-01;-2.496e-01;9.662e-01;1.016e+00;-6.331e-01;-2.114e-01;1.044e+00;-3.999e-01;-1.564e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.117170000;1.044e+00;-6.666e-01;-2.606e-01;-6.382e-01;-2.496e-01;9.663e-01;1.016e+00;-6.331e-01;-2.114e-01;1.044e+00;-3.999e-01;-1.564e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.118170000;1.044e+00;-6.666e-01;-2.606e-01;-6.382e-01;-2.495e-01;9.663e-01;1.016e+00;-6.331e-01;-2.113e-01;1.044e+00;-3.999e-01;-1.564e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.119170000;1.044e+00;-6.666e-01;-2.606e-01;-6.382e-01;-2.495e-01;9.663e-01;1.016e+00;-6.331e-01;-2.113e-01;1.044e+00;-3.999e-01;-1.564e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.120170000;1.044e+00;-6.666e-01;-2.606e-01;-6.382e-01;-2.495e-01;9.663e-01;1.016e+00;-6.331e-01;-2.113e-01;1.044e+00;-3.999e-01;-1.563e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.121170000;1.044e+00;-6.666e-01;-2.605e-01;-6.382e-01;-2.495e-01;9.663e-01;1.016e+00;-6.331e-01;-2.113e-01;1.044e+00;-3.999e-01;-1.563e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.122170000;1.044e+00;-6.666e-01;-2.605e-01;-6.382e-01;-2.494e-01;9.663e-01;1.016e+00;-6.331e-01;-2.112e-01;1.044e+00;-3.999e-01;-1.563e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.124170000;1.044e+00;-6.666e-01;-2.605e-01;-6.382e-01;-2.494e-01;9.663e-01;1.016e+00;-6.331e-01;-2.112e-01;1.044e+00;-3.999e-01;-1.563e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.125170000;1.044e+00;-6.666e-01;-2.604e-01;-6.382e-01;-2.494e-01;9.663e-01;1.016e+00;-6.331e-01;-2.112e-01;1.044e+00;-3.999e-01;-1.563e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.126170000;1.044e+00;-6.666e-01;-2.604e-01;-6.382e-01;-2.493e-01;9.663e-01;1.016e+00;-6.331e-01;-2.111e-01;1.044e+00;-3.999e-01;-1.562e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.128170000;1.044e+00;-6.666e-01;-2.604e-01;-6.382e-01;-2.493e-01;9.663e-01;1.016e+00;-6.331e-01;-2.111e-01;1.044e+00;-3.999e-01;-1.562e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.129170000;1.044e+00;-6.666e-01;-2.603e-01;-6.382e-01;-2.493e-01;9.663e-01;1.016e+00;-6.331e-01;-2.111e-01;1.044e+00;-3.999e-01;-1.562e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.130170000;1.044e+00;-6.666e-01;-2.603e-01;-6.382e-01;-2.492e-01;9.664e-01;1.016e+00;-6.331e-01;-2.110e-01;1.044e+00;-3.999e-01;-1.562e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.132170000;1.044e+00;-6.666e-01;-2.603e-01;-6.382e-01;-2.492e-01;9.664e-01;1.016e+00;-6.331e-01;-2.110e-01;1.044e+00;-3.999e-01;-1.562e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.133170000;1.044e+00;-6.666e-01;-2.602e-01;-6.382e-01;-2.492e-01;9.664e-01;1.016e+00;-6.331e-01;-2.110e-01;1.044e+00;-3.999e-01;-1.561e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.134170000;1.044e+00;-6.666e-01;-2.602e-01;-6.382e-01;-2.491e-01;9.664e-01;1.016e+00;-6.331e-01;-2.109e-01;1.044e+00;-3.999e-01;-1.561e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.136170000;1.044e+00;-6.666e-01;-2.602e-01;-6.382e-01;-2.491e-01;9.664e-01;1.016e+00;-6.331e-01;-2.109e-01;1.044e+00;-3.999e-01;-1.561e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.137170000;1.044e+00;-6.666e-01;-2.601e-01;-6.382e-01;-2.491e-01;9.664e-01;1.016e+00;-6.331e-01;-2.109e-01;1.044e+00;-3.999e-01;-1.561e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.138170000;1.044e+00;-6.666e-01;-2.601e-01;-6.382e-01;-2.490e-01;9.664e-01;1.016e+00;-6.331e-01;-2.108e-01;1.044e+00;-3.999e-01;-1.561e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.139170000;1.044e+00;-6.666e-01;-2.601e-01;-6.382e-01;-2.490e-01;9.664e-01;1.016e+00;-6.331e-01;-2.108e-01;1.044e+00;-3.999e-01;-1.560e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.140170000;1.044e+00;-6.666e-01;-2.600e-01;-6.382e-01;-2.490e-01;9.664e-01;1.016e+00;-6.331e-01;-2.108e-01;1.044e+00;-3.999e-01;-1.560e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.141170000;1.044e+00;-6.666e-01;-2.600e-01;-6.382e-01;-2.490e-01;9.664e-01;1.016e+00;-6.331e-01;-2.108e-01;1.044e+00;-3.999e-01;-1.560e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.142170000;1.044e+00;-6.666e-01;-2.600e-01;-6.382e-01;-2.489e-01;9.664e-01;1.016e+00;-6.331e-01;-2.107e-01;1.044e+00;-3.999e-01;-1.560e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.143170000;1.044e+00;-6.666e-01;-2.600e-01;-6.382e-01;-2.489e-01;9.665e-01;1.016e+00;-6.331e-01;-2.107e-01;1.044e+00;-3.999e-01;-1.560e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.144170000;1.044e+00;-6.666e-01;-2.599e-01;-6.382e-01;-2.489e-01;9.665e-01;1.016e+00;-6.331e-01;-2.107e-01;1.044e+00;-3.999e-01;-1.560e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.145170000;1.044e+00;-6.666e-01;-2.599e-01;-6.382e-01;-2.489e-01;9.665e-01;1.016e+00;-6.331e-01;-2.107e-01;1.044e+00;-3.999e-01;-1.560e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.146170000;1.044e+00;-6.666e-01;-2.599e-01;-6.382e-01;-2.488e-01;9.665e-01;1.016e+00;-6.331e-01;-2.106e-01;1.044e+00;-3.999e-01;-1.559e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.147170000;1.044e+00;-6.666e-01;-2.599e-01;-6.382e-01;-2.488e-01;9.665e-01;1.016e+00;-6.331e-01;-2.106e-01;1.044e+00;-3.999e-01;-1.559e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.148170000;1.044e+00;-6.666e-01;-2.598e-01;-6.382e-01;-2.488e-01;9.665e-01;1.016e+00;-6.331e-01;-2.106e-01;1.044e+00;-3.999e-01;-1.559e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.149170000;1.044e+00;-6.666e-01;-2.598e-01;-6.382e-01;-2.488e-01;9.665e-01;1.016e+00;-6.331e-01;-2.106e-01;1.044e+00;-3.999e-01;-1.559e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.150170000;1.044e+00;-6.666e-01;-2.598e-01;-6.382e-01;-2.487e-01;9.665e-01;1.016e+00;-6.331e-01;-2.105e-01;1.044e+00;-3.999e-01;-1.559e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.151170000;1.044e+00;-6.666e-01;-2.598e-01;-6.382e-01;-2.487e-01;9.665e-01;1.016e+00;-6.331e-01;-2.105e-01;1.044e+00;-3.999e-01;-1.559e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.152170000;1.044e+00;-6.666e-01;-2.597e-01;-6.382e-01;-2.487e-01;9.665e-01;1.016e+00;-6.331e-01;-2.105e-01;1.044e+00;-3.999e-01;-1.558e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.153170000;1.044e+00;-6.666e-01;-2.597e-01;-6.382e-01;-2.487e-01;9.665e-01;1.016e+00;-6.331e-01;-2.105e-01;1.044e+00;-3.999e-01;-1.558e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.154170000;1.044e+00;-6.666e-01;-2.597e-01;-6.382e-01;-2.486e-01;9.665e-01;1.016e+00;-6.331e-01;-2.104e-01;1.044e+00;-3.999e-01;-1.558e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.155170000;1.044e+00;-6.666e-01;-2.597e-01;-6.382e-01;-2.486e-01;9.665e-01;1.016e+00;-6.331e-01;-2.104e-01;1.044e+00;-3.999e-01;-1.558e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.156170000;1.044e+00;-6.666e-01;-2.596e-01;-6.382e-01;-2.486e-01;9.666e-01;1.016e+00;-6.331e-01;-2.104e-01;1.044e+00;-3.999e-01;-1.558e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.157170000;1.044e+00;-6.666e-01;-2.596e-01;-6.382e-01;-2.486e-01;9.666e-01;1.016e+00;-6.331e-01;-2.104e-01;1.044e+00;-3.999e-01;-1.558e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.158170000;1.044e+00;-6.666e-01;-2.596e-01;-6.382e-01;-2.485e-01;9.666e-01;1.016e+00;-6.331e-01;-2.104e-01;1.044e+00;-3.999e-01;-1.558e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.159170000;1.044e+00;-6.666e-01;-2.596e-01;-6.382e-01;-2.485e-01;9.666e-01;1.016e+00;-6.331e-01;-2.103e-01;1.044e+00;-3.999e-01;-1.557e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.160170000;1.044e+00;-6.666e-01;-2.595e-01;-6.382e-01;-2.485e-01;9.666e-01;1.016e+00;-6.331e-01;-2.103e-01;1.044e+00;-3.999e-01;-1.557e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.161170000;1.044e+00;-6.666e-01;-2.595e-01;-6.382e-01;-2.485e-01;9.666e-01;1.016e+00;-6.331e-01;-2.103e-01;1.044e+00;-3.999e-01;-1.557e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.162170000;1.044e+00;-6.666e-01;-2.595e-01;-6.382e-01;-2.484e-01;9.666e-01;1.016e+00;-6.331e-01;-2.103e-01;1.044e+00;-3.999e-01;-1.557e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.163170000;1.044e+00;-6.666e-01;-2.595e-01;-6.382e-01;-2.484e-01;9.666e-01;1.016e+00;-6.331e-01;-2.102e-01;1.044e+00;-3.999e-01;-1.557e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.164170000;1.044e+00;-6.666e-01;-2.594e-01;-6.382e-01;-2.484e-01;9.666e-01;1.016e+00;-6.331e-01;-2.102e-01;1.044e+00;-3.999e-01;-1.557e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.165170000;1.044e+00;-6.666e-01;-2.594e-01;-6.382e-01;-2.484e-01;9.666e-01;1.016e+00;-6.331e-01;-2.102e-01;1.044e+00;-3.999e-01;-1.556e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.166170000;1.044e+00;-6.666e-01;-2.594e-01;-6.382e-01;-2.483e-01;9.666e-01;1.016e+00;-6.331e-01;-2.102e-01;1.044e+00;-3.999e-01;-1.556e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.167170000;1.044e+00;-6.666e-01;-2.594e-01;-6.382e-01;-2.483e-01;9.666e-01;1.016e+00;-6.331e-01;-2.101e-01;1.044e+00;-3.999e-01;-1.556e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.168170000;1.044e+00;-6.666e-01;-2.593e-01;-6.382e-01;-2.483e-01;9.666e-01;1.016e+00;-6.331e-01;-2.101e-01;1.044e+00;-3.999e-01;-1.556e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.169170000;1.044e+00;-6.666e-01;-2.593e-01;-6.382e-01;-2.483e-01;9.667e-01;1.016e+00;-6.331e-01;-2.101e-01;1.044e+00;-3.999e-01;-1.556e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.170170000;1.044e+00;-6.666e-01;-2.593e-01;-6.382e-01;-2.482e-01;9.667e-01;1.016e+00;-6.331e-01;-2.101e-01;1.044e+00;-3.999e-01;-1.556e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.171170000;1.044e+00;-6.666e-01;-2.593e-01;-6.382e-01;-2.482e-01;9.667e-01;1.016e+00;-6.331e-01;-2.100e-01;1.044e+00;-3.999e-01;-1.556e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.172170000;1.044e+00;-6.666e-01;-2.592e-01;-6.382e-01;-2.482e-01;9.667e-01;1.016e+00;-6.331e-01;-2.100e-01;1.044e+00;-3.999e-01;-1.555e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.173170000;1.044e+00;-6.666e-01;-2.592e-01;-6.382e-01;-2.482e-01;9.667e-01;1.016e+00;-6.331e-01;-2.100e-01;1.044e+00;-3.999e-01;-1.555e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.174170000;1.044e+00;-6.666e-01;-2.592e-01;-6.382e-01;-2.481e-01;9.667e-01;1.016e+00;-6.331e-01;-2.100e-01;1.044e+00;-3.999e-01;-1.555e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.175170000;1.044e+00;-6.666e-01;-2.592e-01;-6.382e-01;-2.481e-01;9.667e-01;1.016e+00;-6.331e-01;-2.099e-01;1.044e+00;-3.999e-01;-1.555e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.176170000;1.044e+00;-6.666e-01;-2.591e-01;-6.382e-01;-2.481e-01;9.667e-01;1.016e+00;-6.331e-01;-2.099e-01;1.044e+00;-3.999e-01;-1.555e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.177170000;1.044e+00;-6.666e-01;-2.591e-01;-6.382e-01;-2.481e-01;9.667e-01;1.016e+00;-6.331e-01;-2.099e-01;1.044e+00;-3.999e-01;-1.555e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.178170000;1.044e+00;-6.666e-01;-2.591e-01;-6.382e-01;-2.481e-01;9.667e-01;1.016e+00;-6.331e-01;-2.099e-01;1.044e+00;-3.999e-01;-1.554e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.179170000;1.044e+00;-6.666e-01;-2.591e-01;-6.382e-01;-2.480e-01;9.667e-01;1.016e+00;-6.331e-01;-2.098e-01;1.044e+00;-3.999e-01;-1.554e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.180170000;1.044e+00;-6.666e-01;-2.590e-01;-6.382e-01;-2.480e-01;9.667e-01;1.016e+00;-6.331e-01;-2.098e-01;1.044e+00;-3.999e-01;-1.554e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.181170000;1.044e+00;-6.666e-01;-2.590e-01;-6.382e-01;-2.480e-01;9.667e-01;1.016e+00;-6.331e-01;-2.098e-01;1.044e+00;-3.999e-01;-1.554e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.182170000;1.044e+00;-6.666e-01;-2.590e-01;-6.382e-01;-2.480e-01;9.668e-01;1.016e+00;-6.331e-01;-2.098e-01;1.044e+00;-3.999e-01;-1.554e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.183170000;1.044e+00;-6.666e-01;-2.589e-01;-6.382e-01;-2.479e-01;9.668e-01;1.016e+00;-6.331e-01;-2.097e-01;1.044e+00;-3.999e-01;-1.554e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.184170000;1.044e+00;-6.666e-01;-2.589e-01;-6.382e-01;-2.479e-01;9.668e-01;1.016e+00;-6.331e-01;-2.097e-01;1.044e+00;-3.999e-01;-1.554e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.185170000;1.044e+00;-6.666e-01;-2.589e-01;-6.382e-01;-2.479e-01;9.668e-01;1.016e+00;-6.331e-01;-2.097e-01;1.044e+00;-3.999e-01;-1.553e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.186170000;1.044e+00;-6.666e-01;-2.589e-01;-6.382e-01;-2.479e-01;9.668e-01;1.016e+00;-6.331e-01;-2.097e-01;1.044e+00;-3.999e-01;-1.553e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.187170000;1.044e+00;-6.666e-01;-2.588e-01;-6.382e-01;-2.478e-01;9.668e-01;1.016e+00;-6.331e-01;-2.096e-01;1.044e+00;-3.999e-01;-1.553e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.190170000;1.044e+00;-6.666e-01;-2.588e-01;-6.382e-01;-2.478e-01;9.668e-01;1.016e+00;-6.331e-01;-2.096e-01;1.044e+00;-3.999e-01;-1.553e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.191170000;1.044e+00;-6.666e-01;-2.587e-01;-6.382e-01;-2.477e-01;9.668e-01;1.016e+00;-6.331e-01;-2.095e-01;1.044e+00;-3.999e-01;-1.552e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.194170000;1.044e+00;-6.666e-01;-2.587e-01;-6.382e-01;-2.477e-01;9.668e-01;1.016e+00;-6.331e-01;-2.095e-01;1.044e+00;-3.999e-01;-1.552e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.195170000;1.044e+00;-6.666e-01;-2.586e-01;-6.382e-01;-2.476e-01;9.669e-01;1.016e+00;-6.331e-01;-2.094e-01;1.044e+00;-3.999e-01;-1.552e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.197170000;1.044e+00;-6.666e-01;-2.586e-01;-6.382e-01;-2.476e-01;9.669e-01;1.016e+00;-6.331e-01;-2.094e-01;1.044e+00;-3.999e-01;-1.552e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.198170000;1.044e+00;-6.666e-01;-2.586e-01;-6.382e-01;-2.476e-01;9.669e-01;1.016e+00;-6.331e-01;-2.094e-01;1.044e+00;-3.999e-01;-1.551e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.199170000;1.044e+00;-6.666e-01;-2.585e-01;-6.382e-01;-2.475e-01;9.669e-01;1.016e+00;-6.331e-01;-2.093e-01;1.044e+00;-3.999e-01;-1.551e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.201170000;1.044e+00;-6.666e-01;-2.585e-01;-6.382e-01;-2.475e-01;9.669e-01;1.016e+00;-6.331e-01;-2.093e-01;1.044e+00;-3.999e-01;-1.551e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.202170000;1.044e+00;-6.666e-01;-2.585e-01;-6.382e-01;-2.475e-01;9.669e-01;1.016e+00;-6.330e-01;-2.093e-01;1.044e+00;-3.999e-01;-1.551e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.203170000;1.044e+00;-6.666e-01;-2.584e-01;-6.382e-01;-2.474e-01;9.669e-01;1.016e+00;-6.330e-01;-2.093e-01;1.044e+00;-3.999e-01;-1.551e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.204170000;1.044e+00;-6.666e-01;-2.584e-01;-6.382e-01;-2.474e-01;9.669e-01;1.016e+00;-6.330e-01;-2.092e-01;1.044e+00;-3.999e-01;-1.551e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.205170000;1.044e+00;-6.666e-01;-2.584e-01;-6.382e-01;-2.474e-01;9.669e-01;1.016e+00;-6.330e-01;-2.092e-01;1.044e+00;-3.999e-01;-1.550e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.206170000;1.044e+00;-6.666e-01;-2.584e-01;-6.382e-01;-2.474e-01;9.669e-01;1.016e+00;-6.330e-01;-2.092e-01;1.044e+00;-3.999e-01;-1.550e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.207170000;1.044e+00;-6.666e-01;-2.583e-01;-6.382e-01;-2.473e-01;9.669e-01;1.016e+00;-6.330e-01;-2.092e-01;1.044e+00;-3.999e-01;-1.550e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.208170000;1.044e+00;-6.666e-01;-2.583e-01;-6.382e-01;-2.473e-01;9.669e-01;1.016e+00;-6.330e-01;-2.091e-01;1.044e+00;-3.999e-01;-1.550e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.209170000;1.044e+00;-6.666e-01;-2.583e-01;-6.382e-01;-2.473e-01;9.670e-01;1.016e+00;-6.330e-01;-2.091e-01;1.044e+00;-3.999e-01;-1.550e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.210170000;1.044e+00;-6.666e-01;-2.583e-01;-6.382e-01;-2.473e-01;9.670e-01;1.016e+00;-6.330e-01;-2.091e-01;1.044e+00;-3.999e-01;-1.550e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.211170000;1.044e+00;-6.666e-01;-2.582e-01;-6.382e-01;-2.473e-01;9.670e-01;1.016e+00;-6.330e-01;-2.091e-01;1.044e+00;-3.999e-01;-1.549e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.212170000;1.044e+00;-6.666e-01;-2.582e-01;-6.382e-01;-2.472e-01;9.670e-01;1.016e+00;-6.330e-01;-2.090e-01;1.044e+00;-3.999e-01;-1.549e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.214170000;1.044e+00;-6.666e-01;-2.582e-01;-6.382e-01;-2.472e-01;9.670e-01;1.016e+00;-6.330e-01;-2.090e-01;1.044e+00;-3.999e-01;-1.549e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.215170000;1.044e+00;-6.666e-01;-2.581e-01;-6.382e-01;-2.472e-01;9.670e-01;1.016e+00;-6.330e-01;-2.090e-01;1.044e+00;-3.999e-01;-1.549e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.216170000;1.044e+00;-6.666e-01;-2.581e-01;-6.382e-01;-2.471e-01;9.670e-01;1.016e+00;-6.330e-01;-2.089e-01;1.044e+00;-3.999e-01;-1.549e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.217170000;1.044e+00;-6.666e-01;-2.581e-01;-6.382e-01;-2.471e-01;9.670e-01;1.016e+00;-6.330e-01;-2.089e-01;1.044e+00;-3.999e-01;-1.549e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.218170000;1.044e+00;-6.666e-01;-2.581e-01;-6.382e-01;-2.471e-01;9.670e-01;1.016e+00;-6.330e-01;-2.089e-01;1.044e+00;-3.999e-01;-1.548e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.219170000;1.044e+00;-6.666e-01;-2.580e-01;-6.382e-01;-2.471e-01;9.670e-01;1.016e+00;-6.330e-01;-2.089e-01;1.044e+00;-3.999e-01;-1.548e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.220170000;1.044e+00;-6.666e-01;-2.580e-01;-6.382e-01;-2.470e-01;9.670e-01;1.016e+00;-6.330e-01;-2.088e-01;1.044e+00;-3.999e-01;-1.548e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.221170000;1.044e+00;-6.666e-01;-2.580e-01;-6.382e-01;-2.470e-01;9.670e-01;1.016e+00;-6.330e-01;-2.088e-01;1.044e+00;-3.999e-01;-1.548e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.222170000;1.044e+00;-6.666e-01;-2.580e-01;-6.382e-01;-2.470e-01;9.671e-01;1.016e+00;-6.330e-01;-2.088e-01;1.044e+00;-3.999e-01;-1.548e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.223170000;1.044e+00;-6.666e-01;-2.579e-01;-6.382e-01;-2.470e-01;9.671e-01;1.016e+00;-6.330e-01;-2.088e-01;1.044e+00;-3.999e-01;-1.548e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.224170000;1.044e+00;-6.666e-01;-2.579e-01;-6.382e-01;-2.469e-01;9.671e-01;1.016e+00;-6.330e-01;-2.087e-01;1.044e+00;-3.999e-01;-1.547e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.226170000;1.044e+00;-6.666e-01;-2.579e-01;-6.382e-01;-2.469e-01;9.671e-01;1.016e+00;-6.330e-01;-2.087e-01;1.044e+00;-3.999e-01;-1.547e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.227170000;1.044e+00;-6.666e-01;-2.578e-01;-6.382e-01;-2.469e-01;9.671e-01;1.016e+00;-6.330e-01;-2.087e-01;1.044e+00;-3.999e-01;-1.547e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.228170000;1.044e+00;-6.666e-01;-2.578e-01;-6.382e-01;-2.468e-01;9.671e-01;1.016e+00;-6.330e-01;-2.086e-01;1.044e+00;-3.999e-01;-1.547e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.230170000;1.044e+00;-6.666e-01;-2.578e-01;-6.382e-01;-2.468e-01;9.671e-01;1.016e+00;-6.330e-01;-2.086e-01;1.044e+00;-3.999e-01;-1.547e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.231170000;1.044e+00;-6.666e-01;-2.577e-01;-6.382e-01;-2.468e-01;9.671e-01;1.016e+00;-6.330e-01;-2.086e-01;1.044e+00;-3.999e-01;-1.546e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.232170000;1.044e+00;-6.666e-01;-2.577e-01;-6.382e-01;-2.468e-01;9.671e-01;1.016e+00;-6.330e-01;-2.086e-01;1.044e+00;-3.999e-01;-1.546e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.233170000;1.044e+00;-6.666e-01;-2.577e-01;-6.382e-01;-2.467e-01;9.671e-01;1.016e+00;-6.330e-01;-2.085e-01;1.044e+00;-3.999e-01;-1.546e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.234170000;1.044e+00;-6.666e-01;-2.577e-01;-6.382e-01;-2.467e-01;9.671e-01;1.016e+00;-6.330e-01;-2.085e-01;1.044e+00;-3.999e-01;-1.546e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.235170000;1.044e+00;-6.666e-01;-2.576e-01;-6.382e-01;-2.467e-01;9.672e-01;1.016e+00;-6.330e-01;-2.085e-01;1.044e+00;-3.999e-01;-1.546e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.236170000;1.044e+00;-6.666e-01;-2.576e-01;-6.382e-01;-2.467e-01;9.672e-01;1.016e+00;-6.330e-01;-2.085e-01;1.044e+00;-3.999e-01;-1.546e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.237170000;1.044e+00;-6.666e-01;-2.576e-01;-6.382e-01;-2.466e-01;9.672e-01;1.016e+00;-6.330e-01;-2.084e-01;1.044e+00;-3.999e-01;-1.546e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
