time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
54.238170000;1.044e+00;-6.666e-01;-2.576e-01;-6.382e-01;-2.466e-01;9.672e-01;1.016e+00;-6.330e-01;-2.084e-01;1.044e+00;-3.999e-01;-1.545e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.239170000;1.044e+00;-6.666e-01;-2.575e-01;-6.382e-01;-2.466e-01;9.672e-01;1.016e+00;-6.330e-01;-2.084e-01;1.044e+00;-3.999e-01;-1.545e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.240170000;1.044e+00;-6.666e-01;-2.575e-01;-6.382e-01;-2.466e-01;9.672e-01;1.016e+00;-6.330e-01;-2.084e-01;1.044e+00;-3.999e-01;-1.545e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.241170000;1.044e+00;-6.666e-01;-2.575e-01;-6.382e-01;-2.465e-01;9.672e-01;1.016e+00;-6.330e-01;-2.083e-01;1.044e+00;-3.999e-01;-1.545e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.242170000;1.044e+00;-6.666e-01;-2.575e-01;-6.382e-01;-2.465e-01;9.672e-01;1.016e+00;-6.330e-01;-2.083e-01;1.044e+00;-3.999e-01;-1.545e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.243170000;1.044e+00;-6.666e-01;-2.574e-01;-6.382e-01;-2.465e-01;9.672e-01;1.016e+00;-6.330e-01;-2.083e-01;1.044e+00;-3.999e-01;-1.545e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.244170000;1.044e+00;-6.666e-01;-2.574e-01;-6.382e-01;-2.465e-01;9.672e-01;1.016e+00;-6.330e-01;-2.083e-01;1.044e+00;-3.999e-01;-1.545e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.245170000;1.044e+00;-6.666e-01;-2.574e-01;-6.382e-01;-2.464e-01;9.672e-01;1.016e+00;-6.330e-01;-2.082e-01;1.044e+00;-3.999e-01;-1.544e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.246170000;1.044e+00;-6.666e-01;-2.574e-01;-6.382e-01;-2.464e-01;9.672e-01;1.016e+00;-6.330e-01;-2.082e-01;1.044e+00;-3.999e-01;-1.544e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.247170000;1.044e+00;-6.666e-01;-2.573e-01;-6.382e-01;-2.464e-01;9.672e-01;1.016e+00;-6.330e-01;-2.082e-01;1.044e+00;-3.999e-01;-1.544e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.248170000;1.044e+00;-6.666e-01;-2.573e-01;-6.382e-01;-2.464e-01;9.672e-01;1.016e+00;-6.330e-01;-2.082e-01;1.044e+00;-3.999e-01;-1.544e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.249170000;1.044e+00;-6.666e-01;-2.573e-01;-6.382e-01;-2.463e-01;9.673e-01;1.016e+00;-6.330e-01;-2.081e-01;1.044e+00;-3.999e-01;-1.544e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.250170000;1.044e+00;-6.666e-01;-2.573e-01;-6.382e-01;-2.463e-01;9.673e-01;1.016e+00;-6.330e-01;-2.081e-01;1.044e+00;-3.999e-01;-1.544e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.251170000;1.044e+00;-6.666e-01;-2.572e-01;-6.382e-01;-2.463e-01;9.673e-01;1.016e+00;-6.330e-01;-2.081e-01;1.044e+00;-3.999e-01;-1.543e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.253170000;1.044e+00;-6.666e-01;-2.572e-01;-6.382e-01;-2.463e-01;9.673e-01;1.016e+00;-6.330e-01;-2.081e-01;1.044e+00;-3.999e-01;-1.543e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.254170000;1.044e+00;-6.666e-01;-2.572e-01;-6.382e-01;-2.462e-01;9.673e-01;1.016e+00;-6.330e-01;-2.080e-01;1.044e+00;-3.999e-01;-1.543e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.255170000;1.044e+00;-6.666e-01;-2.571e-01;-6.382e-01;-2.462e-01;9.673e-01;1.016e+00;-6.330e-01;-2.080e-01;1.044e+00;-3.999e-01;-1.543e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.257170000;1.044e+00;-6.666e-01;-2.571e-01;-6.382e-01;-2.462e-01;9.673e-01;1.016e+00;-6.330e-01;-2.080e-01;1.044e+00;-3.999e-01;-1.543e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.258170000;1.044e+00;-6.666e-01;-2.571e-01;-6.382e-01;-2.461e-01;9.673e-01;1.016e+00;-6.330e-01;-2.079e-01;1.044e+00;-3.999e-01;-1.542e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.259170000;1.044e+00;-6.666e-01;-2.570e-01;-6.382e-01;-2.461e-01;9.673e-01;1.016e+00;-6.330e-01;-2.079e-01;1.044e+00;-3.999e-01;-1.542e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.261170000;1.044e+00;-6.666e-01;-2.570e-01;-6.382e-01;-2.461e-01;9.673e-01;1.016e+00;-6.330e-01;-2.079e-01;1.044e+00;-3.999e-01;-1.542e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.262170000;1.044e+00;-6.666e-01;-2.570e-01;-6.382e-01;-2.460e-01;9.674e-01;1.016e+00;-6.330e-01;-2.078e-01;1.044e+00;-3.999e-01;-1.542e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.263170000;1.044e+00;-6.666e-01;-2.569e-01;-6.382e-01;-2.460e-01;9.674e-01;1.016e+00;-6.330e-01;-2.078e-01;1.044e+00;-3.999e-01;-1.542e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.264170000;1.044e+00;-6.666e-01;-2.569e-01;-6.382e-01;-2.460e-01;9.674e-01;1.016e+00;-6.330e-01;-2.078e-01;1.044e+00;-3.999e-01;-1.542e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.265170000;1.044e+00;-6.666e-01;-2.569e-01;-6.382e-01;-2.460e-01;9.674e-01;1.016e+00;-6.330e-01;-2.078e-01;1.044e+00;-3.999e-01;-1.541e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.266170000;1.044e+00;-6.666e-01;-2.569e-01;-6.382e-01;-2.459e-01;9.674e-01;1.016e+00;-6.330e-01;-2.077e-01;1.044e+00;-3.999e-01;-1.541e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.267170000;1.044e+00;-6.666e-01;-2.569e-01;-6.382e-01;-2.459e-01;9.674e-01;1.016e+00;-6.330e-01;-2.077e-01;1.044e+00;-3.999e-01;-1.541e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.268170000;1.044e+00;-6.666e-01;-2.568e-01;-6.382e-01;-2.459e-01;9.674e-01;1.016e+00;-6.330e-01;-2.077e-01;1.044e+00;-3.999e-01;-1.541e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.269170000;1.044e+00;-6.666e-01;-2.568e-01;-6.382e-01;-2.459e-01;9.674e-01;1.016e+00;-6.330e-01;-2.077e-01;1.044e+00;-3.999e-01;-1.541e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.270170000;1.044e+00;-6.666e-01;-2.568e-01;-6.382e-01;-2.459e-01;9.674e-01;1.016e+00;-6.330e-01;-2.076e-01;1.044e+00;-3.999e-01;-1.541e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.271170000;1.044e+00;-6.666e-01;-2.568e-01;-6.382e-01;-2.458e-01;9.674e-01;1.016e+00;-6.330e-01;-2.076e-01;1.044e+00;-3.999e-01;-1.541e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.272170000;1.044e+00;-6.666e-01;-2.567e-01;-6.382e-01;-2.458e-01;9.674e-01;1.016e+00;-6.330e-01;-2.076e-01;1.044e+00;-3.999e-01;-1.540e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.274170000;1.044e+00;-6.666e-01;-2.567e-01;-6.382e-01;-2.458e-01;9.674e-01;1.016e+00;-6.330e-01;-2.076e-01;1.044e+00;-3.999e-01;-1.540e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.275170000;1.044e+00;-6.666e-01;-2.567e-01;-6.382e-01;-2.457e-01;9.674e-01;1.016e+00;-6.330e-01;-2.075e-01;1.044e+00;-3.999e-01;-1.540e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.276170000;1.044e+00;-6.666e-01;-2.566e-01;-6.382e-01;-2.457e-01;9.675e-01;1.016e+00;-6.330e-01;-2.075e-01;1.044e+00;-3.999e-01;-1.540e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.277170000;1.044e+00;-6.666e-01;-2.566e-01;-6.382e-01;-2.457e-01;9.675e-01;1.016e+00;-6.330e-01;-2.075e-01;1.044e+00;-3.999e-01;-1.540e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.278170000;1.044e+00;-6.666e-01;-2.566e-01;-6.382e-01;-2.457e-01;9.675e-01;1.016e+00;-6.330e-01;-2.075e-01;1.044e+00;-3.999e-01;-1.539e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.279170000;1.044e+00;-6.666e-01;-2.566e-01;-6.382e-01;-2.456e-01;9.675e-01;1.016e+00;-6.330e-01;-2.074e-01;1.044e+00;-3.999e-01;-1.539e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.280170000;1.044e+00;-6.666e-01;-2.565e-01;-6.382e-01;-2.456e-01;9.675e-01;1.016e+00;-6.330e-01;-2.074e-01;1.044e+00;-3.999e-01;-1.539e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.282170000;1.044e+00;-6.666e-01;-2.565e-01;-6.382e-01;-2.456e-01;9.675e-01;1.016e+00;-6.330e-01;-2.074e-01;1.044e+00;-3.999e-01;-1.539e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.283170000;1.044e+00;-6.666e-01;-2.565e-01;-6.382e-01;-2.455e-01;9.675e-01;1.016e+00;-6.330e-01;-2.073e-01;1.044e+00;-3.999e-01;-1.539e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.284170000;1.044e+00;-6.666e-01;-2.564e-01;-6.382e-01;-2.455e-01;9.675e-01;1.016e+00;-6.330e-01;-2.073e-01;1.044e+00;-3.999e-01;-1.539e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.285170000;1.044e+00;-6.666e-01;-2.564e-01;-6.382e-01;-2.455e-01;9.675e-01;1.016e+00;-6.330e-01;-2.073e-01;1.044e+00;-3.999e-01;-1.538e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.286170000;1.044e+00;-6.666e-01;-2.564e-01;-6.382e-01;-2.455e-01;9.675e-01;1.016e+00;-6.330e-01;-2.073e-01;1.044e+00;-3.999e-01;-1.538e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.287170000;1.044e+00;-6.666e-01;-2.564e-01;-6.382e-01;-2.455e-01;9.675e-01;1.016e+00;-6.330e-01;-2.072e-01;1.044e+00;-3.999e-01;-1.538e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.288170000;1.044e+00;-6.666e-01;-2.563e-01;-6.382e-01;-2.454e-01;9.675e-01;1.016e+00;-6.330e-01;-2.072e-01;1.044e+00;-3.999e-01;-1.538e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.289170000;1.044e+00;-6.666e-01;-2.563e-01;-6.382e-01;-2.454e-01;9.676e-01;1.016e+00;-6.330e-01;-2.072e-01;1.044e+00;-3.999e-01;-1.538e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.291170000;1.044e+00;-6.666e-01;-2.563e-01;-6.382e-01;-2.454e-01;9.676e-01;1.016e+00;-6.330e-01;-2.072e-01;1.044e+00;-3.999e-01;-1.538e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.292170000;1.044e+00;-6.666e-01;-2.562e-01;-6.382e-01;-2.453e-01;9.676e-01;1.016e+00;-6.330e-01;-2.071e-01;1.044e+00;-3.999e-01;-1.537e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.295170000;1.044e+00;-6.666e-01;-2.562e-01;-6.382e-01;-2.453e-01;9.676e-01;1.016e+00;-6.330e-01;-2.071e-01;1.044e+00;-3.999e-01;-1.537e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.296170000;1.044e+00;-6.666e-01;-2.561e-01;-6.382e-01;-2.452e-01;9.676e-01;1.016e+00;-6.330e-01;-2.070e-01;1.044e+00;-3.999e-01;-1.537e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.297170000;1.044e+00;-6.666e-01;-2.561e-01;-6.382e-01;-2.452e-01;9.676e-01;1.016e+00;-6.329e-01;-2.070e-01;1.044e+00;-3.999e-01;-1.537e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.298170000;1.044e+00;-6.666e-01;-2.561e-01;-6.382e-01;-2.452e-01;9.676e-01;1.016e+00;-6.329e-01;-2.070e-01;1.044e+00;-3.999e-01;-1.537e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.299170000;1.044e+00;-6.666e-01;-2.561e-01;-6.382e-01;-2.452e-01;9.676e-01;1.016e+00;-6.329e-01;-2.070e-01;1.044e+00;-3.999e-01;-1.536e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.300170000;1.044e+00;-6.666e-01;-2.560e-01;-6.382e-01;-2.451e-01;9.676e-01;1.016e+00;-6.329e-01;-2.069e-01;1.044e+00;-3.999e-01;-1.536e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.302170000;1.044e+00;-6.666e-01;-2.560e-01;-6.382e-01;-2.451e-01;9.676e-01;1.016e+00;-6.329e-01;-2.069e-01;1.044e+00;-3.999e-01;-1.536e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.303170000;1.044e+00;-6.666e-01;-2.560e-01;-6.382e-01;-2.451e-01;9.677e-01;1.016e+00;-6.329e-01;-2.069e-01;1.044e+00;-3.999e-01;-1.536e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.304170000;1.044e+00;-6.666e-01;-2.559e-01;-6.382e-01;-2.451e-01;9.677e-01;1.016e+00;-6.329e-01;-2.068e-01;1.044e+00;-3.999e-01;-1.536e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.305170000;1.044e+00;-6.666e-01;-2.559e-01;-6.382e-01;-2.450e-01;9.677e-01;1.016e+00;-6.329e-01;-2.068e-01;1.044e+00;-3.999e-01;-1.536e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.306170000;1.044e+00;-6.666e-01;-2.559e-01;-6.382e-01;-2.450e-01;9.677e-01;1.016e+00;-6.329e-01;-2.068e-01;1.044e+00;-3.999e-01;-1.535e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.308170000;1.044e+00;-6.666e-01;-2.559e-01;-6.382e-01;-2.450e-01;9.677e-01;1.016e+00;-6.329e-01;-2.068e-01;1.044e+00;-3.999e-01;-1.535e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.309170000;1.044e+00;-6.666e-01;-2.558e-01;-6.382e-01;-2.449e-01;9.677e-01;1.016e+00;-6.329e-01;-2.067e-01;1.044e+00;-3.999e-01;-1.535e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.312170000;1.044e+00;-6.666e-01;-2.558e-01;-6.382e-01;-2.449e-01;9.677e-01;1.016e+00;-6.329e-01;-2.067e-01;1.044e+00;-3.999e-01;-1.535e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.313170000;1.044e+00;-6.666e-01;-2.557e-01;-6.382e-01;-2.448e-01;9.677e-01;1.016e+00;-6.329e-01;-2.066e-01;1.044e+00;-3.999e-01;-1.534e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.316170000;1.044e+00;-6.666e-01;-2.557e-01;-6.382e-01;-2.448e-01;9.677e-01;1.016e+00;-6.329e-01;-2.066e-01;1.044e+00;-3.999e-01;-1.534e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.317170000;1.044e+00;-6.666e-01;-2.556e-01;-6.382e-01;-2.448e-01;9.678e-01;1.016e+00;-6.329e-01;-2.065e-01;1.044e+00;-3.999e-01;-1.534e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.318170000;1.044e+00;-6.666e-01;-2.556e-01;-6.382e-01;-2.447e-01;9.678e-01;1.016e+00;-6.329e-01;-2.065e-01;1.044e+00;-3.999e-01;-1.534e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.319170000;1.044e+00;-6.666e-01;-2.556e-01;-6.382e-01;-2.447e-01;9.678e-01;1.016e+00;-6.329e-01;-2.065e-01;1.044e+00;-3.999e-01;-1.534e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.320170000;1.044e+00;-6.666e-01;-2.556e-01;-6.382e-01;-2.447e-01;9.678e-01;1.016e+00;-6.329e-01;-2.065e-01;1.044e+00;-3.999e-01;-1.533e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.321170000;1.044e+00;-6.666e-01;-2.555e-01;-6.382e-01;-2.447e-01;9.678e-01;1.016e+00;-6.329e-01;-2.065e-01;1.044e+00;-3.999e-01;-1.533e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.322170000;1.044e+00;-6.666e-01;-2.555e-01;-6.382e-01;-2.446e-01;9.678e-01;1.016e+00;-6.329e-01;-2.064e-01;1.044e+00;-3.999e-01;-1.533e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.324170000;1.044e+00;-6.666e-01;-2.555e-01;-6.382e-01;-2.446e-01;9.678e-01;1.016e+00;-6.329e-01;-2.064e-01;1.044e+00;-3.999e-01;-1.533e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.325170000;1.044e+00;-6.666e-01;-2.554e-01;-6.382e-01;-2.446e-01;9.678e-01;1.016e+00;-6.329e-01;-2.064e-01;1.044e+00;-3.999e-01;-1.533e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.326170000;1.044e+00;-6.666e-01;-2.554e-01;-6.382e-01;-2.445e-01;9.678e-01;1.016e+00;-6.329e-01;-2.063e-01;1.044e+00;-3.999e-01;-1.532e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.328170000;1.044e+00;-6.666e-01;-2.554e-01;-6.382e-01;-2.445e-01;9.678e-01;1.016e+00;-6.329e-01;-2.063e-01;1.044e+00;-3.999e-01;-1.532e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.329170000;1.044e+00;-6.666e-01;-2.553e-01;-6.382e-01;-2.445e-01;9.678e-01;1.016e+00;-6.329e-01;-2.063e-01;1.044e+00;-3.999e-01;-1.532e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.330170000;1.044e+00;-6.666e-01;-2.553e-01;-6.382e-01;-2.445e-01;9.678e-01;1.016e+00;-6.329e-01;-2.062e-01;1.044e+00;-3.999e-01;-1.532e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.331170000;1.044e+00;-6.666e-01;-2.553e-01;-6.382e-01;-2.444e-01;9.679e-01;1.016e+00;-6.329e-01;-2.062e-01;1.044e+00;-3.999e-01;-1.532e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.332170000;1.044e+00;-6.666e-01;-2.553e-01;-6.382e-01;-2.444e-01;9.679e-01;1.016e+00;-6.329e-01;-2.062e-01;1.044e+00;-3.999e-01;-1.532e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.333170000;1.044e+00;-6.666e-01;-2.552e-01;-6.382e-01;-2.444e-01;9.679e-01;1.016e+00;-6.329e-01;-2.062e-01;1.044e+00;-3.999e-01;-1.531e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.334170000;1.044e+00;-6.666e-01;-2.552e-01;-6.382e-01;-2.444e-01;9.679e-01;1.016e+00;-6.329e-01;-2.062e-01;1.044e+00;-3.999e-01;-1.531e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.335170000;1.044e+00;-6.666e-01;-2.552e-01;-6.382e-01;-2.443e-01;9.679e-01;1.016e+00;-6.329e-01;-2.061e-01;1.044e+00;-3.999e-01;-1.531e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.337170000;1.044e+00;-6.666e-01;-2.552e-01;-6.382e-01;-2.443e-01;9.679e-01;1.016e+00;-6.329e-01;-2.061e-01;1.044e+00;-3.999e-01;-1.531e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.338170000;1.044e+00;-6.666e-01;-2.551e-01;-6.382e-01;-2.443e-01;9.679e-01;1.016e+00;-6.329e-01;-2.061e-01;1.044e+00;-3.999e-01;-1.531e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.339170000;1.044e+00;-6.666e-01;-2.551e-01;-6.382e-01;-2.442e-01;9.679e-01;1.016e+00;-6.329e-01;-2.060e-01;1.044e+00;-3.999e-01;-1.531e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.340170000;1.044e+00;-6.666e-01;-2.551e-01;-6.382e-01;-2.442e-01;9.679e-01;1.016e+00;-6.329e-01;-2.060e-01;1.044e+00;-3.999e-01;-1.530e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.341170000;1.044e+00;-6.666e-01;-2.551e-01;-6.382e-01;-2.442e-01;9.679e-01;1.016e+00;-6.329e-01;-2.060e-01;1.044e+00;-3.999e-01;-1.530e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.342170000;1.044e+00;-6.666e-01;-2.550e-01;-6.382e-01;-2.442e-01;9.679e-01;1.016e+00;-6.329e-01;-2.060e-01;1.044e+00;-3.999e-01;-1.530e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.343170000;1.044e+00;-6.666e-01;-2.550e-01;-6.382e-01;-2.442e-01;9.679e-01;1.016e+00;-6.329e-01;-2.059e-01;1.044e+00;-3.999e-01;-1.530e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.344170000;1.044e+00;-6.666e-01;-2.550e-01;-6.382e-01;-2.441e-01;9.679e-01;1.016e+00;-6.329e-01;-2.059e-01;1.044e+00;-3.999e-01;-1.530e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.345170000;1.044e+00;-6.666e-01;-2.550e-01;-6.382e-01;-2.441e-01;9.680e-01;1.016e+00;-6.329e-01;-2.059e-01;1.044e+00;-3.999e-01;-1.530e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.346170000;1.044e+00;-6.666e-01;-2.549e-01;-6.382e-01;-2.441e-01;9.680e-01;1.016e+00;-6.329e-01;-2.059e-01;1.044e+00;-3.999e-01;-1.530e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.347170000;1.044e+00;-6.666e-01;-2.549e-01;-6.382e-01;-2.441e-01;9.680e-01;1.016e+00;-6.329e-01;-2.059e-01;1.044e+00;-3.999e-01;-1.529e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.348170000;1.044e+00;-6.666e-01;-2.549e-01;-6.382e-01;-2.440e-01;9.680e-01;1.016e+00;-6.329e-01;-2.058e-01;1.044e+00;-3.999e-01;-1.529e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.349170000;1.044e+00;-6.666e-01;-2.549e-01;-6.382e-01;-2.440e-01;9.680e-01;1.016e+00;-6.329e-01;-2.058e-01;1.044e+00;-3.999e-01;-1.529e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.350170000;1.044e+00;-6.666e-01;-2.548e-01;-6.382e-01;-2.440e-01;9.680e-01;1.016e+00;-6.329e-01;-2.058e-01;1.044e+00;-3.999e-01;-1.529e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.351170000;1.044e+00;-6.666e-01;-2.548e-01;-6.382e-01;-2.440e-01;9.680e-01;1.016e+00;-6.329e-01;-2.058e-01;1.044e+00;-3.999e-01;-1.529e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.352170000;1.044e+00;-6.666e-01;-2.548e-01;-6.382e-01;-2.440e-01;9.680e-01;1.016e+00;-6.329e-01;-2.057e-01;1.044e+00;-3.999e-01;-1.529e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.353170000;1.044e+00;-6.666e-01;-2.548e-01;-6.382e-01;-2.439e-01;9.680e-01;1.016e+00;-6.329e-01;-2.057e-01;1.044e+00;-3.999e-01;-1.529e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.354170000;1.044e+00;-6.666e-01;-2.547e-01;-6.382e-01;-2.439e-01;9.680e-01;1.016e+00;-6.329e-01;-2.057e-01;1.044e+00;-3.999e-01;-1.528e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.355170000;1.044e+00;-6.666e-01;-2.547e-01;-6.382e-01;-2.439e-01;9.680e-01;1.016e+00;-6.329e-01;-2.057e-01;1.044e+00;-3.999e-01;-1.528e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.356170000;1.044e+00;-6.666e-01;-2.547e-01;-6.382e-01;-2.439e-01;9.680e-01;1.016e+00;-6.329e-01;-2.056e-01;1.044e+00;-3.999e-01;-1.528e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.357170000;1.044e+00;-6.666e-01;-2.547e-01;-6.382e-01;-2.438e-01;9.680e-01;1.016e+00;-6.329e-01;-2.056e-01;1.044e+00;-3.999e-01;-1.528e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.358170000;1.044e+00;-6.666e-01;-2.547e-01;-6.382e-01;-2.438e-01;9.680e-01;1.016e+00;-6.329e-01;-2.056e-01;1.044e+00;-3.999e-01;-1.528e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.359170000;1.044e+00;-6.666e-01;-2.546e-01;-6.382e-01;-2.438e-01;9.681e-01;1.016e+00;-6.329e-01;-2.056e-01;1.044e+00;-3.999e-01;-1.528e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.360170000;1.044e+00;-6.666e-01;-2.546e-01;-6.382e-01;-2.438e-01;9.681e-01;1.016e+00;-6.329e-01;-2.056e-01;1.044e+00;-3.999e-01;-1.528e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.361170000;1.044e+00;-6.666e-01;-2.546e-01;-6.382e-01;-2.437e-01;9.681e-01;1.016e+00;-6.329e-01;-2.055e-01;1.044e+00;-3.999e-01;-1.527e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.362170000;1.044e+00;-6.666e-01;-2.546e-01;-6.382e-01;-2.437e-01;9.681e-01;1.016e+00;-6.329e-01;-2.055e-01;1.044e+00;-3.999e-01;-1.527e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.363170000;1.044e+00;-6.666e-01;-2.545e-01;-6.382e-01;-2.437e-01;9.681e-01;1.016e+00;-6.329e-01;-2.055e-01;1.044e+00;-3.999e-01;-1.527e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.364170000;1.044e+00;-6.666e-01;-2.545e-01;-6.382e-01;-2.437e-01;9.681e-01;1.016e+00;-6.329e-01;-2.055e-01;1.044e+00;-3.999e-01;-1.527e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.365170000;1.044e+00;-6.666e-01;-2.545e-01;-6.382e-01;-2.437e-01;9.681e-01;1.016e+00;-6.329e-01;-2.054e-01;1.044e+00;-3.999e-01;-1.527e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.366170000;1.044e+00;-6.666e-01;-2.545e-01;-6.382e-01;-2.436e-01;9.681e-01;1.016e+00;-6.329e-01;-2.054e-01;1.044e+00;-3.999e-01;-1.527e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.367170000;1.044e+00;-6.666e-01;-2.544e-01;-6.382e-01;-2.436e-01;9.681e-01;1.016e+00;-6.329e-01;-2.054e-01;1.044e+00;-3.999e-01;-1.527e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.368170000;1.044e+00;-6.666e-01;-2.544e-01;-6.382e-01;-2.436e-01;9.681e-01;1.016e+00;-6.329e-01;-2.054e-01;1.044e+00;-4.000e-01;-1.526e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.369170000;1.044e+00;-6.666e-01;-2.544e-01;-6.382e-01;-2.436e-01;9.681e-01;1.016e+00;-6.329e-01;-2.053e-01;1.044e+00;-4.000e-01;-1.526e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.370170000;1.044e+00;-6.666e-01;-2.544e-01;-6.382e-01;-2.435e-01;9.681e-01;1.016e+00;-6.329e-01;-2.053e-01;1.044e+00;-4.000e-01;-1.526e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.371170000;1.044e+00;-6.666e-01;-2.543e-01;-6.382e-01;-2.435e-01;9.681e-01;1.016e+00;-6.329e-01;-2.053e-01;1.044e+00;-4.000e-01;-1.526e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.372170000;1.044e+00;-6.666e-01;-2.543e-01;-6.382e-01;-2.435e-01;9.681e-01;1.016e+00;-6.329e-01;-2.053e-01;1.044e+00;-4.000e-01;-1.526e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.373170000;1.044e+00;-6.666e-01;-2.543e-01;-6.382e-01;-2.435e-01;9.682e-01;1.016e+00;-6.329e-01;-2.053e-01;1.044e+00;-4.000e-01;-1.526e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.374170000;1.044e+00;-6.666e-01;-2.543e-01;-6.382e-01;-2.435e-01;9.682e-01;1.016e+00;-6.329e-01;-2.052e-01;1.044e+00;-4.000e-01;-1.526e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.375170000;1.044e+00;-6.666e-01;-2.542e-01;-6.382e-01;-2.434e-01;9.682e-01;1.016e+00;-6.329e-01;-2.052e-01;1.044e+00;-4.000e-01;-1.525e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.377170000;1.044e+00;-6.666e-01;-2.542e-01;-6.382e-01;-2.434e-01;9.682e-01;1.016e+00;-6.329e-01;-2.052e-01;1.044e+00;-4.000e-01;-1.525e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.378170000;1.044e+00;-6.666e-01;-2.542e-01;-6.382e-01;-2.434e-01;9.682e-01;1.016e+00;-6.329e-01;-2.051e-01;1.044e+00;-4.000e-01;-1.525e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.379170000;1.044e+00;-6.666e-01;-2.542e-01;-6.382e-01;-2.433e-01;9.682e-01;1.016e+00;-6.329e-01;-2.051e-01;1.044e+00;-4.000e-01;-1.525e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.380170000;1.044e+00;-6.666e-01;-2.541e-01;-6.382e-01;-2.433e-01;9.682e-01;1.016e+00;-6.329e-01;-2.051e-01;1.044e+00;-4.000e-01;-1.525e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.382170000;1.044e+00;-6.666e-01;-2.541e-01;-6.382e-01;-2.433e-01;9.682e-01;1.016e+00;-6.329e-01;-2.051e-01;1.044e+00;-4.000e-01;-1.525e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.383170000;1.044e+00;-6.666e-01;-2.541e-01;-6.382e-01;-2.433e-01;9.682e-01;1.016e+00;-6.329e-01;-2.050e-01;1.044e+00;-4.000e-01;-1.524e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.384170000;1.044e+00;-6.666e-01;-2.540e-01;-6.382e-01;-2.432e-01;9.682e-01;1.016e+00;-6.329e-01;-2.050e-01;1.044e+00;-4.000e-01;-1.524e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.386170000;1.044e+00;-6.666e-01;-2.540e-01;-6.382e-01;-2.432e-01;9.682e-01;1.016e+00;-6.329e-01;-2.050e-01;1.044e+00;-4.000e-01;-1.524e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.387170000;1.044e+00;-6.666e-01;-2.540e-01;-6.382e-01;-2.432e-01;9.683e-01;1.016e+00;-6.329e-01;-2.049e-01;1.044e+00;-4.000e-01;-1.524e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.388170000;1.044e+00;-6.666e-01;-2.539e-01;-6.382e-01;-2.431e-01;9.683e-01;1.016e+00;-6.329e-01;-2.049e-01;1.044e+00;-4.000e-01;-1.524e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.389170000;1.044e+00;-6.666e-01;-2.539e-01;-6.382e-01;-2.431e-01;9.683e-01;1.016e+00;-6.329e-01;-2.049e-01;1.044e+00;-4.000e-01;-1.524e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.390170000;1.044e+00;-6.666e-01;-2.539e-01;-6.382e-01;-2.431e-01;9.683e-01;1.016e+00;-6.329e-01;-2.049e-01;1.044e+00;-4.000e-01;-1.523e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.391170000;1.044e+00;-6.666e-01;-2.539e-01;-6.382e-01;-2.431e-01;9.683e-01;1.016e+00;-6.329e-01;-2.049e-01;1.044e+00;-4.000e-01;-1.523e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.392170000;1.044e+00;-6.666e-01;-2.539e-01;-6.382e-01;-2.430e-01;9.683e-01;1.016e+00;-6.329e-01;-2.048e-01;1.044e+00;-4.000e-01;-1.523e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.393170000;1.044e+00;-6.666e-01;-2.538e-01;-6.382e-01;-2.430e-01;9.683e-01;1.016e+00;-6.329e-01;-2.048e-01;1.044e+00;-4.000e-01;-1.523e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.395170000;1.044e+00;-6.666e-01;-2.538e-01;-6.382e-01;-2.430e-01;9.683e-01;1.016e+00;-6.329e-01;-2.048e-01;1.044e+00;-4.000e-01;-1.523e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.396170000;1.044e+00;-6.666e-01;-2.538e-01;-6.382e-01;-2.430e-01;9.683e-01;1.016e+00;-6.328e-01;-2.047e-01;1.044e+00;-4.000e-01;-1.523e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.397170000;1.044e+00;-6.666e-01;-2.537e-01;-6.382e-01;-2.429e-01;9.683e-01;1.016e+00;-6.328e-01;-2.047e-01;1.044e+00;-4.000e-01;-1.522e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.399170000;1.044e+00;-6.666e-01;-2.537e-01;-6.382e-01;-2.429e-01;9.683e-01;1.016e+00;-6.328e-01;-2.047e-01;1.044e+00;-4.000e-01;-1.522e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.400170000;1.044e+00;-6.666e-01;-2.537e-01;-6.382e-01;-2.429e-01;9.683e-01;1.016e+00;-6.328e-01;-2.046e-01;1.044e+00;-4.000e-01;-1.522e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.401170000;1.044e+00;-6.666e-01;-2.536e-01;-6.382e-01;-2.428e-01;9.684e-01;1.016e+00;-6.328e-01;-2.046e-01;1.044e+00;-4.000e-01;-1.522e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.403170000;1.044e+00;-6.666e-01;-2.536e-01;-6.382e-01;-2.428e-01;9.684e-01;1.016e+00;-6.328e-01;-2.046e-01;1.044e+00;-4.000e-01;-1.522e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.404170000;1.044e+00;-6.666e-01;-2.536e-01;-6.382e-01;-2.428e-01;9.684e-01;1.016e+00;-6.328e-01;-2.046e-01;1.044e+00;-4.000e-01;-1.521e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.405170000;1.044e+00;-6.666e-01;-2.535e-01;-6.382e-01;-2.428e-01;9.684e-01;1.016e+00;-6.328e-01;-2.045e-01;1.044e+00;-4.000e-01;-1.521e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.406170000;1.044e+00;-6.666e-01;-2.535e-01;-6.382e-01;-2.427e-01;9.684e-01;1.016e+00;-6.328e-01;-2.045e-01;1.044e+00;-4.000e-01;-1.521e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.408170000;1.044e+00;-6.666e-01;-2.535e-01;-6.382e-01;-2.427e-01;9.684e-01;1.016e+00;-6.328e-01;-2.045e-01;1.044e+00;-4.000e-01;-1.521e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.409170000;1.044e+00;-6.666e-01;-2.535e-01;-6.382e-01;-2.427e-01;9.684e-01;1.016e+00;-6.328e-01;-2.044e-01;1.044e+00;-4.000e-01;-1.521e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.410170000;1.044e+00;-6.666e-01;-2.534e-01;-6.382e-01;-2.426e-01;9.684e-01;1.016e+00;-6.328e-01;-2.044e-01;1.044e+00;-4.000e-01;-1.521e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.411170000;1.044e+00;-6.666e-01;-2.534e-01;-6.382e-01;-2.426e-01;9.684e-01;1.016e+00;-6.328e-01;-2.044e-01;1.044e+00;-4.000e-01;-1.520e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.413170000;1.044e+00;-6.666e-01;-2.534e-01;-6.382e-01;-2.426e-01;9.684e-01;1.016e+00;-6.328e-01;-2.044e-01;1.044e+00;-4.000e-01;-1.520e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.414170000;1.044e+00;-6.666e-01;-2.533e-01;-6.382e-01;-2.426e-01;9.684e-01;1.016e+00;-6.328e-01;-2.043e-01;1.044e+00;-4.000e-01;-1.520e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.415170000;1.044e+00;-6.666e-01;-2.533e-01;-6.382e-01;-2.425e-01;9.685e-01;1.016e+00;-6.328e-01;-2.043e-01;1.044e+00;-4.000e-01;-1.520e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.417170000;1.044e+00;-6.666e-01;-2.533e-01;-6.382e-01;-2.425e-01;9.685e-01;1.016e+00;-6.328e-01;-2.043e-01;1.044e+00;-4.000e-01;-1.520e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.418170000;1.044e+00;-6.666e-01;-2.532e-01;-6.382e-01;-2.425e-01;9.685e-01;1.016e+00;-6.328e-01;-2.042e-01;1.044e+00;-4.000e-01;-1.519e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.419170000;1.044e+00;-6.666e-01;-2.532e-01;-6.382e-01;-2.424e-01;9.685e-01;1.016e+00;-6.328e-01;-2.042e-01;1.044e+00;-4.000e-01;-1.519e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.422170000;1.044e+00;-6.666e-01;-2.532e-01;-6.382e-01;-2.424e-01;9.685e-01;1.016e+00;-6.328e-01;-2.042e-01;1.044e+00;-4.000e-01;-1.519e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.423170000;1.044e+00;-6.666e-01;-2.531e-01;-6.382e-01;-2.424e-01;9.685e-01;1.016e+00;-6.328e-01;-2.041e-01;1.044e+00;-4.000e-01;-1.519e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.424170000;1.044e+00;-6.666e-01;-2.531e-01;-6.382e-01;-2.423e-01;9.685e-01;1.016e+00;-6.328e-01;-2.041e-01;1.044e+00;-4.000e-01;-1.519e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.425170000;1.044e+00;-6.666e-01;-2.531e-01;-6.382e-01;-2.423e-01;9.685e-01;1.016e+00;-6.328e-01;-2.041e-01;1.044e+00;-4.000e-01;-1.519e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.426170000;1.044e+00;-6.666e-01;-2.531e-01;-6.382e-01;-2.423e-01;9.685e-01;1.016e+00;-6.328e-01;-2.041e-01;1.044e+00;-4.000e-01;-1.518e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.427170000;1.044e+00;-6.666e-01;-2.530e-01;-6.382e-01;-2.423e-01;9.685e-01;1.016e+00;-6.328e-01;-2.040e-01;1.044e+00;-4.000e-01;-1.518e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.428170000;1.044e+00;-6.666e-01;-2.530e-01;-6.382e-01;-2.422e-01;9.685e-01;1.016e+00;-6.328e-01;-2.040e-01;1.044e+00;-4.000e-01;-1.518e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.429170000;1.044e+00;-6.666e-01;-2.530e-01;-6.382e-01;-2.422e-01;9.685e-01;1.016e+00;-6.328e-01;-2.040e-01;1.044e+00;-4.000e-01;-1.518e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.430170000;1.044e+00;-6.666e-01;-2.530e-01;-6.382e-01;-2.422e-01;9.686e-01;1.016e+00;-6.328e-01;-2.040e-01;1.044e+00;-4.000e-01;-1.518e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.431170000;1.044e+00;-6.666e-01;-2.529e-01;-6.382e-01;-2.422e-01;9.686e-01;1.016e+00;-6.328e-01;-2.040e-01;1.044e+00;-4.000e-01;-1.518e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.432170000;1.044e+00;-6.666e-01;-2.529e-01;-6.382e-01;-2.422e-01;9.686e-01;1.016e+00;-6.328e-01;-2.039e-01;1.044e+00;-4.000e-01;-1.518e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.433170000;1.044e+00;-6.666e-01;-2.529e-01;-6.382e-01;-2.421e-01;9.686e-01;1.016e+00;-6.328e-01;-2.039e-01;1.044e+00;-4.000e-01;-1.517e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.435170000;1.044e+00;-6.666e-01;-2.529e-01;-6.382e-01;-2.421e-01;9.686e-01;1.016e+00;-6.328e-01;-2.039e-01;1.044e+00;-4.000e-01;-1.517e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.436170000;1.044e+00;-6.666e-01;-2.528e-01;-6.382e-01;-2.421e-01;9.686e-01;1.016e+00;-6.328e-01;-2.038e-01;1.044e+00;-4.000e-01;-1.517e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.437170000;1.044e+00;-6.666e-01;-2.528e-01;-6.382e-01;-2.420e-01;9.686e-01;1.016e+00;-6.328e-01;-2.038e-01;1.044e+00;-4.000e-01;-1.517e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.439170000;1.044e+00;-6.666e-01;-2.528e-01;-6.382e-01;-2.420e-01;9.686e-01;1.016e+00;-6.328e-01;-2.038e-01;1.044e+00;-4.000e-01;-1.517e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.440170000;1.044e+00;-6.666e-01;-2.527e-01;-6.382e-01;-2.420e-01;9.686e-01;1.016e+00;-6.328e-01;-2.038e-01;1.044e+00;-4.000e-01;-1.516e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.441170000;1.044e+00;-6.666e-01;-2.527e-01;-6.382e-01;-2.420e-01;9.686e-01;1.016e+00;-6.328e-01;-2.037e-01;1.044e+00;-4.000e-01;-1.516e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.442170000;1.044e+00;-6.666e-01;-2.527e-01;-6.382e-01;-2.419e-01;9.686e-01;1.016e+00;-6.328e-01;-2.037e-01;1.044e+00;-4.000e-01;-1.516e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.443170000;1.044e+00;-6.666e-01;-2.527e-01;-6.382e-01;-2.419e-01;9.686e-01;1.016e+00;-6.328e-01;-2.037e-01;1.044e+00;-4.000e-01;-1.516e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.444170000;1.044e+00;-6.666e-01;-2.526e-01;-6.382e-01;-2.419e-01;9.687e-01;1.016e+00;-6.328e-01;-2.037e-01;1.044e+00;-4.000e-01;-1.516e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.445170000;1.044e+00;-6.666e-01;-2.526e-01;-6.382e-01;-2.419e-01;9.687e-01;1.016e+00;-6.328e-01;-2.036e-01;1.044e+00;-4.000e-01;-1.516e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.446170000;1.044e+00;-6.666e-01;-2.526e-01;-6.382e-01;-2.419e-01;9.687e-01;1.016e+00;-6.328e-01;-2.036e-01;1.044e+00;-4.000e-01;-1.516e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.447170000;1.044e+00;-6.666e-01;-2.526e-01;-6.382e-01;-2.418e-01;9.687e-01;1.016e+00;-6.328e-01;-2.036e-01;1.044e+00;-4.000e-01;-1.515e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.448170000;1.044e+00;-6.666e-01;-2.526e-01;-6.382e-01;-2.418e-01;9.687e-01;1.016e+00;-6.328e-01;-2.036e-01;1.044e+00;-4.000e-01;-1.515e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.449170000;1.044e+00;-6.666e-01;-2.525e-01;-6.382e-01;-2.418e-01;9.687e-01;1.016e+00;-6.328e-01;-2.036e-01;1.044e+00;-4.000e-01;-1.515e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.450170000;1.044e+00;-6.666e-01;-2.525e-01;-6.382e-01;-2.418e-01;9.687e-01;1.016e+00;-6.328e-01;-2.035e-01;1.044e+00;-4.000e-01;-1.515e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.451170000;1.044e+00;-6.666e-01;-2.525e-01;-6.382e-01;-2.417e-01;9.687e-01;1.016e+00;-6.328e-01;-2.035e-01;1.044e+00;-4.000e-01;-1.515e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.452170000;1.044e+00;-6.666e-01;-2.525e-01;-6.382e-01;-2.417e-01;9.687e-01;1.016e+00;-6.328e-01;-2.035e-01;1.044e+00;-4.000e-01;-1.515e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.453170000;1.044e+00;-6.666e-01;-2.524e-01;-6.382e-01;-2.417e-01;9.687e-01;1.016e+00;-6.328e-01;-2.035e-01;1.044e+00;-4.000e-01;-1.515e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.454170000;1.044e+00;-6.666e-01;-2.524e-01;-6.382e-01;-2.417e-01;9.687e-01;1.016e+00;-6.328e-01;-2.034e-01;1.044e+00;-4.000e-01;-1.515e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.455170000;1.044e+00;-6.666e-01;-2.524e-01;-6.382e-01;-2.417e-01;9.687e-01;1.016e+00;-6.328e-01;-2.034e-01;1.044e+00;-4.000e-01;-1.514e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.456170000;1.044e+00;-6.666e-01;-2.524e-01;-6.382e-01;-2.416e-01;9.687e-01;1.016e+00;-6.328e-01;-2.034e-01;1.044e+00;-4.000e-01;-1.514e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.457170000;1.044e+00;-6.666e-01;-2.523e-01;-6.382e-01;-2.416e-01;9.687e-01;1.016e+00;-6.328e-01;-2.034e-01;1.044e+00;-4.000e-01;-1.514e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.458170000;1.044e+00;-6.666e-01;-2.523e-01;-6.382e-01;-2.416e-01;9.687e-01;1.016e+00;-6.328e-01;-2.034e-01;1.044e+00;-4.000e-01;-1.514e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.459170000;1.044e+00;-6.666e-01;-2.523e-01;-6.382e-01;-2.416e-01;9.688e-01;1.016e+00;-6.328e-01;-2.033e-01;1.044e+00;-4.000e-01;-1.514e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.460170000;1.044e+00;-6.666e-01;-2.523e-01;-6.382e-01;-2.415e-01;9.688e-01;1.016e+00;-6.328e-01;-2.033e-01;1.044e+00;-4.000e-01;-1.514e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.461170000;1.044e+00;-6.666e-01;-2.523e-01;-6.382e-01;-2.415e-01;9.688e-01;1.016e+00;-6.328e-01;-2.033e-01;1.044e+00;-4.000e-01;-1.514e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.462170000;1.044e+00;-6.666e-01;-2.522e-01;-6.382e-01;-2.415e-01;9.688e-01;1.016e+00;-6.328e-01;-2.033e-01;1.044e+00;-4.000e-01;-1.513e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.463170000;1.044e+00;-6.666e-01;-2.522e-01;-6.382e-01;-2.415e-01;9.688e-01;1.016e+00;-6.328e-01;-2.032e-01;1.044e+00;-4.000e-01;-1.513e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.464170000;1.044e+00;-6.666e-01;-2.522e-01;-6.382e-01;-2.415e-01;9.688e-01;1.016e+00;-6.328e-01;-2.032e-01;1.044e+00;-4.000e-01;-1.513e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.465170000;1.044e+00;-6.666e-01;-2.522e-01;-6.382e-01;-2.414e-01;9.688e-01;1.016e+00;-6.328e-01;-2.032e-01;1.044e+00;-4.000e-01;-1.513e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.466170000;1.044e+00;-6.666e-01;-2.521e-01;-6.382e-01;-2.414e-01;9.688e-01;1.016e+00;-6.328e-01;-2.032e-01;1.044e+00;-4.000e-01;-1.513e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.467170000;1.044e+00;-6.666e-01;-2.521e-01;-6.382e-01;-2.414e-01;9.688e-01;1.016e+00;-6.328e-01;-2.032e-01;1.044e+00;-4.000e-01;-1.513e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.468170000;1.044e+00;-6.666e-01;-2.521e-01;-6.382e-01;-2.414e-01;9.688e-01;1.016e+00;-6.328e-01;-2.031e-01;1.044e+00;-4.000e-01;-1.513e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.469170000;1.044e+00;-6.666e-01;-2.521e-01;-6.382e-01;-2.413e-01;9.688e-01;1.016e+00;-6.328e-01;-2.031e-01;1.044e+00;-4.000e-01;-1.512e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.470170000;1.044e+00;-6.666e-01;-2.521e-01;-6.382e-01;-2.413e-01;9.688e-01;1.016e+00;-6.328e-01;-2.031e-01;1.044e+00;-4.000e-01;-1.512e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.471170000;1.044e+00;-6.666e-01;-2.520e-01;-6.382e-01;-2.413e-01;9.688e-01;1.016e+00;-6.328e-01;-2.031e-01;1.044e+00;-4.000e-01;-1.512e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.472170000;1.044e+00;-6.666e-01;-2.520e-01;-6.382e-01;-2.413e-01;9.688e-01;1.016e+00;-6.328e-01;-2.031e-01;1.044e+00;-4.000e-01;-1.512e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.473170000;1.044e+00;-6.666e-01;-2.520e-01;-6.382e-01;-2.413e-01;9.688e-01;1.016e+00;-6.328e-01;-2.030e-01;1.044e+00;-4.000e-01;-1.512e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.474170000;1.044e+00;-6.666e-01;-2.520e-01;-6.382e-01;-2.412e-01;9.689e-01;1.016e+00;-6.328e-01;-2.030e-01;1.044e+00;-4.000e-01;-1.512e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.475170000;1.044e+00;-6.666e-01;-2.519e-01;-6.382e-01;-2.412e-01;9.689e-01;1.016e+00;-6.328e-01;-2.030e-01;1.044e+00;-4.000e-01;-1.512e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.476170000;1.044e+00;-6.666e-01;-2.519e-01;-6.382e-01;-2.412e-01;9.689e-01;1.016e+00;-6.328e-01;-2.030e-01;1.044e+00;-4.000e-01;-1.512e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.477170000;1.044e+00;-6.666e-01;-2.519e-01;-6.382e-01;-2.412e-01;9.689e-01;1.016e+00;-6.328e-01;-2.029e-01;1.044e+00;-4.000e-01;-1.511e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.478170000;1.044e+00;-6.666e-01;-2.519e-01;-6.382e-01;-2.412e-01;9.689e-01;1.016e+00;-6.328e-01;-2.029e-01;1.044e+00;-4.000e-01;-1.511e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.479170000;1.044e+00;-6.666e-01;-2.518e-01;-6.382e-01;-2.411e-01;9.689e-01;1.016e+00;-6.328e-01;-2.029e-01;1.044e+00;-4.000e-01;-1.511e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.481170000;1.044e+00;-6.666e-01;-2.518e-01;-6.382e-01;-2.411e-01;9.689e-01;1.016e+00;-6.328e-01;-2.029e-01;1.044e+00;-4.000e-01;-1.511e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.482170000;1.044e+00;-6.666e-01;-2.518e-01;-6.382e-01;-2.411e-01;9.689e-01;1.016e+00;-6.328e-01;-2.028e-01;1.044e+00;-4.000e-01;-1.511e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.483170000;1.044e+00;-6.666e-01;-2.518e-01;-6.382e-01;-2.410e-01;9.689e-01;1.016e+00;-6.328e-01;-2.028e-01;1.044e+00;-4.000e-01;-1.511e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.484170000;1.044e+00;-6.666e-01;-2.517e-01;-6.382e-01;-2.410e-01;9.689e-01;1.016e+00;-6.328e-01;-2.028e-01;1.044e+00;-4.000e-01;-1.510e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.485170000;1.044e+00;-6.666e-01;-2.517e-01;-6.382e-01;-2.410e-01;9.689e-01;1.016e+00;-6.328e-01;-2.028e-01;1.044e+00;-4.000e-01;-1.510e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.486170000;1.044e+00;-6.666e-01;-2.517e-01;-6.382e-01;-2.410e-01;9.689e-01;1.016e+00;-6.328e-01;-2.027e-01;1.044e+00;-4.000e-01;-1.510e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.487170000;1.044e+00;-6.666e-01;-2.517e-01;-6.382e-01;-2.410e-01;9.689e-01;1.016e+00;-6.328e-01;-2.027e-01;1.044e+00;-4.000e-01;-1.510e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.488170000;1.044e+00;-6.666e-01;-2.516e-01;-6.382e-01;-2.409e-01;9.689e-01;1.016e+00;-6.328e-01;-2.027e-01;1.044e+00;-4.000e-01;-1.510e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.489170000;1.044e+00;-6.666e-01;-2.516e-01;-6.382e-01;-2.409e-01;9.690e-01;1.016e+00;-6.328e-01;-2.027e-01;1.044e+00;-4.000e-01;-1.510e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.490170000;1.044e+00;-6.666e-01;-2.516e-01;-6.382e-01;-2.409e-01;9.690e-01;1.016e+00;-6.328e-01;-2.027e-01;1.044e+00;-4.000e-01;-1.510e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.491170000;1.044e+00;-6.666e-01;-2.516e-01;-6.382e-01;-2.409e-01;9.690e-01;1.016e+00;-6.328e-01;-2.026e-01;1.044e+00;-4.000e-01;-1.509e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.492170000;1.044e+00;-6.666e-01;-2.516e-01;-6.382e-01;-2.409e-01;9.690e-01;1.016e+00;-6.328e-01;-2.026e-01;1.044e+00;-4.000e-01;-1.509e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.493170000;1.044e+00;-6.666e-01;-2.515e-01;-6.382e-01;-2.408e-01;9.690e-01;1.016e+00;-6.328e-01;-2.026e-01;1.044e+00;-4.000e-01;-1.509e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.495170000;1.044e+00;-6.666e-01;-2.515e-01;-6.382e-01;-2.408e-01;9.690e-01;1.016e+00;-6.328e-01;-2.026e-01;1.044e+00;-4.000e-01;-1.509e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.496170000;1.044e+00;-6.666e-01;-2.515e-01;-6.382e-01;-2.408e-01;9.690e-01;1.016e+00;-6.328e-01;-2.025e-01;1.044e+00;-4.000e-01;-1.509e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.497170000;1.044e+00;-6.666e-01;-2.514e-01;-6.382e-01;-2.407e-01;9.690e-01;1.016e+00;-6.328e-01;-2.025e-01;1.044e+00;-4.000e-01;-1.509e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.498170000;1.044e+00;-6.666e-01;-2.514e-01;-6.382e-01;-2.407e-01;9.690e-01;1.016e+00;-6.328e-01;-2.025e-01;1.044e+00;-4.000e-01;-1.509e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.499170000;1.044e+00;-6.666e-01;-2.514e-01;-6.382e-01;-2.407e-01;9.690e-01;1.016e+00;-6.327e-01;-2.025e-01;1.044e+00;-4.000e-01;-1.508e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.500170000;1.044e+00;-6.666e-01;-2.514e-01;-6.382e-01;-2.407e-01;9.690e-01;1.016e+00;-6.327e-01;-2.024e-01;1.044e+00;-4.000e-01;-1.508e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.501170000;1.044e+00;-6.666e-01;-2.514e-01;-6.382e-01;-2.407e-01;9.690e-01;1.016e+00;-6.327e-01;-2.024e-01;1.044e+00;-4.000e-01;-1.508e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.502170000;1.044e+00;-6.666e-01;-2.513e-01;-6.382e-01;-2.406e-01;9.690e-01;1.016e+00;-6.327e-01;-2.024e-01;1.044e+00;-4.000e-01;-1.508e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.503170000;1.044e+00;-6.666e-01;-2.513e-01;-6.382e-01;-2.406e-01;9.691e-01;1.016e+00;-6.327e-01;-2.024e-01;1.044e+00;-4.000e-01;-1.508e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.504170000;1.044e+00;-6.666e-01;-2.513e-01;-6.382e-01;-2.406e-01;9.691e-01;1.016e+00;-6.327e-01;-2.024e-01;1.044e+00;-4.000e-01;-1.508e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.505170000;1.044e+00;-6.666e-01;-2.513e-01;-6.382e-01;-2.406e-01;9.691e-01;1.016e+00;-6.327e-01;-2.023e-01;1.044e+00;-4.000e-01;-1.508e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
