time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
54.506170000;1.044e+00;-6.666e-01;-2.512e-01;-6.382e-01;-2.406e-01;9.691e-01;1.016e+00;-6.327e-01;-2.023e-01;1.044e+00;-4.000e-01;-1.507e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.507170000;1.044e+00;-6.666e-01;-2.512e-01;-6.382e-01;-2.405e-01;9.691e-01;1.016e+00;-6.327e-01;-2.023e-01;1.044e+00;-4.000e-01;-1.507e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.509170000;1.044e+00;-6.666e-01;-2.512e-01;-6.382e-01;-2.405e-01;9.691e-01;1.016e+00;-6.327e-01;-2.023e-01;1.044e+00;-4.000e-01;-1.507e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.510170000;1.044e+00;-6.666e-01;-2.512e-01;-6.382e-01;-2.405e-01;9.691e-01;1.016e+00;-6.327e-01;-2.022e-01;1.044e+00;-4.000e-01;-1.507e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.511170000;1.044e+00;-6.666e-01;-2.511e-01;-6.382e-01;-2.404e-01;9.691e-01;1.016e+00;-6.327e-01;-2.022e-01;1.044e+00;-4.000e-01;-1.507e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.513170000;1.044e+00;-6.666e-01;-2.511e-01;-6.382e-01;-2.404e-01;9.691e-01;1.016e+00;-6.327e-01;-2.022e-01;1.044e+00;-4.000e-01;-1.507e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.514170000;1.044e+00;-6.666e-01;-2.511e-01;-6.382e-01;-2.404e-01;9.691e-01;1.016e+00;-6.327e-01;-2.021e-01;1.044e+00;-4.000e-01;-1.506e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.515170000;1.044e+00;-6.666e-01;-2.510e-01;-6.382e-01;-2.404e-01;9.691e-01;1.016e+00;-6.327e-01;-2.021e-01;1.044e+00;-4.000e-01;-1.506e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.516170000;1.044e+00;-6.666e-01;-2.510e-01;-6.382e-01;-2.403e-01;9.691e-01;1.016e+00;-6.327e-01;-2.021e-01;1.044e+00;-4.000e-01;-1.506e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.517170000;1.044e+00;-6.666e-01;-2.510e-01;-6.382e-01;-2.403e-01;9.691e-01;1.016e+00;-6.327e-01;-2.021e-01;1.044e+00;-4.000e-01;-1.506e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.518170000;1.044e+00;-6.666e-01;-2.510e-01;-6.382e-01;-2.403e-01;9.692e-01;1.016e+00;-6.327e-01;-2.021e-01;1.044e+00;-4.000e-01;-1.506e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.519170000;1.044e+00;-6.666e-01;-2.510e-01;-6.382e-01;-2.403e-01;9.692e-01;1.016e+00;-6.327e-01;-2.020e-01;1.044e+00;-4.000e-01;-1.506e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.520170000;1.044e+00;-6.666e-01;-2.509e-01;-6.382e-01;-2.403e-01;9.692e-01;1.016e+00;-6.327e-01;-2.020e-01;1.044e+00;-4.000e-01;-1.506e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.521170000;1.044e+00;-6.666e-01;-2.509e-01;-6.382e-01;-2.402e-01;9.692e-01;1.017e+00;-6.327e-01;-2.020e-01;1.044e+00;-4.000e-01;-1.505e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.523170000;1.044e+00;-6.666e-01;-2.509e-01;-6.382e-01;-2.402e-01;9.692e-01;1.017e+00;-6.327e-01;-2.020e-01;1.044e+00;-4.000e-01;-1.505e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.524170000;1.044e+00;-6.666e-01;-2.508e-01;-6.382e-01;-2.402e-01;9.692e-01;1.017e+00;-6.327e-01;-2.019e-01;1.044e+00;-4.000e-01;-1.505e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.525170000;1.044e+00;-6.666e-01;-2.508e-01;-6.382e-01;-2.401e-01;9.692e-01;1.017e+00;-6.327e-01;-2.019e-01;1.044e+00;-4.000e-01;-1.505e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.527170000;1.044e+00;-6.666e-01;-2.508e-01;-6.382e-01;-2.401e-01;9.692e-01;1.017e+00;-6.327e-01;-2.019e-01;1.044e+00;-4.000e-01;-1.505e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.528170000;1.044e+00;-6.666e-01;-2.508e-01;-6.382e-01;-2.401e-01;9.692e-01;1.017e+00;-6.327e-01;-2.018e-01;1.044e+00;-4.000e-01;-1.505e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.529170000;1.044e+00;-6.666e-01;-2.507e-01;-6.382e-01;-2.401e-01;9.692e-01;1.017e+00;-6.327e-01;-2.018e-01;1.044e+00;-4.000e-01;-1.504e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.530170000;1.044e+00;-6.666e-01;-2.507e-01;-6.382e-01;-2.400e-01;9.692e-01;1.017e+00;-6.327e-01;-2.018e-01;1.044e+00;-4.000e-01;-1.504e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.532170000;1.044e+00;-6.666e-01;-2.507e-01;-6.382e-01;-2.400e-01;9.692e-01;1.017e+00;-6.327e-01;-2.018e-01;1.044e+00;-4.000e-01;-1.504e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.533170000;1.044e+00;-6.666e-01;-2.506e-01;-6.382e-01;-2.400e-01;9.693e-01;1.017e+00;-6.327e-01;-2.017e-01;1.044e+00;-4.000e-01;-1.504e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.534170000;1.044e+00;-6.666e-01;-2.506e-01;-6.382e-01;-2.400e-01;9.693e-01;1.017e+00;-6.327e-01;-2.017e-01;1.044e+00;-4.000e-01;-1.504e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.535170000;1.044e+00;-6.666e-01;-2.506e-01;-6.382e-01;-2.399e-01;9.693e-01;1.017e+00;-6.327e-01;-2.017e-01;1.044e+00;-4.000e-01;-1.504e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.536170000;1.044e+00;-6.666e-01;-2.506e-01;-6.382e-01;-2.399e-01;9.693e-01;1.017e+00;-6.327e-01;-2.017e-01;1.044e+00;-4.000e-01;-1.503e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.537170000;1.044e+00;-6.666e-01;-2.506e-01;-6.382e-01;-2.399e-01;9.693e-01;1.017e+00;-6.327e-01;-2.017e-01;1.044e+00;-4.000e-01;-1.503e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.538170000;1.044e+00;-6.666e-01;-2.505e-01;-6.382e-01;-2.399e-01;9.693e-01;1.017e+00;-6.327e-01;-2.016e-01;1.044e+00;-4.000e-01;-1.503e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.539170000;1.044e+00;-6.666e-01;-2.505e-01;-6.382e-01;-2.398e-01;9.693e-01;1.017e+00;-6.327e-01;-2.016e-01;1.044e+00;-4.000e-01;-1.503e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.541170000;1.044e+00;-6.666e-01;-2.505e-01;-6.382e-01;-2.398e-01;9.693e-01;1.017e+00;-6.327e-01;-2.016e-01;1.044e+00;-4.000e-01;-1.503e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.542170000;1.044e+00;-6.666e-01;-2.504e-01;-6.382e-01;-2.398e-01;9.693e-01;1.017e+00;-6.327e-01;-2.015e-01;1.044e+00;-4.000e-01;-1.503e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.543170000;1.044e+00;-6.666e-01;-2.504e-01;-6.382e-01;-2.398e-01;9.693e-01;1.017e+00;-6.327e-01;-2.015e-01;1.044e+00;-4.000e-01;-1.503e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.544170000;1.044e+00;-6.666e-01;-2.504e-01;-6.382e-01;-2.397e-01;9.693e-01;1.017e+00;-6.327e-01;-2.015e-01;1.044e+00;-4.000e-01;-1.502e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.546170000;1.044e+00;-6.666e-01;-2.504e-01;-6.382e-01;-2.397e-01;9.693e-01;1.017e+00;-6.327e-01;-2.015e-01;1.044e+00;-4.000e-01;-1.502e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.547170000;1.044e+00;-6.666e-01;-2.503e-01;-6.382e-01;-2.397e-01;9.693e-01;1.017e+00;-6.327e-01;-2.014e-01;1.044e+00;-4.000e-01;-1.502e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.548170000;1.044e+00;-6.666e-01;-2.503e-01;-6.382e-01;-2.397e-01;9.694e-01;1.017e+00;-6.327e-01;-2.014e-01;1.044e+00;-4.000e-01;-1.502e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.549170000;1.044e+00;-6.666e-01;-2.503e-01;-6.382e-01;-2.396e-01;9.694e-01;1.017e+00;-6.327e-01;-2.014e-01;1.044e+00;-4.000e-01;-1.502e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.550170000;1.044e+00;-6.666e-01;-2.503e-01;-6.382e-01;-2.396e-01;9.694e-01;1.017e+00;-6.327e-01;-2.014e-01;1.044e+00;-4.000e-01;-1.502e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.551170000;1.044e+00;-6.666e-01;-2.502e-01;-6.382e-01;-2.396e-01;9.694e-01;1.017e+00;-6.327e-01;-2.014e-01;1.044e+00;-4.000e-01;-1.501e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.552170000;1.044e+00;-6.666e-01;-2.502e-01;-6.382e-01;-2.396e-01;9.694e-01;1.017e+00;-6.327e-01;-2.013e-01;1.044e+00;-4.000e-01;-1.501e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.553170000;1.044e+00;-6.666e-01;-2.502e-01;-6.382e-01;-2.396e-01;9.694e-01;1.017e+00;-6.327e-01;-2.013e-01;1.044e+00;-4.000e-01;-1.501e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.554170000;1.044e+00;-6.666e-01;-2.502e-01;-6.382e-01;-2.395e-01;9.694e-01;1.017e+00;-6.327e-01;-2.013e-01;1.044e+00;-4.000e-01;-1.501e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.555170000;1.044e+00;-6.666e-01;-2.502e-01;-6.382e-01;-2.395e-01;9.694e-01;1.017e+00;-6.327e-01;-2.013e-01;1.044e+00;-4.000e-01;-1.501e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.556170000;1.044e+00;-6.666e-01;-2.501e-01;-6.382e-01;-2.395e-01;9.694e-01;1.017e+00;-6.327e-01;-2.012e-01;1.044e+00;-4.000e-01;-1.501e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.557170000;1.044e+00;-6.666e-01;-2.501e-01;-6.382e-01;-2.395e-01;9.694e-01;1.017e+00;-6.327e-01;-2.012e-01;1.044e+00;-4.000e-01;-1.501e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.558170000;1.044e+00;-6.666e-01;-2.501e-01;-6.382e-01;-2.394e-01;9.694e-01;1.017e+00;-6.327e-01;-2.012e-01;1.044e+00;-4.000e-01;-1.501e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.559170000;1.044e+00;-6.666e-01;-2.501e-01;-6.382e-01;-2.394e-01;9.694e-01;1.017e+00;-6.327e-01;-2.012e-01;1.044e+00;-4.000e-01;-1.500e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.560170000;1.044e+00;-6.666e-01;-2.500e-01;-6.382e-01;-2.394e-01;9.694e-01;1.017e+00;-6.327e-01;-2.012e-01;1.044e+00;-4.000e-01;-1.500e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.561170000;1.044e+00;-6.666e-01;-2.500e-01;-6.382e-01;-2.394e-01;9.694e-01;1.017e+00;-6.327e-01;-2.011e-01;1.044e+00;-4.000e-01;-1.500e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.562170000;1.044e+00;-6.666e-01;-2.500e-01;-6.382e-01;-2.394e-01;9.694e-01;1.017e+00;-6.327e-01;-2.011e-01;1.044e+00;-4.000e-01;-1.500e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.563170000;1.044e+00;-6.666e-01;-2.500e-01;-6.382e-01;-2.393e-01;9.694e-01;1.017e+00;-6.327e-01;-2.011e-01;1.044e+00;-4.000e-01;-1.500e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.564170000;1.044e+00;-6.666e-01;-2.500e-01;-6.382e-01;-2.393e-01;9.695e-01;1.017e+00;-6.327e-01;-2.011e-01;1.044e+00;-4.000e-01;-1.500e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.565170000;1.044e+00;-6.666e-01;-2.499e-01;-6.382e-01;-2.393e-01;9.695e-01;1.017e+00;-6.327e-01;-2.011e-01;1.044e+00;-4.000e-01;-1.500e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.566170000;1.044e+00;-6.666e-01;-2.499e-01;-6.382e-01;-2.393e-01;9.695e-01;1.017e+00;-6.327e-01;-2.010e-01;1.044e+00;-4.000e-01;-1.499e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.567170000;1.044e+00;-6.666e-01;-2.499e-01;-6.382e-01;-2.393e-01;9.695e-01;1.017e+00;-6.327e-01;-2.010e-01;1.044e+00;-4.000e-01;-1.499e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.568170000;1.044e+00;-6.666e-01;-2.499e-01;-6.382e-01;-2.392e-01;9.695e-01;1.017e+00;-6.327e-01;-2.010e-01;1.044e+00;-4.000e-01;-1.499e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.569170000;1.044e+00;-6.666e-01;-2.499e-01;-6.382e-01;-2.392e-01;9.695e-01;1.017e+00;-6.327e-01;-2.010e-01;1.044e+00;-4.000e-01;-1.499e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.570170000;1.044e+00;-6.666e-01;-2.498e-01;-6.382e-01;-2.392e-01;9.695e-01;1.017e+00;-6.327e-01;-2.010e-01;1.044e+00;-4.000e-01;-1.499e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.571170000;1.044e+00;-6.666e-01;-2.498e-01;-6.382e-01;-2.392e-01;9.695e-01;1.017e+00;-6.327e-01;-2.009e-01;1.044e+00;-4.000e-01;-1.499e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.572170000;1.044e+00;-6.666e-01;-2.498e-01;-6.382e-01;-2.392e-01;9.695e-01;1.017e+00;-6.327e-01;-2.009e-01;1.044e+00;-4.000e-01;-1.499e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.573170000;1.044e+00;-6.666e-01;-2.498e-01;-6.382e-01;-2.391e-01;9.695e-01;1.017e+00;-6.327e-01;-2.009e-01;1.044e+00;-4.000e-01;-1.499e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.574170000;1.044e+00;-6.666e-01;-2.497e-01;-6.382e-01;-2.391e-01;9.695e-01;1.017e+00;-6.327e-01;-2.009e-01;1.044e+00;-4.000e-01;-1.498e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.575170000;1.044e+00;-6.666e-01;-2.497e-01;-6.382e-01;-2.391e-01;9.695e-01;1.017e+00;-6.327e-01;-2.008e-01;1.044e+00;-4.000e-01;-1.498e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.577170000;1.044e+00;-6.666e-01;-2.497e-01;-6.382e-01;-2.391e-01;9.695e-01;1.017e+00;-6.327e-01;-2.008e-01;1.044e+00;-4.000e-01;-1.498e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.578170000;1.044e+00;-6.666e-01;-2.497e-01;-6.382e-01;-2.390e-01;9.695e-01;1.017e+00;-6.327e-01;-2.008e-01;1.044e+00;-4.000e-01;-1.498e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.579170000;1.044e+00;-6.666e-01;-2.496e-01;-6.382e-01;-2.390e-01;9.696e-01;1.017e+00;-6.327e-01;-2.008e-01;1.044e+00;-4.000e-01;-1.498e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.580170000;1.044e+00;-6.666e-01;-2.496e-01;-6.382e-01;-2.390e-01;9.696e-01;1.017e+00;-6.327e-01;-2.007e-01;1.044e+00;-4.000e-01;-1.498e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.581170000;1.044e+00;-6.666e-01;-2.496e-01;-6.382e-01;-2.390e-01;9.696e-01;1.017e+00;-6.327e-01;-2.007e-01;1.044e+00;-4.000e-01;-1.498e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.582170000;1.044e+00;-6.666e-01;-2.496e-01;-6.382e-01;-2.389e-01;9.696e-01;1.017e+00;-6.327e-01;-2.007e-01;1.044e+00;-4.000e-01;-1.497e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.583170000;1.044e+00;-6.666e-01;-2.495e-01;-6.382e-01;-2.389e-01;9.696e-01;1.017e+00;-6.327e-01;-2.007e-01;1.044e+00;-4.000e-01;-1.497e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.584170000;1.044e+00;-6.666e-01;-2.495e-01;-6.382e-01;-2.389e-01;9.696e-01;1.017e+00;-6.327e-01;-2.007e-01;1.044e+00;-4.000e-01;-1.497e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.585170000;1.044e+00;-6.666e-01;-2.495e-01;-6.382e-01;-2.389e-01;9.696e-01;1.017e+00;-6.327e-01;-2.006e-01;1.044e+00;-4.000e-01;-1.497e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.586170000;1.044e+00;-6.666e-01;-2.495e-01;-6.382e-01;-2.389e-01;9.696e-01;1.017e+00;-6.327e-01;-2.006e-01;1.044e+00;-4.000e-01;-1.497e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.587170000;1.044e+00;-6.666e-01;-2.495e-01;-6.382e-01;-2.388e-01;9.696e-01;1.017e+00;-6.327e-01;-2.006e-01;1.044e+00;-4.000e-01;-1.497e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.588170000;1.044e+00;-6.666e-01;-2.494e-01;-6.382e-01;-2.388e-01;9.696e-01;1.017e+00;-6.327e-01;-2.006e-01;1.044e+00;-4.000e-01;-1.497e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.589170000;1.044e+00;-6.666e-01;-2.494e-01;-6.382e-01;-2.388e-01;9.696e-01;1.017e+00;-6.327e-01;-2.006e-01;1.044e+00;-4.000e-01;-1.497e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.590170000;1.044e+00;-6.666e-01;-2.494e-01;-6.382e-01;-2.388e-01;9.696e-01;1.017e+00;-6.327e-01;-2.005e-01;1.044e+00;-4.000e-01;-1.496e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.591170000;1.044e+00;-6.666e-01;-2.494e-01;-6.382e-01;-2.388e-01;9.696e-01;1.017e+00;-6.327e-01;-2.005e-01;1.044e+00;-4.000e-01;-1.496e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.592170000;1.044e+00;-6.666e-01;-2.494e-01;-6.382e-01;-2.387e-01;9.696e-01;1.017e+00;-6.327e-01;-2.005e-01;1.044e+00;-4.000e-01;-1.496e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.593170000;1.044e+00;-6.666e-01;-2.493e-01;-6.382e-01;-2.387e-01;9.696e-01;1.017e+00;-6.327e-01;-2.005e-01;1.044e+00;-4.000e-01;-1.496e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.594170000;1.044e+00;-6.666e-01;-2.493e-01;-6.382e-01;-2.387e-01;9.697e-01;1.017e+00;-6.327e-01;-2.005e-01;1.044e+00;-4.000e-01;-1.496e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.595170000;1.044e+00;-6.666e-01;-2.493e-01;-6.382e-01;-2.387e-01;9.697e-01;1.017e+00;-6.327e-01;-2.004e-01;1.044e+00;-4.000e-01;-1.496e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.596170000;1.044e+00;-6.666e-01;-2.493e-01;-6.382e-01;-2.387e-01;9.697e-01;1.017e+00;-6.327e-01;-2.004e-01;1.044e+00;-4.000e-01;-1.496e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.597170000;1.044e+00;-6.666e-01;-2.492e-01;-6.382e-01;-2.386e-01;9.697e-01;1.017e+00;-6.327e-01;-2.004e-01;1.044e+00;-4.000e-01;-1.495e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.599170000;1.044e+00;-6.666e-01;-2.492e-01;-6.382e-01;-2.386e-01;9.697e-01;1.017e+00;-6.327e-01;-2.004e-01;1.044e+00;-4.000e-01;-1.495e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.600170000;1.044e+00;-6.666e-01;-2.492e-01;-6.382e-01;-2.386e-01;9.697e-01;1.017e+00;-6.327e-01;-2.003e-01;1.044e+00;-4.000e-01;-1.495e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.601170000;1.044e+00;-6.666e-01;-2.492e-01;-6.382e-01;-2.386e-01;9.697e-01;1.017e+00;-6.327e-01;-2.003e-01;1.044e+00;-4.000e-01;-1.495e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.602170000;1.044e+00;-6.666e-01;-2.491e-01;-6.382e-01;-2.385e-01;9.697e-01;1.017e+00;-6.327e-01;-2.003e-01;1.044e+00;-4.000e-01;-1.495e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.603170000;1.044e+00;-6.666e-01;-2.491e-01;-6.382e-01;-2.385e-01;9.697e-01;1.017e+00;-6.327e-01;-2.003e-01;1.044e+00;-4.000e-01;-1.495e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.604170000;1.044e+00;-6.666e-01;-2.491e-01;-6.382e-01;-2.385e-01;9.697e-01;1.017e+00;-6.327e-01;-2.002e-01;1.044e+00;-4.000e-01;-1.495e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.605170000;1.044e+00;-6.666e-01;-2.491e-01;-6.382e-01;-2.385e-01;9.697e-01;1.017e+00;-6.326e-01;-2.002e-01;1.044e+00;-4.000e-01;-1.494e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.606170000;1.044e+00;-6.666e-01;-2.491e-01;-6.382e-01;-2.385e-01;9.697e-01;1.017e+00;-6.326e-01;-2.002e-01;1.044e+00;-4.000e-01;-1.494e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.607170000;1.044e+00;-6.666e-01;-2.490e-01;-6.382e-01;-2.384e-01;9.697e-01;1.017e+00;-6.326e-01;-2.002e-01;1.044e+00;-4.000e-01;-1.494e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.608170000;1.044e+00;-6.666e-01;-2.490e-01;-6.382e-01;-2.384e-01;9.697e-01;1.017e+00;-6.326e-01;-2.002e-01;1.044e+00;-4.000e-01;-1.494e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.609170000;1.044e+00;-6.666e-01;-2.490e-01;-6.382e-01;-2.384e-01;9.697e-01;1.017e+00;-6.326e-01;-2.001e-01;1.044e+00;-4.000e-01;-1.494e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.610170000;1.044e+00;-6.666e-01;-2.490e-01;-6.382e-01;-2.384e-01;9.698e-01;1.017e+00;-6.326e-01;-2.001e-01;1.044e+00;-4.000e-01;-1.494e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.611170000;1.044e+00;-6.666e-01;-2.489e-01;-6.382e-01;-2.384e-01;9.698e-01;1.017e+00;-6.326e-01;-2.001e-01;1.044e+00;-4.000e-01;-1.494e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.612170000;1.044e+00;-6.666e-01;-2.489e-01;-6.382e-01;-2.383e-01;9.698e-01;1.017e+00;-6.326e-01;-2.001e-01;1.044e+00;-4.000e-01;-1.494e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.613170000;1.044e+00;-6.666e-01;-2.489e-01;-6.382e-01;-2.383e-01;9.698e-01;1.017e+00;-6.326e-01;-2.001e-01;1.044e+00;-4.000e-01;-1.493e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.614170000;1.044e+00;-6.666e-01;-2.489e-01;-6.382e-01;-2.383e-01;9.698e-01;1.017e+00;-6.326e-01;-2.000e-01;1.044e+00;-4.000e-01;-1.493e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.615170000;1.044e+00;-6.666e-01;-2.489e-01;-6.382e-01;-2.383e-01;9.698e-01;1.017e+00;-6.326e-01;-2.000e-01;1.044e+00;-4.000e-01;-1.493e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.616170000;1.044e+00;-6.666e-01;-2.488e-01;-6.382e-01;-2.382e-01;9.698e-01;1.017e+00;-6.326e-01;-2.000e-01;1.044e+00;-4.000e-01;-1.493e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.618170000;1.044e+00;-6.666e-01;-2.488e-01;-6.382e-01;-2.382e-01;9.698e-01;1.017e+00;-6.326e-01;-2.000e-01;1.044e+00;-4.000e-01;-1.493e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.619170000;1.044e+00;-6.666e-01;-2.488e-01;-6.382e-01;-2.382e-01;9.698e-01;1.017e+00;-6.326e-01;-1.999e-01;1.044e+00;-4.000e-01;-1.493e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.620170000;1.044e+00;-6.666e-01;-2.488e-01;-6.382e-01;-2.382e-01;9.698e-01;1.017e+00;-6.326e-01;-1.999e-01;1.044e+00;-4.000e-01;-1.493e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.621170000;1.044e+00;-6.666e-01;-2.487e-01;-6.382e-01;-2.381e-01;9.698e-01;1.017e+00;-6.326e-01;-1.999e-01;1.044e+00;-4.000e-01;-1.492e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.623170000;1.044e+00;-6.666e-01;-2.487e-01;-6.382e-01;-2.381e-01;9.698e-01;1.017e+00;-6.326e-01;-1.999e-01;1.044e+00;-4.000e-01;-1.492e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.624170000;1.044e+00;-6.666e-01;-2.487e-01;-6.382e-01;-2.381e-01;9.698e-01;1.017e+00;-6.326e-01;-1.998e-01;1.044e+00;-4.000e-01;-1.492e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.625170000;1.044e+00;-6.666e-01;-2.486e-01;-6.382e-01;-2.381e-01;9.698e-01;1.017e+00;-6.326e-01;-1.998e-01;1.044e+00;-4.000e-01;-1.492e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.626170000;1.044e+00;-6.666e-01;-2.486e-01;-6.382e-01;-2.380e-01;9.699e-01;1.017e+00;-6.326e-01;-1.998e-01;1.044e+00;-4.000e-01;-1.492e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.628170000;1.044e+00;-6.666e-01;-2.486e-01;-6.382e-01;-2.380e-01;9.699e-01;1.017e+00;-6.326e-01;-1.998e-01;1.044e+00;-4.000e-01;-1.492e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.629170000;1.044e+00;-6.666e-01;-2.486e-01;-6.382e-01;-2.380e-01;9.699e-01;1.017e+00;-6.326e-01;-1.997e-01;1.044e+00;-4.000e-01;-1.491e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.630170000;1.044e+00;-6.666e-01;-2.485e-01;-6.382e-01;-2.380e-01;9.699e-01;1.017e+00;-6.326e-01;-1.997e-01;1.044e+00;-4.000e-01;-1.491e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.631170000;1.044e+00;-6.666e-01;-2.485e-01;-6.382e-01;-2.379e-01;9.699e-01;1.017e+00;-6.326e-01;-1.997e-01;1.044e+00;-4.000e-01;-1.491e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.633170000;1.044e+00;-6.666e-01;-2.485e-01;-6.382e-01;-2.379e-01;9.699e-01;1.017e+00;-6.326e-01;-1.997e-01;1.044e+00;-4.000e-01;-1.491e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.634170000;1.044e+00;-6.666e-01;-2.485e-01;-6.382e-01;-2.379e-01;9.699e-01;1.017e+00;-6.326e-01;-1.996e-01;1.044e+00;-4.000e-01;-1.491e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.635170000;1.044e+00;-6.666e-01;-2.484e-01;-6.382e-01;-2.379e-01;9.699e-01;1.017e+00;-6.326e-01;-1.996e-01;1.044e+00;-4.000e-01;-1.491e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.636170000;1.044e+00;-6.666e-01;-2.484e-01;-6.382e-01;-2.378e-01;9.699e-01;1.017e+00;-6.326e-01;-1.996e-01;1.044e+00;-4.000e-01;-1.490e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.637170000;1.044e+00;-6.666e-01;-2.484e-01;-6.382e-01;-2.378e-01;9.699e-01;1.017e+00;-6.326e-01;-1.996e-01;1.044e+00;-4.000e-01;-1.490e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.638170000;1.044e+00;-6.666e-01;-2.484e-01;-6.382e-01;-2.378e-01;9.699e-01;1.017e+00;-6.326e-01;-1.995e-01;1.044e+00;-4.000e-01;-1.490e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.639170000;1.044e+00;-6.666e-01;-2.484e-01;-6.382e-01;-2.378e-01;9.699e-01;1.017e+00;-6.326e-01;-1.995e-01;1.044e+00;-4.000e-01;-1.490e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.640170000;1.044e+00;-6.666e-01;-2.483e-01;-6.382e-01;-2.378e-01;9.699e-01;1.017e+00;-6.326e-01;-1.995e-01;1.044e+00;-4.000e-01;-1.490e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.641170000;1.044e+00;-6.666e-01;-2.483e-01;-6.382e-01;-2.377e-01;9.700e-01;1.017e+00;-6.326e-01;-1.995e-01;1.044e+00;-4.000e-01;-1.490e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.642170000;1.044e+00;-6.666e-01;-2.483e-01;-6.382e-01;-2.377e-01;9.700e-01;1.017e+00;-6.326e-01;-1.995e-01;1.044e+00;-4.000e-01;-1.490e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.643170000;1.044e+00;-6.666e-01;-2.483e-01;-6.382e-01;-2.377e-01;9.700e-01;1.017e+00;-6.326e-01;-1.994e-01;1.044e+00;-4.000e-01;-1.490e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.644170000;1.044e+00;-6.666e-01;-2.482e-01;-6.382e-01;-2.377e-01;9.700e-01;1.017e+00;-6.326e-01;-1.994e-01;1.044e+00;-4.000e-01;-1.489e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.645170000;1.044e+00;-6.666e-01;-2.482e-01;-6.382e-01;-2.377e-01;9.700e-01;1.017e+00;-6.326e-01;-1.994e-01;1.044e+00;-4.000e-01;-1.489e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.646170000;1.044e+00;-6.666e-01;-2.482e-01;-6.382e-01;-2.376e-01;9.700e-01;1.017e+00;-6.326e-01;-1.994e-01;1.044e+00;-4.000e-01;-1.489e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.647170000;1.044e+00;-6.666e-01;-2.482e-01;-6.382e-01;-2.376e-01;9.700e-01;1.017e+00;-6.326e-01;-1.994e-01;1.044e+00;-4.000e-01;-1.489e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.648170000;1.044e+00;-6.666e-01;-2.482e-01;-6.382e-01;-2.376e-01;9.700e-01;1.017e+00;-6.326e-01;-1.993e-01;1.044e+00;-4.000e-01;-1.489e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.649170000;1.044e+00;-6.666e-01;-2.481e-01;-6.382e-01;-2.376e-01;9.700e-01;1.017e+00;-6.326e-01;-1.993e-01;1.044e+00;-4.000e-01;-1.489e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.650170000;1.044e+00;-6.666e-01;-2.481e-01;-6.382e-01;-2.376e-01;9.700e-01;1.017e+00;-6.326e-01;-1.993e-01;1.044e+00;-4.000e-01;-1.489e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.651170000;1.044e+00;-6.666e-01;-2.481e-01;-6.382e-01;-2.375e-01;9.700e-01;1.017e+00;-6.326e-01;-1.993e-01;1.044e+00;-4.000e-01;-1.489e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.652170000;1.044e+00;-6.666e-01;-2.481e-01;-6.382e-01;-2.375e-01;9.700e-01;1.017e+00;-6.326e-01;-1.993e-01;1.044e+00;-4.000e-01;-1.488e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.653170000;1.044e+00;-6.666e-01;-2.481e-01;-6.382e-01;-2.375e-01;9.700e-01;1.017e+00;-6.326e-01;-1.992e-01;1.044e+00;-4.000e-01;-1.488e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.654170000;1.044e+00;-6.666e-01;-2.480e-01;-6.382e-01;-2.375e-01;9.700e-01;1.017e+00;-6.326e-01;-1.992e-01;1.044e+00;-4.000e-01;-1.488e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.655170000;1.044e+00;-6.666e-01;-2.480e-01;-6.382e-01;-2.375e-01;9.700e-01;1.017e+00;-6.326e-01;-1.992e-01;1.044e+00;-4.000e-01;-1.488e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.656170000;1.044e+00;-6.666e-01;-2.480e-01;-6.382e-01;-2.374e-01;9.700e-01;1.017e+00;-6.326e-01;-1.992e-01;1.044e+00;-4.000e-01;-1.488e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.657170000;1.044e+00;-6.666e-01;-2.480e-01;-6.382e-01;-2.374e-01;9.701e-01;1.017e+00;-6.326e-01;-1.992e-01;1.044e+00;-4.000e-01;-1.488e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.658170000;1.044e+00;-6.666e-01;-2.480e-01;-6.382e-01;-2.374e-01;9.701e-01;1.017e+00;-6.326e-01;-1.991e-01;1.044e+00;-4.000e-01;-1.488e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.659170000;1.044e+00;-6.666e-01;-2.479e-01;-6.382e-01;-2.374e-01;9.701e-01;1.017e+00;-6.326e-01;-1.991e-01;1.044e+00;-4.000e-01;-1.488e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.660170000;1.044e+00;-6.666e-01;-2.479e-01;-6.382e-01;-2.374e-01;9.701e-01;1.017e+00;-6.326e-01;-1.991e-01;1.044e+00;-4.000e-01;-1.487e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.661170000;1.044e+00;-6.666e-01;-2.479e-01;-6.382e-01;-2.373e-01;9.701e-01;1.017e+00;-6.326e-01;-1.991e-01;1.044e+00;-4.000e-01;-1.487e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.662170000;1.044e+00;-6.666e-01;-2.479e-01;-6.382e-01;-2.373e-01;9.701e-01;1.017e+00;-6.326e-01;-1.991e-01;1.044e+00;-4.000e-01;-1.487e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.663170000;1.044e+00;-6.666e-01;-2.478e-01;-6.382e-01;-2.373e-01;9.701e-01;1.017e+00;-6.326e-01;-1.990e-01;1.044e+00;-4.000e-01;-1.487e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.665170000;1.044e+00;-6.666e-01;-2.478e-01;-6.382e-01;-2.373e-01;9.701e-01;1.017e+00;-6.326e-01;-1.990e-01;1.044e+00;-4.000e-01;-1.487e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.666170000;1.044e+00;-6.666e-01;-2.478e-01;-6.382e-01;-2.372e-01;9.701e-01;1.017e+00;-6.326e-01;-1.990e-01;1.044e+00;-4.000e-01;-1.487e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.667170000;1.044e+00;-6.666e-01;-2.478e-01;-6.382e-01;-2.372e-01;9.701e-01;1.017e+00;-6.326e-01;-1.990e-01;1.044e+00;-4.000e-01;-1.487e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.668170000;1.044e+00;-6.666e-01;-2.477e-01;-6.382e-01;-2.372e-01;9.701e-01;1.017e+00;-6.326e-01;-1.989e-01;1.044e+00;-4.000e-01;-1.486e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.670170000;1.044e+00;-6.666e-01;-2.477e-01;-6.382e-01;-2.372e-01;9.701e-01;1.017e+00;-6.326e-01;-1.989e-01;1.044e+00;-4.000e-01;-1.486e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.671170000;1.044e+00;-6.666e-01;-2.477e-01;-6.382e-01;-2.371e-01;9.701e-01;1.017e+00;-6.326e-01;-1.989e-01;1.044e+00;-4.000e-01;-1.486e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.672170000;1.044e+00;-6.666e-01;-2.477e-01;-6.382e-01;-2.371e-01;9.701e-01;1.017e+00;-6.326e-01;-1.989e-01;1.044e+00;-4.000e-01;-1.486e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.673170000;1.044e+00;-6.666e-01;-2.476e-01;-6.382e-01;-2.371e-01;9.702e-01;1.017e+00;-6.326e-01;-1.988e-01;1.044e+00;-4.000e-01;-1.486e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.675170000;1.044e+00;-6.666e-01;-2.476e-01;-6.382e-01;-2.371e-01;9.702e-01;1.017e+00;-6.326e-01;-1.988e-01;1.044e+00;-4.000e-01;-1.486e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.676170000;1.044e+00;-6.666e-01;-2.476e-01;-6.382e-01;-2.370e-01;9.702e-01;1.017e+00;-6.326e-01;-1.988e-01;1.044e+00;-4.000e-01;-1.485e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.677170000;1.044e+00;-6.666e-01;-2.476e-01;-6.382e-01;-2.370e-01;9.702e-01;1.017e+00;-6.326e-01;-1.988e-01;1.044e+00;-4.000e-01;-1.485e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.678170000;1.044e+00;-6.666e-01;-2.475e-01;-6.382e-01;-2.370e-01;9.702e-01;1.017e+00;-6.326e-01;-1.987e-01;1.044e+00;-4.000e-01;-1.485e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.680170000;1.044e+00;-6.666e-01;-2.475e-01;-6.382e-01;-2.370e-01;9.702e-01;1.017e+00;-6.326e-01;-1.987e-01;1.044e+00;-4.000e-01;-1.485e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.681170000;1.044e+00;-6.666e-01;-2.475e-01;-6.382e-01;-2.369e-01;9.702e-01;1.017e+00;-6.326e-01;-1.987e-01;1.044e+00;-4.000e-01;-1.485e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.682170000;1.044e+00;-6.666e-01;-2.474e-01;-6.382e-01;-2.369e-01;9.702e-01;1.017e+00;-6.326e-01;-1.987e-01;1.044e+00;-4.000e-01;-1.485e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.683170000;1.044e+00;-6.666e-01;-2.474e-01;-6.382e-01;-2.369e-01;9.702e-01;1.017e+00;-6.326e-01;-1.986e-01;1.044e+00;-4.000e-01;-1.485e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.684170000;1.044e+00;-6.666e-01;-2.474e-01;-6.382e-01;-2.369e-01;9.702e-01;1.017e+00;-6.326e-01;-1.986e-01;1.044e+00;-4.000e-01;-1.484e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.685170000;1.044e+00;-6.666e-01;-2.474e-01;-6.382e-01;-2.369e-01;9.702e-01;1.017e+00;-6.326e-01;-1.986e-01;1.044e+00;-4.000e-01;-1.484e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.686170000;1.044e+00;-6.666e-01;-2.474e-01;-6.382e-01;-2.368e-01;9.702e-01;1.017e+00;-6.326e-01;-1.986e-01;1.044e+00;-4.000e-01;-1.484e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.687170000;1.044e+00;-6.666e-01;-2.473e-01;-6.382e-01;-2.368e-01;9.702e-01;1.017e+00;-6.326e-01;-1.986e-01;1.044e+00;-4.000e-01;-1.484e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.688170000;1.044e+00;-6.666e-01;-2.473e-01;-6.382e-01;-2.368e-01;9.702e-01;1.017e+00;-6.326e-01;-1.985e-01;1.044e+00;-4.000e-01;-1.484e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.689170000;1.044e+00;-6.666e-01;-2.473e-01;-6.382e-01;-2.368e-01;9.703e-01;1.017e+00;-6.326e-01;-1.985e-01;1.044e+00;-4.000e-01;-1.484e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.690170000;1.044e+00;-6.666e-01;-2.473e-01;-6.382e-01;-2.368e-01;9.703e-01;1.017e+00;-6.326e-01;-1.985e-01;1.044e+00;-4.000e-01;-1.484e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.691170000;1.044e+00;-6.666e-01;-2.473e-01;-6.382e-01;-2.367e-01;9.703e-01;1.017e+00;-6.326e-01;-1.985e-01;1.044e+00;-4.000e-01;-1.484e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.692170000;1.044e+00;-6.666e-01;-2.472e-01;-6.382e-01;-2.367e-01;9.703e-01;1.017e+00;-6.326e-01;-1.985e-01;1.044e+00;-4.000e-01;-1.483e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.693170000;1.044e+00;-6.666e-01;-2.472e-01;-6.382e-01;-2.367e-01;9.703e-01;1.017e+00;-6.326e-01;-1.984e-01;1.044e+00;-4.000e-01;-1.483e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.695170000;1.044e+00;-6.666e-01;-2.472e-01;-6.382e-01;-2.367e-01;9.703e-01;1.017e+00;-6.326e-01;-1.984e-01;1.044e+00;-4.000e-01;-1.483e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.696170000;1.044e+00;-6.666e-01;-2.472e-01;-6.382e-01;-2.366e-01;9.703e-01;1.017e+00;-6.326e-01;-1.984e-01;1.044e+00;-4.000e-01;-1.483e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.697170000;1.044e+00;-6.666e-01;-2.471e-01;-6.382e-01;-2.366e-01;9.703e-01;1.017e+00;-6.326e-01;-1.984e-01;1.044e+00;-4.000e-01;-1.483e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.698170000;1.044e+00;-6.666e-01;-2.471e-01;-6.382e-01;-2.366e-01;9.703e-01;1.017e+00;-6.326e-01;-1.983e-01;1.044e+00;-4.000e-01;-1.483e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.699170000;1.044e+00;-6.666e-01;-2.471e-01;-6.382e-01;-2.366e-01;9.703e-01;1.017e+00;-6.326e-01;-1.983e-01;1.044e+00;-4.000e-01;-1.483e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.700170000;1.044e+00;-6.666e-01;-2.471e-01;-6.382e-01;-2.366e-01;9.703e-01;1.017e+00;-6.326e-01;-1.983e-01;1.044e+00;-4.000e-01;-1.482e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.701170000;1.044e+00;-6.666e-01;-2.471e-01;-6.382e-01;-2.365e-01;9.703e-01;1.017e+00;-6.326e-01;-1.983e-01;1.044e+00;-4.000e-01;-1.482e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.702170000;1.044e+00;-6.666e-01;-2.470e-01;-6.382e-01;-2.365e-01;9.703e-01;1.017e+00;-6.326e-01;-1.983e-01;1.044e+00;-4.000e-01;-1.482e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.703170000;1.044e+00;-6.666e-01;-2.470e-01;-6.382e-01;-2.365e-01;9.703e-01;1.017e+00;-6.326e-01;-1.982e-01;1.044e+00;-4.000e-01;-1.482e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.704170000;1.044e+00;-6.666e-01;-2.470e-01;-6.382e-01;-2.365e-01;9.703e-01;1.017e+00;-6.326e-01;-1.982e-01;1.044e+00;-4.000e-01;-1.482e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.705170000;1.044e+00;-6.666e-01;-2.470e-01;-6.382e-01;-2.365e-01;9.704e-01;1.017e+00;-6.326e-01;-1.982e-01;1.044e+00;-4.000e-01;-1.482e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.706170000;1.044e+00;-6.666e-01;-2.470e-01;-6.382e-01;-2.364e-01;9.704e-01;1.017e+00;-6.326e-01;-1.982e-01;1.044e+00;-4.000e-01;-1.482e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.707170000;1.044e+00;-6.666e-01;-2.469e-01;-6.382e-01;-2.364e-01;9.704e-01;1.017e+00;-6.326e-01;-1.982e-01;1.044e+00;-4.000e-01;-1.482e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.708170000;1.044e+00;-6.666e-01;-2.469e-01;-6.382e-01;-2.364e-01;9.704e-01;1.017e+00;-6.326e-01;-1.981e-01;1.044e+00;-4.000e-01;-1.481e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.710170000;1.044e+00;-6.666e-01;-2.469e-01;-6.382e-01;-2.364e-01;9.704e-01;1.017e+00;-6.326e-01;-1.981e-01;1.044e+00;-4.000e-01;-1.481e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.711170000;1.044e+00;-6.666e-01;-2.469e-01;-6.382e-01;-2.363e-01;9.704e-01;1.017e+00;-6.326e-01;-1.981e-01;1.044e+00;-4.000e-01;-1.481e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.712170000;1.044e+00;-6.666e-01;-2.468e-01;-6.382e-01;-2.363e-01;9.704e-01;1.017e+00;-6.326e-01;-1.981e-01;1.044e+00;-4.000e-01;-1.481e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.713170000;1.044e+00;-6.666e-01;-2.468e-01;-6.382e-01;-2.363e-01;9.704e-01;1.017e+00;-6.326e-01;-1.980e-01;1.044e+00;-4.000e-01;-1.481e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.715170000;1.044e+00;-6.666e-01;-2.468e-01;-6.382e-01;-2.363e-01;9.704e-01;1.017e+00;-6.326e-01;-1.980e-01;1.044e+00;-4.000e-01;-1.481e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.716170000;1.044e+00;-6.666e-01;-2.467e-01;-6.382e-01;-2.362e-01;9.704e-01;1.017e+00;-6.326e-01;-1.980e-01;1.044e+00;-4.000e-01;-1.480e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.717170000;1.044e+00;-6.666e-01;-2.467e-01;-6.382e-01;-2.362e-01;9.704e-01;1.017e+00;-6.326e-01;-1.980e-01;1.044e+00;-4.000e-01;-1.480e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.718170000;1.044e+00;-6.666e-01;-2.467e-01;-6.382e-01;-2.362e-01;9.704e-01;1.017e+00;-6.325e-01;-1.979e-01;1.044e+00;-4.000e-01;-1.480e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.720170000;1.044e+00;-6.666e-01;-2.467e-01;-6.382e-01;-2.362e-01;9.704e-01;1.017e+00;-6.325e-01;-1.979e-01;1.044e+00;-4.000e-01;-1.480e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.721170000;1.044e+00;-6.666e-01;-2.466e-01;-6.382e-01;-2.362e-01;9.705e-01;1.017e+00;-6.325e-01;-1.979e-01;1.044e+00;-4.000e-01;-1.480e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.722170000;1.044e+00;-6.666e-01;-2.466e-01;-6.382e-01;-2.361e-01;9.705e-01;1.017e+00;-6.325e-01;-1.979e-01;1.044e+00;-4.000e-01;-1.480e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.723170000;1.044e+00;-6.666e-01;-2.466e-01;-6.382e-01;-2.361e-01;9.705e-01;1.017e+00;-6.325e-01;-1.979e-01;1.044e+00;-4.000e-01;-1.480e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.724170000;1.044e+00;-6.666e-01;-2.466e-01;-6.382e-01;-2.361e-01;9.705e-01;1.017e+00;-6.325e-01;-1.978e-01;1.044e+00;-4.000e-01;-1.480e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.725170000;1.044e+00;-6.666e-01;-2.466e-01;-6.382e-01;-2.361e-01;9.705e-01;1.017e+00;-6.325e-01;-1.978e-01;1.044e+00;-4.000e-01;-1.479e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.726170000;1.044e+00;-6.666e-01;-2.465e-01;-6.382e-01;-2.361e-01;9.705e-01;1.017e+00;-6.325e-01;-1.978e-01;1.044e+00;-4.000e-01;-1.479e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.727170000;1.044e+00;-6.666e-01;-2.465e-01;-6.382e-01;-2.360e-01;9.705e-01;1.017e+00;-6.325e-01;-1.978e-01;1.044e+00;-4.000e-01;-1.479e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.728170000;1.044e+00;-6.666e-01;-2.465e-01;-6.382e-01;-2.360e-01;9.705e-01;1.017e+00;-6.325e-01;-1.978e-01;1.044e+00;-4.000e-01;-1.479e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.729170000;1.044e+00;-6.666e-01;-2.465e-01;-6.382e-01;-2.360e-01;9.705e-01;1.017e+00;-6.325e-01;-1.977e-01;1.044e+00;-4.000e-01;-1.479e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.730170000;1.044e+00;-6.666e-01;-2.465e-01;-6.382e-01;-2.360e-01;9.705e-01;1.017e+00;-6.325e-01;-1.977e-01;1.044e+00;-4.000e-01;-1.479e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.731170000;1.044e+00;-6.666e-01;-2.464e-01;-6.382e-01;-2.360e-01;9.705e-01;1.017e+00;-6.325e-01;-1.977e-01;1.044e+00;-4.000e-01;-1.479e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.732170000;1.044e+00;-6.666e-01;-2.464e-01;-6.382e-01;-2.359e-01;9.705e-01;1.017e+00;-6.325e-01;-1.977e-01;1.044e+00;-4.000e-01;-1.479e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.733170000;1.044e+00;-6.666e-01;-2.464e-01;-6.382e-01;-2.359e-01;9.705e-01;1.017e+00;-6.325e-01;-1.977e-01;1.044e+00;-4.000e-01;-1.478e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.734170000;1.044e+00;-6.666e-01;-2.464e-01;-6.382e-01;-2.359e-01;9.705e-01;1.017e+00;-6.325e-01;-1.976e-01;1.044e+00;-4.000e-01;-1.478e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.735170000;1.044e+00;-6.666e-01;-2.464e-01;-6.382e-01;-2.359e-01;9.705e-01;1.017e+00;-6.325e-01;-1.976e-01;1.044e+00;-4.000e-01;-1.478e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.736170000;1.044e+00;-6.666e-01;-2.463e-01;-6.382e-01;-2.359e-01;9.705e-01;1.017e+00;-6.325e-01;-1.976e-01;1.044e+00;-4.000e-01;-1.478e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.737170000;1.044e+00;-6.666e-01;-2.463e-01;-6.382e-01;-2.358e-01;9.705e-01;1.017e+00;-6.325e-01;-1.976e-01;1.044e+00;-4.000e-01;-1.478e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.738170000;1.044e+00;-6.666e-01;-2.463e-01;-6.382e-01;-2.358e-01;9.706e-01;1.017e+00;-6.325e-01;-1.976e-01;1.044e+00;-4.000e-01;-1.478e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.739170000;1.044e+00;-6.666e-01;-2.463e-01;-6.382e-01;-2.358e-01;9.706e-01;1.017e+00;-6.325e-01;-1.975e-01;1.044e+00;-4.000e-01;-1.478e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.740170000;1.044e+00;-6.666e-01;-2.463e-01;-6.382e-01;-2.358e-01;9.706e-01;1.017e+00;-6.325e-01;-1.975e-01;1.044e+00;-4.000e-01;-1.478e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.741170000;1.044e+00;-6.666e-01;-2.462e-01;-6.382e-01;-2.358e-01;9.706e-01;1.017e+00;-6.325e-01;-1.975e-01;1.044e+00;-4.000e-01;-1.477e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.742170000;1.044e+00;-6.666e-01;-2.462e-01;-6.382e-01;-2.357e-01;9.706e-01;1.017e+00;-6.325e-01;-1.975e-01;1.044e+00;-4.000e-01;-1.477e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.743170000;1.044e+00;-6.666e-01;-2.462e-01;-6.382e-01;-2.357e-01;9.706e-01;1.017e+00;-6.325e-01;-1.975e-01;1.044e+00;-4.000e-01;-1.477e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.744170000;1.044e+00;-6.666e-01;-2.462e-01;-6.382e-01;-2.357e-01;9.706e-01;1.017e+00;-6.325e-01;-1.974e-01;1.044e+00;-4.000e-01;-1.477e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.745170000;1.044e+00;-6.666e-01;-2.462e-01;-6.382e-01;-2.357e-01;9.706e-01;1.017e+00;-6.325e-01;-1.974e-01;1.044e+00;-4.000e-01;-1.477e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.746170000;1.044e+00;-6.666e-01;-2.461e-01;-6.382e-01;-2.357e-01;9.706e-01;1.017e+00;-6.325e-01;-1.974e-01;1.044e+00;-4.000e-01;-1.477e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.747170000;1.044e+00;-6.666e-01;-2.461e-01;-6.382e-01;-2.356e-01;9.706e-01;1.017e+00;-6.325e-01;-1.974e-01;1.044e+00;-4.000e-01;-1.477e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.748170000;1.044e+00;-6.666e-01;-2.461e-01;-6.382e-01;-2.356e-01;9.706e-01;1.017e+00;-6.325e-01;-1.974e-01;1.044e+00;-4.000e-01;-1.477e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.749170000;1.044e+00;-6.666e-01;-2.461e-01;-6.382e-01;-2.356e-01;9.706e-01;1.017e+00;-6.325e-01;-1.973e-01;1.044e+00;-4.000e-01;-1.476e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.750170000;1.044e+00;-6.666e-01;-2.461e-01;-6.382e-01;-2.356e-01;9.706e-01;1.017e+00;-6.325e-01;-1.973e-01;1.044e+00;-4.000e-01;-1.476e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.751170000;1.044e+00;-6.666e-01;-2.460e-01;-6.382e-01;-2.356e-01;9.706e-01;1.017e+00;-6.325e-01;-1.973e-01;1.044e+00;-4.000e-01;-1.476e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.752170000;1.044e+00;-6.666e-01;-2.460e-01;-6.382e-01;-2.356e-01;9.706e-01;1.017e+00;-6.325e-01;-1.973e-01;1.044e+00;-4.000e-01;-1.476e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.753170000;1.044e+00;-6.666e-01;-2.460e-01;-6.382e-01;-2.355e-01;9.706e-01;1.017e+00;-6.325e-01;-1.973e-01;1.044e+00;-4.000e-01;-1.476e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.754170000;1.044e+00;-6.666e-01;-2.460e-01;-6.382e-01;-2.355e-01;9.707e-01;1.017e+00;-6.325e-01;-1.972e-01;1.044e+00;-4.000e-01;-1.476e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.755170000;1.044e+00;-6.666e-01;-2.460e-01;-6.382e-01;-2.355e-01;9.707e-01;1.017e+00;-6.325e-01;-1.972e-01;1.044e+00;-4.000e-01;-1.476e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.756170000;1.044e+00;-6.666e-01;-2.459e-01;-6.382e-01;-2.355e-01;9.707e-01;1.017e+00;-6.325e-01;-1.972e-01;1.044e+00;-4.000e-01;-1.476e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.757170000;1.044e+00;-6.666e-01;-2.459e-01;-6.382e-01;-2.355e-01;9.707e-01;1.017e+00;-6.325e-01;-1.972e-01;1.044e+00;-4.000e-01;-1.476e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.758170000;1.044e+00;-6.666e-01;-2.459e-01;-6.382e-01;-2.354e-01;9.707e-01;1.017e+00;-6.325e-01;-1.972e-01;1.044e+00;-4.000e-01;-1.475e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.759170000;1.044e+00;-6.666e-01;-2.459e-01;-6.382e-01;-2.354e-01;9.707e-01;1.017e+00;-6.325e-01;-1.971e-01;1.044e+00;-4.000e-01;-1.475e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.760170000;1.044e+00;-6.666e-01;-2.459e-01;-6.382e-01;-2.354e-01;9.707e-01;1.017e+00;-6.325e-01;-1.971e-01;1.044e+00;-4.000e-01;-1.475e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.761170000;1.044e+00;-6.666e-01;-2.458e-01;-6.382e-01;-2.354e-01;9.707e-01;1.017e+00;-6.325e-01;-1.971e-01;1.044e+00;-4.000e-01;-1.475e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.762170000;1.044e+00;-6.666e-01;-2.458e-01;-6.382e-01;-2.354e-01;9.707e-01;1.017e+00;-6.325e-01;-1.971e-01;1.044e+00;-4.000e-01;-1.475e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
