time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
54.763170000;1.044e+00;-6.666e-01;-2.458e-01;-6.382e-01;-2.353e-01;9.707e-01;1.017e+00;-6.325e-01;-1.971e-01;1.044e+00;-4.000e-01;-1.475e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.764170000;1.044e+00;-6.666e-01;-2.458e-01;-6.382e-01;-2.353e-01;9.707e-01;1.017e+00;-6.325e-01;-1.971e-01;1.044e+00;-4.000e-01;-1.475e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.765170000;1.044e+00;-6.666e-01;-2.458e-01;-6.382e-01;-2.353e-01;9.707e-01;1.017e+00;-6.325e-01;-1.970e-01;1.044e+00;-4.000e-01;-1.475e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.766170000;1.044e+00;-6.666e-01;-2.457e-01;-6.382e-01;-2.353e-01;9.707e-01;1.017e+00;-6.325e-01;-1.970e-01;1.044e+00;-4.000e-01;-1.474e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.767170000;1.044e+00;-6.666e-01;-2.457e-01;-6.382e-01;-2.353e-01;9.707e-01;1.017e+00;-6.325e-01;-1.970e-01;1.044e+00;-4.000e-01;-1.474e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.768170000;1.044e+00;-6.666e-01;-2.457e-01;-6.382e-01;-2.352e-01;9.707e-01;1.017e+00;-6.325e-01;-1.970e-01;1.044e+00;-4.000e-01;-1.474e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.769170000;1.044e+00;-6.666e-01;-2.457e-01;-6.382e-01;-2.352e-01;9.707e-01;1.017e+00;-6.325e-01;-1.970e-01;1.044e+00;-4.000e-01;-1.474e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.770170000;1.044e+00;-6.666e-01;-2.457e-01;-6.382e-01;-2.352e-01;9.707e-01;1.017e+00;-6.325e-01;-1.969e-01;1.044e+00;-4.000e-01;-1.474e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.771170000;1.044e+00;-6.666e-01;-2.456e-01;-6.382e-01;-2.352e-01;9.708e-01;1.017e+00;-6.325e-01;-1.969e-01;1.044e+00;-4.000e-01;-1.474e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.772170000;1.044e+00;-6.666e-01;-2.456e-01;-6.382e-01;-2.352e-01;9.708e-01;1.017e+00;-6.325e-01;-1.969e-01;1.044e+00;-4.000e-01;-1.474e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.773170000;1.044e+00;-6.666e-01;-2.456e-01;-6.382e-01;-2.351e-01;9.708e-01;1.017e+00;-6.325e-01;-1.969e-01;1.044e+00;-4.000e-01;-1.474e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.774170000;1.044e+00;-6.666e-01;-2.456e-01;-6.382e-01;-2.351e-01;9.708e-01;1.017e+00;-6.325e-01;-1.969e-01;1.044e+00;-4.000e-01;-1.473e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.775170000;1.044e+00;-6.666e-01;-2.456e-01;-6.382e-01;-2.351e-01;9.708e-01;1.017e+00;-6.325e-01;-1.968e-01;1.044e+00;-4.000e-01;-1.473e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.776170000;1.044e+00;-6.666e-01;-2.455e-01;-6.382e-01;-2.351e-01;9.708e-01;1.017e+00;-6.325e-01;-1.968e-01;1.044e+00;-4.000e-01;-1.473e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.778170000;1.044e+00;-6.666e-01;-2.455e-01;-6.382e-01;-2.351e-01;9.708e-01;1.017e+00;-6.325e-01;-1.968e-01;1.044e+00;-4.000e-01;-1.473e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.779170000;1.044e+00;-6.666e-01;-2.455e-01;-6.382e-01;-2.350e-01;9.708e-01;1.017e+00;-6.325e-01;-1.968e-01;1.044e+00;-4.000e-01;-1.473e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.780170000;1.044e+00;-6.666e-01;-2.455e-01;-6.382e-01;-2.350e-01;9.708e-01;1.017e+00;-6.325e-01;-1.967e-01;1.044e+00;-4.000e-01;-1.473e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.781170000;1.044e+00;-6.666e-01;-2.454e-01;-6.382e-01;-2.350e-01;9.708e-01;1.017e+00;-6.325e-01;-1.967e-01;1.044e+00;-4.000e-01;-1.473e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.782170000;1.044e+00;-6.666e-01;-2.454e-01;-6.382e-01;-2.350e-01;9.708e-01;1.017e+00;-6.325e-01;-1.967e-01;1.044e+00;-4.000e-01;-1.473e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.783170000;1.044e+00;-6.666e-01;-2.454e-01;-6.382e-01;-2.350e-01;9.708e-01;1.017e+00;-6.325e-01;-1.967e-01;1.044e+00;-4.000e-01;-1.472e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.784170000;1.044e+00;-6.666e-01;-2.454e-01;-6.382e-01;-2.349e-01;9.708e-01;1.017e+00;-6.325e-01;-1.967e-01;1.044e+00;-4.000e-01;-1.472e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.785170000;1.044e+00;-6.666e-01;-2.454e-01;-6.382e-01;-2.349e-01;9.708e-01;1.017e+00;-6.325e-01;-1.967e-01;1.044e+00;-4.000e-01;-1.472e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.786170000;1.044e+00;-6.666e-01;-2.453e-01;-6.382e-01;-2.349e-01;9.708e-01;1.017e+00;-6.325e-01;-1.966e-01;1.044e+00;-4.000e-01;-1.472e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.787170000;1.044e+00;-6.666e-01;-2.453e-01;-6.382e-01;-2.349e-01;9.708e-01;1.017e+00;-6.325e-01;-1.966e-01;1.044e+00;-4.000e-01;-1.472e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.788170000;1.044e+00;-6.666e-01;-2.453e-01;-6.382e-01;-2.349e-01;9.709e-01;1.017e+00;-6.325e-01;-1.966e-01;1.044e+00;-4.000e-01;-1.472e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.789170000;1.044e+00;-6.666e-01;-2.453e-01;-6.382e-01;-2.348e-01;9.709e-01;1.017e+00;-6.325e-01;-1.966e-01;1.044e+00;-4.000e-01;-1.472e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.790170000;1.044e+00;-6.666e-01;-2.453e-01;-6.382e-01;-2.348e-01;9.709e-01;1.017e+00;-6.325e-01;-1.966e-01;1.044e+00;-4.000e-01;-1.472e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.791170000;1.044e+00;-6.666e-01;-2.452e-01;-6.382e-01;-2.348e-01;9.709e-01;1.017e+00;-6.325e-01;-1.965e-01;1.044e+00;-4.000e-01;-1.471e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.794170000;1.044e+00;-6.666e-01;-2.452e-01;-6.382e-01;-2.348e-01;9.709e-01;1.017e+00;-6.325e-01;-1.965e-01;1.044e+00;-4.000e-01;-1.471e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.795170000;1.044e+00;-6.666e-01;-2.452e-01;-6.382e-01;-2.347e-01;9.709e-01;1.017e+00;-6.325e-01;-1.965e-01;1.044e+00;-4.000e-01;-1.471e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.796170000;1.044e+00;-6.666e-01;-2.451e-01;-6.382e-01;-2.347e-01;9.709e-01;1.017e+00;-6.325e-01;-1.964e-01;1.044e+00;-4.000e-01;-1.471e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.799170000;1.044e+00;-6.666e-01;-2.451e-01;-6.382e-01;-2.347e-01;9.709e-01;1.017e+00;-6.325e-01;-1.964e-01;1.044e+00;-4.000e-01;-1.471e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.800170000;1.044e+00;-6.666e-01;-2.451e-01;-6.382e-01;-2.346e-01;9.709e-01;1.017e+00;-6.325e-01;-1.964e-01;1.044e+00;-4.000e-01;-1.470e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.801170000;1.044e+00;-6.666e-01;-2.450e-01;-6.382e-01;-2.346e-01;9.709e-01;1.017e+00;-6.325e-01;-1.963e-01;1.044e+00;-4.000e-01;-1.470e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.804170000;1.044e+00;-6.666e-01;-2.450e-01;-6.382e-01;-2.346e-01;9.709e-01;1.017e+00;-6.325e-01;-1.963e-01;1.044e+00;-4.000e-01;-1.470e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.805170000;1.044e+00;-6.666e-01;-2.450e-01;-6.382e-01;-2.345e-01;9.710e-01;1.017e+00;-6.325e-01;-1.963e-01;1.044e+00;-4.000e-01;-1.470e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.806170000;1.044e+00;-6.666e-01;-2.449e-01;-6.382e-01;-2.345e-01;9.710e-01;1.017e+00;-6.325e-01;-1.963e-01;1.044e+00;-4.000e-01;-1.470e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.807170000;1.044e+00;-6.666e-01;-2.449e-01;-6.382e-01;-2.345e-01;9.710e-01;1.017e+00;-6.325e-01;-1.962e-01;1.044e+00;-4.000e-01;-1.470e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.808170000;1.044e+00;-6.666e-01;-2.449e-01;-6.382e-01;-2.345e-01;9.710e-01;1.017e+00;-6.325e-01;-1.962e-01;1.044e+00;-4.000e-01;-1.469e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.809170000;1.044e+00;-6.666e-01;-2.449e-01;-6.382e-01;-2.345e-01;9.710e-01;1.017e+00;-6.325e-01;-1.962e-01;1.044e+00;-4.000e-01;-1.469e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.810170000;1.044e+00;-6.666e-01;-2.449e-01;-6.382e-01;-2.344e-01;9.710e-01;1.017e+00;-6.325e-01;-1.962e-01;1.044e+00;-4.000e-01;-1.469e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.811170000;1.044e+00;-6.666e-01;-2.448e-01;-6.382e-01;-2.344e-01;9.710e-01;1.017e+00;-6.325e-01;-1.962e-01;1.044e+00;-4.000e-01;-1.469e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.812170000;1.044e+00;-6.666e-01;-2.448e-01;-6.382e-01;-2.344e-01;9.710e-01;1.017e+00;-6.325e-01;-1.961e-01;1.044e+00;-4.000e-01;-1.469e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.815170000;1.044e+00;-6.666e-01;-2.448e-01;-6.382e-01;-2.344e-01;9.710e-01;1.017e+00;-6.325e-01;-1.961e-01;1.044e+00;-4.000e-01;-1.469e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.816170000;1.044e+00;-6.666e-01;-2.448e-01;-6.382e-01;-2.343e-01;9.710e-01;1.017e+00;-6.325e-01;-1.961e-01;1.044e+00;-4.000e-01;-1.469e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.817170000;1.044e+00;-6.666e-01;-2.447e-01;-6.382e-01;-2.343e-01;9.710e-01;1.017e+00;-6.325e-01;-1.960e-01;1.044e+00;-4.000e-01;-1.468e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.820170000;1.044e+00;-6.666e-01;-2.447e-01;-6.382e-01;-2.343e-01;9.710e-01;1.017e+00;-6.325e-01;-1.960e-01;1.044e+00;-4.000e-01;-1.468e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.821170000;1.044e+00;-6.666e-01;-2.447e-01;-6.382e-01;-2.342e-01;9.710e-01;1.017e+00;-6.325e-01;-1.960e-01;1.044e+00;-4.000e-01;-1.468e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.822170000;1.044e+00;-6.666e-01;-2.446e-01;-6.382e-01;-2.342e-01;9.711e-01;1.017e+00;-6.325e-01;-1.960e-01;1.044e+00;-4.000e-01;-1.468e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.823170000;1.044e+00;-6.666e-01;-2.446e-01;-6.382e-01;-2.342e-01;9.711e-01;1.017e+00;-6.325e-01;-1.959e-01;1.044e+00;-4.000e-01;-1.468e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.824170000;1.044e+00;-6.666e-01;-2.446e-01;-6.382e-01;-2.342e-01;9.711e-01;1.017e+00;-6.325e-01;-1.959e-01;1.044e+00;-4.000e-01;-1.468e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.825170000;1.044e+00;-6.666e-01;-2.446e-01;-6.382e-01;-2.342e-01;9.711e-01;1.017e+00;-6.325e-01;-1.959e-01;1.044e+00;-4.000e-01;-1.467e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.826170000;1.044e+00;-6.666e-01;-2.446e-01;-6.382e-01;-2.342e-01;9.711e-01;1.017e+00;-6.325e-01;-1.959e-01;1.044e+00;-4.000e-01;-1.467e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.827170000;1.044e+00;-6.666e-01;-2.445e-01;-6.382e-01;-2.341e-01;9.711e-01;1.017e+00;-6.325e-01;-1.959e-01;1.044e+00;-4.000e-01;-1.467e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.828170000;1.044e+00;-6.666e-01;-2.445e-01;-6.382e-01;-2.341e-01;9.711e-01;1.017e+00;-6.325e-01;-1.958e-01;1.044e+00;-4.000e-01;-1.467e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.831170000;1.044e+00;-6.666e-01;-2.445e-01;-6.382e-01;-2.341e-01;9.711e-01;1.017e+00;-6.325e-01;-1.958e-01;1.044e+00;-4.000e-01;-1.467e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.832170000;1.044e+00;-6.666e-01;-2.444e-01;-6.382e-01;-2.340e-01;9.711e-01;1.017e+00;-6.325e-01;-1.958e-01;1.044e+00;-4.000e-01;-1.467e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.833170000;1.044e+00;-6.666e-01;-2.444e-01;-6.382e-01;-2.340e-01;9.711e-01;1.017e+00;-6.325e-01;-1.957e-01;1.044e+00;-4.000e-01;-1.467e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.834170000;1.044e+00;-6.666e-01;-2.444e-01;-6.382e-01;-2.340e-01;9.711e-01;1.017e+00;-6.325e-01;-1.957e-01;1.044e+00;-4.000e-01;-1.466e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.836170000;1.044e+00;-6.666e-01;-2.444e-01;-6.382e-01;-2.340e-01;9.711e-01;1.017e+00;-6.325e-01;-1.957e-01;1.044e+00;-4.000e-01;-1.466e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.837170000;1.044e+00;-6.666e-01;-2.443e-01;-6.382e-01;-2.339e-01;9.711e-01;1.017e+00;-6.324e-01;-1.957e-01;1.044e+00;-4.000e-01;-1.466e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.838170000;1.044e+00;-6.666e-01;-2.443e-01;-6.382e-01;-2.339e-01;9.711e-01;1.017e+00;-6.324e-01;-1.957e-01;1.044e+00;-4.000e-01;-1.466e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.839170000;1.044e+00;-6.666e-01;-2.443e-01;-6.382e-01;-2.339e-01;9.712e-01;1.017e+00;-6.324e-01;-1.956e-01;1.044e+00;-4.000e-01;-1.466e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.841170000;1.044e+00;-6.666e-01;-2.443e-01;-6.382e-01;-2.339e-01;9.712e-01;1.017e+00;-6.324e-01;-1.956e-01;1.044e+00;-4.000e-01;-1.466e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.842170000;1.044e+00;-6.666e-01;-2.442e-01;-6.382e-01;-2.339e-01;9.712e-01;1.017e+00;-6.324e-01;-1.956e-01;1.044e+00;-4.000e-01;-1.465e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.843170000;1.044e+00;-6.666e-01;-2.442e-01;-6.382e-01;-2.338e-01;9.712e-01;1.017e+00;-6.324e-01;-1.956e-01;1.044e+00;-4.000e-01;-1.465e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.844170000;1.044e+00;-6.666e-01;-2.442e-01;-6.382e-01;-2.338e-01;9.712e-01;1.017e+00;-6.324e-01;-1.955e-01;1.044e+00;-4.000e-01;-1.465e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.847170000;1.044e+00;-6.666e-01;-2.442e-01;-6.382e-01;-2.338e-01;9.712e-01;1.017e+00;-6.324e-01;-1.955e-01;1.044e+00;-4.000e-01;-1.465e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.848170000;1.044e+00;-6.666e-01;-2.441e-01;-6.382e-01;-2.337e-01;9.712e-01;1.017e+00;-6.324e-01;-1.955e-01;1.044e+00;-4.000e-01;-1.465e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.849170000;1.044e+00;-6.666e-01;-2.441e-01;-6.382e-01;-2.337e-01;9.712e-01;1.017e+00;-6.324e-01;-1.954e-01;1.044e+00;-4.000e-01;-1.465e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.850170000;1.044e+00;-6.666e-01;-2.441e-01;-6.382e-01;-2.337e-01;9.712e-01;1.017e+00;-6.324e-01;-1.954e-01;1.044e+00;-4.000e-01;-1.465e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.851170000;1.044e+00;-6.666e-01;-2.441e-01;-6.382e-01;-2.337e-01;9.712e-01;1.017e+00;-6.324e-01;-1.954e-01;1.044e+00;-4.000e-01;-1.464e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.852170000;1.044e+00;-6.666e-01;-2.441e-01;-6.382e-01;-2.337e-01;9.712e-01;1.017e+00;-6.324e-01;-1.954e-01;1.044e+00;-4.000e-01;-1.464e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.853170000;1.044e+00;-6.666e-01;-2.440e-01;-6.382e-01;-2.337e-01;9.712e-01;1.017e+00;-6.324e-01;-1.954e-01;1.044e+00;-4.000e-01;-1.464e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.854170000;1.044e+00;-6.666e-01;-2.440e-01;-6.382e-01;-2.336e-01;9.712e-01;1.017e+00;-6.324e-01;-1.954e-01;1.044e+00;-4.000e-01;-1.464e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.855170000;1.044e+00;-6.666e-01;-2.440e-01;-6.382e-01;-2.336e-01;9.712e-01;1.017e+00;-6.324e-01;-1.953e-01;1.044e+00;-4.000e-01;-1.464e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.856170000;1.044e+00;-6.666e-01;-2.440e-01;-6.382e-01;-2.336e-01;9.713e-01;1.017e+00;-6.324e-01;-1.953e-01;1.044e+00;-4.000e-01;-1.464e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.857170000;1.044e+00;-6.666e-01;-2.440e-01;-6.382e-01;-2.336e-01;9.713e-01;1.017e+00;-6.324e-01;-1.953e-01;1.044e+00;-4.000e-01;-1.464e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.858170000;1.044e+00;-6.666e-01;-2.439e-01;-6.382e-01;-2.336e-01;9.713e-01;1.017e+00;-6.324e-01;-1.953e-01;1.044e+00;-4.000e-01;-1.464e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.859170000;1.044e+00;-6.666e-01;-2.439e-01;-6.382e-01;-2.335e-01;9.713e-01;1.017e+00;-6.324e-01;-1.953e-01;1.044e+00;-4.000e-01;-1.464e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.860170000;1.044e+00;-6.666e-01;-2.439e-01;-6.382e-01;-2.335e-01;9.713e-01;1.017e+00;-6.324e-01;-1.952e-01;1.044e+00;-4.000e-01;-1.463e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.862170000;1.044e+00;-6.666e-01;-2.439e-01;-6.382e-01;-2.335e-01;9.713e-01;1.017e+00;-6.324e-01;-1.952e-01;1.044e+00;-4.000e-01;-1.463e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.863170000;1.044e+00;-6.666e-01;-2.438e-01;-6.382e-01;-2.335e-01;9.713e-01;1.017e+00;-6.324e-01;-1.952e-01;1.044e+00;-4.000e-01;-1.463e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.864170000;1.044e+00;-6.666e-01;-2.438e-01;-6.382e-01;-2.334e-01;9.713e-01;1.017e+00;-6.324e-01;-1.952e-01;1.044e+00;-4.000e-01;-1.463e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.865170000;1.044e+00;-6.666e-01;-2.438e-01;-6.382e-01;-2.334e-01;9.713e-01;1.017e+00;-6.324e-01;-1.952e-01;1.044e+00;-4.000e-01;-1.463e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.866170000;1.044e+00;-6.666e-01;-2.438e-01;-6.382e-01;-2.334e-01;9.713e-01;1.017e+00;-6.324e-01;-1.951e-01;1.044e+00;-4.000e-01;-1.463e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.867170000;1.044e+00;-6.666e-01;-2.438e-01;-6.382e-01;-2.334e-01;9.713e-01;1.017e+00;-6.324e-01;-1.951e-01;1.044e+00;-4.000e-01;-1.463e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.868170000;1.044e+00;-6.666e-01;-2.437e-01;-6.382e-01;-2.334e-01;9.713e-01;1.017e+00;-6.324e-01;-1.951e-01;1.044e+00;-4.000e-01;-1.462e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.869170000;1.044e+00;-6.666e-01;-2.437e-01;-6.382e-01;-2.334e-01;9.713e-01;1.017e+00;-6.324e-01;-1.951e-01;1.044e+00;-4.000e-01;-1.462e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.870170000;1.044e+00;-6.666e-01;-2.437e-01;-6.382e-01;-2.333e-01;9.713e-01;1.017e+00;-6.324e-01;-1.951e-01;1.044e+00;-4.000e-01;-1.462e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.871170000;1.044e+00;-6.666e-01;-2.437e-01;-6.382e-01;-2.333e-01;9.713e-01;1.017e+00;-6.324e-01;-1.950e-01;1.044e+00;-4.000e-01;-1.462e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.873170000;1.044e+00;-6.666e-01;-2.437e-01;-6.382e-01;-2.333e-01;9.713e-01;1.017e+00;-6.324e-01;-1.950e-01;1.044e+00;-4.000e-01;-1.462e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.874170000;1.044e+00;-6.666e-01;-2.436e-01;-6.382e-01;-2.333e-01;9.714e-01;1.017e+00;-6.324e-01;-1.950e-01;1.044e+00;-4.000e-01;-1.462e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.875170000;1.044e+00;-6.666e-01;-2.436e-01;-6.382e-01;-2.332e-01;9.714e-01;1.017e+00;-6.324e-01;-1.950e-01;1.044e+00;-4.000e-01;-1.462e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.876170000;1.044e+00;-6.666e-01;-2.436e-01;-6.382e-01;-2.332e-01;9.714e-01;1.017e+00;-6.324e-01;-1.950e-01;1.044e+00;-4.000e-01;-1.462e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.877170000;1.044e+00;-6.666e-01;-2.436e-01;-6.382e-01;-2.332e-01;9.714e-01;1.017e+00;-6.324e-01;-1.949e-01;1.044e+00;-4.000e-01;-1.461e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.878170000;1.044e+00;-6.666e-01;-2.436e-01;-6.382e-01;-2.332e-01;9.714e-01;1.017e+00;-6.324e-01;-1.949e-01;1.044e+00;-4.000e-01;-1.461e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.879170000;1.044e+00;-6.666e-01;-2.435e-01;-6.382e-01;-2.332e-01;9.714e-01;1.017e+00;-6.324e-01;-1.949e-01;1.044e+00;-4.000e-01;-1.461e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.880170000;1.044e+00;-6.666e-01;-2.435e-01;-6.382e-01;-2.332e-01;9.714e-01;1.017e+00;-6.324e-01;-1.949e-01;1.044e+00;-4.000e-01;-1.461e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.881170000;1.044e+00;-6.666e-01;-2.435e-01;-6.382e-01;-2.331e-01;9.714e-01;1.017e+00;-6.324e-01;-1.949e-01;1.044e+00;-4.000e-01;-1.461e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.882170000;1.044e+00;-6.666e-01;-2.435e-01;-6.382e-01;-2.331e-01;9.714e-01;1.017e+00;-6.324e-01;-1.948e-01;1.044e+00;-4.000e-01;-1.461e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.883170000;1.044e+00;-6.666e-01;-2.435e-01;-6.382e-01;-2.331e-01;9.714e-01;1.017e+00;-6.324e-01;-1.948e-01;1.044e+00;-4.000e-01;-1.461e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.884170000;1.044e+00;-6.666e-01;-2.434e-01;-6.382e-01;-2.331e-01;9.714e-01;1.017e+00;-6.324e-01;-1.948e-01;1.044e+00;-4.000e-01;-1.461e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.885170000;1.044e+00;-6.666e-01;-2.434e-01;-6.382e-01;-2.331e-01;9.714e-01;1.017e+00;-6.324e-01;-1.948e-01;1.044e+00;-4.000e-01;-1.461e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.886170000;1.044e+00;-6.666e-01;-2.434e-01;-6.382e-01;-2.330e-01;9.714e-01;1.017e+00;-6.324e-01;-1.948e-01;1.044e+00;-4.000e-01;-1.460e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.887170000;1.044e+00;-6.666e-01;-2.434e-01;-6.382e-01;-2.330e-01;9.714e-01;1.017e+00;-6.324e-01;-1.948e-01;1.044e+00;-4.000e-01;-1.460e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.888170000;1.044e+00;-6.666e-01;-2.434e-01;-6.382e-01;-2.330e-01;9.714e-01;1.017e+00;-6.324e-01;-1.947e-01;1.044e+00;-4.000e-01;-1.460e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.889170000;1.044e+00;-6.666e-01;-2.434e-01;-6.382e-01;-2.330e-01;9.714e-01;1.017e+00;-6.324e-01;-1.947e-01;1.044e+00;-4.000e-01;-1.460e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.890170000;1.044e+00;-6.666e-01;-2.433e-01;-6.382e-01;-2.330e-01;9.714e-01;1.017e+00;-6.324e-01;-1.947e-01;1.044e+00;-4.000e-01;-1.460e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.891170000;1.044e+00;-6.666e-01;-2.433e-01;-6.382e-01;-2.330e-01;9.715e-01;1.017e+00;-6.324e-01;-1.947e-01;1.044e+00;-4.000e-01;-1.460e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.892170000;1.044e+00;-6.666e-01;-2.433e-01;-6.382e-01;-2.329e-01;9.715e-01;1.017e+00;-6.324e-01;-1.947e-01;1.044e+00;-4.000e-01;-1.460e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.893170000;1.044e+00;-6.666e-01;-2.433e-01;-6.382e-01;-2.329e-01;9.715e-01;1.017e+00;-6.324e-01;-1.946e-01;1.044e+00;-4.000e-01;-1.460e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.894170000;1.044e+00;-6.666e-01;-2.433e-01;-6.382e-01;-2.329e-01;9.715e-01;1.017e+00;-6.324e-01;-1.946e-01;1.044e+00;-4.000e-01;-1.460e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.895170000;1.044e+00;-6.666e-01;-2.432e-01;-6.382e-01;-2.329e-01;9.715e-01;1.017e+00;-6.324e-01;-1.946e-01;1.044e+00;-4.000e-01;-1.459e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.896170000;1.044e+00;-6.666e-01;-2.432e-01;-6.382e-01;-2.329e-01;9.715e-01;1.017e+00;-6.324e-01;-1.946e-01;1.044e+00;-4.000e-01;-1.459e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.897170000;1.044e+00;-6.666e-01;-2.432e-01;-6.382e-01;-2.328e-01;9.715e-01;1.017e+00;-6.324e-01;-1.946e-01;1.044e+00;-4.000e-01;-1.459e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.898170000;1.044e+00;-6.666e-01;-2.432e-01;-6.382e-01;-2.328e-01;9.715e-01;1.017e+00;-6.324e-01;-1.946e-01;1.044e+00;-4.000e-01;-1.459e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.899170000;1.044e+00;-6.666e-01;-2.432e-01;-6.382e-01;-2.328e-01;9.715e-01;1.017e+00;-6.324e-01;-1.945e-01;1.044e+00;-4.000e-01;-1.459e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.900170000;1.044e+00;-6.666e-01;-2.431e-01;-6.382e-01;-2.328e-01;9.715e-01;1.017e+00;-6.324e-01;-1.945e-01;1.044e+00;-4.000e-01;-1.459e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.902170000;1.044e+00;-6.666e-01;-2.431e-01;-6.382e-01;-2.328e-01;9.715e-01;1.017e+00;-6.324e-01;-1.945e-01;1.044e+00;-4.000e-01;-1.459e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.903170000;1.044e+00;-6.666e-01;-2.431e-01;-6.382e-01;-2.327e-01;9.715e-01;1.017e+00;-6.324e-01;-1.945e-01;1.044e+00;-4.000e-01;-1.459e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.904170000;1.044e+00;-6.666e-01;-2.431e-01;-6.382e-01;-2.327e-01;9.715e-01;1.017e+00;-6.324e-01;-1.944e-01;1.044e+00;-4.000e-01;-1.458e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.905170000;1.044e+00;-6.666e-01;-2.430e-01;-6.382e-01;-2.327e-01;9.715e-01;1.017e+00;-6.324e-01;-1.944e-01;1.044e+00;-4.000e-01;-1.458e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.908170000;1.044e+00;-6.666e-01;-2.430e-01;-6.382e-01;-2.327e-01;9.715e-01;1.017e+00;-6.324e-01;-1.944e-01;1.044e+00;-4.000e-01;-1.458e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.909170000;1.044e+00;-6.666e-01;-2.430e-01;-6.382e-01;-2.326e-01;9.716e-01;1.017e+00;-6.324e-01;-1.944e-01;1.044e+00;-4.000e-01;-1.458e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.910170000;1.044e+00;-6.666e-01;-2.430e-01;-6.382e-01;-2.326e-01;9.716e-01;1.017e+00;-6.324e-01;-1.943e-01;1.044e+00;-4.000e-01;-1.458e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.911170000;1.044e+00;-6.666e-01;-2.429e-01;-6.382e-01;-2.326e-01;9.716e-01;1.017e+00;-6.324e-01;-1.943e-01;1.044e+00;-4.000e-01;-1.458e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.912170000;1.044e+00;-6.666e-01;-2.429e-01;-6.382e-01;-2.326e-01;9.716e-01;1.017e+00;-6.324e-01;-1.943e-01;1.044e+00;-4.000e-01;-1.458e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.913170000;1.044e+00;-6.666e-01;-2.429e-01;-6.382e-01;-2.326e-01;9.716e-01;1.017e+00;-6.324e-01;-1.943e-01;1.044e+00;-4.000e-01;-1.457e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.914170000;1.044e+00;-6.666e-01;-2.429e-01;-6.382e-01;-2.325e-01;9.716e-01;1.017e+00;-6.324e-01;-1.943e-01;1.044e+00;-4.000e-01;-1.457e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.915170000;1.044e+00;-6.666e-01;-2.429e-01;-6.382e-01;-2.325e-01;9.716e-01;1.017e+00;-6.324e-01;-1.942e-01;1.044e+00;-4.000e-01;-1.457e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.916170000;1.044e+00;-6.666e-01;-2.428e-01;-6.382e-01;-2.325e-01;9.716e-01;1.017e+00;-6.324e-01;-1.942e-01;1.044e+00;-4.000e-01;-1.457e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.919170000;1.044e+00;-6.666e-01;-2.428e-01;-6.382e-01;-2.325e-01;9.716e-01;1.017e+00;-6.324e-01;-1.942e-01;1.044e+00;-4.000e-01;-1.457e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.920170000;1.044e+00;-6.666e-01;-2.428e-01;-6.382e-01;-2.324e-01;9.716e-01;1.017e+00;-6.324e-01;-1.942e-01;1.044e+00;-4.000e-01;-1.457e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.921170000;1.044e+00;-6.666e-01;-2.428e-01;-6.382e-01;-2.324e-01;9.716e-01;1.017e+00;-6.324e-01;-1.941e-01;1.044e+00;-4.000e-01;-1.457e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.922170000;1.044e+00;-6.666e-01;-2.427e-01;-6.382e-01;-2.324e-01;9.716e-01;1.017e+00;-6.324e-01;-1.941e-01;1.044e+00;-4.000e-01;-1.456e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.924170000;1.044e+00;-6.666e-01;-2.427e-01;-6.382e-01;-2.324e-01;9.716e-01;1.017e+00;-6.324e-01;-1.941e-01;1.044e+00;-4.000e-01;-1.456e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.925170000;1.044e+00;-6.666e-01;-2.427e-01;-6.382e-01;-2.323e-01;9.716e-01;1.017e+00;-6.324e-01;-1.941e-01;1.044e+00;-4.000e-01;-1.456e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.926170000;1.044e+00;-6.666e-01;-2.427e-01;-6.382e-01;-2.323e-01;9.716e-01;1.017e+00;-6.324e-01;-1.940e-01;1.044e+00;-4.000e-01;-1.456e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.927170000;1.044e+00;-6.666e-01;-2.426e-01;-6.382e-01;-2.323e-01;9.717e-01;1.017e+00;-6.324e-01;-1.940e-01;1.044e+00;-4.000e-01;-1.456e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.930170000;1.044e+00;-6.666e-01;-2.426e-01;-6.382e-01;-2.323e-01;9.717e-01;1.017e+00;-6.324e-01;-1.940e-01;1.044e+00;-4.000e-01;-1.456e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.931170000;1.044e+00;-6.666e-01;-2.426e-01;-6.382e-01;-2.322e-01;9.717e-01;1.017e+00;-6.324e-01;-1.940e-01;1.044e+00;-4.000e-01;-1.455e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.932170000;1.044e+00;-6.666e-01;-2.425e-01;-6.382e-01;-2.322e-01;9.717e-01;1.017e+00;-6.324e-01;-1.939e-01;1.044e+00;-4.000e-01;-1.455e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.936170000;1.044e+00;-6.666e-01;-2.425e-01;-6.382e-01;-2.322e-01;9.717e-01;1.017e+00;-6.324e-01;-1.939e-01;1.044e+00;-4.000e-01;-1.455e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.937170000;1.044e+00;-6.666e-01;-2.425e-01;-6.382e-01;-2.321e-01;9.717e-01;1.017e+00;-6.324e-01;-1.939e-01;1.044e+00;-4.000e-01;-1.455e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.938170000;1.044e+00;-6.666e-01;-2.424e-01;-6.382e-01;-2.321e-01;9.717e-01;1.017e+00;-6.324e-01;-1.938e-01;1.044e+00;-4.000e-01;-1.455e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.939170000;1.044e+00;-6.666e-01;-2.424e-01;-6.382e-01;-2.321e-01;9.717e-01;1.017e+00;-6.324e-01;-1.938e-01;1.044e+00;-4.000e-01;-1.454e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.941170000;1.044e+00;-6.666e-01;-2.424e-01;-6.382e-01;-2.321e-01;9.717e-01;1.017e+00;-6.324e-01;-1.938e-01;1.044e+00;-4.000e-01;-1.454e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.942170000;1.044e+00;-6.666e-01;-2.424e-01;-6.382e-01;-2.320e-01;9.717e-01;1.017e+00;-6.324e-01;-1.938e-01;1.044e+00;-4.000e-01;-1.454e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.943170000;1.044e+00;-6.666e-01;-2.423e-01;-6.382e-01;-2.320e-01;9.717e-01;1.017e+00;-6.324e-01;-1.937e-01;1.044e+00;-4.000e-01;-1.454e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.944170000;1.044e+00;-6.666e-01;-2.423e-01;-6.382e-01;-2.320e-01;9.717e-01;1.017e+00;-6.324e-01;-1.937e-01;1.044e+00;-4.000e-01;-1.454e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.945170000;1.044e+00;-6.666e-01;-2.423e-01;-6.382e-01;-2.320e-01;9.718e-01;1.017e+00;-6.324e-01;-1.937e-01;1.044e+00;-4.000e-01;-1.454e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.947170000;1.044e+00;-6.666e-01;-2.423e-01;-6.382e-01;-2.320e-01;9.718e-01;1.017e+00;-6.324e-01;-1.937e-01;1.044e+00;-4.000e-01;-1.454e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.948170000;1.044e+00;-6.666e-01;-2.423e-01;-6.382e-01;-2.319e-01;9.718e-01;1.017e+00;-6.324e-01;-1.937e-01;1.044e+00;-4.000e-01;-1.454e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.949170000;1.044e+00;-6.666e-01;-2.422e-01;-6.382e-01;-2.319e-01;9.718e-01;1.017e+00;-6.324e-01;-1.936e-01;1.044e+00;-4.000e-01;-1.453e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.953170000;1.044e+00;-6.666e-01;-2.422e-01;-6.382e-01;-2.319e-01;9.718e-01;1.017e+00;-6.324e-01;-1.936e-01;1.044e+00;-4.000e-01;-1.453e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.954170000;1.044e+00;-6.666e-01;-2.421e-01;-6.382e-01;-2.318e-01;9.718e-01;1.017e+00;-6.324e-01;-1.935e-01;1.044e+00;-4.000e-01;-1.453e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.957170000;1.044e+00;-6.666e-01;-2.421e-01;-6.382e-01;-2.318e-01;9.718e-01;1.017e+00;-6.324e-01;-1.935e-01;1.044e+00;-4.000e-01;-1.453e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.958170000;1.044e+00;-6.666e-01;-2.421e-01;-6.382e-01;-2.318e-01;9.718e-01;1.017e+00;-6.324e-01;-1.935e-01;1.044e+00;-4.000e-01;-1.452e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.959170000;1.044e+00;-6.666e-01;-2.421e-01;-6.382e-01;-2.318e-01;9.718e-01;1.017e+00;-6.324e-01;-1.935e-01;1.044e+00;-4.000e-01;-1.452e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.960170000;1.044e+00;-6.666e-01;-2.420e-01;-6.382e-01;-2.317e-01;9.718e-01;1.017e+00;-6.324e-01;-1.934e-01;1.044e+00;-4.000e-01;-1.452e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.961170000;1.044e+00;-6.666e-01;-2.420e-01;-6.382e-01;-2.317e-01;9.718e-01;1.017e+00;-6.323e-01;-1.934e-01;1.044e+00;-4.000e-01;-1.452e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.962170000;1.044e+00;-6.666e-01;-2.420e-01;-6.382e-01;-2.317e-01;9.718e-01;1.017e+00;-6.323e-01;-1.934e-01;1.044e+00;-4.000e-01;-1.452e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.963170000;1.044e+00;-6.666e-01;-2.420e-01;-6.382e-01;-2.317e-01;9.719e-01;1.017e+00;-6.323e-01;-1.934e-01;1.044e+00;-4.000e-01;-1.452e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.964170000;1.044e+00;-6.666e-01;-2.420e-01;-6.382e-01;-2.317e-01;9.719e-01;1.017e+00;-6.323e-01;-1.934e-01;1.044e+00;-4.000e-01;-1.452e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.965170000;1.044e+00;-6.666e-01;-2.419e-01;-6.382e-01;-2.316e-01;9.719e-01;1.017e+00;-6.323e-01;-1.934e-01;1.044e+00;-4.000e-01;-1.452e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.966170000;1.044e+00;-6.666e-01;-2.419e-01;-6.382e-01;-2.316e-01;9.719e-01;1.017e+00;-6.323e-01;-1.933e-01;1.044e+00;-4.000e-01;-1.452e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.967170000;1.044e+00;-6.666e-01;-2.419e-01;-6.382e-01;-2.316e-01;9.719e-01;1.017e+00;-6.323e-01;-1.933e-01;1.044e+00;-4.000e-01;-1.451e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.969170000;1.044e+00;-6.666e-01;-2.419e-01;-6.382e-01;-2.316e-01;9.719e-01;1.017e+00;-6.323e-01;-1.933e-01;1.044e+00;-4.000e-01;-1.451e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.970170000;1.044e+00;-6.666e-01;-2.418e-01;-6.382e-01;-2.316e-01;9.719e-01;1.017e+00;-6.323e-01;-1.933e-01;1.044e+00;-4.000e-01;-1.451e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.971170000;1.044e+00;-6.666e-01;-2.418e-01;-6.382e-01;-2.315e-01;9.719e-01;1.017e+00;-6.323e-01;-1.933e-01;1.044e+00;-4.000e-01;-1.451e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.972170000;1.044e+00;-6.666e-01;-2.418e-01;-6.382e-01;-2.315e-01;9.719e-01;1.017e+00;-6.323e-01;-1.932e-01;1.044e+00;-4.000e-01;-1.451e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.975170000;1.044e+00;-6.666e-01;-2.418e-01;-6.382e-01;-2.315e-01;9.719e-01;1.017e+00;-6.323e-01;-1.932e-01;1.044e+00;-4.000e-01;-1.451e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.976170000;1.044e+00;-6.666e-01;-2.417e-01;-6.382e-01;-2.315e-01;9.719e-01;1.017e+00;-6.323e-01;-1.932e-01;1.044e+00;-4.000e-01;-1.450e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.977170000;1.044e+00;-6.666e-01;-2.417e-01;-6.382e-01;-2.314e-01;9.719e-01;1.017e+00;-6.323e-01;-1.931e-01;1.044e+00;-4.000e-01;-1.450e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.981170000;1.044e+00;-6.666e-01;-2.417e-01;-6.382e-01;-2.314e-01;9.719e-01;1.017e+00;-6.323e-01;-1.931e-01;1.044e+00;-4.000e-01;-1.450e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.982170000;1.044e+00;-6.666e-01;-2.416e-01;-6.382e-01;-2.313e-01;9.720e-01;1.017e+00;-6.323e-01;-1.931e-01;1.044e+00;-4.000e-01;-1.450e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.983170000;1.044e+00;-6.666e-01;-2.416e-01;-6.382e-01;-2.313e-01;9.720e-01;1.017e+00;-6.323e-01;-1.930e-01;1.044e+00;-4.000e-01;-1.450e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.984170000;1.044e+00;-6.666e-01;-2.416e-01;-6.382e-01;-2.313e-01;9.720e-01;1.017e+00;-6.323e-01;-1.930e-01;1.044e+00;-4.000e-01;-1.450e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.985170000;1.044e+00;-6.666e-01;-2.416e-01;-6.382e-01;-2.313e-01;9.720e-01;1.017e+00;-6.323e-01;-1.930e-01;1.044e+00;-4.000e-01;-1.449e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.986170000;1.044e+00;-6.666e-01;-2.416e-01;-6.382e-01;-2.313e-01;9.720e-01;1.017e+00;-6.323e-01;-1.930e-01;1.044e+00;-4.000e-01;-1.449e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.987170000;1.044e+00;-6.666e-01;-2.415e-01;-6.382e-01;-2.313e-01;9.720e-01;1.017e+00;-6.323e-01;-1.930e-01;1.044e+00;-4.000e-01;-1.449e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.988170000;1.044e+00;-6.666e-01;-2.415e-01;-6.382e-01;-2.312e-01;9.720e-01;1.017e+00;-6.323e-01;-1.930e-01;1.044e+00;-4.000e-01;-1.449e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.989170000;1.044e+00;-6.666e-01;-2.415e-01;-6.382e-01;-2.312e-01;9.720e-01;1.017e+00;-6.323e-01;-1.929e-01;1.044e+00;-4.000e-01;-1.449e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.992170000;1.044e+00;-6.666e-01;-2.415e-01;-6.382e-01;-2.312e-01;9.720e-01;1.017e+00;-6.323e-01;-1.929e-01;1.044e+00;-4.000e-01;-1.449e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.993170000;1.044e+00;-6.666e-01;-2.414e-01;-6.382e-01;-2.312e-01;9.720e-01;1.017e+00;-6.323e-01;-1.929e-01;1.044e+00;-4.000e-01;-1.449e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.994170000;1.044e+00;-6.666e-01;-2.414e-01;-6.382e-01;-2.311e-01;9.720e-01;1.017e+00;-6.323e-01;-1.929e-01;1.044e+00;-4.000e-01;-1.449e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.995170000;1.044e+00;-6.666e-01;-2.414e-01;-6.382e-01;-2.311e-01;9.720e-01;1.017e+00;-6.323e-01;-1.928e-01;1.044e+00;-4.000e-01;-1.448e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.997170000;1.044e+00;-6.666e-01;-2.414e-01;-6.382e-01;-2.311e-01;9.720e-01;1.017e+00;-6.323e-01;-1.928e-01;1.044e+00;-4.000e-01;-1.448e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.998170000;1.044e+00;-6.666e-01;-2.413e-01;-6.382e-01;-2.311e-01;9.720e-01;1.017e+00;-6.323e-01;-1.928e-01;1.044e+00;-4.000e-01;-1.448e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
54.999170000;1.044e+00;-6.666e-01;-2.413e-01;-6.382e-01;-2.311e-01;9.720e-01;1.017e+00;-6.323e-01;-1.928e-01;1.044e+00;-4.000e-01;-1.448e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.000170000;1.044e+00;-6.666e-01;-2.413e-01;-6.382e-01;-2.310e-01;9.721e-01;1.017e+00;-6.323e-01;-1.927e-01;1.044e+00;-4.000e-01;-1.448e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.003170000;1.044e+00;-6.666e-01;-2.413e-01;-6.382e-01;-2.310e-01;9.721e-01;1.017e+00;-6.323e-01;-1.927e-01;1.044e+00;-4.000e-01;-1.448e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.004170000;1.044e+00;-6.666e-01;-2.412e-01;-6.382e-01;-2.310e-01;9.721e-01;1.017e+00;-6.323e-01;-1.927e-01;1.044e+00;-4.000e-01;-1.447e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.005170000;1.044e+00;-6.666e-01;-2.412e-01;-6.382e-01;-2.310e-01;9.721e-01;1.017e+00;-6.323e-01;-1.927e-01;1.044e+00;-4.000e-01;-1.447e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.006170000;1.044e+00;-6.666e-01;-2.412e-01;-6.382e-01;-2.309e-01;9.721e-01;1.017e+00;-6.323e-01;-1.926e-01;1.044e+00;-4.000e-01;-1.447e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.008170000;1.044e+00;-6.666e-01;-2.412e-01;-6.382e-01;-2.309e-01;9.721e-01;1.017e+00;-6.323e-01;-1.926e-01;1.044e+00;-4.000e-01;-1.447e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.009170000;1.044e+00;-6.666e-01;-2.411e-01;-6.382e-01;-2.309e-01;9.721e-01;1.017e+00;-6.323e-01;-1.926e-01;1.044e+00;-4.000e-01;-1.447e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.011170000;1.044e+00;-6.666e-01;-2.411e-01;-6.382e-01;-2.309e-01;9.721e-01;1.017e+00;-6.323e-01;-1.926e-01;1.044e+00;-4.000e-01;-1.447e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.012170000;1.044e+00;-6.666e-01;-2.411e-01;-6.382e-01;-2.308e-01;9.721e-01;1.017e+00;-6.323e-01;-1.925e-01;1.044e+00;-4.000e-01;-1.447e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.013170000;1.044e+00;-6.666e-01;-2.411e-01;-6.382e-01;-2.308e-01;9.721e-01;1.017e+00;-6.323e-01;-1.925e-01;1.044e+00;-4.000e-01;-1.446e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.014170000;1.044e+00;-6.666e-01;-2.411e-01;-6.382e-01;-2.308e-01;9.721e-01;1.017e+00;-6.323e-01;-1.925e-01;1.044e+00;-4.000e-01;-1.446e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.015170000;1.044e+00;-6.666e-01;-2.410e-01;-6.382e-01;-2.308e-01;9.721e-01;1.017e+00;-6.323e-01;-1.925e-01;1.044e+00;-4.000e-01;-1.446e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.017170000;1.044e+00;-6.666e-01;-2.410e-01;-6.382e-01;-2.308e-01;9.721e-01;1.017e+00;-6.323e-01;-1.925e-01;1.044e+00;-4.000e-01;-1.446e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.018170000;1.044e+00;-6.666e-01;-2.410e-01;-6.382e-01;-2.307e-01;9.721e-01;1.017e+00;-6.323e-01;-1.924e-01;1.044e+00;-4.000e-01;-1.446e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.019170000;1.044e+00;-6.666e-01;-2.410e-01;-6.382e-01;-2.307e-01;9.722e-01;1.017e+00;-6.323e-01;-1.924e-01;1.044e+00;-4.000e-01;-1.446e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.020170000;1.044e+00;-6.666e-01;-2.410e-01;-6.382e-01;-2.307e-01;9.722e-01;1.017e+00;-6.323e-01;-1.924e-01;1.044e+00;-4.000e-01;-1.446e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.021170000;1.044e+00;-6.666e-01;-2.409e-01;-6.382e-01;-2.307e-01;9.722e-01;1.017e+00;-6.323e-01;-1.924e-01;1.044e+00;-4.000e-01;-1.446e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.022170000;1.044e+00;-6.666e-01;-2.409e-01;-6.382e-01;-2.307e-01;9.722e-01;1.017e+00;-6.323e-01;-1.924e-01;1.044e+00;-4.000e-01;-1.446e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.023170000;1.044e+00;-6.666e-01;-2.409e-01;-6.382e-01;-2.306e-01;9.722e-01;1.017e+00;-6.323e-01;-1.924e-01;1.044e+00;-4.000e-01;-1.445e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.024170000;1.044e+00;-6.666e-01;-2.409e-01;-6.382e-01;-2.306e-01;9.722e-01;1.017e+00;-6.323e-01;-1.923e-01;1.044e+00;-4.000e-01;-1.445e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.025170000;1.044e+00;-6.666e-01;-2.409e-01;-6.382e-01;-2.306e-01;9.722e-01;1.017e+00;-6.323e-01;-1.923e-01;1.044e+00;-4.000e-01;-1.445e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.026170000;1.044e+00;-6.666e-01;-2.408e-01;-6.382e-01;-2.306e-01;9.722e-01;1.017e+00;-6.323e-01;-1.923e-01;1.044e+00;-4.000e-01;-1.445e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.028170000;1.044e+00;-6.666e-01;-2.408e-01;-6.382e-01;-2.306e-01;9.722e-01;1.017e+00;-6.323e-01;-1.923e-01;1.044e+00;-4.000e-01;-1.445e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.029170000;1.044e+00;-6.666e-01;-2.408e-01;-6.382e-01;-2.305e-01;9.722e-01;1.017e+00;-6.323e-01;-1.923e-01;1.044e+00;-4.000e-01;-1.445e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.030170000;1.044e+00;-6.666e-01;-2.408e-01;-6.382e-01;-2.305e-01;9.722e-01;1.017e+00;-6.323e-01;-1.922e-01;1.044e+00;-4.000e-01;-1.445e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.031170000;1.044e+00;-6.666e-01;-2.408e-01;-6.382e-01;-2.305e-01;9.722e-01;1.017e+00;-6.323e-01;-1.922e-01;1.044e+00;-4.000e-01;-1.445e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.032170000;1.044e+00;-6.666e-01;-2.407e-01;-6.382e-01;-2.305e-01;9.722e-01;1.017e+00;-6.323e-01;-1.922e-01;1.044e+00;-4.000e-01;-1.444e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.034170000;1.044e+00;-6.666e-01;-2.407e-01;-6.382e-01;-2.305e-01;9.722e-01;1.017e+00;-6.323e-01;-1.922e-01;1.044e+00;-4.000e-01;-1.444e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.035170000;1.044e+00;-6.666e-01;-2.407e-01;-6.382e-01;-2.304e-01;9.722e-01;1.017e+00;-6.323e-01;-1.922e-01;1.044e+00;-4.000e-01;-1.444e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.036170000;1.044e+00;-6.666e-01;-2.407e-01;-6.382e-01;-2.304e-01;9.722e-01;1.017e+00;-6.323e-01;-1.921e-01;1.044e+00;-4.000e-01;-1.444e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.037170000;1.044e+00;-6.666e-01;-2.407e-01;-6.382e-01;-2.304e-01;9.722e-01;1.017e+00;-6.323e-01;-1.921e-01;1.044e+00;-4.000e-01;-1.444e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.038170000;1.044e+00;-6.666e-01;-2.406e-01;-6.382e-01;-2.304e-01;9.723e-01;1.017e+00;-6.323e-01;-1.921e-01;1.044e+00;-4.000e-01;-1.444e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.040170000;1.044e+00;-6.666e-01;-2.406e-01;-6.382e-01;-2.304e-01;9.723e-01;1.017e+00;-6.323e-01;-1.921e-01;1.044e+00;-4.000e-01;-1.444e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.041170000;1.044e+00;-6.666e-01;-2.406e-01;-6.382e-01;-2.303e-01;9.723e-01;1.017e+00;-6.323e-01;-1.920e-01;1.044e+00;-4.000e-01;-1.444e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.042170000;1.044e+00;-6.666e-01;-2.406e-01;-6.382e-01;-2.303e-01;9.723e-01;1.017e+00;-6.323e-01;-1.920e-01;1.044e+00;-4.000e-01;-1.443e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.043170000;1.044e+00;-6.666e-01;-2.405e-01;-6.382e-01;-2.303e-01;9.723e-01;1.017e+00;-6.323e-01;-1.920e-01;1.044e+00;-4.000e-01;-1.443e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.046170000;1.044e+00;-6.666e-01;-2.405e-01;-6.382e-01;-2.303e-01;9.723e-01;1.017e+00;-6.323e-01;-1.920e-01;1.044e+00;-4.000e-01;-1.443e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.047170000;1.044e+00;-6.666e-01;-2.405e-01;-6.382e-01;-2.302e-01;9.723e-01;1.017e+00;-6.323e-01;-1.919e-01;1.044e+00;-4.000e-01;-1.443e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.048170000;1.044e+00;-6.666e-01;-2.405e-01;-6.382e-01;-2.302e-01;9.723e-01;1.017e+00;-6.323e-01;-1.919e-01;1.044e+00;-4.000e-01;-1.443e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.049170000;1.044e+00;-6.666e-01;-2.404e-01;-6.382e-01;-2.302e-01;9.723e-01;1.017e+00;-6.323e-01;-1.919e-01;1.044e+00;-4.000e-01;-1.443e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.050170000;1.044e+00;-6.666e-01;-2.404e-01;-6.382e-01;-2.302e-01;9.723e-01;1.017e+00;-6.323e-01;-1.919e-01;1.044e+00;-4.000e-01;-1.443e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.051170000;1.044e+00;-6.666e-01;-2.404e-01;-6.382e-01;-2.302e-01;9.723e-01;1.017e+00;-6.323e-01;-1.919e-01;1.044e+00;-4.000e-01;-1.442e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.052170000;1.044e+00;-6.666e-01;-2.404e-01;-6.382e-01;-2.302e-01;9.723e-01;1.017e+00;-6.323e-01;-1.919e-01;1.044e+00;-4.000e-01;-1.442e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.053170000;1.044e+00;-6.666e-01;-2.404e-01;-6.382e-01;-2.301e-01;9.723e-01;1.017e+00;-6.323e-01;-1.918e-01;1.044e+00;-4.000e-01;-1.442e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.054170000;1.044e+00;-6.666e-01;-2.404e-01;-6.382e-01;-2.301e-01;9.723e-01;1.017e+00;-6.323e-01;-1.918e-01;1.044e+00;-4.000e-01;-1.442e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
