time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
55.055170000;1.044e+00;-6.666e-01;-2.403e-01;-6.382e-01;-2.301e-01;9.723e-01;1.017e+00;-6.323e-01;-1.918e-01;1.044e+00;-4.000e-01;-1.442e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.056170000;1.044e+00;-6.666e-01;-2.403e-01;-6.382e-01;-2.301e-01;9.723e-01;1.017e+00;-6.323e-01;-1.918e-01;1.044e+00;-4.000e-01;-1.442e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.057170000;1.044e+00;-6.666e-01;-2.403e-01;-6.382e-01;-2.301e-01;9.724e-01;1.017e+00;-6.323e-01;-1.918e-01;1.044e+00;-4.000e-01;-1.442e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.058170000;1.044e+00;-6.666e-01;-2.403e-01;-6.382e-01;-2.301e-01;9.724e-01;1.017e+00;-6.323e-01;-1.918e-01;1.044e+00;-4.000e-01;-1.442e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.059170000;1.044e+00;-6.666e-01;-2.403e-01;-6.382e-01;-2.300e-01;9.724e-01;1.017e+00;-6.323e-01;-1.917e-01;1.044e+00;-4.000e-01;-1.442e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.060170000;1.044e+00;-6.666e-01;-2.403e-01;-6.382e-01;-2.300e-01;9.724e-01;1.017e+00;-6.323e-01;-1.917e-01;1.044e+00;-4.000e-01;-1.442e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.061170000;1.044e+00;-6.666e-01;-2.402e-01;-6.382e-01;-2.300e-01;9.724e-01;1.017e+00;-6.323e-01;-1.917e-01;1.044e+00;-4.000e-01;-1.441e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.064170000;1.044e+00;-6.666e-01;-2.402e-01;-6.382e-01;-2.300e-01;9.724e-01;1.017e+00;-6.323e-01;-1.917e-01;1.044e+00;-4.000e-01;-1.441e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.065170000;1.044e+00;-6.666e-01;-2.402e-01;-6.382e-01;-2.299e-01;9.724e-01;1.017e+00;-6.323e-01;-1.916e-01;1.044e+00;-4.000e-01;-1.441e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.066170000;1.044e+00;-6.666e-01;-2.401e-01;-6.382e-01;-2.299e-01;9.724e-01;1.017e+00;-6.323e-01;-1.916e-01;1.044e+00;-4.000e-01;-1.441e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.069170000;1.044e+00;-6.666e-01;-2.401e-01;-6.382e-01;-2.299e-01;9.724e-01;1.017e+00;-6.323e-01;-1.916e-01;1.044e+00;-4.000e-01;-1.441e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.070170000;1.044e+00;-6.666e-01;-2.401e-01;-6.382e-01;-2.299e-01;9.724e-01;1.017e+00;-6.323e-01;-1.916e-01;1.044e+00;-4.000e-01;-1.440e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.071170000;1.044e+00;-6.666e-01;-2.401e-01;-6.382e-01;-2.298e-01;9.724e-01;1.017e+00;-6.323e-01;-1.915e-01;1.044e+00;-4.000e-01;-1.440e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.072170000;1.044e+00;-6.666e-01;-2.400e-01;-6.382e-01;-2.298e-01;9.724e-01;1.017e+00;-6.323e-01;-1.915e-01;1.044e+00;-4.000e-01;-1.440e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.075170000;1.044e+00;-6.666e-01;-2.400e-01;-6.382e-01;-2.298e-01;9.724e-01;1.017e+00;-6.323e-01;-1.915e-01;1.044e+00;-4.000e-01;-1.440e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.076170000;1.044e+00;-6.666e-01;-2.400e-01;-6.382e-01;-2.298e-01;9.725e-01;1.017e+00;-6.323e-01;-1.915e-01;1.044e+00;-4.000e-01;-1.440e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.077170000;1.044e+00;-6.666e-01;-2.400e-01;-6.382e-01;-2.297e-01;9.725e-01;1.017e+00;-6.323e-01;-1.914e-01;1.044e+00;-4.000e-01;-1.440e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.078170000;1.044e+00;-6.666e-01;-2.399e-01;-6.382e-01;-2.297e-01;9.725e-01;1.017e+00;-6.323e-01;-1.914e-01;1.044e+00;-4.000e-01;-1.440e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.079170000;1.044e+00;-6.666e-01;-2.399e-01;-6.382e-01;-2.297e-01;9.725e-01;1.017e+00;-6.323e-01;-1.914e-01;1.044e+00;-4.000e-01;-1.440e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.080170000;1.044e+00;-6.666e-01;-2.399e-01;-6.382e-01;-2.297e-01;9.725e-01;1.017e+00;-6.323e-01;-1.914e-01;1.044e+00;-4.000e-01;-1.439e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.082170000;1.044e+00;-6.666e-01;-2.399e-01;-6.382e-01;-2.297e-01;9.725e-01;1.017e+00;-6.323e-01;-1.914e-01;1.044e+00;-4.000e-01;-1.439e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.083170000;1.044e+00;-6.666e-01;-2.399e-01;-6.382e-01;-2.296e-01;9.725e-01;1.017e+00;-6.323e-01;-1.913e-01;1.044e+00;-4.000e-01;-1.439e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.084170000;1.044e+00;-6.666e-01;-2.398e-01;-6.382e-01;-2.296e-01;9.725e-01;1.017e+00;-6.323e-01;-1.913e-01;1.044e+00;-4.000e-01;-1.439e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.088170000;1.044e+00;-6.666e-01;-2.398e-01;-6.382e-01;-2.296e-01;9.725e-01;1.017e+00;-6.323e-01;-1.913e-01;1.044e+00;-4.000e-01;-1.439e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.089170000;1.044e+00;-6.666e-01;-2.398e-01;-6.382e-01;-2.295e-01;9.725e-01;1.017e+00;-6.323e-01;-1.912e-01;1.044e+00;-4.000e-01;-1.439e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.090170000;1.044e+00;-6.666e-01;-2.397e-01;-6.382e-01;-2.295e-01;9.725e-01;1.017e+00;-6.323e-01;-1.912e-01;1.044e+00;-4.000e-01;-1.438e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.093170000;1.044e+00;-6.666e-01;-2.397e-01;-6.382e-01;-2.295e-01;9.725e-01;1.017e+00;-6.323e-01;-1.912e-01;1.044e+00;-4.000e-01;-1.438e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.094170000;1.044e+00;-6.666e-01;-2.397e-01;-6.382e-01;-2.295e-01;9.725e-01;1.017e+00;-6.322e-01;-1.912e-01;1.044e+00;-4.000e-01;-1.438e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.095170000;1.044e+00;-6.666e-01;-2.396e-01;-6.382e-01;-2.295e-01;9.725e-01;1.017e+00;-6.322e-01;-1.911e-01;1.044e+00;-4.000e-01;-1.438e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.096170000;1.044e+00;-6.666e-01;-2.396e-01;-6.382e-01;-2.294e-01;9.726e-01;1.017e+00;-6.322e-01;-1.911e-01;1.044e+00;-4.000e-01;-1.438e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.098170000;1.044e+00;-6.666e-01;-2.396e-01;-6.382e-01;-2.294e-01;9.726e-01;1.017e+00;-6.322e-01;-1.911e-01;1.044e+00;-4.000e-01;-1.438e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.099170000;1.044e+00;-6.666e-01;-2.396e-01;-6.382e-01;-2.294e-01;9.726e-01;1.017e+00;-6.322e-01;-1.911e-01;1.044e+00;-4.000e-01;-1.437e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.100170000;1.044e+00;-6.666e-01;-2.396e-01;-6.382e-01;-2.294e-01;9.726e-01;1.017e+00;-6.322e-01;-1.911e-01;1.044e+00;-4.000e-01;-1.437e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.101170000;1.044e+00;-6.666e-01;-2.395e-01;-6.382e-01;-2.294e-01;9.726e-01;1.017e+00;-6.322e-01;-1.911e-01;1.044e+00;-4.000e-01;-1.437e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.102170000;1.044e+00;-6.666e-01;-2.395e-01;-6.382e-01;-2.293e-01;9.726e-01;1.017e+00;-6.322e-01;-1.910e-01;1.044e+00;-4.000e-01;-1.437e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.106170000;1.044e+00;-6.666e-01;-2.395e-01;-6.382e-01;-2.293e-01;9.726e-01;1.017e+00;-6.322e-01;-1.910e-01;1.044e+00;-4.000e-01;-1.437e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.107170000;1.044e+00;-6.666e-01;-2.394e-01;-6.382e-01;-2.293e-01;9.726e-01;1.017e+00;-6.322e-01;-1.910e-01;1.044e+00;-4.000e-01;-1.437e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.108170000;1.044e+00;-6.666e-01;-2.394e-01;-6.382e-01;-2.292e-01;9.726e-01;1.017e+00;-6.322e-01;-1.909e-01;1.044e+00;-4.000e-01;-1.437e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.109170000;1.044e+00;-6.666e-01;-2.394e-01;-6.382e-01;-2.292e-01;9.726e-01;1.017e+00;-6.322e-01;-1.909e-01;1.044e+00;-4.000e-01;-1.436e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.112170000;1.044e+00;-6.666e-01;-2.394e-01;-6.382e-01;-2.292e-01;9.726e-01;1.017e+00;-6.322e-01;-1.909e-01;1.044e+00;-4.000e-01;-1.436e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.113170000;1.044e+00;-6.666e-01;-2.393e-01;-6.382e-01;-2.292e-01;9.726e-01;1.017e+00;-6.322e-01;-1.909e-01;1.044e+00;-4.000e-01;-1.436e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.114170000;1.044e+00;-6.666e-01;-2.393e-01;-6.382e-01;-2.291e-01;9.726e-01;1.017e+00;-6.322e-01;-1.908e-01;1.044e+00;-4.000e-01;-1.436e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.115170000;1.044e+00;-6.666e-01;-2.393e-01;-6.382e-01;-2.291e-01;9.727e-01;1.017e+00;-6.322e-01;-1.908e-01;1.044e+00;-4.000e-01;-1.436e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.118170000;1.044e+00;-6.666e-01;-2.393e-01;-6.382e-01;-2.291e-01;9.727e-01;1.017e+00;-6.322e-01;-1.908e-01;1.044e+00;-4.000e-01;-1.436e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.119170000;1.044e+00;-6.666e-01;-2.392e-01;-6.382e-01;-2.291e-01;9.727e-01;1.017e+00;-6.322e-01;-1.908e-01;1.044e+00;-4.000e-01;-1.435e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.120170000;1.044e+00;-6.666e-01;-2.392e-01;-6.382e-01;-2.290e-01;9.727e-01;1.017e+00;-6.322e-01;-1.907e-01;1.044e+00;-4.000e-01;-1.435e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.124170000;1.044e+00;-6.666e-01;-2.392e-01;-6.382e-01;-2.290e-01;9.727e-01;1.017e+00;-6.322e-01;-1.907e-01;1.044e+00;-4.000e-01;-1.435e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.125170000;1.044e+00;-6.666e-01;-2.391e-01;-6.382e-01;-2.290e-01;9.727e-01;1.017e+00;-6.322e-01;-1.907e-01;1.044e+00;-4.000e-01;-1.435e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.126170000;1.044e+00;-6.666e-01;-2.391e-01;-6.382e-01;-2.289e-01;9.727e-01;1.017e+00;-6.322e-01;-1.906e-01;1.044e+00;-4.000e-01;-1.435e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.128170000;1.044e+00;-6.666e-01;-2.391e-01;-6.382e-01;-2.289e-01;9.727e-01;1.017e+00;-6.322e-01;-1.906e-01;1.044e+00;-4.000e-01;-1.435e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.129170000;1.044e+00;-6.666e-01;-2.391e-01;-6.382e-01;-2.289e-01;9.727e-01;1.017e+00;-6.322e-01;-1.906e-01;1.044e+00;-4.000e-01;-1.434e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.130170000;1.044e+00;-6.666e-01;-2.391e-01;-6.382e-01;-2.289e-01;9.727e-01;1.017e+00;-6.322e-01;-1.906e-01;1.044e+00;-4.000e-01;-1.434e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.131170000;1.044e+00;-6.666e-01;-2.390e-01;-6.382e-01;-2.289e-01;9.727e-01;1.017e+00;-6.322e-01;-1.906e-01;1.044e+00;-4.000e-01;-1.434e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.132170000;1.044e+00;-6.666e-01;-2.390e-01;-6.382e-01;-2.289e-01;9.727e-01;1.017e+00;-6.322e-01;-1.905e-01;1.044e+00;-4.000e-01;-1.434e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.133170000;1.044e+00;-6.666e-01;-2.390e-01;-6.382e-01;-2.288e-01;9.727e-01;1.017e+00;-6.322e-01;-1.905e-01;1.044e+00;-4.000e-01;-1.434e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.134170000;1.044e+00;-6.666e-01;-2.390e-01;-6.382e-01;-2.288e-01;9.727e-01;1.017e+00;-6.322e-01;-1.905e-01;1.044e+00;-4.000e-01;-1.434e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.135170000;1.044e+00;-6.666e-01;-2.390e-01;-6.382e-01;-2.288e-01;9.728e-01;1.017e+00;-6.322e-01;-1.905e-01;1.044e+00;-4.000e-01;-1.434e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.136170000;1.044e+00;-6.666e-01;-2.390e-01;-6.382e-01;-2.288e-01;9.728e-01;1.017e+00;-6.322e-01;-1.905e-01;1.044e+00;-4.000e-01;-1.434e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.137170000;1.044e+00;-6.666e-01;-2.389e-01;-6.382e-01;-2.288e-01;9.728e-01;1.017e+00;-6.322e-01;-1.905e-01;1.044e+00;-4.000e-01;-1.434e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.138170000;1.044e+00;-6.666e-01;-2.389e-01;-6.382e-01;-2.288e-01;9.728e-01;1.017e+00;-6.322e-01;-1.904e-01;1.044e+00;-4.000e-01;-1.434e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.139170000;1.044e+00;-6.666e-01;-2.389e-01;-6.382e-01;-2.287e-01;9.728e-01;1.017e+00;-6.322e-01;-1.904e-01;1.044e+00;-4.000e-01;-1.433e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.142170000;1.044e+00;-6.666e-01;-2.389e-01;-6.382e-01;-2.287e-01;9.728e-01;1.017e+00;-6.322e-01;-1.904e-01;1.044e+00;-4.000e-01;-1.433e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.143170000;1.044e+00;-6.666e-01;-2.388e-01;-6.382e-01;-2.287e-01;9.728e-01;1.017e+00;-6.322e-01;-1.904e-01;1.044e+00;-4.000e-01;-1.433e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.144170000;1.044e+00;-6.666e-01;-2.388e-01;-6.382e-01;-2.287e-01;9.728e-01;1.017e+00;-6.322e-01;-1.904e-01;1.044e+00;-4.000e-01;-1.433e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.145170000;1.044e+00;-6.666e-01;-2.388e-01;-6.382e-01;-2.286e-01;9.728e-01;1.017e+00;-6.322e-01;-1.903e-01;1.044e+00;-4.000e-01;-1.433e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.148170000;1.044e+00;-6.666e-01;-2.388e-01;-6.382e-01;-2.286e-01;9.728e-01;1.017e+00;-6.322e-01;-1.903e-01;1.044e+00;-4.000e-01;-1.433e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.149170000;1.044e+00;-6.666e-01;-2.387e-01;-6.382e-01;-2.286e-01;9.728e-01;1.017e+00;-6.322e-01;-1.903e-01;1.044e+00;-4.000e-01;-1.432e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.150170000;1.044e+00;-6.666e-01;-2.387e-01;-6.382e-01;-2.286e-01;9.728e-01;1.017e+00;-6.322e-01;-1.903e-01;1.044e+00;-4.000e-01;-1.432e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.151170000;1.044e+00;-6.666e-01;-2.387e-01;-6.382e-01;-2.285e-01;9.728e-01;1.017e+00;-6.322e-01;-1.902e-01;1.044e+00;-4.000e-01;-1.432e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.154170000;1.044e+00;-6.666e-01;-2.387e-01;-6.382e-01;-2.285e-01;9.728e-01;1.017e+00;-6.322e-01;-1.902e-01;1.044e+00;-4.000e-01;-1.432e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.155170000;1.044e+00;-6.666e-01;-2.386e-01;-6.382e-01;-2.285e-01;9.729e-01;1.018e+00;-6.322e-01;-1.902e-01;1.044e+00;-4.000e-01;-1.432e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.156170000;1.044e+00;-6.666e-01;-2.386e-01;-6.382e-01;-2.285e-01;9.729e-01;1.018e+00;-6.322e-01;-1.902e-01;1.044e+00;-4.000e-01;-1.432e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.157170000;1.044e+00;-6.666e-01;-2.386e-01;-6.382e-01;-2.285e-01;9.729e-01;1.018e+00;-6.322e-01;-1.901e-01;1.044e+00;-4.000e-01;-1.432e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.158170000;1.044e+00;-6.666e-01;-2.386e-01;-6.382e-01;-2.284e-01;9.729e-01;1.018e+00;-6.322e-01;-1.901e-01;1.044e+00;-4.000e-01;-1.432e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.159170000;1.044e+00;-6.666e-01;-2.386e-01;-6.382e-01;-2.284e-01;9.729e-01;1.018e+00;-6.322e-01;-1.901e-01;1.044e+00;-4.000e-01;-1.431e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.160170000;1.044e+00;-6.666e-01;-2.386e-01;-6.382e-01;-2.284e-01;9.729e-01;1.018e+00;-6.322e-01;-1.901e-01;1.044e+00;-4.000e-01;-1.431e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.161170000;1.044e+00;-6.666e-01;-2.385e-01;-6.382e-01;-2.284e-01;9.729e-01;1.018e+00;-6.322e-01;-1.901e-01;1.044e+00;-4.000e-01;-1.431e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.163170000;1.044e+00;-6.666e-01;-2.385e-01;-6.382e-01;-2.284e-01;9.729e-01;1.018e+00;-6.322e-01;-1.901e-01;1.044e+00;-4.000e-01;-1.431e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.164170000;1.044e+00;-6.666e-01;-2.385e-01;-6.382e-01;-2.283e-01;9.729e-01;1.018e+00;-6.322e-01;-1.900e-01;1.044e+00;-4.000e-01;-1.431e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.166170000;1.044e+00;-6.666e-01;-2.385e-01;-6.382e-01;-2.283e-01;9.729e-01;1.018e+00;-6.322e-01;-1.900e-01;1.044e+00;-4.000e-01;-1.431e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.167170000;1.044e+00;-6.666e-01;-2.384e-01;-6.382e-01;-2.283e-01;9.729e-01;1.018e+00;-6.322e-01;-1.900e-01;1.044e+00;-4.000e-01;-1.431e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.168170000;1.044e+00;-6.666e-01;-2.384e-01;-6.382e-01;-2.283e-01;9.729e-01;1.018e+00;-6.322e-01;-1.900e-01;1.044e+00;-4.000e-01;-1.431e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.169170000;1.044e+00;-6.666e-01;-2.384e-01;-6.382e-01;-2.283e-01;9.729e-01;1.018e+00;-6.322e-01;-1.900e-01;1.044e+00;-4.000e-01;-1.430e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.170170000;1.044e+00;-6.666e-01;-2.384e-01;-6.382e-01;-2.282e-01;9.729e-01;1.018e+00;-6.322e-01;-1.899e-01;1.044e+00;-4.000e-01;-1.430e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.172170000;1.044e+00;-6.666e-01;-2.384e-01;-6.382e-01;-2.282e-01;9.729e-01;1.018e+00;-6.322e-01;-1.899e-01;1.044e+00;-4.000e-01;-1.430e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.173170000;1.044e+00;-6.666e-01;-2.383e-01;-6.382e-01;-2.282e-01;9.729e-01;1.018e+00;-6.322e-01;-1.899e-01;1.044e+00;-4.000e-01;-1.430e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.174170000;1.044e+00;-6.666e-01;-2.383e-01;-6.382e-01;-2.282e-01;9.729e-01;1.018e+00;-6.322e-01;-1.899e-01;1.044e+00;-4.000e-01;-1.430e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.175170000;1.044e+00;-6.666e-01;-2.383e-01;-6.382e-01;-2.282e-01;9.730e-01;1.018e+00;-6.322e-01;-1.899e-01;1.044e+00;-4.000e-01;-1.430e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.176170000;1.044e+00;-6.666e-01;-2.383e-01;-6.382e-01;-2.282e-01;9.730e-01;1.018e+00;-6.322e-01;-1.898e-01;1.044e+00;-4.000e-01;-1.430e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.177170000;1.044e+00;-6.666e-01;-2.383e-01;-6.382e-01;-2.281e-01;9.730e-01;1.018e+00;-6.322e-01;-1.898e-01;1.044e+00;-4.000e-01;-1.430e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.178170000;1.044e+00;-6.666e-01;-2.383e-01;-6.382e-01;-2.281e-01;9.730e-01;1.018e+00;-6.322e-01;-1.898e-01;1.044e+00;-4.000e-01;-1.430e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.179170000;1.044e+00;-6.666e-01;-2.382e-01;-6.382e-01;-2.281e-01;9.730e-01;1.018e+00;-6.322e-01;-1.898e-01;1.044e+00;-4.000e-01;-1.429e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.182170000;1.044e+00;-6.666e-01;-2.382e-01;-6.382e-01;-2.281e-01;9.730e-01;1.018e+00;-6.322e-01;-1.898e-01;1.044e+00;-4.000e-01;-1.429e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.183170000;1.044e+00;-6.666e-01;-2.382e-01;-6.382e-01;-2.280e-01;9.730e-01;1.018e+00;-6.322e-01;-1.897e-01;1.044e+00;-4.000e-01;-1.429e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.184170000;1.044e+00;-6.666e-01;-2.382e-01;-6.382e-01;-2.280e-01;9.730e-01;1.018e+00;-6.322e-01;-1.897e-01;1.044e+00;-4.000e-01;-1.429e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.185170000;1.044e+00;-6.666e-01;-2.381e-01;-6.382e-01;-2.280e-01;9.730e-01;1.018e+00;-6.322e-01;-1.897e-01;1.044e+00;-4.000e-01;-1.429e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.188170000;1.044e+00;-6.666e-01;-2.381e-01;-6.382e-01;-2.280e-01;9.730e-01;1.018e+00;-6.322e-01;-1.897e-01;1.044e+00;-4.000e-01;-1.429e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.189170000;1.044e+00;-6.666e-01;-2.381e-01;-6.382e-01;-2.280e-01;9.730e-01;1.018e+00;-6.322e-01;-1.896e-01;1.044e+00;-4.000e-01;-1.428e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.190170000;1.044e+00;-6.666e-01;-2.381e-01;-6.382e-01;-2.279e-01;9.730e-01;1.018e+00;-6.322e-01;-1.896e-01;1.044e+00;-4.000e-01;-1.428e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.191170000;1.044e+00;-6.666e-01;-2.381e-01;-6.382e-01;-2.279e-01;9.730e-01;1.018e+00;-6.322e-01;-1.896e-01;1.044e+00;-4.000e-01;-1.428e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.192170000;1.044e+00;-6.666e-01;-2.380e-01;-6.382e-01;-2.279e-01;9.730e-01;1.018e+00;-6.322e-01;-1.896e-01;1.044e+00;-4.000e-01;-1.428e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.194170000;1.044e+00;-6.666e-01;-2.380e-01;-6.382e-01;-2.279e-01;9.730e-01;1.018e+00;-6.322e-01;-1.896e-01;1.044e+00;-4.000e-01;-1.428e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.195170000;1.044e+00;-6.666e-01;-2.380e-01;-6.382e-01;-2.279e-01;9.730e-01;1.018e+00;-6.322e-01;-1.895e-01;1.044e+00;-4.000e-01;-1.428e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.196170000;1.044e+00;-6.666e-01;-2.380e-01;-6.382e-01;-2.278e-01;9.731e-01;1.018e+00;-6.322e-01;-1.895e-01;1.044e+00;-4.000e-01;-1.428e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.197170000;1.044e+00;-6.666e-01;-2.380e-01;-6.382e-01;-2.278e-01;9.731e-01;1.018e+00;-6.322e-01;-1.895e-01;1.044e+00;-4.000e-01;-1.428e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.198170000;1.044e+00;-6.666e-01;-2.379e-01;-6.382e-01;-2.278e-01;9.731e-01;1.018e+00;-6.322e-01;-1.895e-01;1.044e+00;-4.000e-01;-1.428e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.199170000;1.044e+00;-6.666e-01;-2.379e-01;-6.382e-01;-2.278e-01;9.731e-01;1.018e+00;-6.322e-01;-1.895e-01;1.044e+00;-4.000e-01;-1.428e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.200170000;1.044e+00;-6.666e-01;-2.379e-01;-6.382e-01;-2.278e-01;9.731e-01;1.018e+00;-6.322e-01;-1.895e-01;1.044e+00;-4.000e-01;-1.427e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.201170000;1.044e+00;-6.666e-01;-2.379e-01;-6.382e-01;-2.278e-01;9.731e-01;1.018e+00;-6.322e-01;-1.895e-01;1.044e+00;-4.000e-01;-1.427e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.202170000;1.044e+00;-6.666e-01;-2.379e-01;-6.382e-01;-2.277e-01;9.731e-01;1.018e+00;-6.322e-01;-1.894e-01;1.044e+00;-4.000e-01;-1.427e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.203170000;1.044e+00;-6.666e-01;-2.379e-01;-6.382e-01;-2.277e-01;9.731e-01;1.018e+00;-6.322e-01;-1.894e-01;1.044e+00;-4.000e-01;-1.427e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.204170000;1.044e+00;-6.666e-01;-2.378e-01;-6.382e-01;-2.277e-01;9.731e-01;1.018e+00;-6.322e-01;-1.894e-01;1.044e+00;-4.000e-01;-1.427e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.207170000;1.044e+00;-6.666e-01;-2.378e-01;-6.382e-01;-2.277e-01;9.731e-01;1.018e+00;-6.322e-01;-1.894e-01;1.044e+00;-4.000e-01;-1.427e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.208170000;1.044e+00;-6.666e-01;-2.378e-01;-6.382e-01;-2.277e-01;9.731e-01;1.018e+00;-6.322e-01;-1.893e-01;1.044e+00;-4.000e-01;-1.427e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.209170000;1.044e+00;-6.666e-01;-2.378e-01;-6.382e-01;-2.276e-01;9.731e-01;1.018e+00;-6.322e-01;-1.893e-01;1.044e+00;-4.000e-01;-1.427e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.210170000;1.044e+00;-6.666e-01;-2.377e-01;-6.382e-01;-2.276e-01;9.731e-01;1.018e+00;-6.322e-01;-1.893e-01;1.044e+00;-4.000e-01;-1.426e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.214170000;1.044e+00;-6.666e-01;-2.377e-01;-6.382e-01;-2.276e-01;9.731e-01;1.018e+00;-6.322e-01;-1.893e-01;1.044e+00;-4.000e-01;-1.426e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.215170000;1.044e+00;-6.666e-01;-2.377e-01;-6.382e-01;-2.276e-01;9.731e-01;1.018e+00;-6.322e-01;-1.892e-01;1.044e+00;-4.000e-01;-1.426e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.216170000;1.044e+00;-6.666e-01;-2.376e-01;-6.382e-01;-2.275e-01;9.731e-01;1.018e+00;-6.322e-01;-1.892e-01;1.044e+00;-4.000e-01;-1.426e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.217170000;1.044e+00;-6.666e-01;-2.376e-01;-6.382e-01;-2.275e-01;9.732e-01;1.018e+00;-6.322e-01;-1.892e-01;1.044e+00;-4.000e-01;-1.426e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.220170000;1.044e+00;-6.666e-01;-2.376e-01;-6.382e-01;-2.275e-01;9.732e-01;1.018e+00;-6.322e-01;-1.892e-01;1.044e+00;-4.000e-01;-1.426e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.221170000;1.044e+00;-6.666e-01;-2.376e-01;-6.382e-01;-2.275e-01;9.732e-01;1.018e+00;-6.322e-01;-1.891e-01;1.044e+00;-4.000e-01;-1.425e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.222170000;1.044e+00;-6.666e-01;-2.375e-01;-6.382e-01;-2.274e-01;9.732e-01;1.018e+00;-6.322e-01;-1.891e-01;1.044e+00;-4.000e-01;-1.425e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.227170000;1.044e+00;-6.666e-01;-2.375e-01;-6.382e-01;-2.274e-01;9.732e-01;1.018e+00;-6.322e-01;-1.891e-01;1.044e+00;-4.000e-01;-1.425e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.228170000;1.044e+00;-6.666e-01;-2.375e-01;-6.382e-01;-2.274e-01;9.732e-01;1.018e+00;-6.322e-01;-1.890e-01;1.044e+00;-4.000e-01;-1.425e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.229170000;1.044e+00;-6.666e-01;-2.374e-01;-6.382e-01;-2.273e-01;9.732e-01;1.018e+00;-6.322e-01;-1.890e-01;1.044e+00;-4.000e-01;-1.425e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.230170000;1.044e+00;-6.666e-01;-2.374e-01;-6.382e-01;-2.273e-01;9.732e-01;1.018e+00;-6.322e-01;-1.890e-01;1.044e+00;-4.000e-01;-1.425e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.231170000;1.044e+00;-6.666e-01;-2.374e-01;-6.382e-01;-2.273e-01;9.732e-01;1.018e+00;-6.322e-01;-1.890e-01;1.044e+00;-4.000e-01;-1.424e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.233170000;1.044e+00;-6.666e-01;-2.374e-01;-6.382e-01;-2.273e-01;9.732e-01;1.018e+00;-6.322e-01;-1.890e-01;1.044e+00;-4.000e-01;-1.424e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.234170000;1.044e+00;-6.666e-01;-2.374e-01;-6.382e-01;-2.273e-01;9.732e-01;1.018e+00;-6.322e-01;-1.889e-01;1.044e+00;-4.000e-01;-1.424e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.235170000;1.044e+00;-6.666e-01;-2.373e-01;-6.382e-01;-2.272e-01;9.732e-01;1.018e+00;-6.322e-01;-1.889e-01;1.044e+00;-4.000e-01;-1.424e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.237170000;1.044e+00;-6.666e-01;-2.373e-01;-6.382e-01;-2.272e-01;9.732e-01;1.018e+00;-6.322e-01;-1.889e-01;1.044e+00;-4.000e-01;-1.424e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.238170000;1.044e+00;-6.666e-01;-2.373e-01;-6.382e-01;-2.272e-01;9.733e-01;1.018e+00;-6.321e-01;-1.889e-01;1.044e+00;-4.000e-01;-1.424e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.240170000;1.044e+00;-6.666e-01;-2.373e-01;-6.382e-01;-2.272e-01;9.733e-01;1.018e+00;-6.321e-01;-1.889e-01;1.044e+00;-4.000e-01;-1.424e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.241170000;1.044e+00;-6.666e-01;-2.372e-01;-6.382e-01;-2.272e-01;9.733e-01;1.018e+00;-6.321e-01;-1.888e-01;1.044e+00;-4.000e-01;-1.423e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.242170000;1.044e+00;-6.666e-01;-2.372e-01;-6.382e-01;-2.271e-01;9.733e-01;1.018e+00;-6.321e-01;-1.888e-01;1.044e+00;-4.000e-01;-1.423e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.246170000;1.044e+00;-6.666e-01;-2.372e-01;-6.382e-01;-2.271e-01;9.733e-01;1.018e+00;-6.321e-01;-1.888e-01;1.044e+00;-4.000e-01;-1.423e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.247170000;1.044e+00;-6.666e-01;-2.372e-01;-6.382e-01;-2.271e-01;9.733e-01;1.018e+00;-6.321e-01;-1.887e-01;1.044e+00;-4.000e-01;-1.423e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.248170000;1.044e+00;-6.666e-01;-2.371e-01;-6.382e-01;-2.270e-01;9.733e-01;1.018e+00;-6.321e-01;-1.887e-01;1.044e+00;-4.000e-01;-1.423e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.251170000;1.044e+00;-6.666e-01;-2.371e-01;-6.382e-01;-2.270e-01;9.733e-01;1.018e+00;-6.321e-01;-1.887e-01;1.044e+00;-4.000e-01;-1.423e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.252170000;1.044e+00;-6.666e-01;-2.371e-01;-6.382e-01;-2.270e-01;9.733e-01;1.018e+00;-6.321e-01;-1.887e-01;1.044e+00;-4.000e-01;-1.422e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.253170000;1.044e+00;-6.666e-01;-2.371e-01;-6.382e-01;-2.270e-01;9.733e-01;1.018e+00;-6.321e-01;-1.887e-01;1.044e+00;-4.000e-01;-1.422e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.254170000;1.044e+00;-6.666e-01;-2.370e-01;-6.382e-01;-2.270e-01;9.733e-01;1.018e+00;-6.321e-01;-1.886e-01;1.044e+00;-4.000e-01;-1.422e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.255170000;1.044e+00;-6.666e-01;-2.370e-01;-6.382e-01;-2.269e-01;9.733e-01;1.018e+00;-6.321e-01;-1.886e-01;1.044e+00;-4.000e-01;-1.422e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.257170000;1.044e+00;-6.666e-01;-2.370e-01;-6.382e-01;-2.269e-01;9.733e-01;1.018e+00;-6.321e-01;-1.886e-01;1.044e+00;-4.000e-01;-1.422e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.258170000;1.044e+00;-6.666e-01;-2.370e-01;-6.382e-01;-2.269e-01;9.734e-01;1.018e+00;-6.321e-01;-1.886e-01;1.044e+00;-4.000e-01;-1.422e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.259170000;1.044e+00;-6.666e-01;-2.370e-01;-6.382e-01;-2.269e-01;9.734e-01;1.018e+00;-6.321e-01;-1.886e-01;1.044e+00;-4.000e-01;-1.422e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.260170000;1.044e+00;-6.666e-01;-2.369e-01;-6.382e-01;-2.269e-01;9.734e-01;1.018e+00;-6.321e-01;-1.885e-01;1.044e+00;-4.000e-01;-1.422e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.261170000;1.044e+00;-6.666e-01;-2.369e-01;-6.382e-01;-2.269e-01;9.734e-01;1.018e+00;-6.321e-01;-1.885e-01;1.044e+00;-4.000e-01;-1.422e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.262170000;1.044e+00;-6.666e-01;-2.369e-01;-6.382e-01;-2.268e-01;9.734e-01;1.018e+00;-6.321e-01;-1.885e-01;1.044e+00;-4.000e-01;-1.422e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.263170000;1.044e+00;-6.666e-01;-2.369e-01;-6.382e-01;-2.268e-01;9.734e-01;1.018e+00;-6.321e-01;-1.885e-01;1.044e+00;-4.000e-01;-1.421e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.266170000;1.044e+00;-6.666e-01;-2.369e-01;-6.382e-01;-2.268e-01;9.734e-01;1.018e+00;-6.321e-01;-1.885e-01;1.044e+00;-4.000e-01;-1.421e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.267170000;1.044e+00;-6.666e-01;-2.368e-01;-6.382e-01;-2.268e-01;9.734e-01;1.018e+00;-6.321e-01;-1.884e-01;1.044e+00;-4.000e-01;-1.421e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.268170000;1.044e+00;-6.666e-01;-2.368e-01;-6.382e-01;-2.267e-01;9.734e-01;1.018e+00;-6.321e-01;-1.884e-01;1.044e+00;-4.000e-01;-1.421e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.272170000;1.044e+00;-6.666e-01;-2.368e-01;-6.382e-01;-2.267e-01;9.734e-01;1.018e+00;-6.321e-01;-1.884e-01;1.044e+00;-4.000e-01;-1.421e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.273170000;1.044e+00;-6.666e-01;-2.367e-01;-6.382e-01;-2.267e-01;9.734e-01;1.018e+00;-6.321e-01;-1.884e-01;1.044e+00;-4.000e-01;-1.420e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.274170000;1.044e+00;-6.666e-01;-2.367e-01;-6.382e-01;-2.267e-01;9.734e-01;1.018e+00;-6.321e-01;-1.883e-01;1.044e+00;-4.000e-01;-1.420e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.275170000;1.044e+00;-6.666e-01;-2.367e-01;-6.382e-01;-2.266e-01;9.734e-01;1.018e+00;-6.321e-01;-1.883e-01;1.044e+00;-4.000e-01;-1.420e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.279170000;1.044e+00;-6.666e-01;-2.367e-01;-6.382e-01;-2.266e-01;9.734e-01;1.018e+00;-6.321e-01;-1.883e-01;1.044e+00;-4.000e-01;-1.420e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.280170000;1.044e+00;-6.666e-01;-2.366e-01;-6.382e-01;-2.266e-01;9.735e-01;1.018e+00;-6.321e-01;-1.882e-01;1.044e+00;-4.000e-01;-1.420e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.281170000;1.044e+00;-6.666e-01;-2.366e-01;-6.382e-01;-2.266e-01;9.735e-01;1.018e+00;-6.321e-01;-1.882e-01;1.044e+00;-4.000e-01;-1.420e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.282170000;1.044e+00;-6.666e-01;-2.366e-01;-6.382e-01;-2.265e-01;9.735e-01;1.018e+00;-6.321e-01;-1.882e-01;1.044e+00;-4.000e-01;-1.420e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.283170000;1.044e+00;-6.666e-01;-2.366e-01;-6.382e-01;-2.265e-01;9.735e-01;1.018e+00;-6.321e-01;-1.882e-01;1.044e+00;-4.000e-01;-1.420e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.284170000;1.044e+00;-6.666e-01;-2.366e-01;-6.382e-01;-2.265e-01;9.735e-01;1.018e+00;-6.321e-01;-1.882e-01;1.044e+00;-4.000e-01;-1.419e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.285170000;1.044e+00;-6.666e-01;-2.366e-01;-6.382e-01;-2.265e-01;9.735e-01;1.018e+00;-6.321e-01;-1.882e-01;1.044e+00;-4.000e-01;-1.419e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.286170000;1.044e+00;-6.666e-01;-2.365e-01;-6.382e-01;-2.265e-01;9.735e-01;1.018e+00;-6.321e-01;-1.882e-01;1.044e+00;-4.000e-01;-1.419e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.287170000;1.044e+00;-6.666e-01;-2.365e-01;-6.382e-01;-2.265e-01;9.735e-01;1.018e+00;-6.321e-01;-1.881e-01;1.044e+00;-4.000e-01;-1.419e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.288170000;1.044e+00;-6.666e-01;-2.365e-01;-6.382e-01;-2.265e-01;9.735e-01;1.018e+00;-6.321e-01;-1.881e-01;1.044e+00;-4.000e-01;-1.419e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.289170000;1.044e+00;-6.666e-01;-2.365e-01;-6.382e-01;-2.264e-01;9.735e-01;1.018e+00;-6.321e-01;-1.881e-01;1.044e+00;-4.000e-01;-1.419e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.292170000;1.044e+00;-6.666e-01;-2.365e-01;-6.382e-01;-2.264e-01;9.735e-01;1.018e+00;-6.321e-01;-1.881e-01;1.044e+00;-4.000e-01;-1.419e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.293170000;1.044e+00;-6.666e-01;-2.364e-01;-6.382e-01;-2.264e-01;9.735e-01;1.018e+00;-6.321e-01;-1.881e-01;1.044e+00;-4.000e-01;-1.419e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.294170000;1.044e+00;-6.666e-01;-2.364e-01;-6.382e-01;-2.264e-01;9.735e-01;1.018e+00;-6.321e-01;-1.880e-01;1.044e+00;-4.000e-01;-1.419e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.295170000;1.044e+00;-6.666e-01;-2.364e-01;-6.382e-01;-2.263e-01;9.735e-01;1.018e+00;-6.321e-01;-1.880e-01;1.044e+00;-4.000e-01;-1.418e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.298170000;1.044e+00;-6.666e-01;-2.364e-01;-6.382e-01;-2.263e-01;9.735e-01;1.018e+00;-6.321e-01;-1.880e-01;1.044e+00;-4.000e-01;-1.418e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.299170000;1.044e+00;-6.666e-01;-2.363e-01;-6.382e-01;-2.263e-01;9.735e-01;1.018e+00;-6.321e-01;-1.880e-01;1.044e+00;-4.000e-01;-1.418e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.300170000;1.044e+00;-6.666e-01;-2.363e-01;-6.382e-01;-2.263e-01;9.735e-01;1.018e+00;-6.321e-01;-1.880e-01;1.044e+00;-4.000e-01;-1.418e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.301170000;1.044e+00;-6.666e-01;-2.363e-01;-6.382e-01;-2.263e-01;9.736e-01;1.018e+00;-6.321e-01;-1.879e-01;1.044e+00;-4.000e-01;-1.418e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.302170000;1.044e+00;-6.666e-01;-2.363e-01;-6.382e-01;-2.262e-01;9.736e-01;1.018e+00;-6.321e-01;-1.879e-01;1.044e+00;-4.000e-01;-1.418e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.305170000;1.044e+00;-6.666e-01;-2.363e-01;-6.382e-01;-2.262e-01;9.736e-01;1.018e+00;-6.321e-01;-1.879e-01;1.044e+00;-4.000e-01;-1.418e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.306170000;1.044e+00;-6.666e-01;-2.362e-01;-6.382e-01;-2.262e-01;9.736e-01;1.018e+00;-6.321e-01;-1.879e-01;1.044e+00;-4.000e-01;-1.417e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.307170000;1.044e+00;-6.666e-01;-2.362e-01;-6.382e-01;-2.262e-01;9.736e-01;1.018e+00;-6.321e-01;-1.878e-01;1.044e+00;-4.000e-01;-1.417e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.308170000;1.044e+00;-6.666e-01;-2.362e-01;-6.382e-01;-2.262e-01;9.736e-01;1.018e+00;-6.321e-01;-1.878e-01;1.044e+00;-4.000e-01;-1.417e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.309170000;1.044e+00;-6.666e-01;-2.362e-01;-6.382e-01;-2.261e-01;9.736e-01;1.018e+00;-6.321e-01;-1.878e-01;1.044e+00;-4.000e-01;-1.417e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.311170000;1.044e+00;-6.666e-01;-2.362e-01;-6.382e-01;-2.261e-01;9.736e-01;1.018e+00;-6.321e-01;-1.878e-01;1.044e+00;-4.000e-01;-1.417e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.312170000;1.044e+00;-6.666e-01;-2.361e-01;-6.382e-01;-2.261e-01;9.736e-01;1.018e+00;-6.321e-01;-1.878e-01;1.044e+00;-4.000e-01;-1.417e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.313170000;1.044e+00;-6.666e-01;-2.361e-01;-6.382e-01;-2.261e-01;9.736e-01;1.018e+00;-6.321e-01;-1.878e-01;1.044e+00;-4.000e-01;-1.417e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.314170000;1.044e+00;-6.666e-01;-2.361e-01;-6.382e-01;-2.261e-01;9.736e-01;1.018e+00;-6.321e-01;-1.877e-01;1.044e+00;-4.000e-01;-1.417e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.315170000;1.044e+00;-6.666e-01;-2.361e-01;-6.382e-01;-2.261e-01;9.736e-01;1.018e+00;-6.321e-01;-1.877e-01;1.044e+00;-4.000e-01;-1.417e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.316170000;1.044e+00;-6.666e-01;-2.361e-01;-6.382e-01;-2.260e-01;9.736e-01;1.018e+00;-6.321e-01;-1.877e-01;1.044e+00;-4.000e-01;-1.417e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.317170000;1.044e+00;-6.666e-01;-2.361e-01;-6.382e-01;-2.260e-01;9.736e-01;1.018e+00;-6.321e-01;-1.877e-01;1.044e+00;-4.000e-01;-1.416e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.318170000;1.044e+00;-6.666e-01;-2.361e-01;-6.382e-01;-2.260e-01;9.736e-01;1.018e+00;-6.321e-01;-1.877e-01;1.044e+00;-4.000e-01;-1.416e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.319170000;1.044e+00;-6.666e-01;-2.360e-01;-6.382e-01;-2.260e-01;9.736e-01;1.018e+00;-6.321e-01;-1.877e-01;1.044e+00;-4.000e-01;-1.416e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.320170000;1.044e+00;-6.666e-01;-2.360e-01;-6.382e-01;-2.260e-01;9.736e-01;1.018e+00;-6.321e-01;-1.877e-01;1.044e+00;-4.000e-01;-1.416e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.321170000;1.044e+00;-6.666e-01;-2.360e-01;-6.382e-01;-2.260e-01;9.736e-01;1.018e+00;-6.321e-01;-1.876e-01;1.044e+00;-4.000e-01;-1.416e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.322170000;1.044e+00;-6.666e-01;-2.360e-01;-6.382e-01;-2.260e-01;9.736e-01;1.018e+00;-6.321e-01;-1.876e-01;1.044e+00;-4.000e-01;-1.416e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.323170000;1.044e+00;-6.666e-01;-2.360e-01;-6.382e-01;-2.259e-01;9.737e-01;1.018e+00;-6.321e-01;-1.876e-01;1.044e+00;-4.000e-01;-1.416e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.325170000;1.044e+00;-6.666e-01;-2.360e-01;-6.382e-01;-2.259e-01;9.737e-01;1.018e+00;-6.321e-01;-1.876e-01;1.044e+00;-4.000e-01;-1.416e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.326170000;1.044e+00;-6.666e-01;-2.359e-01;-6.382e-01;-2.259e-01;9.737e-01;1.018e+00;-6.321e-01;-1.876e-01;1.044e+00;-4.000e-01;-1.416e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.327170000;1.044e+00;-6.666e-01;-2.359e-01;-6.382e-01;-2.259e-01;9.737e-01;1.018e+00;-6.321e-01;-1.876e-01;1.044e+00;-4.000e-01;-1.416e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.328170000;1.044e+00;-6.666e-01;-2.359e-01;-6.382e-01;-2.259e-01;9.737e-01;1.018e+00;-6.321e-01;-1.875e-01;1.044e+00;-4.000e-01;-1.415e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.329170000;1.044e+00;-6.666e-01;-2.359e-01;-6.382e-01;-2.259e-01;9.737e-01;1.018e+00;-6.321e-01;-1.875e-01;1.044e+00;-4.000e-01;-1.415e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.330170000;1.044e+00;-6.666e-01;-2.359e-01;-6.382e-01;-2.258e-01;9.737e-01;1.018e+00;-6.321e-01;-1.875e-01;1.044e+00;-4.000e-01;-1.415e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.331170000;1.044e+00;-6.666e-01;-2.359e-01;-6.382e-01;-2.258e-01;9.737e-01;1.018e+00;-6.321e-01;-1.875e-01;1.044e+00;-4.000e-01;-1.415e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.332170000;1.044e+00;-6.666e-01;-2.358e-01;-6.382e-01;-2.258e-01;9.737e-01;1.018e+00;-6.321e-01;-1.875e-01;1.044e+00;-4.000e-01;-1.415e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.334170000;1.044e+00;-6.666e-01;-2.358e-01;-6.382e-01;-2.258e-01;9.737e-01;1.018e+00;-6.321e-01;-1.875e-01;1.044e+00;-4.000e-01;-1.415e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.335170000;1.044e+00;-6.666e-01;-2.358e-01;-6.382e-01;-2.258e-01;9.737e-01;1.018e+00;-6.321e-01;-1.874e-01;1.044e+00;-4.000e-01;-1.415e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.336170000;1.044e+00;-6.666e-01;-2.358e-01;-6.382e-01;-2.258e-01;9.737e-01;1.018e+00;-6.321e-01;-1.874e-01;1.044e+00;-4.000e-01;-1.415e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.337170000;1.044e+00;-6.666e-01;-2.358e-01;-6.382e-01;-2.257e-01;9.737e-01;1.018e+00;-6.321e-01;-1.874e-01;1.044e+00;-4.000e-01;-1.415e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.338170000;1.044e+00;-6.666e-01;-2.358e-01;-6.382e-01;-2.257e-01;9.737e-01;1.018e+00;-6.321e-01;-1.874e-01;1.044e+00;-4.000e-01;-1.415e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.339170000;1.044e+00;-6.666e-01;-2.357e-01;-6.382e-01;-2.257e-01;9.737e-01;1.018e+00;-6.321e-01;-1.874e-01;1.044e+00;-4.000e-01;-1.414e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.341170000;1.044e+00;-6.666e-01;-2.357e-01;-6.382e-01;-2.257e-01;9.737e-01;1.018e+00;-6.321e-01;-1.874e-01;1.044e+00;-4.000e-01;-1.414e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.342170000;1.044e+00;-6.666e-01;-2.357e-01;-6.382e-01;-2.257e-01;9.737e-01;1.018e+00;-6.321e-01;-1.873e-01;1.044e+00;-4.000e-01;-1.414e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.343170000;1.044e+00;-6.666e-01;-2.357e-01;-6.382e-01;-2.256e-01;9.737e-01;1.018e+00;-6.321e-01;-1.873e-01;1.044e+00;-4.000e-01;-1.414e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.344170000;1.044e+00;-6.666e-01;-2.357e-01;-6.382e-01;-2.256e-01;9.737e-01;1.018e+00;-6.321e-01;-1.873e-01;1.044e+00;-4.000e-01;-1.414e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.345170000;1.044e+00;-6.666e-01;-2.356e-01;-6.382e-01;-2.256e-01;9.737e-01;1.018e+00;-6.321e-01;-1.873e-01;1.044e+00;-4.000e-01;-1.414e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.346170000;1.044e+00;-6.666e-01;-2.356e-01;-6.382e-01;-2.256e-01;9.738e-01;1.018e+00;-6.321e-01;-1.873e-01;1.044e+00;-4.000e-01;-1.414e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.348170000;1.044e+00;-6.666e-01;-2.356e-01;-6.382e-01;-2.256e-01;9.738e-01;1.018e+00;-6.321e-01;-1.873e-01;1.044e+00;-4.000e-01;-1.414e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.349170000;1.044e+00;-6.666e-01;-2.356e-01;-6.382e-01;-2.256e-01;9.738e-01;1.018e+00;-6.321e-01;-1.872e-01;1.044e+00;-4.000e-01;-1.414e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.350170000;1.044e+00;-6.666e-01;-2.356e-01;-6.382e-01;-2.255e-01;9.738e-01;1.018e+00;-6.321e-01;-1.872e-01;1.044e+00;-4.000e-01;-1.413e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.351170000;1.044e+00;-6.666e-01;-2.356e-01;-6.382e-01;-2.255e-01;9.738e-01;1.018e+00;-6.321e-01;-1.872e-01;1.044e+00;-4.000e-01;-1.413e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.352170000;1.044e+00;-6.666e-01;-2.355e-01;-6.382e-01;-2.255e-01;9.738e-01;1.018e+00;-6.321e-01;-1.872e-01;1.044e+00;-4.000e-01;-1.413e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.355170000;1.044e+00;-6.666e-01;-2.355e-01;-6.382e-01;-2.255e-01;9.738e-01;1.018e+00;-6.321e-01;-1.872e-01;1.044e+00;-4.000e-01;-1.413e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.356170000;1.044e+00;-6.666e-01;-2.355e-01;-6.382e-01;-2.255e-01;9.738e-01;1.018e+00;-6.321e-01;-1.871e-01;1.044e+00;-4.000e-01;-1.413e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.357170000;1.044e+00;-6.666e-01;-2.355e-01;-6.382e-01;-2.255e-01;9.738e-01;1.018e+00;-6.321e-01;-1.871e-01;1.044e+00;-4.000e-01;-1.413e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.358170000;1.044e+00;-6.666e-01;-2.355e-01;-6.382e-01;-2.254e-01;9.738e-01;1.018e+00;-6.321e-01;-1.871e-01;1.044e+00;-4.000e-01;-1.413e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.359170000;1.044e+00;-6.666e-01;-2.354e-01;-6.382e-01;-2.254e-01;9.738e-01;1.018e+00;-6.321e-01;-1.871e-01;1.044e+00;-4.000e-01;-1.413e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.360170000;1.044e+00;-6.666e-01;-2.354e-01;-6.382e-01;-2.254e-01;9.738e-01;1.018e+00;-6.321e-01;-1.871e-01;1.044e+00;-4.000e-01;-1.413e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.361170000;1.044e+00;-6.666e-01;-2.354e-01;-6.382e-01;-2.254e-01;9.738e-01;1.018e+00;-6.321e-01;-1.871e-01;1.044e+00;-4.000e-01;-1.412e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.362170000;1.044e+00;-6.666e-01;-2.354e-01;-6.382e-01;-2.254e-01;9.738e-01;1.018e+00;-6.321e-01;-1.871e-01;1.044e+00;-4.000e-01;-1.412e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.363170000;1.044e+00;-6.666e-01;-2.354e-01;-6.382e-01;-2.254e-01;9.738e-01;1.018e+00;-6.321e-01;-1.870e-01;1.044e+00;-4.000e-01;-1.412e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.364170000;1.044e+00;-6.666e-01;-2.354e-01;-6.382e-01;-2.254e-01;9.738e-01;1.018e+00;-6.321e-01;-1.870e-01;1.044e+00;-4.000e-01;-1.412e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.365170000;1.044e+00;-6.666e-01;-2.354e-01;-6.382e-01;-2.253e-01;9.738e-01;1.018e+00;-6.321e-01;-1.870e-01;1.044e+00;-4.000e-01;-1.412e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.366170000;1.044e+00;-6.666e-01;-2.353e-01;-6.382e-01;-2.253e-01;9.738e-01;1.018e+00;-6.321e-01;-1.870e-01;1.044e+00;-4.000e-01;-1.412e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.367170000;1.044e+00;-6.666e-01;-2.353e-01;-6.382e-01;-2.253e-01;9.738e-01;1.018e+00;-6.321e-01;-1.870e-01;1.044e+00;-4.000e-01;-1.412e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.368170000;1.044e+00;-6.666e-01;-2.353e-01;-6.382e-01;-2.253e-01;9.739e-01;1.018e+00;-6.321e-01;-1.870e-01;1.044e+00;-4.000e-01;-1.412e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.369170000;1.044e+00;-6.666e-01;-2.353e-01;-6.382e-01;-2.253e-01;9.739e-01;1.018e+00;-6.321e-01;-1.870e-01;1.044e+00;-4.000e-01;-1.412e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
