time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
55.370170000;1.044e+00;-6.666e-01;-2.353e-01;-6.382e-01;-2.253e-01;9.739e-01;1.018e+00;-6.321e-01;-1.869e-01;1.044e+00;-4.000e-01;-1.412e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.371170000;1.044e+00;-6.666e-01;-2.353e-01;-6.382e-01;-2.253e-01;9.739e-01;1.018e+00;-6.321e-01;-1.869e-01;1.044e+00;-4.000e-01;-1.412e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.372170000;1.044e+00;-6.666e-01;-2.352e-01;-6.382e-01;-2.252e-01;9.739e-01;1.018e+00;-6.321e-01;-1.869e-01;1.044e+00;-4.000e-01;-1.411e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.376170000;1.044e+00;-6.666e-01;-2.352e-01;-6.382e-01;-2.252e-01;9.739e-01;1.018e+00;-6.321e-01;-1.869e-01;1.044e+00;-4.000e-01;-1.411e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.377170000;1.044e+00;-6.666e-01;-2.352e-01;-6.382e-01;-2.252e-01;9.739e-01;1.018e+00;-6.321e-01;-1.868e-01;1.044e+00;-4.000e-01;-1.411e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.378170000;1.044e+00;-6.666e-01;-2.352e-01;-6.382e-01;-2.252e-01;9.739e-01;1.018e+00;-6.321e-01;-1.868e-01;1.044e+00;-4.000e-01;-1.411e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.379170000;1.044e+00;-6.666e-01;-2.351e-01;-6.382e-01;-2.251e-01;9.739e-01;1.018e+00;-6.321e-01;-1.868e-01;1.044e+00;-4.000e-01;-1.411e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.383170000;1.044e+00;-6.666e-01;-2.351e-01;-6.382e-01;-2.251e-01;9.739e-01;1.018e+00;-6.321e-01;-1.868e-01;1.044e+00;-4.000e-01;-1.411e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.384170000;1.044e+00;-6.666e-01;-2.351e-01;-6.382e-01;-2.251e-01;9.739e-01;1.018e+00;-6.321e-01;-1.867e-01;1.044e+00;-4.000e-01;-1.410e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.385170000;1.044e+00;-6.666e-01;-2.351e-01;-6.382e-01;-2.251e-01;9.739e-01;1.018e+00;-6.321e-01;-1.867e-01;1.044e+00;-4.000e-01;-1.410e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.386170000;1.044e+00;-6.666e-01;-2.350e-01;-6.382e-01;-2.250e-01;9.739e-01;1.018e+00;-6.321e-01;-1.867e-01;1.044e+00;-4.000e-01;-1.410e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.390170000;1.044e+00;-6.666e-01;-2.350e-01;-6.382e-01;-2.250e-01;9.739e-01;1.018e+00;-6.321e-01;-1.867e-01;1.044e+00;-4.000e-01;-1.410e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.391170000;1.044e+00;-6.666e-01;-2.350e-01;-6.382e-01;-2.250e-01;9.740e-01;1.018e+00;-6.321e-01;-1.866e-01;1.044e+00;-4.000e-01;-1.410e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.392170000;1.044e+00;-6.666e-01;-2.350e-01;-6.382e-01;-2.250e-01;9.740e-01;1.018e+00;-6.320e-01;-1.866e-01;1.044e+00;-4.000e-01;-1.410e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.393170000;1.044e+00;-6.666e-01;-2.349e-01;-6.382e-01;-2.249e-01;9.740e-01;1.018e+00;-6.320e-01;-1.866e-01;1.044e+00;-4.000e-01;-1.410e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.394170000;1.044e+00;-6.666e-01;-2.349e-01;-6.382e-01;-2.249e-01;9.740e-01;1.018e+00;-6.320e-01;-1.866e-01;1.044e+00;-4.000e-01;-1.410e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.395170000;1.044e+00;-6.666e-01;-2.349e-01;-6.382e-01;-2.249e-01;9.740e-01;1.018e+00;-6.320e-01;-1.866e-01;1.044e+00;-4.000e-01;-1.409e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.397170000;1.044e+00;-6.666e-01;-2.349e-01;-6.382e-01;-2.249e-01;9.740e-01;1.018e+00;-6.320e-01;-1.866e-01;1.044e+00;-4.000e-01;-1.409e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.398170000;1.044e+00;-6.666e-01;-2.349e-01;-6.382e-01;-2.249e-01;9.740e-01;1.018e+00;-6.320e-01;-1.865e-01;1.044e+00;-4.000e-01;-1.409e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.399170000;1.044e+00;-6.666e-01;-2.349e-01;-6.382e-01;-2.249e-01;9.740e-01;1.018e+00;-6.320e-01;-1.865e-01;1.044e+00;-4.000e-01;-1.409e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.400170000;1.044e+00;-6.666e-01;-2.348e-01;-6.382e-01;-2.248e-01;9.740e-01;1.018e+00;-6.320e-01;-1.865e-01;1.044e+00;-4.000e-01;-1.409e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.404170000;1.044e+00;-6.666e-01;-2.348e-01;-6.382e-01;-2.248e-01;9.740e-01;1.018e+00;-6.320e-01;-1.865e-01;1.044e+00;-4.000e-01;-1.409e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.405170000;1.044e+00;-6.666e-01;-2.348e-01;-6.382e-01;-2.248e-01;9.740e-01;1.018e+00;-6.320e-01;-1.864e-01;1.044e+00;-4.000e-01;-1.409e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.406170000;1.044e+00;-6.666e-01;-2.348e-01;-6.382e-01;-2.248e-01;9.740e-01;1.018e+00;-6.320e-01;-1.864e-01;1.044e+00;-4.000e-01;-1.409e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.407170000;1.044e+00;-6.666e-01;-2.347e-01;-6.382e-01;-2.247e-01;9.740e-01;1.018e+00;-6.320e-01;-1.864e-01;1.044e+00;-4.000e-01;-1.408e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.412170000;1.044e+00;-6.666e-01;-2.347e-01;-6.382e-01;-2.247e-01;9.740e-01;1.018e+00;-6.320e-01;-1.864e-01;1.044e+00;-4.000e-01;-1.408e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.413170000;1.044e+00;-6.666e-01;-2.347e-01;-6.382e-01;-2.247e-01;9.740e-01;1.018e+00;-6.320e-01;-1.863e-01;1.044e+00;-4.000e-01;-1.408e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.414170000;1.044e+00;-6.666e-01;-2.346e-01;-6.382e-01;-2.247e-01;9.741e-01;1.018e+00;-6.320e-01;-1.863e-01;1.044e+00;-4.000e-01;-1.408e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.415170000;1.044e+00;-6.666e-01;-2.346e-01;-6.382e-01;-2.246e-01;9.741e-01;1.018e+00;-6.320e-01;-1.863e-01;1.044e+00;-4.000e-01;-1.408e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.416170000;1.044e+00;-6.666e-01;-2.346e-01;-6.383e-01;-2.246e-01;9.741e-01;1.018e+00;-6.320e-01;-1.863e-01;1.044e+00;-4.000e-01;-1.408e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.417170000;1.044e+00;-6.666e-01;-2.346e-01;-6.383e-01;-2.246e-01;9.741e-01;1.018e+00;-6.320e-01;-1.863e-01;1.044e+00;-4.000e-01;-1.408e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.418170000;1.044e+00;-6.666e-01;-2.346e-01;-6.383e-01;-2.246e-01;9.741e-01;1.018e+00;-6.320e-01;-1.863e-01;1.044e+00;-4.000e-01;-1.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.419170000;1.044e+00;-6.666e-01;-2.346e-01;-6.383e-01;-2.246e-01;9.741e-01;1.018e+00;-6.320e-01;-1.863e-01;1.044e+00;-4.000e-01;-1.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.420170000;1.044e+00;-6.666e-01;-2.346e-01;-6.383e-01;-2.246e-01;9.741e-01;1.018e+00;-6.320e-01;-1.862e-01;1.044e+00;-4.000e-01;-1.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.421170000;1.044e+00;-6.666e-01;-2.345e-01;-6.383e-01;-2.246e-01;9.741e-01;1.018e+00;-6.320e-01;-1.862e-01;1.044e+00;-4.000e-01;-1.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.422170000;1.044e+00;-6.666e-01;-2.345e-01;-6.383e-01;-2.245e-01;9.741e-01;1.018e+00;-6.320e-01;-1.862e-01;1.044e+00;-4.000e-01;-1.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.426170000;1.044e+00;-6.666e-01;-2.345e-01;-6.383e-01;-2.245e-01;9.741e-01;1.018e+00;-6.320e-01;-1.862e-01;1.044e+00;-4.000e-01;-1.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.427170000;1.044e+00;-6.666e-01;-2.344e-01;-6.383e-01;-2.245e-01;9.741e-01;1.018e+00;-6.320e-01;-1.861e-01;1.044e+00;-4.000e-01;-1.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.428170000;1.044e+00;-6.666e-01;-2.344e-01;-6.383e-01;-2.245e-01;9.741e-01;1.018e+00;-6.320e-01;-1.861e-01;1.044e+00;-4.000e-01;-1.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.429170000;1.044e+00;-6.666e-01;-2.344e-01;-6.383e-01;-2.244e-01;9.741e-01;1.018e+00;-6.320e-01;-1.861e-01;1.044e+00;-4.000e-01;-1.407e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.430170000;1.044e+00;-6.666e-01;-2.344e-01;-6.383e-01;-2.244e-01;9.741e-01;1.018e+00;-6.320e-01;-1.861e-01;1.044e+00;-4.000e-01;-1.406e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.433170000;1.044e+00;-6.666e-01;-2.344e-01;-6.383e-01;-2.244e-01;9.741e-01;1.018e+00;-6.320e-01;-1.861e-01;1.044e+00;-4.000e-01;-1.406e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.434170000;1.044e+00;-6.666e-01;-2.344e-01;-6.383e-01;-2.244e-01;9.741e-01;1.018e+00;-6.320e-01;-1.860e-01;1.044e+00;-4.000e-01;-1.406e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.435170000;1.044e+00;-6.666e-01;-2.343e-01;-6.383e-01;-2.244e-01;9.741e-01;1.018e+00;-6.320e-01;-1.860e-01;1.044e+00;-4.000e-01;-1.406e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.436170000;1.044e+00;-6.666e-01;-2.343e-01;-6.383e-01;-2.244e-01;9.741e-01;1.018e+00;-6.320e-01;-1.860e-01;1.044e+00;-4.000e-01;-1.406e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.437170000;1.044e+00;-6.666e-01;-2.343e-01;-6.383e-01;-2.243e-01;9.742e-01;1.018e+00;-6.320e-01;-1.860e-01;1.044e+00;-4.000e-01;-1.406e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.441170000;1.044e+00;-6.666e-01;-2.343e-01;-6.383e-01;-2.243e-01;9.742e-01;1.018e+00;-6.320e-01;-1.860e-01;1.044e+00;-4.000e-01;-1.406e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.442170000;1.044e+00;-6.666e-01;-2.342e-01;-6.383e-01;-2.243e-01;9.742e-01;1.018e+00;-6.320e-01;-1.859e-01;1.044e+00;-4.000e-01;-1.405e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.443170000;1.044e+00;-6.666e-01;-2.342e-01;-6.383e-01;-2.243e-01;9.742e-01;1.018e+00;-6.320e-01;-1.859e-01;1.044e+00;-4.000e-01;-1.405e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.444170000;1.044e+00;-6.666e-01;-2.342e-01;-6.383e-01;-2.242e-01;9.742e-01;1.018e+00;-6.320e-01;-1.859e-01;1.044e+00;-4.000e-01;-1.405e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.448170000;1.044e+00;-6.666e-01;-2.342e-01;-6.383e-01;-2.242e-01;9.742e-01;1.018e+00;-6.320e-01;-1.859e-01;1.044e+00;-4.000e-01;-1.405e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.449170000;1.044e+00;-6.666e-01;-2.341e-01;-6.383e-01;-2.242e-01;9.742e-01;1.018e+00;-6.320e-01;-1.858e-01;1.044e+00;-4.000e-01;-1.405e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.450170000;1.044e+00;-6.666e-01;-2.341e-01;-6.383e-01;-2.242e-01;9.742e-01;1.018e+00;-6.320e-01;-1.858e-01;1.044e+00;-4.000e-01;-1.405e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.451170000;1.044e+00;-6.666e-01;-2.341e-01;-6.383e-01;-2.241e-01;9.742e-01;1.018e+00;-6.320e-01;-1.858e-01;1.044e+00;-4.000e-01;-1.405e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.452170000;1.044e+00;-6.666e-01;-2.341e-01;-6.383e-01;-2.241e-01;9.742e-01;1.018e+00;-6.320e-01;-1.858e-01;1.044e+00;-4.000e-01;-1.405e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.453170000;1.044e+00;-6.666e-01;-2.341e-01;-6.383e-01;-2.241e-01;9.742e-01;1.018e+00;-6.320e-01;-1.858e-01;1.044e+00;-4.000e-01;-1.404e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.455170000;1.044e+00;-6.666e-01;-2.341e-01;-6.383e-01;-2.241e-01;9.742e-01;1.018e+00;-6.320e-01;-1.858e-01;1.044e+00;-4.000e-01;-1.404e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.456170000;1.044e+00;-6.666e-01;-2.340e-01;-6.383e-01;-2.241e-01;9.742e-01;1.018e+00;-6.320e-01;-1.857e-01;1.044e+00;-4.000e-01;-1.404e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.458170000;1.044e+00;-6.666e-01;-2.340e-01;-6.383e-01;-2.241e-01;9.742e-01;1.018e+00;-6.320e-01;-1.857e-01;1.044e+00;-4.000e-01;-1.404e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.459170000;1.044e+00;-6.666e-01;-2.340e-01;-6.383e-01;-2.240e-01;9.742e-01;1.018e+00;-6.320e-01;-1.857e-01;1.044e+00;-4.000e-01;-1.404e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.460170000;1.044e+00;-6.666e-01;-2.340e-01;-6.383e-01;-2.240e-01;9.742e-01;1.018e+00;-6.320e-01;-1.857e-01;1.044e+00;-4.000e-01;-1.404e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.461170000;1.044e+00;-6.666e-01;-2.340e-01;-6.383e-01;-2.240e-01;9.743e-01;1.018e+00;-6.320e-01;-1.857e-01;1.044e+00;-4.000e-01;-1.404e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.462170000;1.044e+00;-6.666e-01;-2.340e-01;-6.383e-01;-2.240e-01;9.743e-01;1.018e+00;-6.320e-01;-1.857e-01;1.044e+00;-4.000e-01;-1.404e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.463170000;1.044e+00;-6.666e-01;-2.339e-01;-6.383e-01;-2.240e-01;9.743e-01;1.018e+00;-6.320e-01;-1.857e-01;1.044e+00;-4.000e-01;-1.404e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.464170000;1.044e+00;-6.666e-01;-2.339e-01;-6.383e-01;-2.240e-01;9.743e-01;1.018e+00;-6.320e-01;-1.856e-01;1.044e+00;-4.000e-01;-1.404e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.465170000;1.044e+00;-6.666e-01;-2.339e-01;-6.383e-01;-2.240e-01;9.743e-01;1.018e+00;-6.320e-01;-1.856e-01;1.044e+00;-4.000e-01;-1.403e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.466170000;1.044e+00;-6.666e-01;-2.339e-01;-6.383e-01;-2.239e-01;9.743e-01;1.018e+00;-6.320e-01;-1.856e-01;1.044e+00;-4.000e-01;-1.403e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.469170000;1.044e+00;-6.666e-01;-2.339e-01;-6.383e-01;-2.239e-01;9.743e-01;1.018e+00;-6.320e-01;-1.856e-01;1.044e+00;-4.000e-01;-1.403e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.470170000;1.044e+00;-6.666e-01;-2.338e-01;-6.383e-01;-2.239e-01;9.743e-01;1.018e+00;-6.320e-01;-1.856e-01;1.044e+00;-4.000e-01;-1.403e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.471170000;1.044e+00;-6.666e-01;-2.338e-01;-6.383e-01;-2.239e-01;9.743e-01;1.018e+00;-6.320e-01;-1.855e-01;1.044e+00;-4.000e-01;-1.403e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.473170000;1.044e+00;-6.666e-01;-2.338e-01;-6.383e-01;-2.239e-01;9.743e-01;1.018e+00;-6.320e-01;-1.855e-01;1.044e+00;-4.000e-01;-1.403e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.474170000;1.044e+00;-6.666e-01;-2.338e-01;-6.383e-01;-2.238e-01;9.743e-01;1.018e+00;-6.320e-01;-1.855e-01;1.044e+00;-4.000e-01;-1.403e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.476170000;1.044e+00;-6.666e-01;-2.338e-01;-6.383e-01;-2.238e-01;9.743e-01;1.018e+00;-6.320e-01;-1.855e-01;1.044e+00;-4.000e-01;-1.403e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.477170000;1.044e+00;-6.666e-01;-2.337e-01;-6.383e-01;-2.238e-01;9.743e-01;1.018e+00;-6.320e-01;-1.855e-01;1.044e+00;-4.000e-01;-1.402e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.478170000;1.044e+00;-6.666e-01;-2.337e-01;-6.383e-01;-2.238e-01;9.743e-01;1.018e+00;-6.320e-01;-1.855e-01;1.044e+00;-4.000e-01;-1.402e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.479170000;1.044e+00;-6.666e-01;-2.337e-01;-6.383e-01;-2.238e-01;9.743e-01;1.018e+00;-6.320e-01;-1.854e-01;1.044e+00;-4.000e-01;-1.402e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.480170000;1.044e+00;-6.666e-01;-2.337e-01;-6.383e-01;-2.238e-01;9.743e-01;1.018e+00;-6.320e-01;-1.854e-01;1.044e+00;-4.000e-01;-1.402e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.481170000;1.044e+00;-6.666e-01;-2.337e-01;-6.383e-01;-2.237e-01;9.743e-01;1.018e+00;-6.320e-01;-1.854e-01;1.044e+00;-4.000e-01;-1.402e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.484170000;1.044e+00;-6.666e-01;-2.337e-01;-6.383e-01;-2.237e-01;9.743e-01;1.018e+00;-6.320e-01;-1.854e-01;1.044e+00;-4.000e-01;-1.402e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.485170000;1.044e+00;-6.666e-01;-2.336e-01;-6.383e-01;-2.237e-01;9.744e-01;1.018e+00;-6.320e-01;-1.854e-01;1.044e+00;-4.000e-01;-1.402e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.486170000;1.044e+00;-6.666e-01;-2.336e-01;-6.383e-01;-2.237e-01;9.744e-01;1.018e+00;-6.320e-01;-1.853e-01;1.044e+00;-4.000e-01;-1.402e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.488170000;1.044e+00;-6.666e-01;-2.336e-01;-6.383e-01;-2.237e-01;9.744e-01;1.018e+00;-6.320e-01;-1.853e-01;1.044e+00;-4.000e-01;-1.402e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.489170000;1.044e+00;-6.666e-01;-2.336e-01;-6.383e-01;-2.236e-01;9.744e-01;1.018e+00;-6.320e-01;-1.853e-01;1.044e+00;-4.000e-01;-1.401e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.491170000;1.044e+00;-6.666e-01;-2.336e-01;-6.383e-01;-2.236e-01;9.744e-01;1.018e+00;-6.320e-01;-1.853e-01;1.044e+00;-4.000e-01;-1.401e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.492170000;1.044e+00;-6.666e-01;-2.335e-01;-6.383e-01;-2.236e-01;9.744e-01;1.018e+00;-6.320e-01;-1.853e-01;1.044e+00;-4.000e-01;-1.401e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.493170000;1.044e+00;-6.666e-01;-2.335e-01;-6.383e-01;-2.236e-01;9.744e-01;1.018e+00;-6.320e-01;-1.853e-01;1.044e+00;-4.000e-01;-1.401e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.494170000;1.044e+00;-6.666e-01;-2.335e-01;-6.383e-01;-2.236e-01;9.744e-01;1.018e+00;-6.320e-01;-1.852e-01;1.044e+00;-4.000e-01;-1.401e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.495170000;1.044e+00;-6.666e-01;-2.335e-01;-6.383e-01;-2.236e-01;9.744e-01;1.018e+00;-6.320e-01;-1.852e-01;1.044e+00;-4.000e-01;-1.401e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.496170000;1.044e+00;-6.666e-01;-2.335e-01;-6.383e-01;-2.235e-01;9.744e-01;1.018e+00;-6.320e-01;-1.852e-01;1.044e+00;-4.000e-01;-1.401e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.498170000;1.044e+00;-6.666e-01;-2.335e-01;-6.383e-01;-2.235e-01;9.744e-01;1.018e+00;-6.320e-01;-1.852e-01;1.044e+00;-4.000e-01;-1.401e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.499170000;1.044e+00;-6.666e-01;-2.334e-01;-6.383e-01;-2.235e-01;9.744e-01;1.018e+00;-6.320e-01;-1.852e-01;1.044e+00;-4.000e-01;-1.401e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.500170000;1.044e+00;-6.666e-01;-2.334e-01;-6.383e-01;-2.235e-01;9.744e-01;1.018e+00;-6.320e-01;-1.852e-01;1.044e+00;-4.000e-01;-1.401e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.501170000;1.044e+00;-6.666e-01;-2.334e-01;-6.383e-01;-2.235e-01;9.744e-01;1.018e+00;-6.320e-01;-1.851e-01;1.044e+00;-4.000e-01;-1.401e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.502170000;1.044e+00;-6.666e-01;-2.334e-01;-6.383e-01;-2.235e-01;9.744e-01;1.018e+00;-6.320e-01;-1.851e-01;1.044e+00;-4.000e-01;-1.400e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.503170000;1.044e+00;-6.666e-01;-2.334e-01;-6.383e-01;-2.235e-01;9.744e-01;1.018e+00;-6.320e-01;-1.851e-01;1.044e+00;-4.000e-01;-1.400e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.504170000;1.044e+00;-6.666e-01;-2.334e-01;-6.383e-01;-2.234e-01;9.744e-01;1.018e+00;-6.320e-01;-1.851e-01;1.044e+00;-4.000e-01;-1.400e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.505170000;1.044e+00;-6.666e-01;-2.334e-01;-6.383e-01;-2.234e-01;9.744e-01;1.018e+00;-6.320e-01;-1.851e-01;1.044e+00;-4.000e-01;-1.400e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.506170000;1.044e+00;-6.666e-01;-2.333e-01;-6.383e-01;-2.234e-01;9.744e-01;1.018e+00;-6.320e-01;-1.851e-01;1.044e+00;-4.000e-01;-1.400e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.508170000;1.044e+00;-6.666e-01;-2.333e-01;-6.383e-01;-2.234e-01;9.744e-01;1.018e+00;-6.320e-01;-1.851e-01;1.044e+00;-4.000e-01;-1.400e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.509170000;1.044e+00;-6.666e-01;-2.333e-01;-6.383e-01;-2.234e-01;9.745e-01;1.018e+00;-6.320e-01;-1.850e-01;1.044e+00;-4.000e-01;-1.400e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.511170000;1.044e+00;-6.666e-01;-2.333e-01;-6.383e-01;-2.234e-01;9.745e-01;1.018e+00;-6.320e-01;-1.850e-01;1.044e+00;-4.000e-01;-1.400e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.512170000;1.044e+00;-6.666e-01;-2.333e-01;-6.383e-01;-2.233e-01;9.745e-01;1.018e+00;-6.320e-01;-1.850e-01;1.044e+00;-4.000e-01;-1.400e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.513170000;1.044e+00;-6.666e-01;-2.333e-01;-6.383e-01;-2.233e-01;9.745e-01;1.018e+00;-6.320e-01;-1.850e-01;1.044e+00;-4.000e-01;-1.400e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.514170000;1.044e+00;-6.666e-01;-2.332e-01;-6.383e-01;-2.233e-01;9.745e-01;1.018e+00;-6.320e-01;-1.850e-01;1.044e+00;-4.000e-01;-1.399e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.515170000;1.044e+00;-6.666e-01;-2.332e-01;-6.383e-01;-2.233e-01;9.745e-01;1.018e+00;-6.320e-01;-1.850e-01;1.044e+00;-4.000e-01;-1.399e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.516170000;1.044e+00;-6.666e-01;-2.332e-01;-6.383e-01;-2.233e-01;9.745e-01;1.018e+00;-6.320e-01;-1.849e-01;1.044e+00;-4.000e-01;-1.399e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.518170000;1.044e+00;-6.666e-01;-2.332e-01;-6.383e-01;-2.233e-01;9.745e-01;1.018e+00;-6.320e-01;-1.849e-01;1.044e+00;-4.000e-01;-1.399e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.519170000;1.044e+00;-6.666e-01;-2.332e-01;-6.383e-01;-2.232e-01;9.745e-01;1.018e+00;-6.320e-01;-1.849e-01;1.044e+00;-4.000e-01;-1.399e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.520170000;1.044e+00;-6.666e-01;-2.332e-01;-6.383e-01;-2.232e-01;9.745e-01;1.018e+00;-6.320e-01;-1.849e-01;1.044e+00;-4.000e-01;-1.399e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.521170000;1.044e+00;-6.666e-01;-2.331e-01;-6.383e-01;-2.232e-01;9.745e-01;1.018e+00;-6.320e-01;-1.849e-01;1.044e+00;-4.000e-01;-1.399e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.523170000;1.044e+00;-6.666e-01;-2.331e-01;-6.383e-01;-2.232e-01;9.745e-01;1.018e+00;-6.320e-01;-1.849e-01;1.044e+00;-4.000e-01;-1.399e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.524170000;1.044e+00;-6.666e-01;-2.331e-01;-6.383e-01;-2.232e-01;9.745e-01;1.018e+00;-6.320e-01;-1.848e-01;1.044e+00;-4.000e-01;-1.399e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.525170000;1.044e+00;-6.666e-01;-2.331e-01;-6.383e-01;-2.232e-01;9.745e-01;1.018e+00;-6.320e-01;-1.848e-01;1.044e+00;-4.000e-01;-1.399e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.526170000;1.044e+00;-6.666e-01;-2.331e-01;-6.383e-01;-2.232e-01;9.745e-01;1.018e+00;-6.320e-01;-1.848e-01;1.044e+00;-4.000e-01;-1.398e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.527170000;1.044e+00;-6.666e-01;-2.331e-01;-6.383e-01;-2.231e-01;9.745e-01;1.018e+00;-6.320e-01;-1.848e-01;1.044e+00;-4.000e-01;-1.398e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.528170000;1.044e+00;-6.666e-01;-2.331e-01;-6.383e-01;-2.231e-01;9.745e-01;1.018e+00;-6.320e-01;-1.848e-01;1.044e+00;-4.000e-01;-1.398e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.529170000;1.044e+00;-6.666e-01;-2.330e-01;-6.383e-01;-2.231e-01;9.745e-01;1.018e+00;-6.320e-01;-1.848e-01;1.044e+00;-4.000e-01;-1.398e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.531170000;1.044e+00;-6.666e-01;-2.330e-01;-6.383e-01;-2.231e-01;9.745e-01;1.018e+00;-6.320e-01;-1.848e-01;1.044e+00;-4.000e-01;-1.398e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.532170000;1.044e+00;-6.666e-01;-2.330e-01;-6.383e-01;-2.231e-01;9.745e-01;1.018e+00;-6.320e-01;-1.847e-01;1.044e+00;-4.000e-01;-1.398e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.533170000;1.044e+00;-6.666e-01;-2.330e-01;-6.383e-01;-2.231e-01;9.745e-01;1.018e+00;-6.320e-01;-1.847e-01;1.044e+00;-4.000e-01;-1.398e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.534170000;1.044e+00;-6.666e-01;-2.330e-01;-6.383e-01;-2.231e-01;9.746e-01;1.018e+00;-6.320e-01;-1.847e-01;1.044e+00;-4.000e-01;-1.398e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.535170000;1.044e+00;-6.666e-01;-2.330e-01;-6.383e-01;-2.230e-01;9.746e-01;1.018e+00;-6.320e-01;-1.847e-01;1.044e+00;-4.000e-01;-1.398e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.536170000;1.044e+00;-6.666e-01;-2.329e-01;-6.383e-01;-2.230e-01;9.746e-01;1.018e+00;-6.320e-01;-1.847e-01;1.044e+00;-4.000e-01;-1.398e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.537170000;1.044e+00;-6.666e-01;-2.329e-01;-6.383e-01;-2.230e-01;9.746e-01;1.018e+00;-6.320e-01;-1.847e-01;1.044e+00;-4.000e-01;-1.398e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.538170000;1.044e+00;-6.666e-01;-2.329e-01;-6.383e-01;-2.230e-01;9.746e-01;1.018e+00;-6.320e-01;-1.847e-01;1.044e+00;-4.000e-01;-1.397e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.539170000;1.044e+00;-6.666e-01;-2.329e-01;-6.383e-01;-2.230e-01;9.746e-01;1.018e+00;-6.320e-01;-1.847e-01;1.044e+00;-4.000e-01;-1.397e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.540170000;1.044e+00;-6.666e-01;-2.329e-01;-6.383e-01;-2.230e-01;9.746e-01;1.018e+00;-6.320e-01;-1.846e-01;1.044e+00;-4.000e-01;-1.397e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.542170000;1.044e+00;-6.666e-01;-2.329e-01;-6.383e-01;-2.230e-01;9.746e-01;1.018e+00;-6.320e-01;-1.846e-01;1.044e+00;-4.000e-01;-1.397e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.543170000;1.044e+00;-6.666e-01;-2.328e-01;-6.383e-01;-2.229e-01;9.746e-01;1.018e+00;-6.320e-01;-1.846e-01;1.044e+00;-4.000e-01;-1.397e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.546170000;1.044e+00;-6.666e-01;-2.328e-01;-6.383e-01;-2.229e-01;9.746e-01;1.018e+00;-6.320e-01;-1.846e-01;1.044e+00;-4.000e-01;-1.397e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.547170000;1.044e+00;-6.666e-01;-2.328e-01;-6.383e-01;-2.229e-01;9.746e-01;1.018e+00;-6.320e-01;-1.845e-01;1.044e+00;-4.000e-01;-1.397e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.550170000;1.044e+00;-6.666e-01;-2.328e-01;-6.383e-01;-2.229e-01;9.746e-01;1.018e+00;-6.320e-01;-1.845e-01;1.044e+00;-4.000e-01;-1.397e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.551170000;1.044e+00;-6.666e-01;-2.327e-01;-6.383e-01;-2.228e-01;9.746e-01;1.018e+00;-6.320e-01;-1.845e-01;1.044e+00;-4.000e-01;-1.396e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.554170000;1.044e+00;-6.666e-01;-2.327e-01;-6.383e-01;-2.228e-01;9.746e-01;1.018e+00;-6.320e-01;-1.845e-01;1.044e+00;-4.000e-01;-1.396e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.555170000;1.044e+00;-6.666e-01;-2.327e-01;-6.383e-01;-2.228e-01;9.746e-01;1.018e+00;-6.320e-01;-1.844e-01;1.044e+00;-4.000e-01;-1.396e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.557170000;1.044e+00;-6.666e-01;-2.327e-01;-6.383e-01;-2.228e-01;9.746e-01;1.018e+00;-6.320e-01;-1.844e-01;1.044e+00;-4.000e-01;-1.396e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.558170000;1.044e+00;-6.666e-01;-2.326e-01;-6.383e-01;-2.227e-01;9.746e-01;1.018e+00;-6.320e-01;-1.844e-01;1.044e+00;-4.000e-01;-1.396e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.559170000;1.044e+00;-6.666e-01;-2.326e-01;-6.383e-01;-2.227e-01;9.747e-01;1.018e+00;-6.320e-01;-1.844e-01;1.044e+00;-4.000e-01;-1.396e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.561170000;1.044e+00;-6.666e-01;-2.326e-01;-6.383e-01;-2.227e-01;9.747e-01;1.018e+00;-6.320e-01;-1.844e-01;1.044e+00;-4.000e-01;-1.396e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.562170000;1.044e+00;-6.666e-01;-2.326e-01;-6.383e-01;-2.227e-01;9.747e-01;1.018e+00;-6.319e-01;-1.844e-01;1.044e+00;-4.000e-01;-1.396e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.563170000;1.044e+00;-6.666e-01;-2.326e-01;-6.383e-01;-2.227e-01;9.747e-01;1.018e+00;-6.319e-01;-1.843e-01;1.044e+00;-4.000e-01;-1.396e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.564170000;1.044e+00;-6.666e-01;-2.326e-01;-6.383e-01;-2.227e-01;9.747e-01;1.018e+00;-6.319e-01;-1.843e-01;1.044e+00;-4.000e-01;-1.395e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.565170000;1.044e+00;-6.666e-01;-2.326e-01;-6.383e-01;-2.227e-01;9.747e-01;1.018e+00;-6.319e-01;-1.843e-01;1.044e+00;-4.000e-01;-1.395e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.566170000;1.044e+00;-6.666e-01;-2.325e-01;-6.383e-01;-2.226e-01;9.747e-01;1.018e+00;-6.319e-01;-1.843e-01;1.044e+00;-4.000e-01;-1.395e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.570170000;1.044e+00;-6.666e-01;-2.325e-01;-6.383e-01;-2.226e-01;9.747e-01;1.018e+00;-6.319e-01;-1.843e-01;1.044e+00;-4.000e-01;-1.395e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.571170000;1.044e+00;-6.666e-01;-2.325e-01;-6.383e-01;-2.226e-01;9.747e-01;1.018e+00;-6.319e-01;-1.842e-01;1.044e+00;-4.000e-01;-1.395e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.573170000;1.044e+00;-6.666e-01;-2.325e-01;-6.383e-01;-2.226e-01;9.747e-01;1.018e+00;-6.319e-01;-1.842e-01;1.044e+00;-4.000e-01;-1.395e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.574170000;1.044e+00;-6.666e-01;-2.324e-01;-6.383e-01;-2.225e-01;9.747e-01;1.018e+00;-6.319e-01;-1.842e-01;1.044e+00;-4.000e-01;-1.395e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.575170000;1.044e+00;-6.666e-01;-2.324e-01;-6.383e-01;-2.225e-01;9.747e-01;1.018e+00;-6.319e-01;-1.842e-01;1.044e+00;-4.000e-01;-1.395e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.576170000;1.044e+00;-6.666e-01;-2.324e-01;-6.383e-01;-2.225e-01;9.747e-01;1.018e+00;-6.319e-01;-1.842e-01;1.044e+00;-4.000e-01;-1.394e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.578170000;1.044e+00;-6.666e-01;-2.324e-01;-6.383e-01;-2.225e-01;9.747e-01;1.018e+00;-6.319e-01;-1.842e-01;1.044e+00;-4.000e-01;-1.394e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.579170000;1.044e+00;-6.666e-01;-2.324e-01;-6.383e-01;-2.225e-01;9.747e-01;1.018e+00;-6.319e-01;-1.841e-01;1.044e+00;-4.000e-01;-1.394e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.580170000;1.044e+00;-6.666e-01;-2.324e-01;-6.383e-01;-2.225e-01;9.747e-01;1.018e+00;-6.319e-01;-1.841e-01;1.044e+00;-4.000e-01;-1.394e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.581170000;1.044e+00;-6.666e-01;-2.323e-01;-6.383e-01;-2.225e-01;9.747e-01;1.018e+00;-6.319e-01;-1.841e-01;1.044e+00;-4.000e-01;-1.394e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.582170000;1.044e+00;-6.666e-01;-2.323e-01;-6.383e-01;-2.224e-01;9.747e-01;1.018e+00;-6.319e-01;-1.841e-01;1.044e+00;-4.000e-01;-1.394e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.583170000;1.044e+00;-6.666e-01;-2.323e-01;-6.383e-01;-2.224e-01;9.747e-01;1.018e+00;-6.319e-01;-1.841e-01;1.044e+00;-4.000e-01;-1.394e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.584170000;1.044e+00;-6.666e-01;-2.323e-01;-6.383e-01;-2.224e-01;9.748e-01;1.018e+00;-6.319e-01;-1.841e-01;1.044e+00;-4.000e-01;-1.394e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.586170000;1.044e+00;-6.666e-01;-2.323e-01;-6.383e-01;-2.224e-01;9.748e-01;1.018e+00;-6.319e-01;-1.841e-01;1.044e+00;-4.000e-01;-1.394e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.587170000;1.044e+00;-6.666e-01;-2.323e-01;-6.383e-01;-2.224e-01;9.748e-01;1.018e+00;-6.319e-01;-1.840e-01;1.044e+00;-4.000e-01;-1.394e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.588170000;1.044e+00;-6.666e-01;-2.323e-01;-6.383e-01;-2.224e-01;9.748e-01;1.018e+00;-6.319e-01;-1.840e-01;1.044e+00;-4.000e-01;-1.394e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.589170000;1.044e+00;-6.666e-01;-2.322e-01;-6.383e-01;-2.224e-01;9.748e-01;1.018e+00;-6.319e-01;-1.840e-01;1.044e+00;-4.000e-01;-1.393e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.590170000;1.044e+00;-6.666e-01;-2.322e-01;-6.383e-01;-2.223e-01;9.748e-01;1.018e+00;-6.319e-01;-1.840e-01;1.044e+00;-4.000e-01;-1.393e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.594170000;1.044e+00;-6.666e-01;-2.322e-01;-6.383e-01;-2.223e-01;9.748e-01;1.018e+00;-6.319e-01;-1.840e-01;1.044e+00;-4.000e-01;-1.393e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.595170000;1.044e+00;-6.666e-01;-2.322e-01;-6.383e-01;-2.223e-01;9.748e-01;1.018e+00;-6.319e-01;-1.839e-01;1.044e+00;-4.000e-01;-1.393e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.596170000;1.044e+00;-6.666e-01;-2.322e-01;-6.383e-01;-2.223e-01;9.748e-01;1.018e+00;-6.319e-01;-1.839e-01;1.044e+00;-4.000e-01;-1.393e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.597170000;1.044e+00;-6.666e-01;-2.321e-01;-6.383e-01;-2.223e-01;9.748e-01;1.018e+00;-6.319e-01;-1.839e-01;1.044e+00;-4.000e-01;-1.393e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.598170000;1.044e+00;-6.666e-01;-2.321e-01;-6.383e-01;-2.222e-01;9.748e-01;1.018e+00;-6.319e-01;-1.839e-01;1.044e+00;-4.000e-01;-1.393e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.601170000;1.044e+00;-6.666e-01;-2.321e-01;-6.383e-01;-2.222e-01;9.748e-01;1.018e+00;-6.319e-01;-1.839e-01;1.044e+00;-4.000e-01;-1.393e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.602170000;1.044e+00;-6.666e-01;-2.321e-01;-6.383e-01;-2.222e-01;9.748e-01;1.018e+00;-6.319e-01;-1.839e-01;1.044e+00;-4.000e-01;-1.392e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.603170000;1.044e+00;-6.666e-01;-2.321e-01;-6.383e-01;-2.222e-01;9.748e-01;1.018e+00;-6.319e-01;-1.838e-01;1.044e+00;-4.000e-01;-1.392e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.604170000;1.044e+00;-6.666e-01;-2.320e-01;-6.383e-01;-2.222e-01;9.748e-01;1.018e+00;-6.319e-01;-1.838e-01;1.044e+00;-4.000e-01;-1.392e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.606170000;1.044e+00;-6.666e-01;-2.320e-01;-6.383e-01;-2.222e-01;9.748e-01;1.018e+00;-6.319e-01;-1.838e-01;1.044e+00;-4.000e-01;-1.392e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.607170000;1.044e+00;-6.666e-01;-2.320e-01;-6.383e-01;-2.221e-01;9.748e-01;1.018e+00;-6.319e-01;-1.838e-01;1.044e+00;-4.000e-01;-1.392e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.609170000;1.044e+00;-6.666e-01;-2.320e-01;-6.383e-01;-2.221e-01;9.748e-01;1.018e+00;-6.319e-01;-1.838e-01;1.044e+00;-4.000e-01;-1.392e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.610170000;1.044e+00;-6.666e-01;-2.320e-01;-6.383e-01;-2.221e-01;9.749e-01;1.018e+00;-6.319e-01;-1.838e-01;1.044e+00;-4.000e-01;-1.392e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.611170000;1.044e+00;-6.666e-01;-2.320e-01;-6.383e-01;-2.221e-01;9.749e-01;1.018e+00;-6.319e-01;-1.837e-01;1.044e+00;-4.000e-01;-1.392e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.612170000;1.044e+00;-6.666e-01;-2.319e-01;-6.383e-01;-2.221e-01;9.749e-01;1.018e+00;-6.319e-01;-1.837e-01;1.044e+00;-4.000e-01;-1.392e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.614170000;1.044e+00;-6.666e-01;-2.319e-01;-6.383e-01;-2.221e-01;9.749e-01;1.018e+00;-6.319e-01;-1.837e-01;1.044e+00;-4.000e-01;-1.392e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.615170000;1.044e+00;-6.666e-01;-2.319e-01;-6.383e-01;-2.220e-01;9.749e-01;1.018e+00;-6.319e-01;-1.837e-01;1.044e+00;-4.000e-01;-1.391e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.618170000;1.044e+00;-6.666e-01;-2.319e-01;-6.383e-01;-2.220e-01;9.749e-01;1.018e+00;-6.319e-01;-1.837e-01;1.044e+00;-4.000e-01;-1.391e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.619170000;1.044e+00;-6.666e-01;-2.319e-01;-6.383e-01;-2.220e-01;9.749e-01;1.018e+00;-6.319e-01;-1.836e-01;1.044e+00;-4.000e-01;-1.391e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.620170000;1.044e+00;-6.666e-01;-2.318e-01;-6.383e-01;-2.220e-01;9.749e-01;1.018e+00;-6.319e-01;-1.836e-01;1.044e+00;-4.000e-01;-1.391e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.622170000;1.044e+00;-6.666e-01;-2.318e-01;-6.383e-01;-2.220e-01;9.749e-01;1.018e+00;-6.319e-01;-1.836e-01;1.044e+00;-4.000e-01;-1.391e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.623170000;1.044e+00;-6.666e-01;-2.318e-01;-6.383e-01;-2.219e-01;9.749e-01;1.018e+00;-6.319e-01;-1.836e-01;1.044e+00;-4.000e-01;-1.391e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.626170000;1.044e+00;-6.666e-01;-2.318e-01;-6.383e-01;-2.219e-01;9.749e-01;1.018e+00;-6.319e-01;-1.836e-01;1.044e+00;-4.000e-01;-1.391e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.627170000;1.044e+00;-6.666e-01;-2.318e-01;-6.383e-01;-2.219e-01;9.749e-01;1.018e+00;-6.319e-01;-1.835e-01;1.044e+00;-4.000e-01;-1.391e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.628170000;1.044e+00;-6.666e-01;-2.317e-01;-6.383e-01;-2.219e-01;9.749e-01;1.018e+00;-6.319e-01;-1.835e-01;1.044e+00;-4.000e-01;-1.390e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.630170000;1.044e+00;-6.666e-01;-2.317e-01;-6.383e-01;-2.219e-01;9.749e-01;1.018e+00;-6.319e-01;-1.835e-01;1.044e+00;-4.000e-01;-1.390e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.631170000;1.044e+00;-6.666e-01;-2.317e-01;-6.383e-01;-2.218e-01;9.749e-01;1.018e+00;-6.319e-01;-1.835e-01;1.044e+00;-4.000e-01;-1.390e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.634170000;1.044e+00;-6.666e-01;-2.317e-01;-6.383e-01;-2.218e-01;9.749e-01;1.018e+00;-6.319e-01;-1.835e-01;1.044e+00;-4.000e-01;-1.390e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.635170000;1.044e+00;-6.666e-01;-2.317e-01;-6.383e-01;-2.218e-01;9.749e-01;1.018e+00;-6.319e-01;-1.834e-01;1.044e+00;-4.000e-01;-1.390e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.636170000;1.044e+00;-6.666e-01;-2.316e-01;-6.383e-01;-2.218e-01;9.750e-01;1.018e+00;-6.319e-01;-1.834e-01;1.044e+00;-4.000e-01;-1.390e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.638170000;1.044e+00;-6.666e-01;-2.316e-01;-6.383e-01;-2.218e-01;9.750e-01;1.018e+00;-6.319e-01;-1.834e-01;1.044e+00;-4.000e-01;-1.390e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.639170000;1.044e+00;-6.666e-01;-2.316e-01;-6.383e-01;-2.217e-01;9.750e-01;1.018e+00;-6.319e-01;-1.834e-01;1.044e+00;-4.000e-01;-1.390e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.640170000;1.044e+00;-6.666e-01;-2.316e-01;-6.383e-01;-2.217e-01;9.750e-01;1.018e+00;-6.319e-01;-1.834e-01;1.044e+00;-4.000e-01;-1.390e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.641170000;1.044e+00;-6.666e-01;-2.316e-01;-6.383e-01;-2.217e-01;9.750e-01;1.018e+00;-6.319e-01;-1.834e-01;1.044e+00;-4.000e-01;-1.389e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.643170000;1.044e+00;-6.666e-01;-2.316e-01;-6.383e-01;-2.217e-01;9.750e-01;1.018e+00;-6.319e-01;-1.834e-01;1.044e+00;-4.000e-01;-1.389e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.644170000;1.044e+00;-6.666e-01;-2.315e-01;-6.383e-01;-2.217e-01;9.750e-01;1.018e+00;-6.319e-01;-1.833e-01;1.044e+00;-4.000e-01;-1.389e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.647170000;1.044e+00;-6.666e-01;-2.315e-01;-6.383e-01;-2.217e-01;9.750e-01;1.018e+00;-6.319e-01;-1.833e-01;1.044e+00;-4.000e-01;-1.389e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.648170000;1.044e+00;-6.666e-01;-2.315e-01;-6.383e-01;-2.216e-01;9.750e-01;1.018e+00;-6.319e-01;-1.833e-01;1.044e+00;-4.000e-01;-1.389e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.651170000;1.044e+00;-6.666e-01;-2.315e-01;-6.383e-01;-2.216e-01;9.750e-01;1.018e+00;-6.319e-01;-1.833e-01;1.044e+00;-4.000e-01;-1.389e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.652170000;1.044e+00;-6.666e-01;-2.314e-01;-6.383e-01;-2.216e-01;9.750e-01;1.018e+00;-6.319e-01;-1.832e-01;1.044e+00;-4.000e-01;-1.389e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.653170000;1.044e+00;-6.666e-01;-2.314e-01;-6.383e-01;-2.216e-01;9.750e-01;1.018e+00;-6.319e-01;-1.832e-01;1.044e+00;-4.000e-01;-1.389e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.654170000;1.044e+00;-6.666e-01;-2.314e-01;-6.383e-01;-2.216e-01;9.750e-01;1.018e+00;-6.319e-01;-1.832e-01;1.044e+00;-4.000e-01;-1.388e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.655170000;1.044e+00;-6.666e-01;-2.314e-01;-6.383e-01;-2.216e-01;9.750e-01;1.018e+00;-6.319e-01;-1.832e-01;1.044e+00;-4.000e-01;-1.388e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.656170000;1.044e+00;-6.666e-01;-2.314e-01;-6.383e-01;-2.215e-01;9.750e-01;1.018e+00;-6.319e-01;-1.832e-01;1.044e+00;-4.000e-01;-1.388e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.659170000;1.044e+00;-6.666e-01;-2.314e-01;-6.383e-01;-2.215e-01;9.750e-01;1.018e+00;-6.319e-01;-1.832e-01;1.044e+00;-4.000e-01;-1.388e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.660170000;1.044e+00;-6.666e-01;-2.313e-01;-6.383e-01;-2.215e-01;9.750e-01;1.018e+00;-6.319e-01;-1.831e-01;1.044e+00;-4.000e-01;-1.388e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.662170000;1.044e+00;-6.666e-01;-2.313e-01;-6.383e-01;-2.215e-01;9.750e-01;1.018e+00;-6.319e-01;-1.831e-01;1.044e+00;-4.000e-01;-1.388e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.663170000;1.044e+00;-6.666e-01;-2.313e-01;-6.383e-01;-2.215e-01;9.751e-01;1.018e+00;-6.319e-01;-1.831e-01;1.044e+00;-4.000e-01;-1.388e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.664170000;1.044e+00;-6.666e-01;-2.313e-01;-6.383e-01;-2.214e-01;9.751e-01;1.018e+00;-6.319e-01;-1.831e-01;1.044e+00;-4.000e-01;-1.388e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.667170000;1.044e+00;-6.666e-01;-2.313e-01;-6.383e-01;-2.214e-01;9.751e-01;1.018e+00;-6.319e-01;-1.831e-01;1.044e+00;-4.000e-01;-1.388e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.668170000;1.044e+00;-6.666e-01;-2.312e-01;-6.383e-01;-2.214e-01;9.751e-01;1.018e+00;-6.319e-01;-1.831e-01;1.044e+00;-4.000e-01;-1.387e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.669170000;1.044e+00;-6.666e-01;-2.312e-01;-6.383e-01;-2.214e-01;9.751e-01;1.018e+00;-6.319e-01;-1.830e-01;1.044e+00;-4.000e-01;-1.387e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.672170000;1.044e+00;-6.666e-01;-2.312e-01;-6.383e-01;-2.214e-01;9.751e-01;1.018e+00;-6.319e-01;-1.830e-01;1.044e+00;-4.000e-01;-1.387e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.673170000;1.044e+00;-6.666e-01;-2.312e-01;-6.383e-01;-2.213e-01;9.751e-01;1.018e+00;-6.319e-01;-1.830e-01;1.044e+00;-4.000e-01;-1.387e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.675170000;1.044e+00;-6.666e-01;-2.312e-01;-6.383e-01;-2.213e-01;9.751e-01;1.018e+00;-6.319e-01;-1.830e-01;1.044e+00;-4.000e-01;-1.387e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.676170000;1.044e+00;-6.666e-01;-2.311e-01;-6.383e-01;-2.213e-01;9.751e-01;1.018e+00;-6.319e-01;-1.830e-01;1.044e+00;-4.000e-01;-1.387e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.677170000;1.044e+00;-6.666e-01;-2.311e-01;-6.383e-01;-2.213e-01;9.751e-01;1.018e+00;-6.319e-01;-1.829e-01;1.044e+00;-4.000e-01;-1.387e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.680170000;1.044e+00;-6.666e-01;-2.311e-01;-6.383e-01;-2.213e-01;9.751e-01;1.018e+00;-6.319e-01;-1.829e-01;1.044e+00;-4.000e-01;-1.387e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.681170000;1.044e+00;-6.666e-01;-2.311e-01;-6.383e-01;-2.212e-01;9.751e-01;1.018e+00;-6.319e-01;-1.829e-01;1.044e+00;-4.000e-01;-1.386e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.683170000;1.044e+00;-6.666e-01;-2.311e-01;-6.383e-01;-2.212e-01;9.751e-01;1.018e+00;-6.319e-01;-1.829e-01;1.044e+00;-4.000e-01;-1.386e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.684170000;1.044e+00;-6.666e-01;-2.310e-01;-6.383e-01;-2.212e-01;9.751e-01;1.018e+00;-6.319e-01;-1.829e-01;1.044e+00;-4.000e-01;-1.386e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.685170000;1.044e+00;-6.666e-01;-2.310e-01;-6.383e-01;-2.212e-01;9.751e-01;1.018e+00;-6.319e-01;-1.828e-01;1.044e+00;-4.000e-01;-1.386e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.689170000;1.044e+00;-6.666e-01;-2.310e-01;-6.383e-01;-2.212e-01;9.751e-01;1.018e+00;-6.319e-01;-1.828e-01;1.044e+00;-4.000e-01;-1.386e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.690170000;1.044e+00;-6.666e-01;-2.310e-01;-6.383e-01;-2.211e-01;9.752e-01;1.018e+00;-6.319e-01;-1.828e-01;1.044e+00;-4.000e-01;-1.386e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.691170000;1.044e+00;-6.666e-01;-2.310e-01;-6.383e-01;-2.211e-01;9.752e-01;1.018e+00;-6.319e-01;-1.828e-01;1.044e+00;-4.000e-01;-1.386e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.692170000;1.044e+00;-6.666e-01;-2.309e-01;-6.383e-01;-2.211e-01;9.752e-01;1.018e+00;-6.319e-01;-1.828e-01;1.044e+00;-4.000e-01;-1.386e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.693170000;1.044e+00;-6.666e-01;-2.309e-01;-6.383e-01;-2.211e-01;9.752e-01;1.018e+00;-6.319e-01;-1.828e-01;1.044e+00;-4.000e-01;-1.386e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.694170000;1.044e+00;-6.666e-01;-2.309e-01;-6.383e-01;-2.211e-01;9.752e-01;1.018e+00;-6.319e-01;-1.827e-01;1.044e+00;-4.000e-01;-1.386e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.695170000;1.044e+00;-6.666e-01;-2.309e-01;-6.383e-01;-2.211e-01;9.752e-01;1.018e+00;-6.319e-01;-1.827e-01;1.044e+00;-4.000e-01;-1.385e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.697170000;1.044e+00;-6.666e-01;-2.309e-01;-6.383e-01;-2.211e-01;9.752e-01;1.018e+00;-6.319e-01;-1.827e-01;1.044e+00;-4.000e-01;-1.385e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.698170000;1.044e+00;-6.666e-01;-2.309e-01;-6.383e-01;-2.210e-01;9.752e-01;1.018e+00;-6.319e-01;-1.827e-01;1.044e+00;-4.000e-01;-1.385e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.699170000;1.044e+00;-6.666e-01;-2.309e-01;-6.383e-01;-2.210e-01;9.752e-01;1.018e+00;-6.319e-01;-1.827e-01;1.044e+00;-4.000e-01;-1.385e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.700170000;1.044e+00;-6.666e-01;-2.308e-01;-6.383e-01;-2.210e-01;9.752e-01;1.018e+00;-6.319e-01;-1.827e-01;1.044e+00;-4.000e-01;-1.385e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.701170000;1.044e+00;-6.666e-01;-2.308e-01;-6.383e-01;-2.210e-01;9.752e-01;1.018e+00;-6.319e-01;-1.827e-01;1.044e+00;-4.000e-01;-1.385e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
