time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
55.702170000;1.044e+00;-6.666e-01;-2.308e-01;-6.383e-01;-2.210e-01;9.752e-01;1.018e+00;-6.319e-01;-1.826e-01;1.044e+00;-4.000e-01;-1.385e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.706170000;1.044e+00;-6.666e-01;-2.308e-01;-6.383e-01;-2.210e-01;9.752e-01;1.018e+00;-6.319e-01;-1.826e-01;1.044e+00;-4.000e-01;-1.385e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.707170000;1.044e+00;-6.666e-01;-2.308e-01;-6.383e-01;-2.209e-01;9.752e-01;1.018e+00;-6.319e-01;-1.826e-01;1.044e+00;-4.000e-01;-1.385e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.708170000;1.044e+00;-6.666e-01;-2.308e-01;-6.383e-01;-2.209e-01;9.752e-01;1.018e+00;-6.319e-01;-1.826e-01;1.044e+00;-4.000e-01;-1.385e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.709170000;1.044e+00;-6.666e-01;-2.307e-01;-6.383e-01;-2.209e-01;9.752e-01;1.018e+00;-6.319e-01;-1.826e-01;1.044e+00;-4.000e-01;-1.384e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.710170000;1.044e+00;-6.666e-01;-2.307e-01;-6.383e-01;-2.209e-01;9.752e-01;1.018e+00;-6.319e-01;-1.826e-01;1.044e+00;-4.000e-01;-1.384e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.711170000;1.044e+00;-6.666e-01;-2.307e-01;-6.383e-01;-2.209e-01;9.752e-01;1.018e+00;-6.319e-01;-1.825e-01;1.044e+00;-4.000e-01;-1.384e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.715170000;1.044e+00;-6.666e-01;-2.307e-01;-6.383e-01;-2.209e-01;9.752e-01;1.018e+00;-6.319e-01;-1.825e-01;1.044e+00;-4.000e-01;-1.384e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.716170000;1.044e+00;-6.666e-01;-2.307e-01;-6.383e-01;-2.208e-01;9.752e-01;1.018e+00;-6.319e-01;-1.825e-01;1.044e+00;-4.000e-01;-1.384e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.717170000;1.044e+00;-6.666e-01;-2.306e-01;-6.383e-01;-2.208e-01;9.753e-01;1.018e+00;-6.319e-01;-1.825e-01;1.044e+00;-4.000e-01;-1.384e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.719170000;1.044e+00;-6.666e-01;-2.306e-01;-6.383e-01;-2.208e-01;9.753e-01;1.018e+00;-6.319e-01;-1.825e-01;1.044e+00;-4.000e-01;-1.384e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.720170000;1.044e+00;-6.666e-01;-2.306e-01;-6.383e-01;-2.208e-01;9.753e-01;1.018e+00;-6.319e-01;-1.824e-01;1.044e+00;-4.000e-01;-1.384e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.722170000;1.044e+00;-6.666e-01;-2.306e-01;-6.383e-01;-2.208e-01;9.753e-01;1.018e+00;-6.319e-01;-1.824e-01;1.044e+00;-4.000e-01;-1.384e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.723170000;1.044e+00;-6.666e-01;-2.306e-01;-6.383e-01;-2.208e-01;9.753e-01;1.018e+00;-6.319e-01;-1.824e-01;1.044e+00;-4.000e-01;-1.383e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.724170000;1.044e+00;-6.666e-01;-2.306e-01;-6.383e-01;-2.207e-01;9.753e-01;1.018e+00;-6.319e-01;-1.824e-01;1.044e+00;-4.000e-01;-1.383e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.725170000;1.044e+00;-6.666e-01;-2.305e-01;-6.383e-01;-2.207e-01;9.753e-01;1.018e+00;-6.319e-01;-1.824e-01;1.044e+00;-4.000e-01;-1.383e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.727170000;1.044e+00;-6.666e-01;-2.305e-01;-6.383e-01;-2.207e-01;9.753e-01;1.018e+00;-6.319e-01;-1.824e-01;1.044e+00;-4.000e-01;-1.383e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.728170000;1.044e+00;-6.666e-01;-2.305e-01;-6.383e-01;-2.207e-01;9.753e-01;1.018e+00;-6.319e-01;-1.823e-01;1.044e+00;-4.000e-01;-1.383e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.732170000;1.044e+00;-6.666e-01;-2.305e-01;-6.383e-01;-2.207e-01;9.753e-01;1.018e+00;-6.319e-01;-1.823e-01;1.044e+00;-4.000e-01;-1.383e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.733170000;1.044e+00;-6.666e-01;-2.305e-01;-6.383e-01;-2.206e-01;9.753e-01;1.018e+00;-6.319e-01;-1.823e-01;1.044e+00;-4.000e-01;-1.383e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.734170000;1.044e+00;-6.666e-01;-2.304e-01;-6.383e-01;-2.206e-01;9.753e-01;1.018e+00;-6.319e-01;-1.823e-01;1.044e+00;-4.000e-01;-1.383e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.736170000;1.044e+00;-6.666e-01;-2.304e-01;-6.383e-01;-2.206e-01;9.753e-01;1.018e+00;-6.319e-01;-1.823e-01;1.044e+00;-4.000e-01;-1.383e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.737170000;1.044e+00;-6.666e-01;-2.304e-01;-6.383e-01;-2.206e-01;9.753e-01;1.018e+00;-6.319e-01;-1.822e-01;1.044e+00;-4.000e-01;-1.382e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.741170000;1.044e+00;-6.666e-01;-2.304e-01;-6.383e-01;-2.206e-01;9.753e-01;1.018e+00;-6.319e-01;-1.822e-01;1.044e+00;-4.000e-01;-1.382e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.742170000;1.044e+00;-6.666e-01;-2.303e-01;-6.383e-01;-2.205e-01;9.753e-01;1.018e+00;-6.319e-01;-1.822e-01;1.044e+00;-4.000e-01;-1.382e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.744170000;1.044e+00;-6.666e-01;-2.303e-01;-6.383e-01;-2.205e-01;9.753e-01;1.018e+00;-6.319e-01;-1.822e-01;1.044e+00;-4.000e-01;-1.382e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.745170000;1.044e+00;-6.666e-01;-2.303e-01;-6.383e-01;-2.205e-01;9.754e-01;1.018e+00;-6.319e-01;-1.822e-01;1.044e+00;-4.000e-01;-1.382e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.746170000;1.044e+00;-6.666e-01;-2.303e-01;-6.383e-01;-2.205e-01;9.754e-01;1.018e+00;-6.319e-01;-1.821e-01;1.044e+00;-4.000e-01;-1.382e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.748170000;1.044e+00;-6.666e-01;-2.303e-01;-6.383e-01;-2.205e-01;9.754e-01;1.018e+00;-6.319e-01;-1.821e-01;1.044e+00;-4.000e-01;-1.382e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.749170000;1.044e+00;-6.666e-01;-2.303e-01;-6.383e-01;-2.205e-01;9.754e-01;1.018e+00;-6.318e-01;-1.821e-01;1.044e+00;-4.000e-01;-1.382e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.750170000;1.044e+00;-6.666e-01;-2.303e-01;-6.383e-01;-2.205e-01;9.754e-01;1.018e+00;-6.318e-01;-1.821e-01;1.044e+00;-4.000e-01;-1.382e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.751170000;1.044e+00;-6.666e-01;-2.302e-01;-6.383e-01;-2.204e-01;9.754e-01;1.018e+00;-6.318e-01;-1.821e-01;1.044e+00;-4.000e-01;-1.381e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.754170000;1.044e+00;-6.666e-01;-2.302e-01;-6.383e-01;-2.204e-01;9.754e-01;1.018e+00;-6.318e-01;-1.821e-01;1.044e+00;-4.000e-01;-1.381e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.755170000;1.044e+00;-6.666e-01;-2.302e-01;-6.383e-01;-2.204e-01;9.754e-01;1.018e+00;-6.318e-01;-1.820e-01;1.044e+00;-4.000e-01;-1.381e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.758170000;1.044e+00;-6.666e-01;-2.302e-01;-6.383e-01;-2.204e-01;9.754e-01;1.018e+00;-6.318e-01;-1.820e-01;1.044e+00;-4.000e-01;-1.381e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.759170000;1.044e+00;-6.666e-01;-2.301e-01;-6.383e-01;-2.204e-01;9.754e-01;1.018e+00;-6.318e-01;-1.820e-01;1.044e+00;-4.000e-01;-1.381e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.760170000;1.044e+00;-6.666e-01;-2.301e-01;-6.383e-01;-2.203e-01;9.754e-01;1.018e+00;-6.318e-01;-1.820e-01;1.044e+00;-4.000e-01;-1.381e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.763170000;1.044e+00;-6.666e-01;-2.301e-01;-6.383e-01;-2.203e-01;9.754e-01;1.018e+00;-6.318e-01;-1.820e-01;1.044e+00;-4.000e-01;-1.381e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.764170000;1.044e+00;-6.666e-01;-2.301e-01;-6.383e-01;-2.203e-01;9.754e-01;1.018e+00;-6.318e-01;-1.819e-01;1.044e+00;-4.000e-01;-1.381e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.765170000;1.044e+00;-6.666e-01;-2.301e-01;-6.383e-01;-2.203e-01;9.754e-01;1.018e+00;-6.318e-01;-1.819e-01;1.044e+00;-4.000e-01;-1.380e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.767170000;1.044e+00;-6.666e-01;-2.301e-01;-6.383e-01;-2.203e-01;9.754e-01;1.018e+00;-6.318e-01;-1.819e-01;1.044e+00;-4.000e-01;-1.380e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.768170000;1.044e+00;-6.666e-01;-2.300e-01;-6.383e-01;-2.203e-01;9.754e-01;1.018e+00;-6.318e-01;-1.819e-01;1.044e+00;-4.000e-01;-1.380e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.769170000;1.044e+00;-6.666e-01;-2.300e-01;-6.383e-01;-2.202e-01;9.754e-01;1.018e+00;-6.318e-01;-1.819e-01;1.044e+00;-4.000e-01;-1.380e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.772170000;1.044e+00;-6.666e-01;-2.300e-01;-6.383e-01;-2.202e-01;9.754e-01;1.018e+00;-6.318e-01;-1.819e-01;1.044e+00;-4.000e-01;-1.380e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.773170000;1.044e+00;-6.666e-01;-2.300e-01;-6.383e-01;-2.202e-01;9.754e-01;1.018e+00;-6.318e-01;-1.818e-01;1.044e+00;-4.000e-01;-1.380e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.774170000;1.044e+00;-6.666e-01;-2.300e-01;-6.383e-01;-2.202e-01;9.755e-01;1.018e+00;-6.318e-01;-1.818e-01;1.044e+00;-4.000e-01;-1.380e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.775170000;1.044e+00;-6.666e-01;-2.300e-01;-6.383e-01;-2.202e-01;9.755e-01;1.018e+00;-6.318e-01;-1.818e-01;1.044e+00;-4.000e-01;-1.380e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.776170000;1.044e+00;-6.666e-01;-2.299e-01;-6.383e-01;-2.202e-01;9.755e-01;1.018e+00;-6.318e-01;-1.818e-01;1.044e+00;-4.000e-01;-1.380e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.777170000;1.044e+00;-6.666e-01;-2.299e-01;-6.383e-01;-2.202e-01;9.755e-01;1.018e+00;-6.318e-01;-1.818e-01;1.044e+00;-4.000e-01;-1.380e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.778170000;1.044e+00;-6.666e-01;-2.299e-01;-6.383e-01;-2.201e-01;9.755e-01;1.018e+00;-6.318e-01;-1.818e-01;1.044e+00;-4.000e-01;-1.380e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.779170000;1.044e+00;-6.666e-01;-2.299e-01;-6.383e-01;-2.201e-01;9.755e-01;1.018e+00;-6.318e-01;-1.818e-01;1.044e+00;-4.000e-01;-1.379e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.780170000;1.044e+00;-6.666e-01;-2.299e-01;-6.383e-01;-2.201e-01;9.755e-01;1.018e+00;-6.318e-01;-1.818e-01;1.044e+00;-4.000e-01;-1.379e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.781170000;1.044e+00;-6.666e-01;-2.299e-01;-6.383e-01;-2.201e-01;9.755e-01;1.018e+00;-6.318e-01;-1.817e-01;1.044e+00;-4.000e-01;-1.379e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.784170000;1.044e+00;-6.666e-01;-2.299e-01;-6.383e-01;-2.201e-01;9.755e-01;1.018e+00;-6.318e-01;-1.817e-01;1.044e+00;-4.000e-01;-1.379e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.785170000;1.044e+00;-6.666e-01;-2.298e-01;-6.383e-01;-2.201e-01;9.755e-01;1.018e+00;-6.318e-01;-1.817e-01;1.044e+00;-4.000e-01;-1.379e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.786170000;1.044e+00;-6.666e-01;-2.298e-01;-6.383e-01;-2.201e-01;9.755e-01;1.018e+00;-6.318e-01;-1.817e-01;1.044e+00;-4.000e-01;-1.379e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.787170000;1.044e+00;-6.666e-01;-2.298e-01;-6.383e-01;-2.200e-01;9.755e-01;1.018e+00;-6.318e-01;-1.817e-01;1.044e+00;-4.000e-01;-1.379e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.790170000;1.044e+00;-6.666e-01;-2.298e-01;-6.383e-01;-2.200e-01;9.755e-01;1.018e+00;-6.318e-01;-1.817e-01;1.044e+00;-4.000e-01;-1.379e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.791170000;1.044e+00;-6.666e-01;-2.298e-01;-6.383e-01;-2.200e-01;9.755e-01;1.018e+00;-6.318e-01;-1.816e-01;1.044e+00;-4.000e-01;-1.379e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.793170000;1.044e+00;-6.666e-01;-2.298e-01;-6.383e-01;-2.200e-01;9.755e-01;1.018e+00;-6.318e-01;-1.816e-01;1.044e+00;-4.000e-01;-1.379e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.794170000;1.044e+00;-6.666e-01;-2.297e-01;-6.383e-01;-2.200e-01;9.755e-01;1.018e+00;-6.318e-01;-1.816e-01;1.044e+00;-4.000e-01;-1.378e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.795170000;1.044e+00;-6.666e-01;-2.297e-01;-6.383e-01;-2.200e-01;9.755e-01;1.018e+00;-6.318e-01;-1.816e-01;1.044e+00;-4.000e-01;-1.378e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.796170000;1.044e+00;-6.666e-01;-2.297e-01;-6.383e-01;-2.199e-01;9.755e-01;1.018e+00;-6.318e-01;-1.816e-01;1.044e+00;-4.000e-01;-1.378e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.799170000;1.044e+00;-6.666e-01;-2.297e-01;-6.383e-01;-2.199e-01;9.755e-01;1.018e+00;-6.318e-01;-1.816e-01;1.044e+00;-4.000e-01;-1.378e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.800170000;1.044e+00;-6.666e-01;-2.297e-01;-6.383e-01;-2.199e-01;9.755e-01;1.018e+00;-6.318e-01;-1.815e-01;1.044e+00;-4.000e-01;-1.378e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.801170000;1.044e+00;-6.666e-01;-2.297e-01;-6.383e-01;-2.199e-01;9.755e-01;1.018e+00;-6.318e-01;-1.815e-01;1.044e+00;-4.000e-01;-1.378e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.802170000;1.044e+00;-6.666e-01;-2.296e-01;-6.383e-01;-2.199e-01;9.755e-01;1.018e+00;-6.318e-01;-1.815e-01;1.044e+00;-4.000e-01;-1.378e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.803170000;1.044e+00;-6.666e-01;-2.296e-01;-6.383e-01;-2.199e-01;9.756e-01;1.018e+00;-6.318e-01;-1.815e-01;1.044e+00;-4.000e-01;-1.378e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.804170000;1.044e+00;-6.666e-01;-2.296e-01;-6.383e-01;-2.199e-01;9.756e-01;1.018e+00;-6.318e-01;-1.815e-01;1.044e+00;-4.000e-01;-1.378e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.805170000;1.044e+00;-6.666e-01;-2.296e-01;-6.383e-01;-2.198e-01;9.756e-01;1.018e+00;-6.318e-01;-1.815e-01;1.044e+00;-4.000e-01;-1.378e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.807170000;1.044e+00;-6.666e-01;-2.296e-01;-6.383e-01;-2.198e-01;9.756e-01;1.018e+00;-6.318e-01;-1.815e-01;1.044e+00;-4.000e-01;-1.378e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.808170000;1.044e+00;-6.666e-01;-2.296e-01;-6.383e-01;-2.198e-01;9.756e-01;1.018e+00;-6.318e-01;-1.815e-01;1.044e+00;-4.000e-01;-1.377e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.809170000;1.044e+00;-6.666e-01;-2.296e-01;-6.383e-01;-2.198e-01;9.756e-01;1.018e+00;-6.318e-01;-1.814e-01;1.044e+00;-4.000e-01;-1.377e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.810170000;1.044e+00;-6.666e-01;-2.296e-01;-6.383e-01;-2.198e-01;9.756e-01;1.018e+00;-6.318e-01;-1.814e-01;1.044e+00;-4.000e-01;-1.377e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.811170000;1.044e+00;-6.666e-01;-2.295e-01;-6.383e-01;-2.198e-01;9.756e-01;1.018e+00;-6.318e-01;-1.814e-01;1.044e+00;-4.000e-01;-1.377e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.813170000;1.044e+00;-6.666e-01;-2.295e-01;-6.383e-01;-2.198e-01;9.756e-01;1.018e+00;-6.318e-01;-1.814e-01;1.044e+00;-4.000e-01;-1.377e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.814170000;1.044e+00;-6.666e-01;-2.295e-01;-6.383e-01;-2.197e-01;9.756e-01;1.018e+00;-6.318e-01;-1.814e-01;1.044e+00;-4.000e-01;-1.377e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.817170000;1.044e+00;-6.666e-01;-2.295e-01;-6.383e-01;-2.197e-01;9.756e-01;1.018e+00;-6.318e-01;-1.814e-01;1.044e+00;-4.000e-01;-1.377e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.818170000;1.044e+00;-6.666e-01;-2.295e-01;-6.383e-01;-2.197e-01;9.756e-01;1.018e+00;-6.318e-01;-1.813e-01;1.044e+00;-4.000e-01;-1.377e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.819170000;1.044e+00;-6.666e-01;-2.295e-01;-6.383e-01;-2.197e-01;9.756e-01;1.018e+00;-6.318e-01;-1.813e-01;1.044e+00;-4.000e-01;-1.377e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.820170000;1.044e+00;-6.666e-01;-2.294e-01;-6.383e-01;-2.197e-01;9.756e-01;1.018e+00;-6.318e-01;-1.813e-01;1.044e+00;-4.000e-01;-1.377e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.822170000;1.044e+00;-6.666e-01;-2.294e-01;-6.383e-01;-2.197e-01;9.756e-01;1.018e+00;-6.318e-01;-1.813e-01;1.044e+00;-4.000e-01;-1.377e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.823170000;1.044e+00;-6.666e-01;-2.294e-01;-6.383e-01;-2.196e-01;9.756e-01;1.018e+00;-6.318e-01;-1.813e-01;1.044e+00;-4.000e-01;-1.376e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.826170000;1.044e+00;-6.666e-01;-2.294e-01;-6.383e-01;-2.196e-01;9.756e-01;1.018e+00;-6.318e-01;-1.813e-01;1.044e+00;-4.000e-01;-1.376e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.827170000;1.044e+00;-6.666e-01;-2.294e-01;-6.383e-01;-2.196e-01;9.756e-01;1.018e+00;-6.318e-01;-1.812e-01;1.044e+00;-4.000e-01;-1.376e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.828170000;1.044e+00;-6.666e-01;-2.294e-01;-6.383e-01;-2.196e-01;9.756e-01;1.018e+00;-6.318e-01;-1.812e-01;1.044e+00;-4.000e-01;-1.376e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.829170000;1.044e+00;-6.666e-01;-2.293e-01;-6.383e-01;-2.196e-01;9.756e-01;1.018e+00;-6.318e-01;-1.812e-01;1.044e+00;-4.000e-01;-1.376e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.831170000;1.044e+00;-6.666e-01;-2.293e-01;-6.383e-01;-2.196e-01;9.756e-01;1.018e+00;-6.318e-01;-1.812e-01;1.044e+00;-4.000e-01;-1.376e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.832170000;1.044e+00;-6.666e-01;-2.293e-01;-6.383e-01;-2.196e-01;9.757e-01;1.018e+00;-6.318e-01;-1.812e-01;1.044e+00;-4.000e-01;-1.376e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.833170000;1.044e+00;-6.666e-01;-2.293e-01;-6.383e-01;-2.195e-01;9.757e-01;1.018e+00;-6.318e-01;-1.812e-01;1.044e+00;-4.000e-01;-1.376e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.835170000;1.044e+00;-6.666e-01;-2.293e-01;-6.383e-01;-2.195e-01;9.757e-01;1.018e+00;-6.318e-01;-1.812e-01;1.044e+00;-4.000e-01;-1.376e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.836170000;1.044e+00;-6.666e-01;-2.293e-01;-6.383e-01;-2.195e-01;9.757e-01;1.018e+00;-6.318e-01;-1.811e-01;1.044e+00;-4.000e-01;-1.376e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.837170000;1.044e+00;-6.666e-01;-2.293e-01;-6.383e-01;-2.195e-01;9.757e-01;1.018e+00;-6.318e-01;-1.811e-01;1.044e+00;-4.000e-01;-1.376e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.838170000;1.044e+00;-6.666e-01;-2.292e-01;-6.383e-01;-2.195e-01;9.757e-01;1.018e+00;-6.318e-01;-1.811e-01;1.044e+00;-4.000e-01;-1.375e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.841170000;1.044e+00;-6.666e-01;-2.292e-01;-6.383e-01;-2.195e-01;9.757e-01;1.018e+00;-6.318e-01;-1.811e-01;1.044e+00;-4.000e-01;-1.375e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.842170000;1.044e+00;-6.666e-01;-2.292e-01;-6.383e-01;-2.194e-01;9.757e-01;1.018e+00;-6.318e-01;-1.811e-01;1.044e+00;-4.000e-01;-1.375e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.845170000;1.044e+00;-6.666e-01;-2.292e-01;-6.383e-01;-2.194e-01;9.757e-01;1.018e+00;-6.318e-01;-1.811e-01;1.044e+00;-4.000e-01;-1.375e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.846170000;1.044e+00;-6.666e-01;-2.292e-01;-6.383e-01;-2.194e-01;9.757e-01;1.018e+00;-6.318e-01;-1.810e-01;1.044e+00;-4.000e-01;-1.375e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.847170000;1.044e+00;-6.666e-01;-2.291e-01;-6.383e-01;-2.194e-01;9.757e-01;1.018e+00;-6.318e-01;-1.810e-01;1.044e+00;-4.000e-01;-1.375e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.851170000;1.044e+00;-6.666e-01;-2.291e-01;-6.383e-01;-2.194e-01;9.757e-01;1.018e+00;-6.318e-01;-1.810e-01;1.044e+00;-4.000e-01;-1.375e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.852170000;1.044e+00;-6.666e-01;-2.291e-01;-6.383e-01;-2.193e-01;9.757e-01;1.018e+00;-6.318e-01;-1.810e-01;1.044e+00;-4.000e-01;-1.375e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.853170000;1.044e+00;-6.666e-01;-2.291e-01;-6.383e-01;-2.193e-01;9.757e-01;1.018e+00;-6.318e-01;-1.810e-01;1.044e+00;-4.000e-01;-1.374e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.854170000;1.044e+00;-6.666e-01;-2.291e-01;-6.383e-01;-2.193e-01;9.757e-01;1.018e+00;-6.318e-01;-1.810e-01;1.044e+00;-4.000e-01;-1.374e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.855170000;1.044e+00;-6.666e-01;-2.291e-01;-6.383e-01;-2.193e-01;9.757e-01;1.018e+00;-6.318e-01;-1.809e-01;1.044e+00;-4.000e-01;-1.374e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.856170000;1.044e+00;-6.666e-01;-2.290e-01;-6.383e-01;-2.193e-01;9.757e-01;1.018e+00;-6.318e-01;-1.809e-01;1.044e+00;-4.000e-01;-1.374e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.860170000;1.044e+00;-6.666e-01;-2.290e-01;-6.383e-01;-2.193e-01;9.757e-01;1.018e+00;-6.318e-01;-1.809e-01;1.044e+00;-4.000e-01;-1.374e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.861170000;1.044e+00;-6.666e-01;-2.290e-01;-6.383e-01;-2.192e-01;9.757e-01;1.018e+00;-6.318e-01;-1.809e-01;1.044e+00;-4.000e-01;-1.374e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.862170000;1.044e+00;-6.666e-01;-2.290e-01;-6.383e-01;-2.192e-01;9.758e-01;1.018e+00;-6.318e-01;-1.809e-01;1.044e+00;-4.000e-01;-1.374e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.864170000;1.044e+00;-6.666e-01;-2.290e-01;-6.383e-01;-2.192e-01;9.758e-01;1.018e+00;-6.318e-01;-1.809e-01;1.044e+00;-4.000e-01;-1.374e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.865170000;1.044e+00;-6.666e-01;-2.289e-01;-6.383e-01;-2.192e-01;9.758e-01;1.018e+00;-6.318e-01;-1.808e-01;1.044e+00;-4.000e-01;-1.374e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.867170000;1.044e+00;-6.666e-01;-2.289e-01;-6.383e-01;-2.192e-01;9.758e-01;1.018e+00;-6.318e-01;-1.808e-01;1.044e+00;-4.000e-01;-1.374e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.868170000;1.044e+00;-6.666e-01;-2.289e-01;-6.383e-01;-2.192e-01;9.758e-01;1.018e+00;-6.318e-01;-1.808e-01;1.044e+00;-4.000e-01;-1.373e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.870170000;1.044e+00;-6.666e-01;-2.289e-01;-6.383e-01;-2.192e-01;9.758e-01;1.018e+00;-6.318e-01;-1.808e-01;1.044e+00;-4.000e-01;-1.373e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.871170000;1.044e+00;-6.666e-01;-2.289e-01;-6.383e-01;-2.191e-01;9.758e-01;1.018e+00;-6.318e-01;-1.808e-01;1.044e+00;-4.000e-01;-1.373e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.873170000;1.044e+00;-6.666e-01;-2.289e-01;-6.383e-01;-2.191e-01;9.758e-01;1.018e+00;-6.318e-01;-1.808e-01;1.044e+00;-4.000e-01;-1.373e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.874170000;1.044e+00;-6.666e-01;-2.288e-01;-6.383e-01;-2.191e-01;9.758e-01;1.018e+00;-6.318e-01;-1.807e-01;1.044e+00;-4.000e-01;-1.373e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.879170000;1.044e+00;-6.666e-01;-2.288e-01;-6.383e-01;-2.191e-01;9.758e-01;1.018e+00;-6.318e-01;-1.807e-01;1.044e+00;-4.000e-01;-1.373e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.880170000;1.044e+00;-6.666e-01;-2.288e-01;-6.383e-01;-2.190e-01;9.758e-01;1.018e+00;-6.318e-01;-1.807e-01;1.044e+00;-4.000e-01;-1.373e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.883170000;1.044e+00;-6.666e-01;-2.288e-01;-6.383e-01;-2.190e-01;9.758e-01;1.018e+00;-6.318e-01;-1.807e-01;1.044e+00;-4.000e-01;-1.373e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.884170000;1.044e+00;-6.666e-01;-2.287e-01;-6.383e-01;-2.190e-01;9.758e-01;1.018e+00;-6.318e-01;-1.806e-01;1.044e+00;-4.000e-01;-1.372e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.889170000;1.044e+00;-6.666e-01;-2.287e-01;-6.383e-01;-2.190e-01;9.758e-01;1.018e+00;-6.318e-01;-1.806e-01;1.044e+00;-4.000e-01;-1.372e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.890170000;1.044e+00;-6.666e-01;-2.287e-01;-6.383e-01;-2.189e-01;9.758e-01;1.018e+00;-6.318e-01;-1.806e-01;1.044e+00;-4.000e-01;-1.372e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.892170000;1.044e+00;-6.666e-01;-2.287e-01;-6.383e-01;-2.189e-01;9.758e-01;1.018e+00;-6.318e-01;-1.806e-01;1.044e+00;-4.000e-01;-1.372e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.893170000;1.044e+00;-6.666e-01;-2.286e-01;-6.383e-01;-2.189e-01;9.759e-01;1.018e+00;-6.318e-01;-1.806e-01;1.044e+00;-4.000e-01;-1.372e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.894170000;1.044e+00;-6.666e-01;-2.286e-01;-6.383e-01;-2.189e-01;9.759e-01;1.018e+00;-6.318e-01;-1.805e-01;1.044e+00;-4.000e-01;-1.372e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.898170000;1.044e+00;-6.666e-01;-2.286e-01;-6.383e-01;-2.189e-01;9.759e-01;1.018e+00;-6.318e-01;-1.805e-01;1.044e+00;-4.000e-01;-1.372e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.899170000;1.044e+00;-6.666e-01;-2.286e-01;-6.383e-01;-2.189e-01;9.759e-01;1.018e+00;-6.318e-01;-1.805e-01;1.044e+00;-4.000e-01;-1.371e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.900170000;1.044e+00;-6.666e-01;-2.286e-01;-6.383e-01;-2.188e-01;9.759e-01;1.018e+00;-6.318e-01;-1.805e-01;1.044e+00;-4.000e-01;-1.371e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.901170000;1.044e+00;-6.666e-01;-2.286e-01;-6.383e-01;-2.188e-01;9.759e-01;1.018e+00;-6.318e-01;-1.805e-01;1.044e+00;-4.000e-01;-1.371e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.902170000;1.044e+00;-6.666e-01;-2.285e-01;-6.383e-01;-2.188e-01;9.759e-01;1.018e+00;-6.318e-01;-1.805e-01;1.044e+00;-4.000e-01;-1.371e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.903170000;1.044e+00;-6.666e-01;-2.285e-01;-6.383e-01;-2.188e-01;9.759e-01;1.018e+00;-6.318e-01;-1.804e-01;1.044e+00;-4.000e-01;-1.371e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.909170000;1.044e+00;-6.666e-01;-2.285e-01;-6.383e-01;-2.188e-01;9.759e-01;1.018e+00;-6.318e-01;-1.804e-01;1.044e+00;-4.000e-01;-1.371e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.910170000;1.044e+00;-6.666e-01;-2.285e-01;-6.383e-01;-2.187e-01;9.759e-01;1.018e+00;-6.318e-01;-1.804e-01;1.044e+00;-4.000e-01;-1.371e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.911170000;1.044e+00;-6.666e-01;-2.285e-01;-6.383e-01;-2.187e-01;9.759e-01;1.018e+00;-6.318e-01;-1.804e-01;1.044e+00;-4.000e-01;-1.371e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.912170000;1.044e+00;-6.666e-01;-2.284e-01;-6.383e-01;-2.187e-01;9.759e-01;1.018e+00;-6.318e-01;-1.804e-01;1.044e+00;-4.000e-01;-1.371e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.913170000;1.044e+00;-6.666e-01;-2.284e-01;-6.383e-01;-2.187e-01;9.759e-01;1.018e+00;-6.318e-01;-1.803e-01;1.044e+00;-4.000e-01;-1.371e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.914170000;1.044e+00;-6.666e-01;-2.284e-01;-6.383e-01;-2.187e-01;9.759e-01;1.018e+00;-6.318e-01;-1.803e-01;1.044e+00;-4.000e-01;-1.371e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.915170000;1.044e+00;-6.666e-01;-2.284e-01;-6.383e-01;-2.187e-01;9.759e-01;1.018e+00;-6.318e-01;-1.803e-01;1.044e+00;-4.000e-01;-1.370e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.919170000;1.044e+00;-6.666e-01;-2.284e-01;-6.383e-01;-2.187e-01;9.759e-01;1.018e+00;-6.318e-01;-1.803e-01;1.044e+00;-4.000e-01;-1.370e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.920170000;1.044e+00;-6.666e-01;-2.284e-01;-6.383e-01;-2.186e-01;9.759e-01;1.018e+00;-6.318e-01;-1.803e-01;1.044e+00;-4.000e-01;-1.370e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.921170000;1.044e+00;-6.666e-01;-2.283e-01;-6.383e-01;-2.186e-01;9.759e-01;1.018e+00;-6.318e-01;-1.803e-01;1.044e+00;-4.000e-01;-1.370e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.922170000;1.044e+00;-6.666e-01;-2.283e-01;-6.383e-01;-2.186e-01;9.759e-01;1.018e+00;-6.318e-01;-1.803e-01;1.044e+00;-4.000e-01;-1.370e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.923170000;1.044e+00;-6.666e-01;-2.283e-01;-6.383e-01;-2.186e-01;9.759e-01;1.018e+00;-6.318e-01;-1.802e-01;1.044e+00;-4.000e-01;-1.370e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.924170000;1.044e+00;-6.666e-01;-2.283e-01;-6.383e-01;-2.186e-01;9.759e-01;1.018e+00;-6.318e-01;-1.802e-01;1.044e+00;-4.000e-01;-1.370e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.925170000;1.044e+00;-6.666e-01;-2.283e-01;-6.383e-01;-2.186e-01;9.760e-01;1.018e+00;-6.318e-01;-1.802e-01;1.044e+00;-4.000e-01;-1.370e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.929170000;1.044e+00;-6.666e-01;-2.283e-01;-6.383e-01;-2.186e-01;9.760e-01;1.018e+00;-6.318e-01;-1.802e-01;1.044e+00;-4.000e-01;-1.370e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.930170000;1.044e+00;-6.666e-01;-2.283e-01;-6.383e-01;-2.185e-01;9.760e-01;1.018e+00;-6.318e-01;-1.802e-01;1.044e+00;-4.000e-01;-1.370e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.931170000;1.044e+00;-6.666e-01;-2.282e-01;-6.383e-01;-2.185e-01;9.760e-01;1.018e+00;-6.318e-01;-1.802e-01;1.044e+00;-4.000e-01;-1.369e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.932170000;1.044e+00;-6.666e-01;-2.282e-01;-6.383e-01;-2.185e-01;9.760e-01;1.018e+00;-6.318e-01;-1.802e-01;1.044e+00;-4.000e-01;-1.369e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.933170000;1.044e+00;-6.666e-01;-2.282e-01;-6.383e-01;-2.185e-01;9.760e-01;1.018e+00;-6.318e-01;-1.801e-01;1.044e+00;-4.000e-01;-1.369e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.939170000;1.044e+00;-6.666e-01;-2.282e-01;-6.383e-01;-2.185e-01;9.760e-01;1.018e+00;-6.318e-01;-1.801e-01;1.044e+00;-4.000e-01;-1.369e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.940170000;1.044e+00;-6.666e-01;-2.282e-01;-6.383e-01;-2.184e-01;9.760e-01;1.018e+00;-6.318e-01;-1.801e-01;1.044e+00;-4.000e-01;-1.369e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.941170000;1.044e+00;-6.666e-01;-2.281e-01;-6.383e-01;-2.184e-01;9.760e-01;1.018e+00;-6.318e-01;-1.801e-01;1.044e+00;-4.000e-01;-1.369e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.942170000;1.044e+00;-6.666e-01;-2.281e-01;-6.383e-01;-2.184e-01;9.760e-01;1.018e+00;-6.318e-01;-1.801e-01;1.044e+00;-4.000e-01;-1.369e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.943170000;1.044e+00;-6.666e-01;-2.281e-01;-6.383e-01;-2.184e-01;9.760e-01;1.018e+00;-6.318e-01;-1.800e-01;1.044e+00;-4.000e-01;-1.369e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.946170000;1.044e+00;-6.666e-01;-2.281e-01;-6.383e-01;-2.184e-01;9.760e-01;1.018e+00;-6.318e-01;-1.800e-01;1.044e+00;-4.000e-01;-1.369e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.947170000;1.044e+00;-6.666e-01;-2.281e-01;-6.383e-01;-2.184e-01;9.760e-01;1.018e+00;-6.318e-01;-1.800e-01;1.044e+00;-4.000e-01;-1.368e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.949170000;1.044e+00;-6.666e-01;-2.281e-01;-6.383e-01;-2.184e-01;9.760e-01;1.018e+00;-6.318e-01;-1.800e-01;1.044e+00;-4.000e-01;-1.368e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.950170000;1.044e+00;-6.666e-01;-2.280e-01;-6.383e-01;-2.183e-01;9.760e-01;1.018e+00;-6.318e-01;-1.800e-01;1.044e+00;-4.000e-01;-1.368e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.952170000;1.044e+00;-6.666e-01;-2.280e-01;-6.383e-01;-2.183e-01;9.760e-01;1.018e+00;-6.318e-01;-1.800e-01;1.044e+00;-4.000e-01;-1.368e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.953170000;1.044e+00;-6.666e-01;-2.280e-01;-6.383e-01;-2.183e-01;9.760e-01;1.018e+00;-6.318e-01;-1.799e-01;1.044e+00;-4.000e-01;-1.368e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.956170000;1.044e+00;-6.666e-01;-2.280e-01;-6.383e-01;-2.183e-01;9.760e-01;1.018e+00;-6.318e-01;-1.799e-01;1.044e+00;-4.000e-01;-1.368e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.957170000;1.044e+00;-6.666e-01;-2.280e-01;-6.383e-01;-2.183e-01;9.761e-01;1.018e+00;-6.318e-01;-1.799e-01;1.044e+00;-4.000e-01;-1.368e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.959170000;1.044e+00;-6.666e-01;-2.280e-01;-6.383e-01;-2.183e-01;9.761e-01;1.018e+00;-6.318e-01;-1.799e-01;1.044e+00;-4.000e-01;-1.368e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.960170000;1.044e+00;-6.666e-01;-2.279e-01;-6.383e-01;-2.182e-01;9.761e-01;1.018e+00;-6.318e-01;-1.799e-01;1.044e+00;-4.000e-01;-1.368e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.962170000;1.044e+00;-6.666e-01;-2.279e-01;-6.383e-01;-2.182e-01;9.761e-01;1.018e+00;-6.318e-01;-1.799e-01;1.044e+00;-4.000e-01;-1.368e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.963170000;1.044e+00;-6.666e-01;-2.279e-01;-6.383e-01;-2.182e-01;9.761e-01;1.018e+00;-6.318e-01;-1.798e-01;1.044e+00;-4.000e-01;-1.367e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.964170000;1.044e+00;-6.666e-01;-2.279e-01;-6.383e-01;-2.182e-01;9.761e-01;1.018e+00;-6.317e-01;-1.798e-01;1.044e+00;-4.000e-01;-1.367e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.969170000;1.044e+00;-6.666e-01;-2.279e-01;-6.383e-01;-2.182e-01;9.761e-01;1.018e+00;-6.317e-01;-1.798e-01;1.044e+00;-4.000e-01;-1.367e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.970170000;1.044e+00;-6.666e-01;-2.278e-01;-6.383e-01;-2.181e-01;9.761e-01;1.018e+00;-6.317e-01;-1.798e-01;1.044e+00;-4.000e-01;-1.367e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.972170000;1.044e+00;-6.666e-01;-2.278e-01;-6.383e-01;-2.181e-01;9.761e-01;1.018e+00;-6.317e-01;-1.798e-01;1.044e+00;-4.000e-01;-1.367e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.973170000;1.044e+00;-6.666e-01;-2.278e-01;-6.383e-01;-2.181e-01;9.761e-01;1.018e+00;-6.317e-01;-1.797e-01;1.044e+00;-4.000e-01;-1.367e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.978170000;1.044e+00;-6.666e-01;-2.278e-01;-6.383e-01;-2.181e-01;9.761e-01;1.018e+00;-6.317e-01;-1.797e-01;1.044e+00;-4.000e-01;-1.367e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.979170000;1.044e+00;-6.666e-01;-2.278e-01;-6.383e-01;-2.181e-01;9.761e-01;1.018e+00;-6.317e-01;-1.797e-01;1.044e+00;-4.000e-01;-1.366e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.980170000;1.044e+00;-6.666e-01;-2.277e-01;-6.383e-01;-2.180e-01;9.761e-01;1.018e+00;-6.317e-01;-1.797e-01;1.044e+00;-4.000e-01;-1.366e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.983170000;1.044e+00;-6.666e-01;-2.277e-01;-6.383e-01;-2.180e-01;9.761e-01;1.018e+00;-6.317e-01;-1.797e-01;1.044e+00;-4.000e-01;-1.366e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.984170000;1.044e+00;-6.666e-01;-2.277e-01;-6.383e-01;-2.180e-01;9.761e-01;1.018e+00;-6.317e-01;-1.796e-01;1.044e+00;-4.000e-01;-1.366e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.988170000;1.044e+00;-6.666e-01;-2.277e-01;-6.383e-01;-2.180e-01;9.761e-01;1.018e+00;-6.317e-01;-1.796e-01;1.044e+00;-4.000e-01;-1.366e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.989170000;1.044e+00;-6.666e-01;-2.276e-01;-6.383e-01;-2.180e-01;9.761e-01;1.018e+00;-6.317e-01;-1.796e-01;1.044e+00;-4.000e-01;-1.366e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.990170000;1.044e+00;-6.666e-01;-2.276e-01;-6.383e-01;-2.180e-01;9.762e-01;1.018e+00;-6.317e-01;-1.796e-01;1.044e+00;-4.000e-01;-1.366e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.991170000;1.044e+00;-6.666e-01;-2.276e-01;-6.383e-01;-2.179e-01;9.762e-01;1.018e+00;-6.317e-01;-1.796e-01;1.044e+00;-4.000e-01;-1.366e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.993170000;1.044e+00;-6.666e-01;-2.276e-01;-6.383e-01;-2.179e-01;9.762e-01;1.018e+00;-6.317e-01;-1.796e-01;1.044e+00;-4.000e-01;-1.366e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.994170000;1.044e+00;-6.666e-01;-2.276e-01;-6.383e-01;-2.179e-01;9.762e-01;1.018e+00;-6.317e-01;-1.795e-01;1.044e+00;-4.000e-01;-1.366e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.995170000;1.044e+00;-6.666e-01;-2.276e-01;-6.383e-01;-2.179e-01;9.762e-01;1.018e+00;-6.317e-01;-1.795e-01;1.044e+00;-4.000e-01;-1.366e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.996170000;1.044e+00;-6.666e-01;-2.276e-01;-6.383e-01;-2.179e-01;9.762e-01;1.018e+00;-6.317e-01;-1.795e-01;1.044e+00;-4.000e-01;-1.365e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
55.999170000;1.044e+00;-6.666e-01;-2.276e-01;-6.383e-01;-2.179e-01;9.762e-01;1.018e+00;-6.317e-01;-1.795e-01;1.044e+00;-4.000e-01;-1.365e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.000170000;1.044e+00;-6.666e-01;-2.275e-01;-6.383e-01;-2.179e-01;9.762e-01;1.018e+00;-6.317e-01;-1.795e-01;1.044e+00;-4.000e-01;-1.365e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.001170000;1.044e+00;-6.666e-01;-2.275e-01;-6.383e-01;-2.178e-01;9.762e-01;1.018e+00;-6.317e-01;-1.795e-01;1.044e+00;-4.000e-01;-1.365e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.003170000;1.044e+00;-6.666e-01;-2.275e-01;-6.383e-01;-2.178e-01;9.762e-01;1.018e+00;-6.317e-01;-1.795e-01;1.044e+00;-4.000e-01;-1.365e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.004170000;1.044e+00;-6.666e-01;-2.275e-01;-6.383e-01;-2.178e-01;9.762e-01;1.018e+00;-6.317e-01;-1.794e-01;1.044e+00;-4.000e-01;-1.365e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.009170000;1.044e+00;-6.666e-01;-2.275e-01;-6.383e-01;-2.178e-01;9.762e-01;1.018e+00;-6.317e-01;-1.794e-01;1.044e+00;-4.000e-01;-1.365e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.010170000;1.044e+00;-6.666e-01;-2.274e-01;-6.383e-01;-2.178e-01;9.762e-01;1.018e+00;-6.317e-01;-1.794e-01;1.044e+00;-4.000e-01;-1.365e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.011170000;1.044e+00;-6.666e-01;-2.274e-01;-6.383e-01;-2.178e-01;9.762e-01;1.018e+00;-6.317e-01;-1.794e-01;1.044e+00;-4.000e-01;-1.365e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.012170000;1.044e+00;-6.666e-01;-2.274e-01;-6.383e-01;-2.177e-01;9.762e-01;1.018e+00;-6.317e-01;-1.794e-01;1.044e+00;-4.000e-01;-1.365e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.013170000;1.044e+00;-6.666e-01;-2.274e-01;-6.383e-01;-2.177e-01;9.762e-01;1.018e+00;-6.317e-01;-1.794e-01;1.044e+00;-4.000e-01;-1.364e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.014170000;1.044e+00;-6.666e-01;-2.274e-01;-6.383e-01;-2.177e-01;9.762e-01;1.018e+00;-6.317e-01;-1.794e-01;1.044e+00;-4.000e-01;-1.364e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.015170000;1.044e+00;-6.666e-01;-2.274e-01;-6.383e-01;-2.177e-01;9.762e-01;1.018e+00;-6.317e-01;-1.793e-01;1.044e+00;-4.000e-01;-1.364e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.019170000;1.044e+00;-6.666e-01;-2.274e-01;-6.383e-01;-2.177e-01;9.762e-01;1.018e+00;-6.317e-01;-1.793e-01;1.044e+00;-4.000e-01;-1.364e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.020170000;1.044e+00;-6.666e-01;-2.273e-01;-6.383e-01;-2.177e-01;9.762e-01;1.018e+00;-6.317e-01;-1.793e-01;1.044e+00;-4.000e-01;-1.364e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.021170000;1.044e+00;-6.666e-01;-2.273e-01;-6.383e-01;-2.177e-01;9.762e-01;1.018e+00;-6.317e-01;-1.793e-01;1.044e+00;-4.000e-01;-1.364e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.022170000;1.044e+00;-6.666e-01;-2.273e-01;-6.383e-01;-2.176e-01;9.762e-01;1.018e+00;-6.317e-01;-1.793e-01;1.044e+00;-4.000e-01;-1.364e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.023170000;1.044e+00;-6.666e-01;-2.273e-01;-6.383e-01;-2.176e-01;9.762e-01;1.018e+00;-6.317e-01;-1.793e-01;1.044e+00;-4.000e-01;-1.364e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.024170000;1.044e+00;-6.666e-01;-2.273e-01;-6.383e-01;-2.176e-01;9.763e-01;1.018e+00;-6.317e-01;-1.793e-01;1.044e+00;-4.000e-01;-1.364e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.025170000;1.044e+00;-6.666e-01;-2.273e-01;-6.383e-01;-2.176e-01;9.763e-01;1.018e+00;-6.317e-01;-1.792e-01;1.044e+00;-4.000e-01;-1.364e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.029170000;1.044e+00;-6.666e-01;-2.273e-01;-6.383e-01;-2.176e-01;9.763e-01;1.018e+00;-6.317e-01;-1.792e-01;1.044e+00;-4.000e-01;-1.364e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.030170000;1.044e+00;-6.666e-01;-2.272e-01;-6.383e-01;-2.176e-01;9.763e-01;1.018e+00;-6.317e-01;-1.792e-01;1.044e+00;-4.000e-01;-1.363e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.032170000;1.044e+00;-6.666e-01;-2.272e-01;-6.383e-01;-2.176e-01;9.763e-01;1.018e+00;-6.317e-01;-1.792e-01;1.044e+00;-4.000e-01;-1.363e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.033170000;1.044e+00;-6.666e-01;-2.272e-01;-6.383e-01;-2.175e-01;9.763e-01;1.018e+00;-6.317e-01;-1.792e-01;1.044e+00;-4.000e-01;-1.363e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.035170000;1.044e+00;-6.666e-01;-2.272e-01;-6.383e-01;-2.175e-01;9.763e-01;1.018e+00;-6.317e-01;-1.792e-01;1.044e+00;-4.000e-01;-1.363e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.036170000;1.044e+00;-6.666e-01;-2.272e-01;-6.383e-01;-2.175e-01;9.763e-01;1.018e+00;-6.317e-01;-1.791e-01;1.044e+00;-4.000e-01;-1.363e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.039170000;1.044e+00;-6.666e-01;-2.272e-01;-6.383e-01;-2.175e-01;9.763e-01;1.018e+00;-6.317e-01;-1.791e-01;1.044e+00;-4.000e-01;-1.363e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.040170000;1.044e+00;-6.666e-01;-2.271e-01;-6.383e-01;-2.175e-01;9.763e-01;1.018e+00;-6.317e-01;-1.791e-01;1.044e+00;-4.000e-01;-1.363e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.043170000;1.044e+00;-6.666e-01;-2.271e-01;-6.383e-01;-2.175e-01;9.763e-01;1.018e+00;-6.317e-01;-1.791e-01;1.044e+00;-4.000e-01;-1.363e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.044170000;1.044e+00;-6.666e-01;-2.271e-01;-6.383e-01;-2.174e-01;9.763e-01;1.018e+00;-6.317e-01;-1.791e-01;1.044e+00;-4.000e-01;-1.363e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.046170000;1.044e+00;-6.666e-01;-2.271e-01;-6.383e-01;-2.174e-01;9.763e-01;1.018e+00;-6.317e-01;-1.791e-01;1.044e+00;-4.000e-01;-1.363e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.047170000;1.044e+00;-6.666e-01;-2.271e-01;-6.383e-01;-2.174e-01;9.763e-01;1.018e+00;-6.317e-01;-1.790e-01;1.044e+00;-4.000e-01;-1.362e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.050170000;1.044e+00;-6.666e-01;-2.271e-01;-6.383e-01;-2.174e-01;9.763e-01;1.018e+00;-6.317e-01;-1.790e-01;1.044e+00;-4.000e-01;-1.362e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.051170000;1.044e+00;-6.666e-01;-2.270e-01;-6.383e-01;-2.174e-01;9.763e-01;1.018e+00;-6.317e-01;-1.790e-01;1.044e+00;-4.000e-01;-1.362e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.054170000;1.044e+00;-6.666e-01;-2.270e-01;-6.383e-01;-2.174e-01;9.763e-01;1.018e+00;-6.317e-01;-1.790e-01;1.044e+00;-4.000e-01;-1.362e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.055170000;1.044e+00;-6.666e-01;-2.270e-01;-6.383e-01;-2.173e-01;9.763e-01;1.018e+00;-6.317e-01;-1.790e-01;1.044e+00;-4.000e-01;-1.362e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.057170000;1.044e+00;-6.666e-01;-2.270e-01;-6.383e-01;-2.173e-01;9.763e-01;1.018e+00;-6.317e-01;-1.790e-01;1.044e+00;-4.000e-01;-1.362e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.058170000;1.044e+00;-6.666e-01;-2.270e-01;-6.383e-01;-2.173e-01;9.764e-01;1.018e+00;-6.317e-01;-1.789e-01;1.044e+00;-4.000e-01;-1.362e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.060170000;1.044e+00;-6.666e-01;-2.270e-01;-6.383e-01;-2.173e-01;9.764e-01;1.018e+00;-6.317e-01;-1.789e-01;1.044e+00;-4.000e-01;-1.362e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.061170000;1.044e+00;-6.666e-01;-2.269e-01;-6.383e-01;-2.173e-01;9.764e-01;1.018e+00;-6.317e-01;-1.789e-01;1.044e+00;-4.000e-01;-1.362e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.063170000;1.044e+00;-6.666e-01;-2.269e-01;-6.383e-01;-2.173e-01;9.764e-01;1.018e+00;-6.317e-01;-1.789e-01;1.044e+00;-4.000e-01;-1.362e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.064170000;1.044e+00;-6.666e-01;-2.269e-01;-6.383e-01;-2.173e-01;9.764e-01;1.018e+00;-6.317e-01;-1.789e-01;1.044e+00;-4.000e-01;-1.361e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.065170000;1.044e+00;-6.666e-01;-2.269e-01;-6.383e-01;-2.173e-01;9.764e-01;1.018e+00;-6.317e-01;-1.789e-01;1.044e+00;-4.000e-01;-1.361e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.066170000;1.044e+00;-6.666e-01;-2.269e-01;-6.383e-01;-2.172e-01;9.764e-01;1.018e+00;-6.317e-01;-1.789e-01;1.044e+00;-4.000e-01;-1.361e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.068170000;1.044e+00;-6.666e-01;-2.269e-01;-6.383e-01;-2.172e-01;9.764e-01;1.018e+00;-6.317e-01;-1.789e-01;1.044e+00;-4.000e-01;-1.361e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.069170000;1.044e+00;-6.666e-01;-2.269e-01;-6.383e-01;-2.172e-01;9.764e-01;1.018e+00;-6.317e-01;-1.788e-01;1.044e+00;-4.000e-01;-1.361e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.071170000;1.044e+00;-6.666e-01;-2.269e-01;-6.383e-01;-2.172e-01;9.764e-01;1.018e+00;-6.317e-01;-1.788e-01;1.044e+00;-4.000e-01;-1.361e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.072170000;1.044e+00;-6.666e-01;-2.268e-01;-6.383e-01;-2.172e-01;9.764e-01;1.018e+00;-6.317e-01;-1.788e-01;1.044e+00;-4.000e-01;-1.361e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.076170000;1.044e+00;-6.666e-01;-2.268e-01;-6.383e-01;-2.172e-01;9.764e-01;1.018e+00;-6.317e-01;-1.788e-01;1.044e+00;-4.000e-01;-1.361e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.077170000;1.044e+00;-6.666e-01;-2.268e-01;-6.383e-01;-2.171e-01;9.764e-01;1.018e+00;-6.317e-01;-1.788e-01;1.044e+00;-4.000e-01;-1.361e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.078170000;1.044e+00;-6.666e-01;-2.268e-01;-6.383e-01;-2.171e-01;9.764e-01;1.018e+00;-6.317e-01;-1.788e-01;1.044e+00;-4.000e-01;-1.361e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.079170000;1.044e+00;-6.666e-01;-2.268e-01;-6.383e-01;-2.171e-01;9.764e-01;1.018e+00;-6.317e-01;-1.787e-01;1.044e+00;-4.000e-01;-1.361e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
