time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
56.081170000;1.044e+00;-6.666e-01;-2.268e-01;-6.383e-01;-2.171e-01;9.764e-01;1.018e+00;-6.317e-01;-1.787e-01;1.044e+00;-4.000e-01;-1.361e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.082170000;1.044e+00;-6.666e-01;-2.267e-01;-6.383e-01;-2.171e-01;9.764e-01;1.018e+00;-6.317e-01;-1.787e-01;1.044e+00;-4.000e-01;-1.360e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.087170000;1.044e+00;-6.666e-01;-2.267e-01;-6.383e-01;-2.171e-01;9.764e-01;1.018e+00;-6.317e-01;-1.787e-01;1.044e+00;-4.000e-01;-1.360e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.088170000;1.044e+00;-6.666e-01;-2.267e-01;-6.383e-01;-2.170e-01;9.764e-01;1.018e+00;-6.317e-01;-1.787e-01;1.044e+00;-4.000e-01;-1.360e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.090170000;1.044e+00;-6.666e-01;-2.267e-01;-6.383e-01;-2.170e-01;9.764e-01;1.018e+00;-6.317e-01;-1.787e-01;1.044e+00;-4.000e-01;-1.360e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.091170000;1.044e+00;-6.666e-01;-2.267e-01;-6.383e-01;-2.170e-01;9.764e-01;1.018e+00;-6.317e-01;-1.786e-01;1.044e+00;-4.000e-01;-1.360e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.092170000;1.044e+00;-6.666e-01;-2.267e-01;-6.383e-01;-2.170e-01;9.764e-01;1.018e+00;-6.317e-01;-1.786e-01;1.044e+00;-4.000e-01;-1.360e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.093170000;1.044e+00;-6.666e-01;-2.266e-01;-6.383e-01;-2.170e-01;9.765e-01;1.018e+00;-6.317e-01;-1.786e-01;1.044e+00;-4.000e-01;-1.360e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.098170000;1.044e+00;-6.666e-01;-2.266e-01;-6.383e-01;-2.170e-01;9.765e-01;1.018e+00;-6.317e-01;-1.786e-01;1.044e+00;-4.000e-01;-1.360e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.099170000;1.044e+00;-6.666e-01;-2.266e-01;-6.383e-01;-2.169e-01;9.765e-01;1.018e+00;-6.317e-01;-1.786e-01;1.044e+00;-4.000e-01;-1.360e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.100170000;1.044e+00;-6.666e-01;-2.266e-01;-6.383e-01;-2.169e-01;9.765e-01;1.018e+00;-6.317e-01;-1.786e-01;1.044e+00;-4.000e-01;-1.359e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.101170000;1.044e+00;-6.666e-01;-2.266e-01;-6.383e-01;-2.169e-01;9.765e-01;1.018e+00;-6.317e-01;-1.786e-01;1.044e+00;-4.000e-01;-1.359e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.102170000;1.044e+00;-6.666e-01;-2.266e-01;-6.383e-01;-2.169e-01;9.765e-01;1.018e+00;-6.317e-01;-1.785e-01;1.044e+00;-4.000e-01;-1.359e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.103170000;1.044e+00;-6.666e-01;-2.266e-01;-6.383e-01;-2.169e-01;9.765e-01;1.018e+00;-6.317e-01;-1.785e-01;1.044e+00;-4.000e-01;-1.359e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.104170000;1.044e+00;-6.666e-01;-2.265e-01;-6.383e-01;-2.169e-01;9.765e-01;1.018e+00;-6.317e-01;-1.785e-01;1.044e+00;-4.000e-01;-1.359e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.109170000;1.044e+00;-6.666e-01;-2.265e-01;-6.383e-01;-2.169e-01;9.765e-01;1.018e+00;-6.317e-01;-1.785e-01;1.044e+00;-4.000e-01;-1.359e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.110170000;1.044e+00;-6.666e-01;-2.265e-01;-6.383e-01;-2.168e-01;9.765e-01;1.018e+00;-6.317e-01;-1.785e-01;1.044e+00;-4.000e-01;-1.359e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.112170000;1.044e+00;-6.666e-01;-2.265e-01;-6.383e-01;-2.168e-01;9.765e-01;1.018e+00;-6.317e-01;-1.785e-01;1.044e+00;-4.000e-01;-1.359e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.113170000;1.044e+00;-6.666e-01;-2.265e-01;-6.383e-01;-2.168e-01;9.765e-01;1.018e+00;-6.317e-01;-1.784e-01;1.044e+00;-4.000e-01;-1.359e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.114170000;1.044e+00;-6.666e-01;-2.264e-01;-6.383e-01;-2.168e-01;9.765e-01;1.018e+00;-6.317e-01;-1.784e-01;1.044e+00;-4.000e-01;-1.359e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.117170000;1.044e+00;-6.666e-01;-2.264e-01;-6.383e-01;-2.168e-01;9.765e-01;1.018e+00;-6.317e-01;-1.784e-01;1.044e+00;-4.000e-01;-1.359e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.118170000;1.044e+00;-6.666e-01;-2.264e-01;-6.383e-01;-2.168e-01;9.765e-01;1.018e+00;-6.317e-01;-1.784e-01;1.044e+00;-4.000e-01;-1.358e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.121170000;1.044e+00;-6.666e-01;-2.264e-01;-6.383e-01;-2.168e-01;9.765e-01;1.018e+00;-6.317e-01;-1.784e-01;1.044e+00;-4.000e-01;-1.358e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.122170000;1.044e+00;-6.666e-01;-2.264e-01;-6.383e-01;-2.167e-01;9.765e-01;1.018e+00;-6.317e-01;-1.784e-01;1.044e+00;-4.000e-01;-1.358e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.123170000;1.044e+00;-6.666e-01;-2.264e-01;-6.383e-01;-2.167e-01;9.765e-01;1.019e+00;-6.317e-01;-1.784e-01;1.044e+00;-4.000e-01;-1.358e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.124170000;1.044e+00;-6.666e-01;-2.264e-01;-6.383e-01;-2.167e-01;9.765e-01;1.019e+00;-6.317e-01;-1.783e-01;1.044e+00;-4.000e-01;-1.358e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.125170000;1.044e+00;-6.666e-01;-2.263e-01;-6.383e-01;-2.167e-01;9.765e-01;1.019e+00;-6.317e-01;-1.783e-01;1.044e+00;-4.000e-01;-1.358e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.128170000;1.044e+00;-6.666e-01;-2.263e-01;-6.383e-01;-2.167e-01;9.765e-01;1.019e+00;-6.317e-01;-1.783e-01;1.044e+00;-4.000e-01;-1.358e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.129170000;1.044e+00;-6.666e-01;-2.263e-01;-6.383e-01;-2.167e-01;9.766e-01;1.019e+00;-6.317e-01;-1.783e-01;1.044e+00;-4.000e-01;-1.358e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.132170000;1.044e+00;-6.666e-01;-2.263e-01;-6.383e-01;-2.167e-01;9.766e-01;1.019e+00;-6.317e-01;-1.783e-01;1.044e+00;-4.000e-01;-1.358e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.133170000;1.044e+00;-6.666e-01;-2.263e-01;-6.383e-01;-2.166e-01;9.766e-01;1.019e+00;-6.317e-01;-1.783e-01;1.044e+00;-4.000e-01;-1.358e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.135170000;1.044e+00;-6.666e-01;-2.263e-01;-6.383e-01;-2.166e-01;9.766e-01;1.019e+00;-6.317e-01;-1.783e-01;1.044e+00;-4.000e-01;-1.358e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.136170000;1.044e+00;-6.666e-01;-2.263e-01;-6.383e-01;-2.166e-01;9.766e-01;1.019e+00;-6.317e-01;-1.782e-01;1.044e+00;-4.000e-01;-1.358e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.137170000;1.044e+00;-6.666e-01;-2.262e-01;-6.383e-01;-2.166e-01;9.766e-01;1.019e+00;-6.317e-01;-1.782e-01;1.044e+00;-4.000e-01;-1.357e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.144170000;1.044e+00;-6.666e-01;-2.262e-01;-6.383e-01;-2.166e-01;9.766e-01;1.019e+00;-6.317e-01;-1.782e-01;1.044e+00;-4.000e-01;-1.357e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.145170000;1.044e+00;-6.666e-01;-2.262e-01;-6.383e-01;-2.165e-01;9.766e-01;1.019e+00;-6.317e-01;-1.782e-01;1.044e+00;-4.000e-01;-1.357e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.146170000;1.044e+00;-6.666e-01;-2.262e-01;-6.383e-01;-2.165e-01;9.766e-01;1.019e+00;-6.317e-01;-1.782e-01;1.044e+00;-4.000e-01;-1.357e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.147170000;1.044e+00;-6.666e-01;-2.262e-01;-6.383e-01;-2.165e-01;9.766e-01;1.019e+00;-6.317e-01;-1.781e-01;1.044e+00;-4.000e-01;-1.357e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.148170000;1.044e+00;-6.666e-01;-2.261e-01;-6.383e-01;-2.165e-01;9.766e-01;1.019e+00;-6.317e-01;-1.781e-01;1.044e+00;-4.000e-01;-1.357e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.154170000;1.044e+00;-6.666e-01;-2.261e-01;-6.383e-01;-2.165e-01;9.766e-01;1.019e+00;-6.317e-01;-1.781e-01;1.044e+00;-4.000e-01;-1.357e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.155170000;1.044e+00;-6.666e-01;-2.261e-01;-6.383e-01;-2.165e-01;9.766e-01;1.019e+00;-6.317e-01;-1.781e-01;1.044e+00;-4.000e-01;-1.356e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.156170000;1.044e+00;-6.666e-01;-2.261e-01;-6.383e-01;-2.165e-01;9.766e-01;1.019e+00;-6.317e-01;-1.781e-01;1.044e+00;-4.000e-01;-1.356e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.157170000;1.044e+00;-6.666e-01;-2.261e-01;-6.383e-01;-2.164e-01;9.766e-01;1.019e+00;-6.317e-01;-1.781e-01;1.044e+00;-4.000e-01;-1.356e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.158170000;1.044e+00;-6.666e-01;-2.261e-01;-6.383e-01;-2.164e-01;9.766e-01;1.019e+00;-6.317e-01;-1.781e-01;1.044e+00;-4.000e-01;-1.356e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.159170000;1.044e+00;-6.666e-01;-2.260e-01;-6.383e-01;-2.164e-01;9.766e-01;1.019e+00;-6.317e-01;-1.780e-01;1.044e+00;-4.000e-01;-1.356e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.165170000;1.044e+00;-6.666e-01;-2.260e-01;-6.383e-01;-2.164e-01;9.766e-01;1.019e+00;-6.317e-01;-1.780e-01;1.044e+00;-4.000e-01;-1.356e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.166170000;1.044e+00;-6.666e-01;-2.260e-01;-6.383e-01;-2.164e-01;9.767e-01;1.019e+00;-6.317e-01;-1.780e-01;1.044e+00;-4.000e-01;-1.356e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.167170000;1.044e+00;-6.666e-01;-2.260e-01;-6.383e-01;-2.164e-01;9.767e-01;1.019e+00;-6.317e-01;-1.780e-01;1.044e+00;-4.000e-01;-1.356e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.168170000;1.044e+00;-6.666e-01;-2.260e-01;-6.383e-01;-2.163e-01;9.767e-01;1.019e+00;-6.317e-01;-1.780e-01;1.044e+00;-4.000e-01;-1.356e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.169170000;1.044e+00;-6.666e-01;-2.260e-01;-6.383e-01;-2.163e-01;9.767e-01;1.019e+00;-6.317e-01;-1.780e-01;1.044e+00;-4.000e-01;-1.356e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.170170000;1.044e+00;-6.666e-01;-2.259e-01;-6.383e-01;-2.163e-01;9.767e-01;1.019e+00;-6.317e-01;-1.780e-01;1.044e+00;-4.000e-01;-1.356e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.171170000;1.044e+00;-6.666e-01;-2.259e-01;-6.383e-01;-2.163e-01;9.767e-01;1.019e+00;-6.317e-01;-1.779e-01;1.044e+00;-4.000e-01;-1.356e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.173170000;1.044e+00;-6.666e-01;-2.259e-01;-6.383e-01;-2.163e-01;9.767e-01;1.019e+00;-6.317e-01;-1.779e-01;1.044e+00;-4.000e-01;-1.356e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.174170000;1.044e+00;-6.666e-01;-2.259e-01;-6.383e-01;-2.163e-01;9.767e-01;1.019e+00;-6.317e-01;-1.779e-01;1.044e+00;-4.000e-01;-1.355e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.179170000;1.044e+00;-6.666e-01;-2.259e-01;-6.383e-01;-2.163e-01;9.767e-01;1.019e+00;-6.317e-01;-1.779e-01;1.044e+00;-4.000e-01;-1.355e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.180170000;1.044e+00;-6.666e-01;-2.259e-01;-6.383e-01;-2.162e-01;9.767e-01;1.019e+00;-6.317e-01;-1.779e-01;1.044e+00;-4.000e-01;-1.355e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.181170000;1.044e+00;-6.666e-01;-2.258e-01;-6.383e-01;-2.162e-01;9.767e-01;1.019e+00;-6.317e-01;-1.779e-01;1.044e+00;-4.000e-01;-1.355e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.182170000;1.044e+00;-6.666e-01;-2.258e-01;-6.383e-01;-2.162e-01;9.767e-01;1.019e+00;-6.317e-01;-1.779e-01;1.044e+00;-4.000e-01;-1.355e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.183170000;1.044e+00;-6.666e-01;-2.258e-01;-6.383e-01;-2.162e-01;9.767e-01;1.019e+00;-6.317e-01;-1.778e-01;1.044e+00;-4.000e-01;-1.355e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.191170000;1.044e+00;-6.666e-01;-2.258e-01;-6.383e-01;-2.162e-01;9.767e-01;1.019e+00;-6.317e-01;-1.778e-01;1.044e+00;-4.000e-01;-1.355e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.192170000;1.044e+00;-6.666e-01;-2.258e-01;-6.383e-01;-2.161e-01;9.767e-01;1.019e+00;-6.317e-01;-1.778e-01;1.044e+00;-4.000e-01;-1.355e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.193170000;1.044e+00;-6.666e-01;-2.257e-01;-6.383e-01;-2.161e-01;9.767e-01;1.019e+00;-6.317e-01;-1.778e-01;1.044e+00;-4.000e-01;-1.354e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.194170000;1.044e+00;-6.666e-01;-2.257e-01;-6.383e-01;-2.161e-01;9.767e-01;1.019e+00;-6.317e-01;-1.777e-01;1.044e+00;-4.000e-01;-1.354e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.203170000;1.044e+00;-6.666e-01;-2.257e-01;-6.383e-01;-2.161e-01;9.767e-01;1.019e+00;-6.317e-01;-1.777e-01;1.044e+00;-4.000e-01;-1.354e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.204170000;1.044e+00;-6.666e-01;-2.257e-01;-6.383e-01;-2.160e-01;9.767e-01;1.019e+00;-6.317e-01;-1.777e-01;1.044e+00;-4.000e-01;-1.354e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.205170000;1.044e+00;-6.666e-01;-2.256e-01;-6.383e-01;-2.160e-01;9.768e-01;1.019e+00;-6.317e-01;-1.777e-01;1.044e+00;-4.000e-01;-1.354e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.206170000;1.044e+00;-6.666e-01;-2.256e-01;-6.383e-01;-2.160e-01;9.768e-01;1.019e+00;-6.317e-01;-1.777e-01;1.044e+00;-4.000e-01;-1.354e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.207170000;1.044e+00;-6.666e-01;-2.256e-01;-6.383e-01;-2.160e-01;9.768e-01;1.019e+00;-6.317e-01;-1.776e-01;1.044e+00;-4.000e-01;-1.354e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.211170000;1.044e+00;-6.666e-01;-2.256e-01;-6.383e-01;-2.160e-01;9.768e-01;1.019e+00;-6.317e-01;-1.776e-01;1.044e+00;-4.000e-01;-1.354e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.212170000;1.044e+00;-6.666e-01;-2.256e-01;-6.383e-01;-2.160e-01;9.768e-01;1.019e+00;-6.317e-01;-1.776e-01;1.044e+00;-4.000e-01;-1.353e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.215170000;1.044e+00;-6.666e-01;-2.256e-01;-6.383e-01;-2.160e-01;9.768e-01;1.019e+00;-6.317e-01;-1.776e-01;1.044e+00;-4.000e-01;-1.353e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.216170000;1.044e+00;-6.666e-01;-2.255e-01;-6.383e-01;-2.160e-01;9.768e-01;1.019e+00;-6.317e-01;-1.776e-01;1.044e+00;-4.000e-01;-1.353e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.217170000;1.044e+00;-6.666e-01;-2.255e-01;-6.383e-01;-2.159e-01;9.768e-01;1.019e+00;-6.317e-01;-1.776e-01;1.044e+00;-4.000e-01;-1.353e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.218170000;1.044e+00;-6.666e-01;-2.255e-01;-6.383e-01;-2.159e-01;9.768e-01;1.019e+00;-6.317e-01;-1.776e-01;1.044e+00;-4.000e-01;-1.353e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.219170000;1.044e+00;-6.666e-01;-2.255e-01;-6.383e-01;-2.159e-01;9.768e-01;1.019e+00;-6.316e-01;-1.775e-01;1.044e+00;-4.000e-01;-1.353e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.227170000;1.044e+00;-6.666e-01;-2.255e-01;-6.383e-01;-2.159e-01;9.768e-01;1.019e+00;-6.316e-01;-1.775e-01;1.044e+00;-4.000e-01;-1.353e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.228170000;1.044e+00;-6.666e-01;-2.254e-01;-6.383e-01;-2.159e-01;9.768e-01;1.019e+00;-6.316e-01;-1.775e-01;1.044e+00;-4.000e-01;-1.353e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.229170000;1.044e+00;-6.666e-01;-2.254e-01;-6.383e-01;-2.158e-01;9.768e-01;1.019e+00;-6.316e-01;-1.775e-01;1.044e+00;-4.000e-01;-1.353e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.230170000;1.044e+00;-6.666e-01;-2.254e-01;-6.383e-01;-2.158e-01;9.768e-01;1.019e+00;-6.316e-01;-1.775e-01;1.044e+00;-4.000e-01;-1.353e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.231170000;1.044e+00;-6.666e-01;-2.254e-01;-6.383e-01;-2.158e-01;9.768e-01;1.019e+00;-6.316e-01;-1.774e-01;1.044e+00;-4.000e-01;-1.353e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.232170000;1.044e+00;-6.666e-01;-2.254e-01;-6.383e-01;-2.158e-01;9.768e-01;1.019e+00;-6.316e-01;-1.774e-01;1.044e+00;-4.000e-01;-1.352e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.239170000;1.044e+00;-6.666e-01;-2.254e-01;-6.383e-01;-2.158e-01;9.768e-01;1.019e+00;-6.316e-01;-1.774e-01;1.044e+00;-4.000e-01;-1.352e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.240170000;1.044e+00;-6.666e-01;-2.253e-01;-6.383e-01;-2.158e-01;9.768e-01;1.019e+00;-6.316e-01;-1.774e-01;1.044e+00;-4.000e-01;-1.352e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.241170000;1.044e+00;-6.666e-01;-2.253e-01;-6.383e-01;-2.157e-01;9.768e-01;1.019e+00;-6.316e-01;-1.774e-01;1.044e+00;-4.000e-01;-1.352e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.242170000;1.044e+00;-6.666e-01;-2.253e-01;-6.383e-01;-2.157e-01;9.768e-01;1.019e+00;-6.316e-01;-1.774e-01;1.044e+00;-4.000e-01;-1.352e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.243170000;1.044e+00;-6.666e-01;-2.253e-01;-6.383e-01;-2.157e-01;9.768e-01;1.019e+00;-6.316e-01;-1.773e-01;1.044e+00;-4.000e-01;-1.352e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.244170000;1.044e+00;-6.666e-01;-2.253e-01;-6.383e-01;-2.157e-01;9.768e-01;1.019e+00;-6.316e-01;-1.773e-01;1.044e+00;-4.000e-01;-1.352e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.245170000;1.044e+00;-6.666e-01;-2.253e-01;-6.383e-01;-2.157e-01;9.769e-01;1.019e+00;-6.316e-01;-1.773e-01;1.044e+00;-4.000e-01;-1.352e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.251170000;1.044e+00;-6.666e-01;-2.253e-01;-6.383e-01;-2.157e-01;9.769e-01;1.019e+00;-6.316e-01;-1.773e-01;1.044e+00;-4.000e-01;-1.352e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.252170000;1.044e+00;-6.666e-01;-2.252e-01;-6.383e-01;-2.157e-01;9.769e-01;1.019e+00;-6.316e-01;-1.773e-01;1.044e+00;-4.000e-01;-1.351e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.253170000;1.044e+00;-6.666e-01;-2.252e-01;-6.383e-01;-2.157e-01;9.769e-01;1.019e+00;-6.316e-01;-1.773e-01;1.044e+00;-4.000e-01;-1.351e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.254170000;1.044e+00;-6.666e-01;-2.252e-01;-6.383e-01;-2.156e-01;9.769e-01;1.019e+00;-6.316e-01;-1.773e-01;1.044e+00;-4.000e-01;-1.351e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.255170000;1.044e+00;-6.666e-01;-2.252e-01;-6.383e-01;-2.156e-01;9.769e-01;1.019e+00;-6.316e-01;-1.773e-01;1.044e+00;-4.000e-01;-1.351e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.256170000;1.044e+00;-6.666e-01;-2.252e-01;-6.383e-01;-2.156e-01;9.769e-01;1.019e+00;-6.316e-01;-1.772e-01;1.044e+00;-4.000e-01;-1.351e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.263170000;1.044e+00;-6.666e-01;-2.252e-01;-6.383e-01;-2.156e-01;9.769e-01;1.019e+00;-6.316e-01;-1.772e-01;1.044e+00;-4.000e-01;-1.351e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.264170000;1.044e+00;-6.666e-01;-2.251e-01;-6.383e-01;-2.156e-01;9.769e-01;1.019e+00;-6.316e-01;-1.772e-01;1.044e+00;-4.000e-01;-1.351e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.266170000;1.044e+00;-6.666e-01;-2.251e-01;-6.383e-01;-2.156e-01;9.769e-01;1.019e+00;-6.316e-01;-1.772e-01;1.044e+00;-4.000e-01;-1.351e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.267170000;1.044e+00;-6.666e-01;-2.251e-01;-6.383e-01;-2.155e-01;9.769e-01;1.019e+00;-6.316e-01;-1.772e-01;1.044e+00;-4.000e-01;-1.351e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.268170000;1.044e+00;-6.666e-01;-2.251e-01;-6.383e-01;-2.155e-01;9.769e-01;1.019e+00;-6.316e-01;-1.772e-01;1.044e+00;-4.000e-01;-1.351e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.269170000;1.044e+00;-6.666e-01;-2.251e-01;-6.383e-01;-2.155e-01;9.769e-01;1.019e+00;-6.316e-01;-1.771e-01;1.044e+00;-4.000e-01;-1.351e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.271170000;1.044e+00;-6.666e-01;-2.251e-01;-6.383e-01;-2.155e-01;9.769e-01;1.019e+00;-6.316e-01;-1.771e-01;1.044e+00;-4.000e-01;-1.351e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.272170000;1.044e+00;-6.666e-01;-2.251e-01;-6.383e-01;-2.155e-01;9.769e-01;1.019e+00;-6.316e-01;-1.771e-01;1.044e+00;-4.000e-01;-1.350e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.276170000;1.044e+00;-6.666e-01;-2.251e-01;-6.383e-01;-2.155e-01;9.769e-01;1.019e+00;-6.316e-01;-1.771e-01;1.044e+00;-4.000e-01;-1.350e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.277170000;1.044e+00;-6.666e-01;-2.250e-01;-6.383e-01;-2.155e-01;9.769e-01;1.019e+00;-6.316e-01;-1.771e-01;1.044e+00;-4.000e-01;-1.350e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.278170000;1.044e+00;-6.666e-01;-2.250e-01;-6.383e-01;-2.155e-01;9.769e-01;1.019e+00;-6.316e-01;-1.771e-01;1.044e+00;-4.000e-01;-1.350e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.279170000;1.044e+00;-6.666e-01;-2.250e-01;-6.383e-01;-2.154e-01;9.769e-01;1.019e+00;-6.316e-01;-1.771e-01;1.044e+00;-4.000e-01;-1.350e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.280170000;1.044e+00;-6.666e-01;-2.250e-01;-6.383e-01;-2.154e-01;9.769e-01;1.019e+00;-6.316e-01;-1.771e-01;1.044e+00;-4.000e-01;-1.350e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.281170000;1.044e+00;-6.666e-01;-2.250e-01;-6.383e-01;-2.154e-01;9.769e-01;1.019e+00;-6.316e-01;-1.770e-01;1.044e+00;-4.000e-01;-1.350e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.284170000;1.044e+00;-6.666e-01;-2.250e-01;-6.383e-01;-2.154e-01;9.769e-01;1.019e+00;-6.316e-01;-1.770e-01;1.044e+00;-4.000e-01;-1.350e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.285170000;1.044e+00;-6.666e-01;-2.250e-01;-6.383e-01;-2.154e-01;9.770e-01;1.019e+00;-6.316e-01;-1.770e-01;1.044e+00;-4.000e-01;-1.350e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.288170000;1.044e+00;-6.666e-01;-2.250e-01;-6.383e-01;-2.154e-01;9.770e-01;1.019e+00;-6.316e-01;-1.770e-01;1.044e+00;-4.000e-01;-1.350e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.289170000;1.044e+00;-6.666e-01;-2.249e-01;-6.383e-01;-2.154e-01;9.770e-01;1.019e+00;-6.316e-01;-1.770e-01;1.044e+00;-4.000e-01;-1.350e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.291170000;1.044e+00;-6.666e-01;-2.249e-01;-6.383e-01;-2.154e-01;9.770e-01;1.019e+00;-6.316e-01;-1.770e-01;1.044e+00;-4.000e-01;-1.350e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.292170000;1.044e+00;-6.666e-01;-2.249e-01;-6.383e-01;-2.153e-01;9.770e-01;1.019e+00;-6.316e-01;-1.770e-01;1.044e+00;-4.000e-01;-1.350e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.293170000;1.044e+00;-6.666e-01;-2.249e-01;-6.383e-01;-2.153e-01;9.770e-01;1.019e+00;-6.316e-01;-1.770e-01;1.044e+00;-4.000e-01;-1.349e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.294170000;1.044e+00;-6.666e-01;-2.249e-01;-6.383e-01;-2.153e-01;9.770e-01;1.019e+00;-6.316e-01;-1.769e-01;1.044e+00;-4.000e-01;-1.349e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.300170000;1.044e+00;-6.666e-01;-2.249e-01;-6.383e-01;-2.153e-01;9.770e-01;1.019e+00;-6.316e-01;-1.769e-01;1.044e+00;-4.000e-01;-1.349e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.301170000;1.044e+00;-6.666e-01;-2.248e-01;-6.383e-01;-2.153e-01;9.770e-01;1.019e+00;-6.316e-01;-1.769e-01;1.044e+00;-4.000e-01;-1.349e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.305170000;1.044e+00;-6.666e-01;-2.248e-01;-6.383e-01;-2.153e-01;9.770e-01;1.019e+00;-6.316e-01;-1.769e-01;1.044e+00;-4.000e-01;-1.349e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.306170000;1.044e+00;-6.666e-01;-2.248e-01;-6.383e-01;-2.152e-01;9.770e-01;1.019e+00;-6.316e-01;-1.769e-01;1.044e+00;-4.000e-01;-1.349e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.307170000;1.044e+00;-6.666e-01;-2.248e-01;-6.383e-01;-2.152e-01;9.770e-01;1.019e+00;-6.316e-01;-1.768e-01;1.044e+00;-4.000e-01;-1.349e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.313170000;1.044e+00;-6.666e-01;-2.248e-01;-6.383e-01;-2.152e-01;9.770e-01;1.019e+00;-6.316e-01;-1.768e-01;1.044e+00;-4.000e-01;-1.349e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.314170000;1.044e+00;-6.666e-01;-2.247e-01;-6.383e-01;-2.152e-01;9.770e-01;1.019e+00;-6.316e-01;-1.768e-01;1.044e+00;-4.000e-01;-1.348e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.318170000;1.044e+00;-6.666e-01;-2.247e-01;-6.383e-01;-2.152e-01;9.770e-01;1.019e+00;-6.316e-01;-1.768e-01;1.044e+00;-4.000e-01;-1.348e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.319170000;1.044e+00;-6.666e-01;-2.247e-01;-6.383e-01;-2.151e-01;9.770e-01;1.019e+00;-6.316e-01;-1.768e-01;1.044e+00;-4.000e-01;-1.348e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.320170000;1.044e+00;-6.666e-01;-2.247e-01;-6.383e-01;-2.151e-01;9.770e-01;1.019e+00;-6.316e-01;-1.767e-01;1.044e+00;-4.000e-01;-1.348e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.326170000;1.044e+00;-6.666e-01;-2.247e-01;-6.383e-01;-2.151e-01;9.770e-01;1.019e+00;-6.316e-01;-1.767e-01;1.044e+00;-4.000e-01;-1.348e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.327170000;1.044e+00;-6.666e-01;-2.246e-01;-6.383e-01;-2.151e-01;9.771e-01;1.019e+00;-6.316e-01;-1.767e-01;1.044e+00;-4.000e-01;-1.348e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.331170000;1.044e+00;-6.666e-01;-2.246e-01;-6.383e-01;-2.151e-01;9.771e-01;1.019e+00;-6.316e-01;-1.767e-01;1.044e+00;-4.000e-01;-1.348e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.332170000;1.044e+00;-6.666e-01;-2.246e-01;-6.383e-01;-2.150e-01;9.771e-01;1.019e+00;-6.316e-01;-1.767e-01;1.044e+00;-4.000e-01;-1.348e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.333170000;1.044e+00;-6.666e-01;-2.246e-01;-6.383e-01;-2.150e-01;9.771e-01;1.019e+00;-6.316e-01;-1.767e-01;1.044e+00;-4.000e-01;-1.348e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.334170000;1.044e+00;-6.666e-01;-2.246e-01;-6.383e-01;-2.150e-01;9.771e-01;1.019e+00;-6.316e-01;-1.766e-01;1.044e+00;-4.000e-01;-1.348e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.335170000;1.044e+00;-6.666e-01;-2.246e-01;-6.383e-01;-2.150e-01;9.771e-01;1.019e+00;-6.316e-01;-1.766e-01;1.044e+00;-4.000e-01;-1.347e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.338170000;1.044e+00;-6.666e-01;-2.246e-01;-6.383e-01;-2.150e-01;9.771e-01;1.019e+00;-6.316e-01;-1.766e-01;1.044e+00;-4.000e-01;-1.347e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.339170000;1.044e+00;-6.666e-01;-2.245e-01;-6.383e-01;-2.150e-01;9.771e-01;1.019e+00;-6.316e-01;-1.766e-01;1.044e+00;-4.000e-01;-1.347e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.345170000;1.044e+00;-6.666e-01;-2.245e-01;-6.383e-01;-2.150e-01;9.771e-01;1.019e+00;-6.316e-01;-1.766e-01;1.044e+00;-4.000e-01;-1.347e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.346170000;1.044e+00;-6.666e-01;-2.245e-01;-6.383e-01;-2.149e-01;9.771e-01;1.019e+00;-6.316e-01;-1.766e-01;1.044e+00;-4.000e-01;-1.347e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.347170000;1.044e+00;-6.666e-01;-2.245e-01;-6.383e-01;-2.149e-01;9.771e-01;1.019e+00;-6.316e-01;-1.765e-01;1.044e+00;-4.000e-01;-1.347e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.352170000;1.044e+00;-6.666e-01;-2.245e-01;-6.383e-01;-2.149e-01;9.771e-01;1.019e+00;-6.316e-01;-1.765e-01;1.044e+00;-4.000e-01;-1.347e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.353170000;1.044e+00;-6.666e-01;-2.244e-01;-6.383e-01;-2.149e-01;9.771e-01;1.019e+00;-6.316e-01;-1.765e-01;1.044e+00;-4.000e-01;-1.347e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.356170000;1.044e+00;-6.666e-01;-2.244e-01;-6.383e-01;-2.149e-01;9.771e-01;1.019e+00;-6.316e-01;-1.765e-01;1.044e+00;-4.000e-01;-1.347e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.357170000;1.044e+00;-6.666e-01;-2.244e-01;-6.383e-01;-2.149e-01;9.771e-01;1.019e+00;-6.316e-01;-1.765e-01;1.044e+00;-4.000e-01;-1.346e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.358170000;1.044e+00;-6.666e-01;-2.244e-01;-6.383e-01;-2.149e-01;9.771e-01;1.019e+00;-6.316e-01;-1.765e-01;1.044e+00;-4.000e-01;-1.346e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.359170000;1.044e+00;-6.666e-01;-2.244e-01;-6.383e-01;-2.148e-01;9.771e-01;1.019e+00;-6.316e-01;-1.765e-01;1.044e+00;-4.000e-01;-1.346e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.360170000;1.044e+00;-6.666e-01;-2.244e-01;-6.383e-01;-2.148e-01;9.771e-01;1.019e+00;-6.316e-01;-1.765e-01;1.044e+00;-4.000e-01;-1.346e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.361170000;1.044e+00;-6.666e-01;-2.244e-01;-6.383e-01;-2.148e-01;9.771e-01;1.019e+00;-6.316e-01;-1.764e-01;1.044e+00;-4.000e-01;-1.346e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.365170000;1.044e+00;-6.666e-01;-2.244e-01;-6.383e-01;-2.148e-01;9.771e-01;1.019e+00;-6.316e-01;-1.764e-01;1.044e+00;-4.000e-01;-1.346e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.366170000;1.044e+00;-6.666e-01;-2.243e-01;-6.383e-01;-2.148e-01;9.771e-01;1.019e+00;-6.316e-01;-1.764e-01;1.044e+00;-4.000e-01;-1.346e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.370170000;1.044e+00;-6.666e-01;-2.243e-01;-6.383e-01;-2.148e-01;9.771e-01;1.019e+00;-6.316e-01;-1.764e-01;1.044e+00;-4.000e-01;-1.346e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.371170000;1.044e+00;-6.666e-01;-2.243e-01;-6.383e-01;-2.148e-01;9.772e-01;1.019e+00;-6.316e-01;-1.764e-01;1.044e+00;-4.000e-01;-1.346e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.372170000;1.044e+00;-6.666e-01;-2.243e-01;-6.383e-01;-2.148e-01;9.772e-01;1.019e+00;-6.316e-01;-1.764e-01;1.044e+00;-4.000e-01;-1.346e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.373170000;1.044e+00;-6.666e-01;-2.243e-01;-6.383e-01;-2.147e-01;9.772e-01;1.019e+00;-6.316e-01;-1.764e-01;1.044e+00;-4.000e-01;-1.346e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.374170000;1.044e+00;-6.666e-01;-2.243e-01;-6.383e-01;-2.147e-01;9.772e-01;1.019e+00;-6.316e-01;-1.764e-01;1.044e+00;-4.000e-01;-1.346e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.375170000;1.044e+00;-6.666e-01;-2.243e-01;-6.383e-01;-2.147e-01;9.772e-01;1.019e+00;-6.316e-01;-1.763e-01;1.044e+00;-4.000e-01;-1.346e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.378170000;1.044e+00;-6.666e-01;-2.243e-01;-6.383e-01;-2.147e-01;9.772e-01;1.019e+00;-6.316e-01;-1.763e-01;1.044e+00;-4.000e-01;-1.346e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.379170000;1.044e+00;-6.666e-01;-2.242e-01;-6.383e-01;-2.147e-01;9.772e-01;1.019e+00;-6.316e-01;-1.763e-01;1.044e+00;-4.000e-01;-1.345e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.386170000;1.044e+00;-6.666e-01;-2.242e-01;-6.383e-01;-2.147e-01;9.772e-01;1.019e+00;-6.316e-01;-1.763e-01;1.044e+00;-4.000e-01;-1.345e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.387170000;1.044e+00;-6.666e-01;-2.242e-01;-6.383e-01;-2.146e-01;9.772e-01;1.019e+00;-6.316e-01;-1.763e-01;1.044e+00;-4.000e-01;-1.345e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.388170000;1.044e+00;-6.666e-01;-2.242e-01;-6.383e-01;-2.146e-01;9.772e-01;1.019e+00;-6.316e-01;-1.762e-01;1.044e+00;-4.000e-01;-1.345e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.392170000;1.044e+00;-6.666e-01;-2.242e-01;-6.383e-01;-2.146e-01;9.772e-01;1.019e+00;-6.316e-01;-1.762e-01;1.044e+00;-4.000e-01;-1.345e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.393170000;1.044e+00;-6.666e-01;-2.241e-01;-6.383e-01;-2.146e-01;9.772e-01;1.019e+00;-6.316e-01;-1.762e-01;1.044e+00;-4.000e-01;-1.345e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.400170000;1.044e+00;-6.666e-01;-2.241e-01;-6.383e-01;-2.146e-01;9.772e-01;1.019e+00;-6.316e-01;-1.762e-01;1.044e+00;-4.000e-01;-1.345e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.401170000;1.044e+00;-6.666e-01;-2.241e-01;-6.383e-01;-2.145e-01;9.772e-01;1.019e+00;-6.316e-01;-1.762e-01;1.044e+00;-4.000e-01;-1.344e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.402170000;1.044e+00;-6.666e-01;-2.241e-01;-6.383e-01;-2.145e-01;9.772e-01;1.019e+00;-6.316e-01;-1.762e-01;1.044e+00;-4.000e-01;-1.344e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.403170000;1.044e+00;-6.666e-01;-2.241e-01;-6.383e-01;-2.145e-01;9.772e-01;1.019e+00;-6.316e-01;-1.761e-01;1.044e+00;-4.000e-01;-1.344e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.405170000;1.044e+00;-6.666e-01;-2.241e-01;-6.383e-01;-2.145e-01;9.772e-01;1.019e+00;-6.316e-01;-1.761e-01;1.044e+00;-4.000e-01;-1.344e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.406170000;1.044e+00;-6.666e-01;-2.240e-01;-6.383e-01;-2.145e-01;9.772e-01;1.019e+00;-6.316e-01;-1.761e-01;1.044e+00;-4.000e-01;-1.344e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.415170000;1.044e+00;-6.666e-01;-2.240e-01;-6.383e-01;-2.145e-01;9.772e-01;1.019e+00;-6.316e-01;-1.761e-01;1.044e+00;-4.000e-01;-1.344e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.416170000;1.044e+00;-6.666e-01;-2.240e-01;-6.383e-01;-2.144e-01;9.773e-01;1.019e+00;-6.316e-01;-1.761e-01;1.044e+00;-4.000e-01;-1.344e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.417170000;1.044e+00;-6.666e-01;-2.240e-01;-6.383e-01;-2.144e-01;9.773e-01;1.019e+00;-6.316e-01;-1.760e-01;1.044e+00;-4.000e-01;-1.344e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.419170000;1.044e+00;-6.666e-01;-2.240e-01;-6.383e-01;-2.144e-01;9.773e-01;1.019e+00;-6.316e-01;-1.760e-01;1.044e+00;-4.000e-01;-1.344e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.420170000;1.044e+00;-6.666e-01;-2.239e-01;-6.383e-01;-2.144e-01;9.773e-01;1.019e+00;-6.316e-01;-1.760e-01;1.044e+00;-4.000e-01;-1.344e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.423170000;1.044e+00;-6.666e-01;-2.239e-01;-6.383e-01;-2.144e-01;9.773e-01;1.019e+00;-6.316e-01;-1.760e-01;1.044e+00;-4.000e-01;-1.344e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.424170000;1.044e+00;-6.666e-01;-2.239e-01;-6.383e-01;-2.144e-01;9.773e-01;1.019e+00;-6.316e-01;-1.760e-01;1.044e+00;-4.000e-01;-1.343e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.429170000;1.044e+00;-6.666e-01;-2.239e-01;-6.383e-01;-2.144e-01;9.773e-01;1.019e+00;-6.316e-01;-1.760e-01;1.044e+00;-4.000e-01;-1.343e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.430170000;1.044e+00;-6.666e-01;-2.239e-01;-6.383e-01;-2.143e-01;9.773e-01;1.019e+00;-6.316e-01;-1.760e-01;1.044e+00;-4.000e-01;-1.343e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.431170000;1.044e+00;-6.666e-01;-2.239e-01;-6.383e-01;-2.143e-01;9.773e-01;1.019e+00;-6.316e-01;-1.759e-01;1.044e+00;-4.000e-01;-1.343e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.433170000;1.044e+00;-6.666e-01;-2.239e-01;-6.383e-01;-2.143e-01;9.773e-01;1.019e+00;-6.316e-01;-1.759e-01;1.044e+00;-4.000e-01;-1.343e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.434170000;1.044e+00;-6.666e-01;-2.238e-01;-6.383e-01;-2.143e-01;9.773e-01;1.019e+00;-6.316e-01;-1.759e-01;1.044e+00;-4.000e-01;-1.343e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.444170000;1.044e+00;-6.666e-01;-2.238e-01;-6.383e-01;-2.143e-01;9.773e-01;1.019e+00;-6.316e-01;-1.759e-01;1.044e+00;-4.000e-01;-1.343e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.445170000;1.044e+00;-6.666e-01;-2.238e-01;-6.383e-01;-2.142e-01;9.773e-01;1.019e+00;-6.316e-01;-1.759e-01;1.044e+00;-4.000e-01;-1.343e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.446170000;1.044e+00;-6.666e-01;-2.238e-01;-6.383e-01;-2.142e-01;9.773e-01;1.019e+00;-6.316e-01;-1.758e-01;1.044e+00;-4.000e-01;-1.343e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.447170000;1.044e+00;-6.666e-01;-2.238e-01;-6.383e-01;-2.142e-01;9.773e-01;1.019e+00;-6.316e-01;-1.758e-01;1.044e+00;-4.000e-01;-1.343e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.448170000;1.044e+00;-6.666e-01;-2.237e-01;-6.383e-01;-2.142e-01;9.773e-01;1.019e+00;-6.316e-01;-1.758e-01;1.044e+00;-4.000e-01;-1.342e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.458170000;1.044e+00;-6.666e-01;-2.237e-01;-6.383e-01;-2.142e-01;9.773e-01;1.019e+00;-6.316e-01;-1.758e-01;1.044e+00;-4.000e-01;-1.342e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.459170000;1.044e+00;-6.666e-01;-2.237e-01;-6.383e-01;-2.141e-01;9.773e-01;1.019e+00;-6.316e-01;-1.758e-01;1.044e+00;-4.000e-01;-1.342e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.460170000;1.044e+00;-6.666e-01;-2.237e-01;-6.383e-01;-2.141e-01;9.773e-01;1.019e+00;-6.316e-01;-1.757e-01;1.044e+00;-4.000e-01;-1.342e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.461170000;1.044e+00;-6.666e-01;-2.237e-01;-6.383e-01;-2.141e-01;9.773e-01;1.019e+00;-6.316e-01;-1.757e-01;1.044e+00;-4.000e-01;-1.342e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.462170000;1.044e+00;-6.666e-01;-2.236e-01;-6.383e-01;-2.141e-01;9.774e-01;1.019e+00;-6.316e-01;-1.757e-01;1.044e+00;-4.000e-01;-1.342e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.470170000;1.044e+00;-6.666e-01;-2.236e-01;-6.383e-01;-2.141e-01;9.774e-01;1.019e+00;-6.316e-01;-1.757e-01;1.044e+00;-4.000e-01;-1.342e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.471170000;1.044e+00;-6.666e-01;-2.236e-01;-6.383e-01;-2.141e-01;9.774e-01;1.019e+00;-6.316e-01;-1.757e-01;1.044e+00;-4.000e-01;-1.341e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.474170000;1.044e+00;-6.666e-01;-2.236e-01;-6.383e-01;-2.141e-01;9.774e-01;1.019e+00;-6.316e-01;-1.757e-01;1.044e+00;-4.000e-01;-1.341e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.475170000;1.044e+00;-6.666e-01;-2.236e-01;-6.383e-01;-2.140e-01;9.774e-01;1.019e+00;-6.316e-01;-1.756e-01;1.044e+00;-4.000e-01;-1.341e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.476170000;1.044e+00;-6.666e-01;-2.235e-01;-6.383e-01;-2.140e-01;9.774e-01;1.019e+00;-6.316e-01;-1.756e-01;1.044e+00;-4.000e-01;-1.341e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.489170000;1.044e+00;-6.666e-01;-2.235e-01;-6.383e-01;-2.140e-01;9.774e-01;1.019e+00;-6.316e-01;-1.756e-01;1.044e+00;-4.000e-01;-1.341e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.490170000;1.044e+00;-6.666e-01;-2.235e-01;-6.383e-01;-2.139e-01;9.774e-01;1.019e+00;-6.316e-01;-1.756e-01;1.044e+00;-4.000e-01;-1.341e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.491170000;1.044e+00;-6.666e-01;-2.234e-01;-6.383e-01;-2.139e-01;9.774e-01;1.019e+00;-6.316e-01;-1.755e-01;1.044e+00;-4.000e-01;-1.341e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.495170000;1.044e+00;-6.666e-01;-2.234e-01;-6.383e-01;-2.139e-01;9.774e-01;1.019e+00;-6.316e-01;-1.755e-01;1.044e+00;-4.000e-01;-1.341e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.496170000;1.044e+00;-6.666e-01;-2.234e-01;-6.383e-01;-2.139e-01;9.774e-01;1.019e+00;-6.316e-01;-1.755e-01;1.044e+00;-4.000e-01;-1.340e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.504170000;1.044e+00;-6.666e-01;-2.234e-01;-6.383e-01;-2.139e-01;9.774e-01;1.019e+00;-6.316e-01;-1.755e-01;1.044e+00;-4.000e-01;-1.340e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.505170000;1.044e+00;-6.666e-01;-2.234e-01;-6.383e-01;-2.138e-01;9.774e-01;1.019e+00;-6.316e-01;-1.755e-01;1.044e+00;-4.000e-01;-1.340e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.506170000;1.044e+00;-6.666e-01;-2.233e-01;-6.383e-01;-2.138e-01;9.774e-01;1.019e+00;-6.316e-01;-1.754e-01;1.044e+00;-4.000e-01;-1.340e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.510170000;1.044e+00;-6.666e-01;-2.233e-01;-6.383e-01;-2.138e-01;9.774e-01;1.019e+00;-6.316e-01;-1.754e-01;1.044e+00;-4.000e-01;-1.340e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.511170000;1.044e+00;-6.666e-01;-2.233e-01;-6.383e-01;-2.138e-01;9.775e-01;1.019e+00;-6.316e-01;-1.754e-01;1.044e+00;-4.000e-01;-1.340e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.520170000;1.044e+00;-6.666e-01;-2.233e-01;-6.383e-01;-2.138e-01;9.775e-01;1.019e+00;-6.316e-01;-1.754e-01;1.044e+00;-4.000e-01;-1.340e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.521170000;1.044e+00;-6.666e-01;-2.232e-01;-6.383e-01;-2.137e-01;9.775e-01;1.019e+00;-6.316e-01;-1.753e-01;1.044e+00;-4.000e-01;-1.339e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.535170000;1.044e+00;-6.666e-01;-2.232e-01;-6.383e-01;-2.137e-01;9.775e-01;1.019e+00;-6.316e-01;-1.753e-01;1.044e+00;-4.000e-01;-1.339e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.536170000;1.044e+00;-6.666e-01;-2.231e-01;-6.383e-01;-2.136e-01;9.775e-01;1.019e+00;-6.316e-01;-1.753e-01;1.044e+00;-4.000e-01;-1.339e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.537170000;1.044e+00;-6.666e-01;-2.231e-01;-6.383e-01;-2.136e-01;9.775e-01;1.019e+00;-6.316e-01;-1.752e-01;1.044e+00;-4.000e-01;-1.339e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.538170000;1.044e+00;-6.666e-01;-2.231e-01;-6.383e-01;-2.136e-01;9.775e-01;1.019e+00;-6.316e-01;-1.752e-01;1.044e+00;-4.000e-01;-1.339e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.539170000;1.044e+00;-6.666e-01;-2.231e-01;-6.383e-01;-2.136e-01;9.775e-01;1.019e+00;-6.315e-01;-1.752e-01;1.044e+00;-4.000e-01;-1.339e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.545170000;1.044e+00;-6.666e-01;-2.231e-01;-6.383e-01;-2.136e-01;9.775e-01;1.019e+00;-6.315e-01;-1.752e-01;1.044e+00;-4.000e-01;-1.339e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.546170000;1.044e+00;-6.666e-01;-2.231e-01;-6.383e-01;-2.136e-01;9.775e-01;1.019e+00;-6.315e-01;-1.752e-01;1.044e+00;-4.000e-01;-1.338e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.550170000;1.044e+00;-6.666e-01;-2.231e-01;-6.383e-01;-2.136e-01;9.775e-01;1.019e+00;-6.315e-01;-1.752e-01;1.044e+00;-4.000e-01;-1.338e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.551170000;1.044e+00;-6.666e-01;-2.230e-01;-6.383e-01;-2.136e-01;9.775e-01;1.019e+00;-6.315e-01;-1.752e-01;1.044e+00;-4.000e-01;-1.338e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.552170000;1.044e+00;-6.666e-01;-2.230e-01;-6.383e-01;-2.136e-01;9.775e-01;1.019e+00;-6.315e-01;-1.752e-01;1.044e+00;-4.000e-01;-1.338e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.553170000;1.044e+00;-6.666e-01;-2.230e-01;-6.383e-01;-2.135e-01;9.775e-01;1.019e+00;-6.315e-01;-1.751e-01;1.044e+00;-4.000e-01;-1.338e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.561170000;1.044e+00;-6.666e-01;-2.230e-01;-6.383e-01;-2.135e-01;9.775e-01;1.019e+00;-6.315e-01;-1.751e-01;1.044e+00;-4.000e-01;-1.338e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.562170000;1.044e+00;-6.666e-01;-2.230e-01;-6.383e-01;-2.135e-01;9.776e-01;1.019e+00;-6.315e-01;-1.751e-01;1.044e+00;-4.000e-01;-1.338e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.566170000;1.044e+00;-6.666e-01;-2.230e-01;-6.383e-01;-2.135e-01;9.776e-01;1.019e+00;-6.315e-01;-1.751e-01;1.044e+00;-4.000e-01;-1.338e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.567170000;1.044e+00;-6.666e-01;-2.229e-01;-6.383e-01;-2.135e-01;9.776e-01;1.019e+00;-6.315e-01;-1.751e-01;1.044e+00;-4.000e-01;-1.338e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.568170000;1.044e+00;-6.666e-01;-2.229e-01;-6.383e-01;-2.135e-01;9.776e-01;1.019e+00;-6.315e-01;-1.751e-01;1.044e+00;-4.000e-01;-1.338e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.569170000;1.044e+00;-6.666e-01;-2.229e-01;-6.383e-01;-2.134e-01;9.776e-01;1.019e+00;-6.315e-01;-1.750e-01;1.044e+00;-4.000e-01;-1.338e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.571170000;1.044e+00;-6.666e-01;-2.229e-01;-6.383e-01;-2.134e-01;9.776e-01;1.019e+00;-6.315e-01;-1.750e-01;1.044e+00;-4.000e-01;-1.338e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.572170000;1.044e+00;-6.666e-01;-2.229e-01;-6.383e-01;-2.134e-01;9.776e-01;1.019e+00;-6.315e-01;-1.750e-01;1.044e+00;-4.000e-01;-1.337e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.581170000;1.044e+00;-6.666e-01;-2.229e-01;-6.383e-01;-2.134e-01;9.776e-01;1.019e+00;-6.315e-01;-1.750e-01;1.044e+00;-4.000e-01;-1.337e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.582170000;1.044e+00;-6.666e-01;-2.228e-01;-6.383e-01;-2.134e-01;9.776e-01;1.019e+00;-6.315e-01;-1.750e-01;1.044e+00;-4.000e-01;-1.337e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.584170000;1.044e+00;-6.666e-01;-2.228e-01;-6.383e-01;-2.134e-01;9.776e-01;1.019e+00;-6.315e-01;-1.750e-01;1.044e+00;-4.000e-01;-1.337e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.585170000;1.044e+00;-6.666e-01;-2.228e-01;-6.383e-01;-2.133e-01;9.776e-01;1.019e+00;-6.315e-01;-1.750e-01;1.044e+00;-4.000e-01;-1.337e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.586170000;1.044e+00;-6.666e-01;-2.228e-01;-6.383e-01;-2.133e-01;9.776e-01;1.019e+00;-6.315e-01;-1.749e-01;1.044e+00;-4.000e-01;-1.337e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.597170000;1.044e+00;-6.666e-01;-2.228e-01;-6.383e-01;-2.133e-01;9.776e-01;1.019e+00;-6.315e-01;-1.749e-01;1.044e+00;-4.000e-01;-1.337e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.598170000;1.044e+00;-6.666e-01;-2.228e-01;-6.383e-01;-2.133e-01;9.776e-01;1.019e+00;-6.315e-01;-1.749e-01;1.044e+00;-4.000e-01;-1.336e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.599170000;1.044e+00;-6.666e-01;-2.227e-01;-6.383e-01;-2.133e-01;9.776e-01;1.019e+00;-6.315e-01;-1.749e-01;1.044e+00;-4.000e-01;-1.336e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.601170000;1.044e+00;-6.666e-01;-2.227e-01;-6.383e-01;-2.133e-01;9.776e-01;1.019e+00;-6.315e-01;-1.749e-01;1.044e+00;-4.000e-01;-1.336e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.602170000;1.044e+00;-6.666e-01;-2.227e-01;-6.383e-01;-2.132e-01;9.776e-01;1.019e+00;-6.315e-01;-1.748e-01;1.044e+00;-4.000e-01;-1.336e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.614170000;1.044e+00;-6.666e-01;-2.227e-01;-6.383e-01;-2.132e-01;9.776e-01;1.019e+00;-6.315e-01;-1.748e-01;1.044e+00;-4.000e-01;-1.336e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
