time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
56.615170000;1.044e+00;-6.666e-01;-2.226e-01;-6.383e-01;-2.132e-01;9.777e-01;1.019e+00;-6.315e-01;-1.748e-01;1.044e+00;-4.000e-01;-1.336e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.618170000;1.044e+00;-6.666e-01;-2.226e-01;-6.383e-01;-2.132e-01;9.777e-01;1.019e+00;-6.315e-01;-1.748e-01;1.044e+00;-4.000e-01;-1.336e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.619170000;1.044e+00;-6.666e-01;-2.226e-01;-6.383e-01;-2.131e-01;9.777e-01;1.019e+00;-6.315e-01;-1.747e-01;1.044e+00;-4.000e-01;-1.336e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.625170000;1.044e+00;-6.666e-01;-2.226e-01;-6.383e-01;-2.131e-01;9.777e-01;1.019e+00;-6.315e-01;-1.747e-01;1.044e+00;-4.000e-01;-1.336e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.626170000;1.044e+00;-6.666e-01;-2.226e-01;-6.383e-01;-2.131e-01;9.777e-01;1.019e+00;-6.315e-01;-1.747e-01;1.044e+00;-4.000e-01;-1.335e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.630170000;1.044e+00;-6.666e-01;-2.226e-01;-6.383e-01;-2.131e-01;9.777e-01;1.019e+00;-6.315e-01;-1.747e-01;1.044e+00;-4.000e-01;-1.335e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.631170000;1.044e+00;-6.666e-01;-2.225e-01;-6.383e-01;-2.131e-01;9.777e-01;1.019e+00;-6.315e-01;-1.747e-01;1.044e+00;-4.000e-01;-1.335e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.635170000;1.044e+00;-6.666e-01;-2.225e-01;-6.383e-01;-2.131e-01;9.777e-01;1.019e+00;-6.315e-01;-1.747e-01;1.044e+00;-4.000e-01;-1.335e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.636170000;1.044e+00;-6.666e-01;-2.225e-01;-6.383e-01;-2.130e-01;9.777e-01;1.019e+00;-6.315e-01;-1.746e-01;1.044e+00;-4.000e-01;-1.335e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.647170000;1.044e+00;-6.666e-01;-2.225e-01;-6.383e-01;-2.130e-01;9.777e-01;1.019e+00;-6.315e-01;-1.746e-01;1.044e+00;-4.000e-01;-1.335e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.648170000;1.044e+00;-6.666e-01;-2.224e-01;-6.383e-01;-2.130e-01;9.777e-01;1.019e+00;-6.315e-01;-1.746e-01;1.044e+00;-4.000e-01;-1.335e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.653170000;1.044e+00;-6.666e-01;-2.224e-01;-6.383e-01;-2.130e-01;9.777e-01;1.019e+00;-6.315e-01;-1.746e-01;1.044e+00;-4.000e-01;-1.335e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.654170000;1.044e+00;-6.666e-01;-2.224e-01;-6.383e-01;-2.129e-01;9.777e-01;1.019e+00;-6.315e-01;-1.745e-01;1.044e+00;-4.000e-01;-1.334e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.664170000;1.044e+00;-6.666e-01;-2.224e-01;-6.383e-01;-2.129e-01;9.777e-01;1.019e+00;-6.315e-01;-1.745e-01;1.044e+00;-4.000e-01;-1.334e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.665170000;1.044e+00;-6.666e-01;-2.223e-01;-6.383e-01;-2.129e-01;9.777e-01;1.019e+00;-6.315e-01;-1.745e-01;1.044e+00;-4.000e-01;-1.334e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.670170000;1.044e+00;-6.666e-01;-2.223e-01;-6.383e-01;-2.129e-01;9.777e-01;1.019e+00;-6.315e-01;-1.745e-01;1.044e+00;-4.000e-01;-1.334e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.671170000;1.044e+00;-6.666e-01;-2.223e-01;-6.383e-01;-2.129e-01;9.778e-01;1.019e+00;-6.315e-01;-1.745e-01;1.044e+00;-4.000e-01;-1.334e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.672170000;1.044e+00;-6.666e-01;-2.223e-01;-6.383e-01;-2.128e-01;9.778e-01;1.019e+00;-6.315e-01;-1.744e-01;1.044e+00;-4.000e-01;-1.334e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.681170000;1.044e+00;-6.666e-01;-2.223e-01;-6.383e-01;-2.128e-01;9.778e-01;1.019e+00;-6.315e-01;-1.744e-01;1.044e+00;-4.000e-01;-1.334e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.682170000;1.044e+00;-6.666e-01;-2.222e-01;-6.383e-01;-2.128e-01;9.778e-01;1.019e+00;-6.315e-01;-1.744e-01;1.044e+00;-4.000e-01;-1.333e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.689170000;1.044e+00;-6.666e-01;-2.222e-01;-6.383e-01;-2.128e-01;9.778e-01;1.019e+00;-6.315e-01;-1.744e-01;1.044e+00;-4.000e-01;-1.333e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.690170000;1.044e+00;-6.666e-01;-2.222e-01;-6.383e-01;-2.127e-01;9.778e-01;1.019e+00;-6.315e-01;-1.743e-01;1.044e+00;-4.000e-01;-1.333e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.699170000;1.044e+00;-6.666e-01;-2.222e-01;-6.383e-01;-2.127e-01;9.778e-01;1.019e+00;-6.315e-01;-1.743e-01;1.044e+00;-4.000e-01;-1.333e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.700170000;1.044e+00;-6.666e-01;-2.221e-01;-6.383e-01;-2.127e-01;9.778e-01;1.019e+00;-6.315e-01;-1.743e-01;1.044e+00;-4.000e-01;-1.333e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.707170000;1.044e+00;-6.666e-01;-2.221e-01;-6.383e-01;-2.127e-01;9.778e-01;1.019e+00;-6.315e-01;-1.743e-01;1.044e+00;-4.000e-01;-1.333e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.708170000;1.044e+00;-6.666e-01;-2.221e-01;-6.383e-01;-2.127e-01;9.778e-01;1.019e+00;-6.315e-01;-1.742e-01;1.044e+00;-4.000e-01;-1.333e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.709170000;1.044e+00;-6.666e-01;-2.221e-01;-6.383e-01;-2.126e-01;9.778e-01;1.019e+00;-6.315e-01;-1.742e-01;1.044e+00;-4.000e-01;-1.333e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.711170000;1.044e+00;-6.666e-01;-2.221e-01;-6.383e-01;-2.126e-01;9.778e-01;1.019e+00;-6.315e-01;-1.742e-01;1.044e+00;-4.000e-01;-1.333e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.712170000;1.044e+00;-6.666e-01;-2.221e-01;-6.383e-01;-2.126e-01;9.778e-01;1.019e+00;-6.315e-01;-1.742e-01;1.044e+00;-4.000e-01;-1.332e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.717170000;1.044e+00;-6.666e-01;-2.221e-01;-6.383e-01;-2.126e-01;9.778e-01;1.019e+00;-6.315e-01;-1.742e-01;1.044e+00;-4.000e-01;-1.332e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.718170000;1.044e+00;-6.666e-01;-2.220e-01;-6.383e-01;-2.126e-01;9.778e-01;1.019e+00;-6.315e-01;-1.742e-01;1.044e+00;-4.000e-01;-1.332e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.726170000;1.044e+00;-6.666e-01;-2.220e-01;-6.383e-01;-2.126e-01;9.778e-01;1.019e+00;-6.315e-01;-1.742e-01;1.044e+00;-4.000e-01;-1.332e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.727170000;1.044e+00;-6.666e-01;-2.220e-01;-6.383e-01;-2.125e-01;9.778e-01;1.019e+00;-6.315e-01;-1.741e-01;1.044e+00;-4.000e-01;-1.332e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.730170000;1.044e+00;-6.666e-01;-2.220e-01;-6.383e-01;-2.125e-01;9.778e-01;1.019e+00;-6.315e-01;-1.741e-01;1.044e+00;-4.000e-01;-1.332e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.731170000;1.044e+00;-6.666e-01;-2.220e-01;-6.383e-01;-2.125e-01;9.779e-01;1.019e+00;-6.315e-01;-1.741e-01;1.044e+00;-4.000e-01;-1.332e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.735170000;1.044e+00;-6.666e-01;-2.220e-01;-6.383e-01;-2.125e-01;9.779e-01;1.019e+00;-6.315e-01;-1.741e-01;1.044e+00;-4.000e-01;-1.332e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.736170000;1.044e+00;-6.666e-01;-2.219e-01;-6.383e-01;-2.125e-01;9.779e-01;1.019e+00;-6.315e-01;-1.741e-01;1.044e+00;-4.000e-01;-1.332e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.741170000;1.044e+00;-6.666e-01;-2.219e-01;-6.383e-01;-2.125e-01;9.779e-01;1.019e+00;-6.315e-01;-1.741e-01;1.044e+00;-4.000e-01;-1.332e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.742170000;1.044e+00;-6.666e-01;-2.219e-01;-6.383e-01;-2.125e-01;9.779e-01;1.019e+00;-6.315e-01;-1.741e-01;1.044e+00;-4.000e-01;-1.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.745170000;1.044e+00;-6.666e-01;-2.219e-01;-6.383e-01;-2.125e-01;9.779e-01;1.019e+00;-6.315e-01;-1.741e-01;1.044e+00;-4.000e-01;-1.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.746170000;1.044e+00;-6.666e-01;-2.219e-01;-6.383e-01;-2.124e-01;9.779e-01;1.019e+00;-6.315e-01;-1.740e-01;1.044e+00;-4.000e-01;-1.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.753170000;1.044e+00;-6.666e-01;-2.219e-01;-6.383e-01;-2.124e-01;9.779e-01;1.019e+00;-6.315e-01;-1.740e-01;1.044e+00;-4.000e-01;-1.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.754170000;1.044e+00;-6.666e-01;-2.218e-01;-6.383e-01;-2.124e-01;9.779e-01;1.019e+00;-6.315e-01;-1.740e-01;1.044e+00;-4.000e-01;-1.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.764170000;1.044e+00;-6.666e-01;-2.218e-01;-6.383e-01;-2.124e-01;9.779e-01;1.019e+00;-6.315e-01;-1.740e-01;1.044e+00;-4.000e-01;-1.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.765170000;1.044e+00;-6.666e-01;-2.218e-01;-6.383e-01;-2.124e-01;9.779e-01;1.019e+00;-6.315e-01;-1.739e-01;1.044e+00;-4.000e-01;-1.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.766170000;1.044e+00;-6.666e-01;-2.218e-01;-6.383e-01;-2.123e-01;9.779e-01;1.019e+00;-6.315e-01;-1.739e-01;1.044e+00;-4.000e-01;-1.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.772170000;1.044e+00;-6.666e-01;-2.218e-01;-6.383e-01;-2.123e-01;9.779e-01;1.019e+00;-6.315e-01;-1.739e-01;1.044e+00;-4.000e-01;-1.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.773170000;1.044e+00;-6.666e-01;-2.217e-01;-6.383e-01;-2.123e-01;9.779e-01;1.019e+00;-6.315e-01;-1.739e-01;1.044e+00;-4.000e-01;-1.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.784170000;1.044e+00;-6.666e-01;-2.217e-01;-6.383e-01;-2.123e-01;9.779e-01;1.019e+00;-6.315e-01;-1.739e-01;1.044e+00;-4.000e-01;-1.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.785170000;1.044e+00;-6.666e-01;-2.217e-01;-6.383e-01;-2.123e-01;9.779e-01;1.019e+00;-6.315e-01;-1.738e-01;1.044e+00;-4.000e-01;-1.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.786170000;1.044e+00;-6.666e-01;-2.217e-01;-6.383e-01;-2.122e-01;9.779e-01;1.019e+00;-6.315e-01;-1.738e-01;1.044e+00;-4.000e-01;-1.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.791170000;1.044e+00;-6.666e-01;-2.217e-01;-6.383e-01;-2.122e-01;9.779e-01;1.019e+00;-6.315e-01;-1.738e-01;1.044e+00;-4.000e-01;-1.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.792170000;1.044e+00;-6.666e-01;-2.216e-01;-6.383e-01;-2.122e-01;9.779e-01;1.019e+00;-6.315e-01;-1.738e-01;1.044e+00;-4.000e-01;-1.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.793170000;1.044e+00;-6.666e-01;-2.216e-01;-6.383e-01;-2.122e-01;9.780e-01;1.019e+00;-6.315e-01;-1.738e-01;1.044e+00;-4.000e-01;-1.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.804170000;1.044e+00;-6.666e-01;-2.216e-01;-6.383e-01;-2.122e-01;9.780e-01;1.019e+00;-6.315e-01;-1.738e-01;1.044e+00;-4.000e-01;-1.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.805170000;1.044e+00;-6.666e-01;-2.216e-01;-6.383e-01;-2.122e-01;9.780e-01;1.019e+00;-6.315e-01;-1.737e-01;1.044e+00;-4.000e-01;-1.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.806170000;1.044e+00;-6.666e-01;-2.216e-01;-6.383e-01;-2.121e-01;9.780e-01;1.019e+00;-6.315e-01;-1.737e-01;1.044e+00;-4.000e-01;-1.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.811170000;1.044e+00;-6.666e-01;-2.216e-01;-6.383e-01;-2.121e-01;9.780e-01;1.019e+00;-6.315e-01;-1.737e-01;1.044e+00;-4.000e-01;-1.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.812170000;1.044e+00;-6.666e-01;-2.215e-01;-6.383e-01;-2.121e-01;9.780e-01;1.019e+00;-6.315e-01;-1.737e-01;1.044e+00;-4.000e-01;-1.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.825170000;1.044e+00;-6.666e-01;-2.215e-01;-6.383e-01;-2.121e-01;9.780e-01;1.019e+00;-6.315e-01;-1.737e-01;1.044e+00;-4.000e-01;-1.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.826170000;1.044e+00;-6.666e-01;-2.215e-01;-6.383e-01;-2.121e-01;9.780e-01;1.019e+00;-6.315e-01;-1.736e-01;1.044e+00;-4.000e-01;-1.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.827170000;1.044e+00;-6.666e-01;-2.215e-01;-6.383e-01;-2.120e-01;9.780e-01;1.019e+00;-6.315e-01;-1.736e-01;1.044e+00;-4.000e-01;-1.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.831170000;1.044e+00;-6.666e-01;-2.215e-01;-6.383e-01;-2.120e-01;9.780e-01;1.019e+00;-6.315e-01;-1.736e-01;1.044e+00;-4.000e-01;-1.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.832170000;1.044e+00;-6.666e-01;-2.214e-01;-6.383e-01;-2.120e-01;9.780e-01;1.019e+00;-6.315e-01;-1.736e-01;1.044e+00;-4.000e-01;-1.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.837170000;1.044e+00;-6.666e-01;-2.214e-01;-6.383e-01;-2.120e-01;9.780e-01;1.019e+00;-6.315e-01;-1.736e-01;1.044e+00;-4.000e-01;-1.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.838170000;1.044e+00;-6.666e-01;-2.214e-01;-6.383e-01;-2.120e-01;9.780e-01;1.019e+00;-6.315e-01;-1.736e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.846170000;1.044e+00;-6.666e-01;-2.214e-01;-6.383e-01;-2.120e-01;9.780e-01;1.019e+00;-6.315e-01;-1.736e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.847170000;1.044e+00;-6.666e-01;-2.214e-01;-6.383e-01;-2.120e-01;9.780e-01;1.019e+00;-6.315e-01;-1.735e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.848170000;1.044e+00;-6.666e-01;-2.214e-01;-6.383e-01;-2.119e-01;9.780e-01;1.019e+00;-6.315e-01;-1.735e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.851170000;1.044e+00;-6.666e-01;-2.214e-01;-6.383e-01;-2.119e-01;9.780e-01;1.019e+00;-6.315e-01;-1.735e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.852170000;1.044e+00;-6.666e-01;-2.213e-01;-6.383e-01;-2.119e-01;9.780e-01;1.019e+00;-6.315e-01;-1.735e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.859170000;1.044e+00;-6.666e-01;-2.213e-01;-6.383e-01;-2.119e-01;9.780e-01;1.019e+00;-6.315e-01;-1.735e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.860170000;1.044e+00;-6.666e-01;-2.213e-01;-6.383e-01;-2.119e-01;9.781e-01;1.019e+00;-6.315e-01;-1.735e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.867170000;1.044e+00;-6.666e-01;-2.213e-01;-6.383e-01;-2.119e-01;9.781e-01;1.019e+00;-6.315e-01;-1.735e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.868170000;1.044e+00;-6.666e-01;-2.213e-01;-6.383e-01;-2.119e-01;9.781e-01;1.019e+00;-6.315e-01;-1.734e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.869170000;1.044e+00;-6.666e-01;-2.213e-01;-6.383e-01;-2.119e-01;9.781e-01;1.019e+00;-6.315e-01;-1.734e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.870170000;1.044e+00;-6.666e-01;-2.213e-01;-6.383e-01;-2.118e-01;9.781e-01;1.019e+00;-6.315e-01;-1.734e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.872170000;1.044e+00;-6.666e-01;-2.213e-01;-6.383e-01;-2.118e-01;9.781e-01;1.019e+00;-6.315e-01;-1.734e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.873170000;1.044e+00;-6.666e-01;-2.212e-01;-6.383e-01;-2.118e-01;9.781e-01;1.019e+00;-6.315e-01;-1.734e-01;1.044e+00;-4.000e-01;-1.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.889170000;1.044e+00;-6.666e-01;-2.212e-01;-6.383e-01;-2.118e-01;9.781e-01;1.019e+00;-6.315e-01;-1.734e-01;1.044e+00;-4.000e-01;-1.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.890170000;1.044e+00;-6.666e-01;-2.212e-01;-6.383e-01;-2.118e-01;9.781e-01;1.019e+00;-6.315e-01;-1.733e-01;1.044e+00;-4.000e-01;-1.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.891170000;1.044e+00;-6.666e-01;-2.212e-01;-6.383e-01;-2.118e-01;9.781e-01;1.019e+00;-6.315e-01;-1.733e-01;1.044e+00;-4.000e-01;-1.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.892170000;1.044e+00;-6.666e-01;-2.212e-01;-6.383e-01;-2.117e-01;9.781e-01;1.019e+00;-6.315e-01;-1.733e-01;1.044e+00;-4.000e-01;-1.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.893170000;1.044e+00;-6.666e-01;-2.212e-01;-6.383e-01;-2.117e-01;9.781e-01;1.019e+00;-6.315e-01;-1.733e-01;1.044e+00;-4.000e-01;-1.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.894170000;1.044e+00;-6.666e-01;-2.211e-01;-6.383e-01;-2.117e-01;9.781e-01;1.019e+00;-6.315e-01;-1.733e-01;1.044e+00;-4.000e-01;-1.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.907170000;1.044e+00;-6.666e-01;-2.211e-01;-6.383e-01;-2.117e-01;9.781e-01;1.019e+00;-6.315e-01;-1.733e-01;1.044e+00;-4.000e-01;-1.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.908170000;1.044e+00;-6.666e-01;-2.211e-01;-6.383e-01;-2.117e-01;9.781e-01;1.019e+00;-6.315e-01;-1.733e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.912170000;1.044e+00;-6.666e-01;-2.211e-01;-6.383e-01;-2.117e-01;9.781e-01;1.019e+00;-6.315e-01;-1.733e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.913170000;1.044e+00;-6.666e-01;-2.211e-01;-6.383e-01;-2.117e-01;9.781e-01;1.019e+00;-6.315e-01;-1.732e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.914170000;1.044e+00;-6.666e-01;-2.211e-01;-6.383e-01;-2.117e-01;9.781e-01;1.019e+00;-6.315e-01;-1.732e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.915170000;1.044e+00;-6.666e-01;-2.211e-01;-6.383e-01;-2.116e-01;9.781e-01;1.019e+00;-6.315e-01;-1.732e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.916170000;1.044e+00;-6.666e-01;-2.210e-01;-6.383e-01;-2.116e-01;9.781e-01;1.019e+00;-6.315e-01;-1.732e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.931170000;1.044e+00;-6.666e-01;-2.210e-01;-6.383e-01;-2.116e-01;9.781e-01;1.019e+00;-6.315e-01;-1.732e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.932170000;1.044e+00;-6.666e-01;-2.210e-01;-6.383e-01;-2.116e-01;9.782e-01;1.019e+00;-6.315e-01;-1.732e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.935170000;1.044e+00;-6.666e-01;-2.210e-01;-6.383e-01;-2.116e-01;9.782e-01;1.019e+00;-6.315e-01;-1.732e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.936170000;1.044e+00;-6.666e-01;-2.210e-01;-6.383e-01;-2.116e-01;9.782e-01;1.019e+00;-6.315e-01;-1.731e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.937170000;1.044e+00;-6.666e-01;-2.210e-01;-6.383e-01;-2.116e-01;9.782e-01;1.019e+00;-6.315e-01;-1.731e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.938170000;1.044e+00;-6.666e-01;-2.209e-01;-6.383e-01;-2.115e-01;9.782e-01;1.019e+00;-6.315e-01;-1.731e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.945170000;1.044e+00;-6.666e-01;-2.209e-01;-6.383e-01;-2.115e-01;9.782e-01;1.019e+00;-6.315e-01;-1.731e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.946170000;1.044e+00;-6.666e-01;-2.209e-01;-6.383e-01;-2.115e-01;9.782e-01;1.019e+00;-6.315e-01;-1.731e-01;1.044e+00;-4.000e-01;-1.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.958170000;1.044e+00;-6.666e-01;-2.209e-01;-6.383e-01;-2.115e-01;9.782e-01;1.019e+00;-6.315e-01;-1.731e-01;1.044e+00;-4.000e-01;-1.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.959170000;1.044e+00;-6.666e-01;-2.209e-01;-6.383e-01;-2.115e-01;9.782e-01;1.019e+00;-6.315e-01;-1.730e-01;1.044e+00;-4.000e-01;-1.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.960170000;1.044e+00;-6.666e-01;-2.209e-01;-6.383e-01;-2.115e-01;9.782e-01;1.019e+00;-6.315e-01;-1.730e-01;1.044e+00;-4.000e-01;-1.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.961170000;1.044e+00;-6.666e-01;-2.208e-01;-6.383e-01;-2.115e-01;9.782e-01;1.019e+00;-6.315e-01;-1.730e-01;1.044e+00;-4.000e-01;-1.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.962170000;1.044e+00;-6.666e-01;-2.208e-01;-6.383e-01;-2.114e-01;9.782e-01;1.019e+00;-6.315e-01;-1.730e-01;1.044e+00;-4.000e-01;-1.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.982170000;1.044e+00;-6.666e-01;-2.208e-01;-6.383e-01;-2.114e-01;9.782e-01;1.019e+00;-6.315e-01;-1.730e-01;1.044e+00;-4.000e-01;-1.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.983170000;1.044e+00;-6.666e-01;-2.208e-01;-6.383e-01;-2.114e-01;9.782e-01;1.019e+00;-6.315e-01;-1.729e-01;1.044e+00;-4.000e-01;-1.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.984170000;1.044e+00;-6.666e-01;-2.208e-01;-6.383e-01;-2.114e-01;9.782e-01;1.019e+00;-6.315e-01;-1.729e-01;1.044e+00;-4.000e-01;-1.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.985170000;1.044e+00;-6.667e-01;-2.207e-01;-6.383e-01;-2.114e-01;9.782e-01;1.019e+00;-6.315e-01;-1.729e-01;1.044e+00;-4.000e-01;-1.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.986170000;1.044e+00;-6.667e-01;-2.207e-01;-6.383e-01;-2.113e-01;9.782e-01;1.019e+00;-6.315e-01;-1.729e-01;1.044e+00;-4.000e-01;-1.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.989170000;1.044e+00;-6.667e-01;-2.207e-01;-6.383e-01;-2.113e-01;9.782e-01;1.019e+00;-6.315e-01;-1.729e-01;1.044e+00;-4.000e-01;-1.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
56.990170000;1.044e+00;-6.667e-01;-2.207e-01;-6.383e-01;-2.113e-01;9.782e-01;1.019e+00;-6.314e-01;-1.729e-01;1.044e+00;-4.000e-01;-1.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.008170000;1.044e+00;-6.667e-01;-2.207e-01;-6.383e-01;-2.113e-01;9.782e-01;1.019e+00;-6.314e-01;-1.729e-01;1.044e+00;-4.000e-01;-1.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.009170000;1.044e+00;-6.667e-01;-2.206e-01;-6.383e-01;-2.113e-01;9.782e-01;1.019e+00;-6.314e-01;-1.728e-01;1.044e+00;-4.000e-01;-1.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.010170000;1.044e+00;-6.667e-01;-2.206e-01;-6.383e-01;-2.113e-01;9.783e-01;1.019e+00;-6.314e-01;-1.728e-01;1.044e+00;-4.000e-01;-1.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.011170000;1.044e+00;-6.667e-01;-2.206e-01;-6.383e-01;-2.112e-01;9.783e-01;1.019e+00;-6.314e-01;-1.728e-01;1.044e+00;-4.000e-01;-1.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.024170000;1.044e+00;-6.667e-01;-2.206e-01;-6.383e-01;-2.112e-01;9.783e-01;1.019e+00;-6.314e-01;-1.728e-01;1.044e+00;-4.000e-01;-1.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.025170000;1.044e+00;-6.667e-01;-2.206e-01;-6.383e-01;-2.112e-01;9.783e-01;1.019e+00;-6.314e-01;-1.728e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.032170000;1.044e+00;-6.667e-01;-2.206e-01;-6.383e-01;-2.112e-01;9.783e-01;1.019e+00;-6.314e-01;-1.728e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.033170000;1.044e+00;-6.667e-01;-2.205e-01;-6.383e-01;-2.112e-01;9.783e-01;1.019e+00;-6.314e-01;-1.728e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.034170000;1.044e+00;-6.667e-01;-2.205e-01;-6.383e-01;-2.112e-01;9.783e-01;1.019e+00;-6.314e-01;-1.727e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.036170000;1.044e+00;-6.667e-01;-2.205e-01;-6.383e-01;-2.112e-01;9.783e-01;1.019e+00;-6.314e-01;-1.727e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.037170000;1.044e+00;-6.667e-01;-2.205e-01;-6.383e-01;-2.111e-01;9.783e-01;1.019e+00;-6.314e-01;-1.727e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.058170000;1.044e+00;-6.667e-01;-2.205e-01;-6.383e-01;-2.111e-01;9.783e-01;1.019e+00;-6.314e-01;-1.727e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.059170000;1.044e+00;-6.667e-01;-2.204e-01;-6.383e-01;-2.111e-01;9.783e-01;1.019e+00;-6.314e-01;-1.727e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.060170000;1.044e+00;-6.667e-01;-2.204e-01;-6.383e-01;-2.111e-01;9.783e-01;1.019e+00;-6.314e-01;-1.726e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.063170000;1.044e+00;-6.667e-01;-2.204e-01;-6.383e-01;-2.111e-01;9.783e-01;1.019e+00;-6.314e-01;-1.726e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.064170000;1.044e+00;-6.667e-01;-2.204e-01;-6.383e-01;-2.110e-01;9.783e-01;1.019e+00;-6.314e-01;-1.726e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.066170000;1.044e+00;-6.667e-01;-2.204e-01;-6.383e-01;-2.110e-01;9.783e-01;1.019e+00;-6.314e-01;-1.726e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.067170000;1.044e+00;-6.667e-01;-2.204e-01;-6.383e-01;-2.110e-01;9.783e-01;1.019e+00;-6.314e-01;-1.726e-01;1.044e+00;-4.000e-01;-1.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.083170000;1.044e+00;-6.667e-01;-2.204e-01;-6.383e-01;-2.110e-01;9.783e-01;1.019e+00;-6.314e-01;-1.726e-01;1.044e+00;-4.000e-01;-1.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.084170000;1.044e+00;-6.667e-01;-2.203e-01;-6.383e-01;-2.110e-01;9.783e-01;1.019e+00;-6.314e-01;-1.726e-01;1.044e+00;-4.000e-01;-1.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.087170000;1.044e+00;-6.667e-01;-2.203e-01;-6.383e-01;-2.110e-01;9.783e-01;1.019e+00;-6.314e-01;-1.726e-01;1.044e+00;-4.000e-01;-1.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.088170000;1.044e+00;-6.667e-01;-2.203e-01;-6.383e-01;-2.110e-01;9.783e-01;1.019e+00;-6.314e-01;-1.725e-01;1.044e+00;-4.000e-01;-1.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.090170000;1.044e+00;-6.667e-01;-2.203e-01;-6.383e-01;-2.110e-01;9.783e-01;1.019e+00;-6.314e-01;-1.725e-01;1.044e+00;-4.000e-01;-1.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.091170000;1.044e+00;-6.667e-01;-2.203e-01;-6.383e-01;-2.109e-01;9.783e-01;1.019e+00;-6.314e-01;-1.725e-01;1.044e+00;-4.000e-01;-1.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.093170000;1.044e+00;-6.667e-01;-2.203e-01;-6.383e-01;-2.109e-01;9.783e-01;1.019e+00;-6.314e-01;-1.725e-01;1.044e+00;-4.000e-01;-1.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.094170000;1.044e+00;-6.667e-01;-2.203e-01;-6.383e-01;-2.109e-01;9.784e-01;1.019e+00;-6.314e-01;-1.725e-01;1.044e+00;-4.000e-01;-1.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.110170000;1.044e+00;-6.667e-01;-2.203e-01;-6.383e-01;-2.109e-01;9.784e-01;1.019e+00;-6.314e-01;-1.725e-01;1.044e+00;-4.000e-01;-1.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.111170000;1.044e+00;-6.667e-01;-2.203e-01;-6.383e-01;-2.109e-01;9.784e-01;1.019e+00;-6.314e-01;-1.725e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.112170000;1.044e+00;-6.667e-01;-2.202e-01;-6.383e-01;-2.109e-01;9.784e-01;1.019e+00;-6.314e-01;-1.725e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.115170000;1.044e+00;-6.667e-01;-2.202e-01;-6.383e-01;-2.109e-01;9.784e-01;1.019e+00;-6.314e-01;-1.725e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.116170000;1.044e+00;-6.667e-01;-2.202e-01;-6.383e-01;-2.109e-01;9.784e-01;1.019e+00;-6.314e-01;-1.724e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.119170000;1.044e+00;-6.667e-01;-2.202e-01;-6.383e-01;-2.109e-01;9.784e-01;1.019e+00;-6.314e-01;-1.724e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.120170000;1.044e+00;-6.667e-01;-2.202e-01;-6.383e-01;-2.108e-01;9.784e-01;1.019e+00;-6.314e-01;-1.724e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.139170000;1.044e+00;-6.667e-01;-2.202e-01;-6.383e-01;-2.108e-01;9.784e-01;1.019e+00;-6.314e-01;-1.724e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.140170000;1.044e+00;-6.667e-01;-2.201e-01;-6.383e-01;-2.108e-01;9.784e-01;1.019e+00;-6.314e-01;-1.724e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.144170000;1.044e+00;-6.667e-01;-2.201e-01;-6.383e-01;-2.108e-01;9.784e-01;1.019e+00;-6.314e-01;-1.724e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.145170000;1.044e+00;-6.667e-01;-2.201e-01;-6.383e-01;-2.108e-01;9.784e-01;1.019e+00;-6.314e-01;-1.723e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.148170000;1.044e+00;-6.667e-01;-2.201e-01;-6.383e-01;-2.108e-01;9.784e-01;1.019e+00;-6.314e-01;-1.723e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.149170000;1.044e+00;-6.667e-01;-2.201e-01;-6.383e-01;-2.107e-01;9.784e-01;1.019e+00;-6.314e-01;-1.723e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.158170000;1.044e+00;-6.667e-01;-2.201e-01;-6.383e-01;-2.107e-01;9.784e-01;1.019e+00;-6.314e-01;-1.723e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.159170000;1.044e+00;-6.667e-01;-2.201e-01;-6.383e-01;-2.107e-01;9.784e-01;1.019e+00;-6.314e-01;-1.723e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.168170000;1.044e+00;-6.667e-01;-2.201e-01;-6.383e-01;-2.107e-01;9.784e-01;1.019e+00;-6.314e-01;-1.723e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.169170000;1.044e+00;-6.667e-01;-2.200e-01;-6.383e-01;-2.107e-01;9.784e-01;1.019e+00;-6.314e-01;-1.723e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.174170000;1.044e+00;-6.667e-01;-2.200e-01;-6.383e-01;-2.107e-01;9.784e-01;1.019e+00;-6.314e-01;-1.723e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.175170000;1.044e+00;-6.667e-01;-2.200e-01;-6.383e-01;-2.107e-01;9.784e-01;1.019e+00;-6.314e-01;-1.722e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.179170000;1.044e+00;-6.667e-01;-2.200e-01;-6.383e-01;-2.107e-01;9.784e-01;1.019e+00;-6.314e-01;-1.722e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.180170000;1.044e+00;-6.667e-01;-2.200e-01;-6.383e-01;-2.106e-01;9.784e-01;1.019e+00;-6.314e-01;-1.722e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.188170000;1.044e+00;-6.667e-01;-2.200e-01;-6.383e-01;-2.106e-01;9.784e-01;1.019e+00;-6.314e-01;-1.722e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.189170000;1.044e+00;-6.667e-01;-2.200e-01;-6.383e-01;-2.106e-01;9.785e-01;1.019e+00;-6.314e-01;-1.722e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.198170000;1.044e+00;-6.667e-01;-2.200e-01;-6.383e-01;-2.106e-01;9.785e-01;1.019e+00;-6.314e-01;-1.722e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.199170000;1.044e+00;-6.667e-01;-2.199e-01;-6.383e-01;-2.106e-01;9.785e-01;1.019e+00;-6.314e-01;-1.722e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.205170000;1.044e+00;-6.667e-01;-2.199e-01;-6.383e-01;-2.106e-01;9.785e-01;1.019e+00;-6.314e-01;-1.722e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.206170000;1.044e+00;-6.667e-01;-2.199e-01;-6.383e-01;-2.106e-01;9.785e-01;1.019e+00;-6.314e-01;-1.721e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.208170000;1.044e+00;-6.667e-01;-2.199e-01;-6.383e-01;-2.106e-01;9.785e-01;1.019e+00;-6.314e-01;-1.721e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.209170000;1.044e+00;-6.667e-01;-2.199e-01;-6.383e-01;-2.106e-01;9.785e-01;1.019e+00;-6.314e-01;-1.721e-01;1.044e+00;-4.000e-01;-1.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.211170000;1.044e+00;-6.667e-01;-2.199e-01;-6.383e-01;-2.106e-01;9.785e-01;1.019e+00;-6.314e-01;-1.721e-01;1.044e+00;-4.000e-01;-1.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.212170000;1.044e+00;-6.667e-01;-2.199e-01;-6.383e-01;-2.105e-01;9.785e-01;1.019e+00;-6.314e-01;-1.721e-01;1.044e+00;-4.000e-01;-1.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.229170000;1.044e+00;-6.667e-01;-2.199e-01;-6.383e-01;-2.105e-01;9.785e-01;1.019e+00;-6.314e-01;-1.721e-01;1.044e+00;-4.000e-01;-1.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.230170000;1.044e+00;-6.667e-01;-2.198e-01;-6.383e-01;-2.105e-01;9.785e-01;1.019e+00;-6.314e-01;-1.721e-01;1.044e+00;-4.000e-01;-1.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.239170000;1.044e+00;-6.667e-01;-2.198e-01;-6.383e-01;-2.105e-01;9.785e-01;1.019e+00;-6.314e-01;-1.721e-01;1.044e+00;-4.000e-01;-1.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.240170000;1.044e+00;-6.667e-01;-2.198e-01;-6.383e-01;-2.105e-01;9.785e-01;1.019e+00;-6.314e-01;-1.720e-01;1.044e+00;-4.000e-01;-1.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.244170000;1.044e+00;-6.667e-01;-2.198e-01;-6.383e-01;-2.105e-01;9.785e-01;1.019e+00;-6.314e-01;-1.720e-01;1.044e+00;-4.000e-01;-1.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.245170000;1.044e+00;-6.667e-01;-2.198e-01;-6.383e-01;-2.104e-01;9.785e-01;1.019e+00;-6.314e-01;-1.720e-01;1.044e+00;-4.000e-01;-1.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.261170000;1.044e+00;-6.667e-01;-2.198e-01;-6.383e-01;-2.104e-01;9.785e-01;1.019e+00;-6.314e-01;-1.720e-01;1.044e+00;-4.000e-01;-1.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.262170000;1.044e+00;-6.667e-01;-2.197e-01;-6.383e-01;-2.104e-01;9.785e-01;1.019e+00;-6.314e-01;-1.720e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.273170000;1.044e+00;-6.667e-01;-2.197e-01;-6.383e-01;-2.104e-01;9.785e-01;1.019e+00;-6.314e-01;-1.720e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.274170000;1.044e+00;-6.667e-01;-2.197e-01;-6.383e-01;-2.104e-01;9.785e-01;1.019e+00;-6.314e-01;-1.719e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.278170000;1.044e+00;-6.667e-01;-2.197e-01;-6.383e-01;-2.104e-01;9.785e-01;1.019e+00;-6.314e-01;-1.719e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.279170000;1.044e+00;-6.667e-01;-2.197e-01;-6.383e-01;-2.103e-01;9.785e-01;1.019e+00;-6.314e-01;-1.719e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.295170000;1.044e+00;-6.667e-01;-2.197e-01;-6.383e-01;-2.103e-01;9.785e-01;1.019e+00;-6.314e-01;-1.719e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.296170000;1.044e+00;-6.667e-01;-2.196e-01;-6.383e-01;-2.103e-01;9.785e-01;1.019e+00;-6.314e-01;-1.719e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.297170000;1.044e+00;-6.667e-01;-2.196e-01;-6.383e-01;-2.103e-01;9.786e-01;1.019e+00;-6.314e-01;-1.719e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.308170000;1.044e+00;-6.667e-01;-2.196e-01;-6.383e-01;-2.103e-01;9.786e-01;1.019e+00;-6.314e-01;-1.719e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.309170000;1.044e+00;-6.667e-01;-2.196e-01;-6.383e-01;-2.103e-01;9.786e-01;1.019e+00;-6.314e-01;-1.718e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.315170000;1.044e+00;-6.667e-01;-2.196e-01;-6.383e-01;-2.103e-01;9.786e-01;1.019e+00;-6.314e-01;-1.718e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.316170000;1.044e+00;-6.667e-01;-2.196e-01;-6.383e-01;-2.102e-01;9.786e-01;1.019e+00;-6.314e-01;-1.718e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.319170000;1.044e+00;-6.667e-01;-2.196e-01;-6.383e-01;-2.102e-01;9.786e-01;1.019e+00;-6.314e-01;-1.718e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.320170000;1.044e+00;-6.667e-01;-2.196e-01;-6.383e-01;-2.102e-01;9.786e-01;1.019e+00;-6.314e-01;-1.718e-01;1.044e+00;-4.000e-01;-1.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.331170000;1.044e+00;-6.667e-01;-2.196e-01;-6.383e-01;-2.102e-01;9.786e-01;1.019e+00;-6.314e-01;-1.718e-01;1.044e+00;-4.000e-01;-1.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.332170000;1.044e+00;-6.667e-01;-2.195e-01;-6.383e-01;-2.102e-01;9.786e-01;1.019e+00;-6.314e-01;-1.718e-01;1.044e+00;-4.000e-01;-1.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.347170000;1.044e+00;-6.667e-01;-2.195e-01;-6.383e-01;-2.102e-01;9.786e-01;1.019e+00;-6.314e-01;-1.718e-01;1.044e+00;-4.000e-01;-1.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.348170000;1.044e+00;-6.667e-01;-2.195e-01;-6.383e-01;-2.102e-01;9.786e-01;1.019e+00;-6.314e-01;-1.717e-01;1.044e+00;-4.000e-01;-1.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.353170000;1.044e+00;-6.667e-01;-2.195e-01;-6.383e-01;-2.102e-01;9.786e-01;1.019e+00;-6.314e-01;-1.717e-01;1.044e+00;-4.000e-01;-1.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.354170000;1.044e+00;-6.667e-01;-2.195e-01;-6.383e-01;-2.101e-01;9.786e-01;1.019e+00;-6.314e-01;-1.717e-01;1.044e+00;-4.000e-01;-1.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.369170000;1.044e+00;-6.667e-01;-2.195e-01;-6.383e-01;-2.101e-01;9.786e-01;1.019e+00;-6.314e-01;-1.717e-01;1.044e+00;-4.000e-01;-1.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.370170000;1.044e+00;-6.667e-01;-2.194e-01;-6.383e-01;-2.101e-01;9.786e-01;1.019e+00;-6.314e-01;-1.717e-01;1.044e+00;-4.000e-01;-1.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.381170000;1.044e+00;-6.667e-01;-2.194e-01;-6.383e-01;-2.101e-01;9.786e-01;1.019e+00;-6.314e-01;-1.717e-01;1.044e+00;-4.000e-01;-1.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.382170000;1.044e+00;-6.667e-01;-2.194e-01;-6.383e-01;-2.101e-01;9.786e-01;1.019e+00;-6.314e-01;-1.717e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.387170000;1.044e+00;-6.667e-01;-2.194e-01;-6.383e-01;-2.101e-01;9.786e-01;1.019e+00;-6.314e-01;-1.717e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.388170000;1.044e+00;-6.667e-01;-2.194e-01;-6.383e-01;-2.101e-01;9.786e-01;1.019e+00;-6.314e-01;-1.716e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.394170000;1.044e+00;-6.667e-01;-2.194e-01;-6.383e-01;-2.101e-01;9.786e-01;1.019e+00;-6.314e-01;-1.716e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.395170000;1.044e+00;-6.667e-01;-2.194e-01;-6.383e-01;-2.100e-01;9.786e-01;1.019e+00;-6.314e-01;-1.716e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.409170000;1.044e+00;-6.667e-01;-2.194e-01;-6.383e-01;-2.100e-01;9.786e-01;1.019e+00;-6.314e-01;-1.716e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.410170000;1.044e+00;-6.667e-01;-2.193e-01;-6.383e-01;-2.100e-01;9.786e-01;1.019e+00;-6.314e-01;-1.716e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.423170000;1.044e+00;-6.667e-01;-2.193e-01;-6.383e-01;-2.100e-01;9.786e-01;1.019e+00;-6.314e-01;-1.716e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.424170000;1.044e+00;-6.667e-01;-2.193e-01;-6.383e-01;-2.100e-01;9.787e-01;1.019e+00;-6.314e-01;-1.716e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.429170000;1.044e+00;-6.667e-01;-2.193e-01;-6.383e-01;-2.100e-01;9.787e-01;1.019e+00;-6.314e-01;-1.716e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.430170000;1.044e+00;-6.667e-01;-2.193e-01;-6.383e-01;-2.100e-01;9.787e-01;1.019e+00;-6.314e-01;-1.715e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.437170000;1.044e+00;-6.667e-01;-2.193e-01;-6.383e-01;-2.100e-01;9.787e-01;1.019e+00;-6.314e-01;-1.715e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.438170000;1.044e+00;-6.667e-01;-2.193e-01;-6.383e-01;-2.099e-01;9.787e-01;1.019e+00;-6.314e-01;-1.715e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.451170000;1.044e+00;-6.667e-01;-2.193e-01;-6.383e-01;-2.099e-01;9.787e-01;1.019e+00;-6.314e-01;-1.715e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.452170000;1.044e+00;-6.667e-01;-2.192e-01;-6.383e-01;-2.099e-01;9.787e-01;1.019e+00;-6.314e-01;-1.715e-01;1.044e+00;-4.000e-01;-1.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.474170000;1.044e+00;-6.667e-01;-2.192e-01;-6.383e-01;-2.099e-01;9.787e-01;1.019e+00;-6.314e-01;-1.715e-01;1.044e+00;-4.000e-01;-1.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.475170000;1.044e+00;-6.667e-01;-2.192e-01;-6.383e-01;-2.099e-01;9.787e-01;1.019e+00;-6.314e-01;-1.714e-01;1.044e+00;-4.000e-01;-1.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.484170000;1.044e+00;-6.667e-01;-2.192e-01;-6.383e-01;-2.099e-01;9.787e-01;1.019e+00;-6.314e-01;-1.714e-01;1.044e+00;-4.000e-01;-1.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.485170000;1.044e+00;-6.667e-01;-2.192e-01;-6.383e-01;-2.098e-01;9.787e-01;1.019e+00;-6.314e-01;-1.714e-01;1.044e+00;-4.000e-01;-1.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.497170000;1.044e+00;-6.667e-01;-2.192e-01;-6.383e-01;-2.098e-01;9.787e-01;1.019e+00;-6.314e-01;-1.714e-01;1.044e+00;-4.000e-01;-1.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.498170000;1.044e+00;-6.667e-01;-2.191e-01;-6.383e-01;-2.098e-01;9.787e-01;1.019e+00;-6.314e-01;-1.714e-01;1.044e+00;-4.000e-01;-1.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.524170000;1.044e+00;-6.667e-01;-2.191e-01;-6.383e-01;-2.098e-01;9.787e-01;1.019e+00;-6.314e-01;-1.714e-01;1.044e+00;-4.000e-01;-1.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.525170000;1.044e+00;-6.667e-01;-2.191e-01;-6.383e-01;-2.098e-01;9.787e-01;1.019e+00;-6.314e-01;-1.713e-01;1.044e+00;-4.000e-01;-1.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.529170000;1.044e+00;-6.667e-01;-2.191e-01;-6.383e-01;-2.098e-01;9.787e-01;1.019e+00;-6.314e-01;-1.713e-01;1.044e+00;-4.000e-01;-1.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.530170000;1.044e+00;-6.667e-01;-2.191e-01;-6.383e-01;-2.098e-01;9.787e-01;1.019e+00;-6.314e-01;-1.713e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.534170000;1.044e+00;-6.667e-01;-2.191e-01;-6.383e-01;-2.098e-01;9.787e-01;1.019e+00;-6.314e-01;-1.713e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.535170000;1.044e+00;-6.667e-01;-2.191e-01;-6.383e-01;-2.097e-01;9.787e-01;1.019e+00;-6.314e-01;-1.713e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.545170000;1.044e+00;-6.667e-01;-2.191e-01;-6.383e-01;-2.097e-01;9.787e-01;1.019e+00;-6.314e-01;-1.713e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.546170000;1.044e+00;-6.667e-01;-2.190e-01;-6.383e-01;-2.097e-01;9.787e-01;1.019e+00;-6.314e-01;-1.713e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.578170000;1.044e+00;-6.667e-01;-2.190e-01;-6.383e-01;-2.097e-01;9.787e-01;1.019e+00;-6.314e-01;-1.713e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.579170000;1.044e+00;-6.667e-01;-2.190e-01;-6.383e-01;-2.097e-01;9.787e-01;1.019e+00;-6.314e-01;-1.712e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.582170000;1.044e+00;-6.667e-01;-2.190e-01;-6.383e-01;-2.097e-01;9.787e-01;1.019e+00;-6.314e-01;-1.712e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.583170000;1.044e+00;-6.667e-01;-2.190e-01;-6.383e-01;-2.097e-01;9.788e-01;1.019e+00;-6.314e-01;-1.712e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.589170000;1.044e+00;-6.667e-01;-2.190e-01;-6.383e-01;-2.097e-01;9.788e-01;1.019e+00;-6.314e-01;-1.712e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.590170000;1.044e+00;-6.667e-01;-2.190e-01;-6.383e-01;-2.096e-01;9.788e-01;1.019e+00;-6.314e-01;-1.712e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.599170000;1.044e+00;-6.667e-01;-2.190e-01;-6.383e-01;-2.096e-01;9.788e-01;1.019e+00;-6.314e-01;-1.712e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.600170000;1.044e+00;-6.667e-01;-2.189e-01;-6.383e-01;-2.096e-01;9.788e-01;1.019e+00;-6.314e-01;-1.712e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
