time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
57.618170000;1.044e+00;-6.667e-01;-2.189e-01;-6.383e-01;-2.096e-01;9.788e-01;1.019e+00;-6.314e-01;-1.712e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.619170000;1.044e+00;-6.667e-01;-2.189e-01;-6.383e-01;-2.096e-01;9.788e-01;1.019e+00;-6.314e-01;-1.712e-01;1.044e+00;-4.000e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.637170000;1.044e+00;-6.667e-01;-2.189e-01;-6.383e-01;-2.096e-01;9.788e-01;1.019e+00;-6.314e-01;-1.712e-01;1.044e+00;-4.000e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.638170000;1.044e+00;-6.667e-01;-2.189e-01;-6.383e-01;-2.096e-01;9.788e-01;1.019e+00;-6.314e-01;-1.711e-01;1.044e+00;-4.000e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.651170000;1.044e+00;-6.667e-01;-2.189e-01;-6.383e-01;-2.096e-01;9.788e-01;1.019e+00;-6.314e-01;-1.711e-01;1.044e+00;-4.000e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.652170000;1.044e+00;-6.667e-01;-2.189e-01;-6.383e-01;-2.095e-01;9.788e-01;1.019e+00;-6.314e-01;-1.711e-01;1.044e+00;-4.000e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.660170000;1.044e+00;-6.667e-01;-2.189e-01;-6.383e-01;-2.095e-01;9.788e-01;1.019e+00;-6.314e-01;-1.711e-01;1.044e+00;-4.000e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.661170000;1.044e+00;-6.667e-01;-2.188e-01;-6.383e-01;-2.095e-01;9.788e-01;1.019e+00;-6.314e-01;-1.711e-01;1.044e+00;-4.000e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.704170000;1.044e+00;-6.667e-01;-2.188e-01;-6.383e-01;-2.095e-01;9.788e-01;1.019e+00;-6.314e-01;-1.711e-01;1.044e+00;-4.000e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.705170000;1.044e+00;-6.667e-01;-2.188e-01;-6.383e-01;-2.095e-01;9.788e-01;1.019e+00;-6.314e-01;-1.710e-01;1.044e+00;-4.000e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.721170000;1.044e+00;-6.667e-01;-2.188e-01;-6.383e-01;-2.095e-01;9.788e-01;1.019e+00;-6.314e-01;-1.710e-01;1.044e+00;-4.000e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.722170000;1.044e+00;-6.667e-01;-2.188e-01;-6.383e-01;-2.094e-01;9.788e-01;1.019e+00;-6.314e-01;-1.710e-01;1.044e+00;-4.000e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.728170000;1.044e+00;-6.667e-01;-2.188e-01;-6.383e-01;-2.094e-01;9.788e-01;1.019e+00;-6.314e-01;-1.710e-01;1.044e+00;-4.000e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.729170000;1.044e+00;-6.667e-01;-2.187e-01;-6.383e-01;-2.094e-01;9.788e-01;1.019e+00;-6.314e-01;-1.710e-01;1.044e+00;-4.000e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.785170000;1.044e+00;-6.667e-01;-2.187e-01;-6.383e-01;-2.094e-01;9.788e-01;1.019e+00;-6.314e-01;-1.710e-01;1.044e+00;-4.000e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.786170000;1.044e+00;-6.667e-01;-2.187e-01;-6.383e-01;-2.094e-01;9.788e-01;1.019e+00;-6.314e-01;-1.709e-01;1.044e+00;-4.000e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.805170000;1.044e+00;-6.667e-01;-2.187e-01;-6.383e-01;-2.094e-01;9.788e-01;1.019e+00;-6.314e-01;-1.709e-01;1.044e+00;-4.000e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.806170000;1.044e+00;-6.667e-01;-2.187e-01;-6.383e-01;-2.093e-01;9.788e-01;1.019e+00;-6.314e-01;-1.709e-01;1.044e+00;-4.000e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.809170000;1.044e+00;-6.667e-01;-2.187e-01;-6.383e-01;-2.093e-01;9.788e-01;1.019e+00;-6.314e-01;-1.709e-01;1.044e+00;-4.000e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.810170000;1.044e+00;-6.667e-01;-2.186e-01;-6.383e-01;-2.093e-01;9.788e-01;1.019e+00;-6.314e-01;-1.709e-01;1.044e+00;-4.000e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.813170000;1.044e+00;-6.667e-01;-2.186e-01;-6.383e-01;-2.093e-01;9.788e-01;1.019e+00;-6.314e-01;-1.709e-01;1.044e+00;-4.000e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.814170000;1.044e+00;-6.667e-01;-2.186e-01;-6.383e-01;-2.093e-01;9.789e-01;1.019e+00;-6.314e-01;-1.709e-01;1.044e+00;-4.000e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.873170000;1.044e+00;-6.667e-01;-2.186e-01;-6.383e-01;-2.093e-01;9.789e-01;1.019e+00;-6.314e-01;-1.709e-01;1.044e+00;-4.000e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.874170000;1.044e+00;-6.667e-01;-2.186e-01;-6.383e-01;-2.093e-01;9.789e-01;1.019e+00;-6.314e-01;-1.709e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.884170000;1.044e+00;-6.667e-01;-2.186e-01;-6.383e-01;-2.093e-01;9.789e-01;1.019e+00;-6.314e-01;-1.709e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.885170000;1.044e+00;-6.667e-01;-2.186e-01;-6.383e-01;-2.093e-01;9.789e-01;1.019e+00;-6.314e-01;-1.708e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.910170000;1.044e+00;-6.667e-01;-2.186e-01;-6.383e-01;-2.093e-01;9.789e-01;1.019e+00;-6.314e-01;-1.708e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.911170000;1.044e+00;-6.667e-01;-2.185e-01;-6.383e-01;-2.093e-01;9.789e-01;1.019e+00;-6.314e-01;-1.708e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.912170000;1.044e+00;-6.667e-01;-2.185e-01;-6.383e-01;-2.093e-01;9.789e-01;1.019e+00;-6.314e-01;-1.708e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
57.913170000;1.044e+00;-6.667e-01;-2.185e-01;-6.383e-01;-2.092e-01;9.789e-01;1.019e+00;-6.314e-01;-1.708e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.028170000;1.044e+00;-6.667e-01;-2.185e-01;-6.383e-01;-2.092e-01;9.789e-01;1.019e+00;-6.314e-01;-1.708e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.029170000;1.044e+00;-6.667e-01;-2.185e-01;-6.383e-01;-2.092e-01;9.789e-01;1.019e+00;-6.314e-01;-1.707e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.073170000;1.044e+00;-6.667e-01;-2.185e-01;-6.383e-01;-2.092e-01;9.789e-01;1.019e+00;-6.314e-01;-1.707e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.074170000;1.044e+00;-6.667e-01;-2.184e-01;-6.383e-01;-2.092e-01;9.789e-01;1.019e+00;-6.314e-01;-1.707e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.082170000;1.044e+00;-6.667e-01;-2.184e-01;-6.383e-01;-2.092e-01;9.789e-01;1.019e+00;-6.314e-01;-1.707e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.083170000;1.044e+00;-6.667e-01;-2.184e-01;-6.383e-01;-2.091e-01;9.789e-01;1.019e+00;-6.314e-01;-1.707e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.178170000;1.044e+00;-6.667e-01;-2.184e-01;-6.383e-01;-2.091e-01;9.789e-01;1.019e+00;-6.314e-01;-1.707e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.179170000;1.044e+00;-6.667e-01;-2.184e-01;-6.383e-01;-2.091e-01;9.789e-01;1.019e+00;-6.314e-01;-1.707e-01;1.044e+00;-4.000e-01;-1.310e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.357170000;1.044e+00;-6.667e-01;-2.184e-01;-6.383e-01;-2.091e-01;9.789e-01;1.019e+00;-6.314e-01;-1.707e-01;1.044e+00;-4.000e-01;-1.310e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.358170000;1.044e+00;-6.667e-01;-2.184e-01;-6.383e-01;-2.091e-01;9.789e-01;1.019e+00;-6.314e-01;-1.707e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.462170000;1.044e+00;-6.667e-01;-2.184e-01;-6.383e-01;-2.091e-01;9.789e-01;1.019e+00;-6.314e-01;-1.707e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.463170000;1.044e+00;-6.667e-01;-2.184e-01;-6.383e-01;-2.092e-01;9.789e-01;1.019e+00;-6.314e-01;-1.707e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.471170000;1.044e+00;-6.667e-01;-2.184e-01;-6.383e-01;-2.092e-01;9.789e-01;1.019e+00;-6.314e-01;-1.707e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.472170000;1.044e+00;-6.667e-01;-2.185e-01;-6.383e-01;-2.092e-01;9.789e-01;1.019e+00;-6.314e-01;-1.707e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.524170000;1.044e+00;-6.667e-01;-2.185e-01;-6.383e-01;-2.092e-01;9.789e-01;1.019e+00;-6.314e-01;-1.707e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.525170000;1.044e+00;-6.667e-01;-2.185e-01;-6.383e-01;-2.092e-01;9.789e-01;1.019e+00;-6.314e-01;-1.708e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.662170000;1.044e+00;-6.667e-01;-2.185e-01;-6.383e-01;-2.092e-01;9.789e-01;1.019e+00;-6.314e-01;-1.708e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.663170000;1.044e+00;-6.667e-01;-2.185e-01;-6.383e-01;-2.093e-01;9.789e-01;1.019e+00;-6.314e-01;-1.708e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.665170000;1.044e+00;-6.667e-01;-2.185e-01;-6.383e-01;-2.093e-01;9.789e-01;1.019e+00;-6.314e-01;-1.708e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.666170000;1.044e+00;-6.667e-01;-2.186e-01;-6.383e-01;-2.093e-01;9.789e-01;1.019e+00;-6.314e-01;-1.708e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.699170000;1.044e+00;-6.667e-01;-2.186e-01;-6.383e-01;-2.093e-01;9.789e-01;1.019e+00;-6.314e-01;-1.708e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.700170000;1.044e+00;-6.667e-01;-2.186e-01;-6.383e-01;-2.093e-01;9.789e-01;1.019e+00;-6.314e-01;-1.709e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.712170000;1.044e+00;-6.667e-01;-2.186e-01;-6.383e-01;-2.093e-01;9.789e-01;1.019e+00;-6.314e-01;-1.709e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.713170000;1.044e+00;-6.667e-01;-2.186e-01;-6.383e-01;-2.093e-01;9.789e-01;1.019e+00;-6.314e-01;-1.709e-01;1.044e+00;-4.000e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.791170000;1.044e+00;-6.667e-01;-2.186e-01;-6.383e-01;-2.093e-01;9.789e-01;1.019e+00;-6.314e-01;-1.709e-01;1.044e+00;-4.000e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.792170000;1.044e+00;-6.667e-01;-2.186e-01;-6.383e-01;-2.093e-01;9.788e-01;1.019e+00;-6.314e-01;-1.709e-01;1.044e+00;-4.000e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.796170000;1.044e+00;-6.667e-01;-2.186e-01;-6.383e-01;-2.093e-01;9.788e-01;1.019e+00;-6.314e-01;-1.709e-01;1.044e+00;-4.000e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.797170000;1.044e+00;-6.667e-01;-2.187e-01;-6.383e-01;-2.093e-01;9.788e-01;1.019e+00;-6.314e-01;-1.709e-01;1.044e+00;-4.000e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.802170000;1.044e+00;-6.667e-01;-2.187e-01;-6.383e-01;-2.093e-01;9.788e-01;1.019e+00;-6.314e-01;-1.709e-01;1.044e+00;-4.000e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.803170000;1.044e+00;-6.667e-01;-2.187e-01;-6.383e-01;-2.094e-01;9.788e-01;1.019e+00;-6.314e-01;-1.709e-01;1.044e+00;-4.000e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.830170000;1.044e+00;-6.667e-01;-2.187e-01;-6.383e-01;-2.094e-01;9.788e-01;1.019e+00;-6.314e-01;-1.709e-01;1.044e+00;-4.000e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.831170000;1.044e+00;-6.667e-01;-2.187e-01;-6.383e-01;-2.094e-01;9.788e-01;1.019e+00;-6.314e-01;-1.710e-01;1.044e+00;-4.000e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.908170000;1.044e+00;-6.667e-01;-2.187e-01;-6.383e-01;-2.094e-01;9.788e-01;1.019e+00;-6.314e-01;-1.710e-01;1.044e+00;-4.000e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.909170000;1.044e+00;-6.667e-01;-2.188e-01;-6.383e-01;-2.094e-01;9.788e-01;1.019e+00;-6.314e-01;-1.710e-01;1.044e+00;-4.000e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.918170000;1.044e+00;-6.667e-01;-2.188e-01;-6.383e-01;-2.094e-01;9.788e-01;1.019e+00;-6.314e-01;-1.710e-01;1.044e+00;-4.000e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.919170000;1.044e+00;-6.667e-01;-2.188e-01;-6.383e-01;-2.095e-01;9.788e-01;1.019e+00;-6.314e-01;-1.710e-01;1.044e+00;-4.000e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.941170000;1.044e+00;-6.667e-01;-2.188e-01;-6.383e-01;-2.095e-01;9.788e-01;1.019e+00;-6.314e-01;-1.710e-01;1.044e+00;-4.000e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
58.942170000;1.044e+00;-6.667e-01;-2.188e-01;-6.383e-01;-2.095e-01;9.788e-01;1.019e+00;-6.314e-01;-1.711e-01;1.044e+00;-4.000e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.008170000;1.044e+00;-6.667e-01;-2.188e-01;-6.383e-01;-2.095e-01;9.788e-01;1.019e+00;-6.314e-01;-1.711e-01;1.044e+00;-4.000e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.009170000;1.044e+00;-6.667e-01;-2.189e-01;-6.383e-01;-2.095e-01;9.788e-01;1.019e+00;-6.314e-01;-1.711e-01;1.044e+00;-4.000e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.020170000;1.044e+00;-6.667e-01;-2.189e-01;-6.383e-01;-2.095e-01;9.788e-01;1.019e+00;-6.314e-01;-1.711e-01;1.044e+00;-4.000e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.021170000;1.044e+00;-6.667e-01;-2.189e-01;-6.383e-01;-2.096e-01;9.788e-01;1.019e+00;-6.314e-01;-1.711e-01;1.044e+00;-4.000e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.043170000;1.044e+00;-6.667e-01;-2.189e-01;-6.383e-01;-2.096e-01;9.788e-01;1.019e+00;-6.314e-01;-1.711e-01;1.044e+00;-4.000e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.044170000;1.044e+00;-6.667e-01;-2.189e-01;-6.383e-01;-2.096e-01;9.788e-01;1.019e+00;-6.314e-01;-1.712e-01;1.044e+00;-4.000e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.071170000;1.044e+00;-6.667e-01;-2.189e-01;-6.383e-01;-2.096e-01;9.788e-01;1.019e+00;-6.314e-01;-1.712e-01;1.044e+00;-4.000e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.072170000;1.044e+00;-6.667e-01;-2.189e-01;-6.383e-01;-2.096e-01;9.788e-01;1.019e+00;-6.314e-01;-1.712e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.101170000;1.044e+00;-6.667e-01;-2.189e-01;-6.383e-01;-2.096e-01;9.788e-01;1.019e+00;-6.314e-01;-1.712e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.102170000;1.044e+00;-6.667e-01;-2.190e-01;-6.383e-01;-2.096e-01;9.788e-01;1.019e+00;-6.314e-01;-1.712e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.116170000;1.044e+00;-6.667e-01;-2.190e-01;-6.383e-01;-2.096e-01;9.788e-01;1.019e+00;-6.314e-01;-1.712e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.117170000;1.044e+00;-6.667e-01;-2.190e-01;-6.383e-01;-2.097e-01;9.788e-01;1.019e+00;-6.314e-01;-1.712e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.129170000;1.044e+00;-6.667e-01;-2.190e-01;-6.383e-01;-2.097e-01;9.788e-01;1.019e+00;-6.314e-01;-1.712e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.130170000;1.044e+00;-6.667e-01;-2.190e-01;-6.383e-01;-2.097e-01;9.787e-01;1.019e+00;-6.314e-01;-1.712e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.136170000;1.044e+00;-6.667e-01;-2.190e-01;-6.383e-01;-2.097e-01;9.787e-01;1.019e+00;-6.314e-01;-1.712e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.137170000;1.044e+00;-6.667e-01;-2.190e-01;-6.383e-01;-2.097e-01;9.787e-01;1.019e+00;-6.314e-01;-1.713e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.188170000;1.044e+00;-6.667e-01;-2.190e-01;-6.383e-01;-2.097e-01;9.787e-01;1.019e+00;-6.314e-01;-1.713e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.189170000;1.044e+00;-6.667e-01;-2.191e-01;-6.383e-01;-2.097e-01;9.787e-01;1.019e+00;-6.314e-01;-1.713e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.207170000;1.044e+00;-6.667e-01;-2.191e-01;-6.383e-01;-2.097e-01;9.787e-01;1.019e+00;-6.314e-01;-1.713e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.208170000;1.044e+00;-6.667e-01;-2.191e-01;-6.383e-01;-2.098e-01;9.787e-01;1.019e+00;-6.314e-01;-1.713e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.215170000;1.044e+00;-6.667e-01;-2.191e-01;-6.383e-01;-2.098e-01;9.787e-01;1.019e+00;-6.314e-01;-1.713e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.216170000;1.044e+00;-6.667e-01;-2.191e-01;-6.383e-01;-2.098e-01;9.787e-01;1.019e+00;-6.314e-01;-1.713e-01;1.044e+00;-4.000e-01;-1.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.224170000;1.044e+00;-6.667e-01;-2.191e-01;-6.383e-01;-2.098e-01;9.787e-01;1.019e+00;-6.314e-01;-1.713e-01;1.044e+00;-4.000e-01;-1.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.225170000;1.044e+00;-6.667e-01;-2.191e-01;-6.383e-01;-2.098e-01;9.787e-01;1.019e+00;-6.314e-01;-1.714e-01;1.044e+00;-4.000e-01;-1.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.270170000;1.044e+00;-6.667e-01;-2.191e-01;-6.383e-01;-2.098e-01;9.787e-01;1.019e+00;-6.314e-01;-1.714e-01;1.044e+00;-4.000e-01;-1.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.271170000;1.044e+00;-6.667e-01;-2.192e-01;-6.383e-01;-2.098e-01;9.787e-01;1.019e+00;-6.314e-01;-1.714e-01;1.044e+00;-4.000e-01;-1.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.292170000;1.044e+00;-6.667e-01;-2.192e-01;-6.383e-01;-2.098e-01;9.787e-01;1.019e+00;-6.314e-01;-1.714e-01;1.044e+00;-4.000e-01;-1.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.293170000;1.044e+00;-6.667e-01;-2.192e-01;-6.383e-01;-2.099e-01;9.787e-01;1.019e+00;-6.314e-01;-1.714e-01;1.044e+00;-4.000e-01;-1.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.310170000;1.044e+00;-6.667e-01;-2.192e-01;-6.383e-01;-2.099e-01;9.787e-01;1.019e+00;-6.314e-01;-1.714e-01;1.044e+00;-4.000e-01;-1.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.311170000;1.044e+00;-6.667e-01;-2.192e-01;-6.383e-01;-2.099e-01;9.787e-01;1.019e+00;-6.314e-01;-1.715e-01;1.044e+00;-4.000e-01;-1.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.350170000;1.044e+00;-6.667e-01;-2.192e-01;-6.383e-01;-2.099e-01;9.787e-01;1.019e+00;-6.314e-01;-1.715e-01;1.044e+00;-4.000e-01;-1.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.351170000;1.044e+00;-6.667e-01;-2.193e-01;-6.383e-01;-2.099e-01;9.787e-01;1.019e+00;-6.314e-01;-1.715e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.375170000;1.044e+00;-6.667e-01;-2.193e-01;-6.383e-01;-2.099e-01;9.787e-01;1.019e+00;-6.314e-01;-1.715e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.376170000;1.044e+00;-6.667e-01;-2.193e-01;-6.383e-01;-2.100e-01;9.787e-01;1.019e+00;-6.314e-01;-1.715e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.391170000;1.044e+00;-6.667e-01;-2.193e-01;-6.383e-01;-2.100e-01;9.787e-01;1.019e+00;-6.314e-01;-1.715e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.392170000;1.044e+00;-6.667e-01;-2.193e-01;-6.383e-01;-2.100e-01;9.787e-01;1.019e+00;-6.314e-01;-1.716e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.402170000;1.044e+00;-6.667e-01;-2.193e-01;-6.383e-01;-2.100e-01;9.787e-01;1.019e+00;-6.314e-01;-1.716e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.403170000;1.044e+00;-6.667e-01;-2.193e-01;-6.383e-01;-2.100e-01;9.786e-01;1.019e+00;-6.314e-01;-1.716e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.428170000;1.044e+00;-6.667e-01;-2.193e-01;-6.383e-01;-2.100e-01;9.786e-01;1.019e+00;-6.314e-01;-1.716e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.429170000;1.044e+00;-6.667e-01;-2.194e-01;-6.383e-01;-2.100e-01;9.786e-01;1.019e+00;-6.314e-01;-1.716e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.456170000;1.044e+00;-6.667e-01;-2.194e-01;-6.383e-01;-2.100e-01;9.786e-01;1.019e+00;-6.314e-01;-1.716e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.457170000;1.044e+00;-6.667e-01;-2.194e-01;-6.383e-01;-2.101e-01;9.786e-01;1.019e+00;-6.314e-01;-1.716e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.471170000;1.044e+00;-6.667e-01;-2.194e-01;-6.383e-01;-2.101e-01;9.786e-01;1.019e+00;-6.314e-01;-1.716e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.472170000;1.044e+00;-6.667e-01;-2.194e-01;-6.383e-01;-2.101e-01;9.786e-01;1.019e+00;-6.314e-01;-1.717e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.480170000;1.044e+00;-6.667e-01;-2.194e-01;-6.383e-01;-2.101e-01;9.786e-01;1.019e+00;-6.314e-01;-1.717e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.481170000;1.044e+00;-6.667e-01;-2.194e-01;-6.383e-01;-2.101e-01;9.786e-01;1.019e+00;-6.314e-01;-1.717e-01;1.044e+00;-4.000e-01;-1.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.504170000;1.044e+00;-6.667e-01;-2.194e-01;-6.383e-01;-2.101e-01;9.786e-01;1.019e+00;-6.314e-01;-1.717e-01;1.044e+00;-4.000e-01;-1.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.505170000;1.044e+00;-6.667e-01;-2.195e-01;-6.383e-01;-2.101e-01;9.786e-01;1.019e+00;-6.314e-01;-1.717e-01;1.044e+00;-4.000e-01;-1.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.534170000;1.044e+00;-6.667e-01;-2.195e-01;-6.383e-01;-2.101e-01;9.786e-01;1.019e+00;-6.314e-01;-1.717e-01;1.044e+00;-4.000e-01;-1.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.535170000;1.044e+00;-6.667e-01;-2.195e-01;-6.383e-01;-2.102e-01;9.786e-01;1.019e+00;-6.314e-01;-1.717e-01;1.044e+00;-4.000e-01;-1.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.549170000;1.044e+00;-6.667e-01;-2.195e-01;-6.383e-01;-2.102e-01;9.786e-01;1.019e+00;-6.314e-01;-1.717e-01;1.044e+00;-4.000e-01;-1.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.550170000;1.044e+00;-6.667e-01;-2.195e-01;-6.383e-01;-2.102e-01;9.786e-01;1.019e+00;-6.314e-01;-1.718e-01;1.044e+00;-4.000e-01;-1.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.579170000;1.044e+00;-6.667e-01;-2.195e-01;-6.383e-01;-2.102e-01;9.786e-01;1.019e+00;-6.314e-01;-1.718e-01;1.044e+00;-4.000e-01;-1.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.580170000;1.044e+00;-6.667e-01;-2.196e-01;-6.383e-01;-2.102e-01;9.786e-01;1.019e+00;-6.314e-01;-1.718e-01;1.044e+00;-4.000e-01;-1.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.604170000;1.044e+00;-6.667e-01;-2.196e-01;-6.383e-01;-2.102e-01;9.786e-01;1.019e+00;-6.314e-01;-1.718e-01;1.044e+00;-4.000e-01;-1.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.605170000;1.044e+00;-6.667e-01;-2.196e-01;-6.383e-01;-2.102e-01;9.786e-01;1.019e+00;-6.314e-01;-1.718e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.613170000;1.044e+00;-6.667e-01;-2.196e-01;-6.383e-01;-2.102e-01;9.786e-01;1.019e+00;-6.314e-01;-1.718e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.614170000;1.044e+00;-6.667e-01;-2.196e-01;-6.383e-01;-2.103e-01;9.786e-01;1.019e+00;-6.314e-01;-1.718e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.627170000;1.044e+00;-6.667e-01;-2.196e-01;-6.383e-01;-2.103e-01;9.786e-01;1.019e+00;-6.314e-01;-1.718e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.628170000;1.044e+00;-6.667e-01;-2.196e-01;-6.383e-01;-2.103e-01;9.786e-01;1.019e+00;-6.314e-01;-1.719e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.653170000;1.044e+00;-6.667e-01;-2.196e-01;-6.383e-01;-2.103e-01;9.786e-01;1.019e+00;-6.314e-01;-1.719e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.654170000;1.044e+00;-6.667e-01;-2.196e-01;-6.383e-01;-2.103e-01;9.785e-01;1.019e+00;-6.314e-01;-1.719e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.655170000;1.044e+00;-6.667e-01;-2.196e-01;-6.383e-01;-2.103e-01;9.785e-01;1.019e+00;-6.314e-01;-1.719e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.656170000;1.044e+00;-6.667e-01;-2.197e-01;-6.383e-01;-2.103e-01;9.785e-01;1.019e+00;-6.314e-01;-1.719e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.690170000;1.044e+00;-6.667e-01;-2.197e-01;-6.383e-01;-2.103e-01;9.785e-01;1.019e+00;-6.314e-01;-1.719e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.691170000;1.044e+00;-6.667e-01;-2.197e-01;-6.383e-01;-2.104e-01;9.785e-01;1.019e+00;-6.314e-01;-1.719e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.703170000;1.044e+00;-6.667e-01;-2.197e-01;-6.383e-01;-2.104e-01;9.785e-01;1.019e+00;-6.314e-01;-1.719e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.704170000;1.044e+00;-6.667e-01;-2.197e-01;-6.383e-01;-2.104e-01;9.785e-01;1.019e+00;-6.314e-01;-1.720e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.727170000;1.044e+00;-6.667e-01;-2.197e-01;-6.383e-01;-2.104e-01;9.785e-01;1.019e+00;-6.314e-01;-1.720e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.728170000;1.044e+00;-6.667e-01;-2.198e-01;-6.383e-01;-2.104e-01;9.785e-01;1.019e+00;-6.314e-01;-1.720e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.729170000;1.044e+00;-6.667e-01;-2.198e-01;-6.383e-01;-2.104e-01;9.785e-01;1.019e+00;-6.314e-01;-1.720e-01;1.044e+00;-4.000e-01;-1.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.766170000;1.044e+00;-6.667e-01;-2.198e-01;-6.383e-01;-2.104e-01;9.785e-01;1.019e+00;-6.314e-01;-1.720e-01;1.044e+00;-4.000e-01;-1.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.767170000;1.044e+00;-6.667e-01;-2.198e-01;-6.383e-01;-2.105e-01;9.785e-01;1.019e+00;-6.314e-01;-1.720e-01;1.044e+00;-4.000e-01;-1.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.779170000;1.044e+00;-6.667e-01;-2.198e-01;-6.383e-01;-2.105e-01;9.785e-01;1.019e+00;-6.314e-01;-1.720e-01;1.044e+00;-4.000e-01;-1.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.780170000;1.044e+00;-6.667e-01;-2.198e-01;-6.383e-01;-2.105e-01;9.785e-01;1.019e+00;-6.314e-01;-1.721e-01;1.044e+00;-4.000e-01;-1.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.800170000;1.044e+00;-6.667e-01;-2.198e-01;-6.383e-01;-2.105e-01;9.785e-01;1.019e+00;-6.314e-01;-1.721e-01;1.044e+00;-4.000e-01;-1.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.801170000;1.044e+00;-6.667e-01;-2.199e-01;-6.383e-01;-2.105e-01;9.785e-01;1.019e+00;-6.314e-01;-1.721e-01;1.044e+00;-4.000e-01;-1.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.843170000;1.044e+00;-6.667e-01;-2.199e-01;-6.383e-01;-2.105e-01;9.785e-01;1.019e+00;-6.314e-01;-1.721e-01;1.044e+00;-4.000e-01;-1.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.844170000;1.044e+00;-6.667e-01;-2.199e-01;-6.383e-01;-2.106e-01;9.785e-01;1.019e+00;-6.314e-01;-1.721e-01;1.044e+00;-4.000e-01;-1.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.849170000;1.044e+00;-6.667e-01;-2.199e-01;-6.383e-01;-2.106e-01;9.785e-01;1.019e+00;-6.314e-01;-1.721e-01;1.044e+00;-4.000e-01;-1.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.850170000;1.044e+00;-6.667e-01;-2.199e-01;-6.383e-01;-2.106e-01;9.785e-01;1.019e+00;-6.314e-01;-1.721e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.856170000;1.044e+00;-6.667e-01;-2.199e-01;-6.383e-01;-2.106e-01;9.785e-01;1.019e+00;-6.314e-01;-1.721e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.857170000;1.044e+00;-6.667e-01;-2.199e-01;-6.383e-01;-2.106e-01;9.785e-01;1.019e+00;-6.314e-01;-1.722e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.873170000;1.044e+00;-6.667e-01;-2.199e-01;-6.383e-01;-2.106e-01;9.785e-01;1.019e+00;-6.314e-01;-1.722e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.874170000;1.044e+00;-6.667e-01;-2.200e-01;-6.383e-01;-2.106e-01;9.785e-01;1.019e+00;-6.314e-01;-1.722e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.897170000;1.044e+00;-6.667e-01;-2.200e-01;-6.383e-01;-2.106e-01;9.785e-01;1.019e+00;-6.314e-01;-1.722e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.898170000;1.044e+00;-6.667e-01;-2.200e-01;-6.383e-01;-2.106e-01;9.784e-01;1.019e+00;-6.314e-01;-1.722e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.920170000;1.044e+00;-6.667e-01;-2.200e-01;-6.383e-01;-2.106e-01;9.784e-01;1.019e+00;-6.314e-01;-1.722e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.921170000;1.044e+00;-6.667e-01;-2.200e-01;-6.383e-01;-2.107e-01;9.784e-01;1.019e+00;-6.314e-01;-1.722e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.932170000;1.044e+00;-6.667e-01;-2.200e-01;-6.383e-01;-2.107e-01;9.784e-01;1.019e+00;-6.314e-01;-1.722e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.933170000;1.044e+00;-6.667e-01;-2.200e-01;-6.383e-01;-2.107e-01;9.784e-01;1.019e+00;-6.314e-01;-1.723e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.947170000;1.044e+00;-6.667e-01;-2.200e-01;-6.383e-01;-2.107e-01;9.784e-01;1.019e+00;-6.314e-01;-1.723e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.948170000;1.044e+00;-6.667e-01;-2.201e-01;-6.383e-01;-2.107e-01;9.784e-01;1.019e+00;-6.314e-01;-1.723e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.971170000;1.044e+00;-6.667e-01;-2.201e-01;-6.383e-01;-2.107e-01;9.784e-01;1.019e+00;-6.314e-01;-1.723e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.972170000;1.044e+00;-6.667e-01;-2.201e-01;-6.383e-01;-2.107e-01;9.784e-01;1.019e+00;-6.314e-01;-1.723e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.996170000;1.044e+00;-6.667e-01;-2.201e-01;-6.383e-01;-2.107e-01;9.784e-01;1.019e+00;-6.314e-01;-1.723e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
59.997170000;1.044e+00;-6.667e-01;-2.201e-01;-6.383e-01;-2.108e-01;9.784e-01;1.019e+00;-6.314e-01;-1.723e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.008170000;1.044e+00;-6.667e-01;-2.201e-01;-6.383e-01;-2.108e-01;9.784e-01;1.019e+00;-6.314e-01;-1.723e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.009170000;1.044e+00;-6.667e-01;-2.201e-01;-6.383e-01;-2.108e-01;9.784e-01;1.019e+00;-6.314e-01;-1.724e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.021170000;1.044e+00;-6.667e-01;-2.201e-01;-6.383e-01;-2.108e-01;9.784e-01;1.019e+00;-6.314e-01;-1.724e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.022170000;1.044e+00;-6.667e-01;-2.202e-01;-6.383e-01;-2.108e-01;9.784e-01;1.019e+00;-6.314e-01;-1.724e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.074170000;1.044e+00;-6.667e-01;-2.202e-01;-6.383e-01;-2.108e-01;9.784e-01;1.019e+00;-6.314e-01;-1.724e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.075170000;1.044e+00;-6.667e-01;-2.202e-01;-6.383e-01;-2.109e-01;9.784e-01;1.019e+00;-6.314e-01;-1.724e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.085170000;1.044e+00;-6.667e-01;-2.202e-01;-6.383e-01;-2.109e-01;9.784e-01;1.019e+00;-6.314e-01;-1.724e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.086170000;1.044e+00;-6.667e-01;-2.202e-01;-6.383e-01;-2.109e-01;9.784e-01;1.019e+00;-6.314e-01;-1.725e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.095170000;1.044e+00;-6.667e-01;-2.202e-01;-6.383e-01;-2.109e-01;9.784e-01;1.019e+00;-6.314e-01;-1.725e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.096170000;1.044e+00;-6.667e-01;-2.203e-01;-6.383e-01;-2.109e-01;9.784e-01;1.019e+00;-6.314e-01;-1.725e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.097170000;1.044e+00;-6.667e-01;-2.203e-01;-6.383e-01;-2.109e-01;9.784e-01;1.019e+00;-6.314e-01;-1.725e-01;1.044e+00;-4.000e-01;-1.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.116170000;1.044e+00;-6.667e-01;-2.203e-01;-6.383e-01;-2.109e-01;9.784e-01;1.019e+00;-6.314e-01;-1.725e-01;1.044e+00;-4.000e-01;-1.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.117170000;1.044e+00;-6.667e-01;-2.203e-01;-6.383e-01;-2.109e-01;9.784e-01;1.019e+00;-6.315e-01;-1.725e-01;1.044e+00;-4.000e-01;-1.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.145170000;1.044e+00;-6.667e-01;-2.203e-01;-6.383e-01;-2.109e-01;9.784e-01;1.019e+00;-6.315e-01;-1.725e-01;1.044e+00;-4.000e-01;-1.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.146170000;1.044e+00;-6.667e-01;-2.203e-01;-6.383e-01;-2.109e-01;9.783e-01;1.019e+00;-6.315e-01;-1.725e-01;1.044e+00;-4.000e-01;-1.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.153170000;1.044e+00;-6.667e-01;-2.203e-01;-6.383e-01;-2.109e-01;9.783e-01;1.019e+00;-6.315e-01;-1.725e-01;1.044e+00;-4.000e-01;-1.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.154170000;1.044e+00;-6.667e-01;-2.203e-01;-6.383e-01;-2.110e-01;9.783e-01;1.019e+00;-6.315e-01;-1.725e-01;1.044e+00;-4.000e-01;-1.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.164170000;1.044e+00;-6.667e-01;-2.203e-01;-6.383e-01;-2.110e-01;9.783e-01;1.019e+00;-6.315e-01;-1.725e-01;1.044e+00;-4.000e-01;-1.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.165170000;1.044e+00;-6.667e-01;-2.203e-01;-6.383e-01;-2.110e-01;9.783e-01;1.019e+00;-6.315e-01;-1.726e-01;1.044e+00;-4.000e-01;-1.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.172170000;1.044e+00;-6.667e-01;-2.203e-01;-6.383e-01;-2.110e-01;9.783e-01;1.019e+00;-6.315e-01;-1.726e-01;1.044e+00;-4.000e-01;-1.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.173170000;1.044e+00;-6.667e-01;-2.204e-01;-6.383e-01;-2.110e-01;9.783e-01;1.019e+00;-6.315e-01;-1.726e-01;1.044e+00;-4.000e-01;-1.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.221170000;1.044e+00;-6.667e-01;-2.204e-01;-6.383e-01;-2.110e-01;9.783e-01;1.019e+00;-6.315e-01;-1.726e-01;1.044e+00;-4.000e-01;-1.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.222170000;1.044e+00;-6.667e-01;-2.204e-01;-6.383e-01;-2.110e-01;9.783e-01;1.019e+00;-6.315e-01;-1.726e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.232170000;1.044e+00;-6.667e-01;-2.204e-01;-6.383e-01;-2.110e-01;9.783e-01;1.019e+00;-6.315e-01;-1.726e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.233170000;1.044e+00;-6.667e-01;-2.204e-01;-6.383e-01;-2.111e-01;9.783e-01;1.019e+00;-6.315e-01;-1.726e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.243170000;1.044e+00;-6.667e-01;-2.204e-01;-6.383e-01;-2.111e-01;9.783e-01;1.019e+00;-6.315e-01;-1.726e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.244170000;1.044e+00;-6.667e-01;-2.204e-01;-6.383e-01;-2.111e-01;9.783e-01;1.019e+00;-6.315e-01;-1.727e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.247170000;1.044e+00;-6.667e-01;-2.204e-01;-6.383e-01;-2.111e-01;9.783e-01;1.019e+00;-6.315e-01;-1.727e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.248170000;1.044e+00;-6.667e-01;-2.205e-01;-6.383e-01;-2.111e-01;9.783e-01;1.019e+00;-6.315e-01;-1.727e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.313170000;1.044e+00;-6.667e-01;-2.205e-01;-6.383e-01;-2.111e-01;9.783e-01;1.019e+00;-6.315e-01;-1.727e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.314170000;1.044e+00;-6.667e-01;-2.205e-01;-6.383e-01;-2.112e-01;9.783e-01;1.019e+00;-6.315e-01;-1.727e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.324170000;1.044e+00;-6.667e-01;-2.205e-01;-6.383e-01;-2.112e-01;9.783e-01;1.019e+00;-6.315e-01;-1.727e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.325170000;1.044e+00;-6.667e-01;-2.205e-01;-6.383e-01;-2.112e-01;9.783e-01;1.019e+00;-6.315e-01;-1.728e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.326170000;1.044e+00;-6.667e-01;-2.206e-01;-6.383e-01;-2.112e-01;9.783e-01;1.019e+00;-6.315e-01;-1.728e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.353170000;1.044e+00;-6.667e-01;-2.206e-01;-6.383e-01;-2.112e-01;9.783e-01;1.019e+00;-6.315e-01;-1.728e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.354170000;1.044e+00;-6.667e-01;-2.206e-01;-6.383e-01;-2.112e-01;9.783e-01;1.019e+00;-6.315e-01;-1.728e-01;1.044e+00;-4.000e-01;-1.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.397170000;1.044e+00;-6.667e-01;-2.206e-01;-6.383e-01;-2.112e-01;9.783e-01;1.019e+00;-6.315e-01;-1.728e-01;1.044e+00;-4.000e-01;-1.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.398170000;1.044e+00;-6.667e-01;-2.206e-01;-6.383e-01;-2.113e-01;9.783e-01;1.019e+00;-6.315e-01;-1.728e-01;1.044e+00;-4.000e-01;-1.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.401170000;1.044e+00;-6.667e-01;-2.206e-01;-6.383e-01;-2.113e-01;9.783e-01;1.019e+00;-6.315e-01;-1.728e-01;1.044e+00;-4.000e-01;-1.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.402170000;1.044e+00;-6.667e-01;-2.206e-01;-6.383e-01;-2.113e-01;9.782e-01;1.019e+00;-6.315e-01;-1.728e-01;1.044e+00;-4.000e-01;-1.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.405170000;1.044e+00;-6.667e-01;-2.206e-01;-6.383e-01;-2.113e-01;9.782e-01;1.019e+00;-6.315e-01;-1.728e-01;1.044e+00;-4.000e-01;-1.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.406170000;1.044e+00;-6.667e-01;-2.207e-01;-6.383e-01;-2.113e-01;9.782e-01;1.019e+00;-6.315e-01;-1.728e-01;1.044e+00;-4.000e-01;-1.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.407170000;1.044e+00;-6.667e-01;-2.207e-01;-6.383e-01;-2.113e-01;9.782e-01;1.019e+00;-6.315e-01;-1.729e-01;1.044e+00;-4.000e-01;-1.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.481170000;1.044e+00;-6.667e-01;-2.207e-01;-6.383e-01;-2.113e-01;9.782e-01;1.019e+00;-6.315e-01;-1.729e-01;1.044e+00;-4.000e-01;-1.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.482170000;1.044e+00;-6.667e-01;-2.207e-01;-6.383e-01;-2.114e-01;9.782e-01;1.019e+00;-6.315e-01;-1.729e-01;1.044e+00;-4.000e-01;-1.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.487170000;1.044e+00;-6.667e-01;-2.207e-01;-6.383e-01;-2.114e-01;9.782e-01;1.019e+00;-6.315e-01;-1.729e-01;1.044e+00;-4.000e-01;-1.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.488170000;1.044e+00;-6.667e-01;-2.208e-01;-6.383e-01;-2.114e-01;9.782e-01;1.019e+00;-6.315e-01;-1.729e-01;1.044e+00;-4.000e-01;-1.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.493170000;1.044e+00;-6.667e-01;-2.208e-01;-6.383e-01;-2.114e-01;9.782e-01;1.019e+00;-6.315e-01;-1.729e-01;1.044e+00;-4.000e-01;-1.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.494170000;1.044e+00;-6.667e-01;-2.208e-01;-6.383e-01;-2.114e-01;9.782e-01;1.019e+00;-6.315e-01;-1.730e-01;1.044e+00;-4.000e-01;-1.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.569170000;1.044e+00;-6.667e-01;-2.208e-01;-6.383e-01;-2.114e-01;9.782e-01;1.019e+00;-6.315e-01;-1.730e-01;1.044e+00;-4.000e-01;-1.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.570170000;1.044e+00;-6.667e-01;-2.208e-01;-6.383e-01;-2.115e-01;9.782e-01;1.019e+00;-6.315e-01;-1.730e-01;1.044e+00;-4.000e-01;-1.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.572170000;1.044e+00;-6.667e-01;-2.208e-01;-6.383e-01;-2.115e-01;9.782e-01;1.019e+00;-6.315e-01;-1.730e-01;1.044e+00;-4.000e-01;-1.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.573170000;1.044e+00;-6.667e-01;-2.209e-01;-6.383e-01;-2.115e-01;9.782e-01;1.019e+00;-6.315e-01;-1.730e-01;1.044e+00;-4.000e-01;-1.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.580170000;1.044e+00;-6.667e-01;-2.209e-01;-6.383e-01;-2.115e-01;9.782e-01;1.019e+00;-6.315e-01;-1.730e-01;1.044e+00;-4.000e-01;-1.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.581170000;1.044e+00;-6.667e-01;-2.209e-01;-6.383e-01;-2.115e-01;9.782e-01;1.019e+00;-6.315e-01;-1.731e-01;1.044e+00;-4.000e-01;-1.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.629170000;1.044e+00;-6.667e-01;-2.209e-01;-6.383e-01;-2.115e-01;9.782e-01;1.019e+00;-6.315e-01;-1.731e-01;1.044e+00;-4.000e-01;-1.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.630170000;1.044e+00;-6.667e-01;-2.209e-01;-6.383e-01;-2.115e-01;9.782e-01;1.019e+00;-6.315e-01;-1.731e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.658170000;1.044e+00;-6.667e-01;-2.209e-01;-6.383e-01;-2.115e-01;9.782e-01;1.019e+00;-6.315e-01;-1.731e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.659170000;1.044e+00;-6.667e-01;-2.210e-01;-6.383e-01;-2.115e-01;9.782e-01;1.019e+00;-6.315e-01;-1.731e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.661170000;1.044e+00;-6.667e-01;-2.210e-01;-6.383e-01;-2.115e-01;9.782e-01;1.019e+00;-6.315e-01;-1.731e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.662170000;1.044e+00;-6.667e-01;-2.210e-01;-6.383e-01;-2.116e-01;9.782e-01;1.019e+00;-6.315e-01;-1.731e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.671170000;1.044e+00;-6.667e-01;-2.210e-01;-6.383e-01;-2.116e-01;9.782e-01;1.019e+00;-6.315e-01;-1.731e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.672170000;1.044e+00;-6.667e-01;-2.210e-01;-6.383e-01;-2.116e-01;9.782e-01;1.019e+00;-6.315e-01;-1.732e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.684170000;1.044e+00;-6.667e-01;-2.210e-01;-6.383e-01;-2.116e-01;9.782e-01;1.019e+00;-6.315e-01;-1.732e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.685170000;1.044e+00;-6.667e-01;-2.210e-01;-6.383e-01;-2.116e-01;9.781e-01;1.019e+00;-6.315e-01;-1.732e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.750170000;1.044e+00;-6.667e-01;-2.210e-01;-6.383e-01;-2.116e-01;9.781e-01;1.019e+00;-6.315e-01;-1.732e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.751170000;1.044e+00;-6.667e-01;-2.211e-01;-6.383e-01;-2.116e-01;9.781e-01;1.019e+00;-6.315e-01;-1.732e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.755170000;1.044e+00;-6.667e-01;-2.211e-01;-6.383e-01;-2.116e-01;9.781e-01;1.019e+00;-6.315e-01;-1.732e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.756170000;1.044e+00;-6.667e-01;-2.211e-01;-6.383e-01;-2.117e-01;9.781e-01;1.019e+00;-6.315e-01;-1.732e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.765170000;1.044e+00;-6.667e-01;-2.211e-01;-6.383e-01;-2.117e-01;9.781e-01;1.019e+00;-6.315e-01;-1.732e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.766170000;1.044e+00;-6.667e-01;-2.211e-01;-6.383e-01;-2.117e-01;9.781e-01;1.019e+00;-6.315e-01;-1.733e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
