time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
60.782170000;1.044e+00;-6.667e-01;-2.211e-01;-6.383e-01;-2.117e-01;9.781e-01;1.019e+00;-6.315e-01;-1.733e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.783170000;1.044e+00;-6.667e-01;-2.211e-01;-6.383e-01;-2.117e-01;9.781e-01;1.019e+00;-6.315e-01;-1.733e-01;1.044e+00;-4.000e-01;-1.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.844170000;1.044e+00;-6.667e-01;-2.211e-01;-6.383e-01;-2.117e-01;9.781e-01;1.019e+00;-6.315e-01;-1.733e-01;1.044e+00;-4.000e-01;-1.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.845170000;1.044e+00;-6.667e-01;-2.212e-01;-6.383e-01;-2.117e-01;9.781e-01;1.019e+00;-6.315e-01;-1.733e-01;1.044e+00;-4.000e-01;-1.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.856170000;1.044e+00;-6.667e-01;-2.212e-01;-6.383e-01;-2.117e-01;9.781e-01;1.019e+00;-6.315e-01;-1.733e-01;1.044e+00;-4.000e-01;-1.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.857170000;1.044e+00;-6.667e-01;-2.212e-01;-6.383e-01;-2.118e-01;9.781e-01;1.019e+00;-6.315e-01;-1.733e-01;1.044e+00;-4.000e-01;-1.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.866170000;1.044e+00;-6.667e-01;-2.212e-01;-6.383e-01;-2.118e-01;9.781e-01;1.019e+00;-6.315e-01;-1.733e-01;1.044e+00;-4.000e-01;-1.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.867170000;1.044e+00;-6.667e-01;-2.212e-01;-6.383e-01;-2.118e-01;9.781e-01;1.019e+00;-6.315e-01;-1.734e-01;1.044e+00;-4.000e-01;-1.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.945170000;1.044e+00;-6.667e-01;-2.212e-01;-6.383e-01;-2.118e-01;9.781e-01;1.019e+00;-6.315e-01;-1.734e-01;1.044e+00;-4.000e-01;-1.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.946170000;1.044e+00;-6.667e-01;-2.213e-01;-6.383e-01;-2.118e-01;9.781e-01;1.019e+00;-6.315e-01;-1.734e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.962170000;1.044e+00;-6.667e-01;-2.213e-01;-6.383e-01;-2.118e-01;9.781e-01;1.019e+00;-6.315e-01;-1.734e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.963170000;1.044e+00;-6.667e-01;-2.213e-01;-6.383e-01;-2.119e-01;9.781e-01;1.019e+00;-6.315e-01;-1.734e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.972170000;1.044e+00;-6.667e-01;-2.213e-01;-6.383e-01;-2.119e-01;9.781e-01;1.019e+00;-6.315e-01;-1.734e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
60.973170000;1.044e+00;-6.667e-01;-2.213e-01;-6.383e-01;-2.119e-01;9.781e-01;1.019e+00;-6.315e-01;-1.735e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.011170000;1.044e+00;-6.667e-01;-2.213e-01;-6.383e-01;-2.119e-01;9.781e-01;1.019e+00;-6.315e-01;-1.735e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.012170000;1.044e+00;-6.667e-01;-2.213e-01;-6.383e-01;-2.119e-01;9.780e-01;1.019e+00;-6.315e-01;-1.735e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.052170000;1.044e+00;-6.667e-01;-2.213e-01;-6.383e-01;-2.119e-01;9.780e-01;1.019e+00;-6.315e-01;-1.735e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.053170000;1.044e+00;-6.667e-01;-2.214e-01;-6.383e-01;-2.119e-01;9.780e-01;1.019e+00;-6.315e-01;-1.735e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.075170000;1.044e+00;-6.667e-01;-2.214e-01;-6.383e-01;-2.119e-01;9.780e-01;1.019e+00;-6.315e-01;-1.735e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.076170000;1.044e+00;-6.667e-01;-2.214e-01;-6.383e-01;-2.120e-01;9.780e-01;1.019e+00;-6.315e-01;-1.735e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.085170000;1.044e+00;-6.667e-01;-2.214e-01;-6.383e-01;-2.120e-01;9.780e-01;1.019e+00;-6.315e-01;-1.735e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.086170000;1.044e+00;-6.667e-01;-2.214e-01;-6.383e-01;-2.120e-01;9.780e-01;1.019e+00;-6.315e-01;-1.736e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.131170000;1.044e+00;-6.667e-01;-2.214e-01;-6.383e-01;-2.120e-01;9.780e-01;1.019e+00;-6.315e-01;-1.736e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.132170000;1.044e+00;-6.667e-01;-2.214e-01;-6.383e-01;-2.120e-01;9.780e-01;1.019e+00;-6.315e-01;-1.736e-01;1.044e+00;-4.000e-01;-1.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.170170000;1.044e+00;-6.667e-01;-2.214e-01;-6.383e-01;-2.120e-01;9.780e-01;1.019e+00;-6.315e-01;-1.736e-01;1.044e+00;-4.000e-01;-1.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.171170000;1.044e+00;-6.667e-01;-2.215e-01;-6.383e-01;-2.120e-01;9.780e-01;1.019e+00;-6.315e-01;-1.736e-01;1.044e+00;-4.000e-01;-1.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.199170000;1.044e+00;-6.667e-01;-2.215e-01;-6.383e-01;-2.120e-01;9.780e-01;1.019e+00;-6.315e-01;-1.736e-01;1.044e+00;-4.000e-01;-1.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.200170000;1.044e+00;-6.667e-01;-2.215e-01;-6.383e-01;-2.121e-01;9.780e-01;1.019e+00;-6.315e-01;-1.736e-01;1.044e+00;-4.000e-01;-1.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.209170000;1.044e+00;-6.667e-01;-2.215e-01;-6.383e-01;-2.121e-01;9.780e-01;1.019e+00;-6.315e-01;-1.736e-01;1.044e+00;-4.000e-01;-1.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.210170000;1.044e+00;-6.667e-01;-2.215e-01;-6.383e-01;-2.121e-01;9.780e-01;1.019e+00;-6.315e-01;-1.737e-01;1.044e+00;-4.000e-01;-1.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.299170000;1.044e+00;-6.667e-01;-2.215e-01;-6.383e-01;-2.121e-01;9.780e-01;1.019e+00;-6.315e-01;-1.737e-01;1.044e+00;-4.000e-01;-1.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.300170000;1.044e+00;-6.667e-01;-2.216e-01;-6.383e-01;-2.121e-01;9.780e-01;1.019e+00;-6.315e-01;-1.737e-01;1.044e+00;-4.000e-01;-1.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.338170000;1.044e+00;-6.667e-01;-2.216e-01;-6.383e-01;-2.121e-01;9.780e-01;1.019e+00;-6.315e-01;-1.737e-01;1.044e+00;-4.000e-01;-1.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.339170000;1.044e+00;-6.667e-01;-2.216e-01;-6.383e-01;-2.122e-01;9.780e-01;1.019e+00;-6.315e-01;-1.737e-01;1.044e+00;-4.000e-01;-1.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.343170000;1.044e+00;-6.667e-01;-2.216e-01;-6.383e-01;-2.122e-01;9.780e-01;1.019e+00;-6.315e-01;-1.737e-01;1.044e+00;-4.000e-01;-1.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.344170000;1.044e+00;-6.667e-01;-2.216e-01;-6.383e-01;-2.122e-01;9.780e-01;1.019e+00;-6.315e-01;-1.737e-01;1.044e+00;-4.000e-01;-1.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.349170000;1.044e+00;-6.667e-01;-2.216e-01;-6.383e-01;-2.122e-01;9.780e-01;1.019e+00;-6.315e-01;-1.737e-01;1.044e+00;-4.000e-01;-1.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.350170000;1.044e+00;-6.667e-01;-2.216e-01;-6.383e-01;-2.122e-01;9.780e-01;1.019e+00;-6.315e-01;-1.738e-01;1.044e+00;-4.000e-01;-1.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.435170000;1.044e+00;-6.667e-01;-2.216e-01;-6.383e-01;-2.122e-01;9.780e-01;1.019e+00;-6.315e-01;-1.738e-01;1.044e+00;-4.000e-01;-1.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.436170000;1.044e+00;-6.667e-01;-2.216e-01;-6.383e-01;-2.122e-01;9.779e-01;1.019e+00;-6.315e-01;-1.738e-01;1.044e+00;-4.000e-01;-1.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.442170000;1.044e+00;-6.667e-01;-2.216e-01;-6.383e-01;-2.122e-01;9.779e-01;1.019e+00;-6.315e-01;-1.738e-01;1.044e+00;-4.000e-01;-1.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.443170000;1.044e+00;-6.667e-01;-2.217e-01;-6.383e-01;-2.122e-01;9.779e-01;1.019e+00;-6.315e-01;-1.738e-01;1.044e+00;-4.000e-01;-1.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.496170000;1.044e+00;-6.667e-01;-2.217e-01;-6.383e-01;-2.122e-01;9.779e-01;1.019e+00;-6.315e-01;-1.738e-01;1.044e+00;-4.000e-01;-1.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.497170000;1.044e+00;-6.667e-01;-2.217e-01;-6.383e-01;-2.123e-01;9.779e-01;1.019e+00;-6.315e-01;-1.738e-01;1.044e+00;-4.000e-01;-1.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.509170000;1.044e+00;-6.667e-01;-2.217e-01;-6.383e-01;-2.123e-01;9.779e-01;1.019e+00;-6.315e-01;-1.738e-01;1.044e+00;-4.000e-01;-1.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.510170000;1.044e+00;-6.667e-01;-2.217e-01;-6.383e-01;-2.123e-01;9.779e-01;1.019e+00;-6.315e-01;-1.739e-01;1.044e+00;-4.000e-01;-1.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.615170000;1.044e+00;-6.667e-01;-2.217e-01;-6.383e-01;-2.123e-01;9.779e-01;1.019e+00;-6.315e-01;-1.739e-01;1.044e+00;-4.000e-01;-1.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.616170000;1.044e+00;-6.667e-01;-2.218e-01;-6.383e-01;-2.123e-01;9.779e-01;1.019e+00;-6.315e-01;-1.739e-01;1.044e+00;-4.000e-01;-1.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.693170000;1.044e+00;-6.667e-01;-2.218e-01;-6.383e-01;-2.123e-01;9.779e-01;1.019e+00;-6.315e-01;-1.739e-01;1.044e+00;-4.000e-01;-1.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.694170000;1.044e+00;-6.667e-01;-2.218e-01;-6.383e-01;-2.124e-01;9.779e-01;1.019e+00;-6.315e-01;-1.739e-01;1.044e+00;-4.000e-01;-1.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.707170000;1.044e+00;-6.667e-01;-2.218e-01;-6.383e-01;-2.124e-01;9.779e-01;1.019e+00;-6.315e-01;-1.739e-01;1.044e+00;-4.000e-01;-1.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.708170000;1.044e+00;-6.667e-01;-2.218e-01;-6.383e-01;-2.124e-01;9.779e-01;1.019e+00;-6.315e-01;-1.740e-01;1.044e+00;-4.000e-01;-1.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.843170000;1.044e+00;-6.667e-01;-2.218e-01;-6.383e-01;-2.124e-01;9.779e-01;1.019e+00;-6.315e-01;-1.740e-01;1.044e+00;-4.000e-01;-1.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.844170000;1.044e+00;-6.667e-01;-2.219e-01;-6.383e-01;-2.124e-01;9.779e-01;1.019e+00;-6.315e-01;-1.740e-01;1.044e+00;-4.000e-01;-1.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.983170000;1.044e+00;-6.667e-01;-2.219e-01;-6.383e-01;-2.124e-01;9.779e-01;1.019e+00;-6.315e-01;-1.740e-01;1.044e+00;-4.000e-01;-1.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
61.984170000;1.044e+00;-6.667e-01;-2.219e-01;-6.383e-01;-2.125e-01;9.779e-01;1.019e+00;-6.315e-01;-1.740e-01;1.044e+00;-4.000e-01;-1.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
62.002170000;1.044e+00;-6.667e-01;-2.219e-01;-6.383e-01;-2.125e-01;9.779e-01;1.019e+00;-6.315e-01;-1.740e-01;1.044e+00;-4.000e-01;-1.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
62.003170000;1.044e+00;-6.667e-01;-2.219e-01;-6.383e-01;-2.125e-01;9.779e-01;1.019e+00;-6.315e-01;-1.741e-01;1.044e+00;-4.000e-01;-1.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
62.096170000;1.044e+00;-6.667e-01;-2.219e-01;-6.383e-01;-2.125e-01;9.779e-01;1.019e+00;-6.315e-01;-1.741e-01;1.044e+00;-4.000e-01;-1.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
62.097170000;1.044e+00;-6.667e-01;-2.219e-01;-6.383e-01;-2.125e-01;9.779e-01;1.019e+00;-6.315e-01;-1.741e-01;1.044e+00;-4.000e-01;-1.332e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
62.646170000;1.044e+00;-6.667e-01;-2.219e-01;-6.383e-01;-2.125e-01;9.779e-01;1.019e+00;-6.315e-01;-1.741e-01;1.044e+00;-4.000e-01;-1.332e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
62.647170000;1.044e+00;-6.667e-01;-2.219e-01;-6.383e-01;-2.125e-01;9.779e-01;1.019e+00;-6.315e-01;-1.741e-01;1.044e+00;-4.000e-01;-1.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
62.746170000;1.044e+00;-6.667e-01;-2.219e-01;-6.383e-01;-2.125e-01;9.779e-01;1.019e+00;-6.315e-01;-1.741e-01;1.044e+00;-4.000e-01;-1.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
62.747170000;1.044e+00;-6.667e-01;-2.219e-01;-6.383e-01;-2.125e-01;9.779e-01;1.019e+00;-6.315e-01;-1.740e-01;1.044e+00;-4.000e-01;-1.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
62.765170000;1.044e+00;-6.667e-01;-2.219e-01;-6.383e-01;-2.125e-01;9.779e-01;1.019e+00;-6.315e-01;-1.740e-01;1.044e+00;-4.000e-01;-1.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
62.766170000;1.044e+00;-6.667e-01;-2.219e-01;-6.383e-01;-2.124e-01;9.779e-01;1.019e+00;-6.315e-01;-1.740e-01;1.044e+00;-4.000e-01;-1.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
62.915170000;1.044e+00;-6.667e-01;-2.219e-01;-6.383e-01;-2.124e-01;9.779e-01;1.019e+00;-6.315e-01;-1.740e-01;1.044e+00;-4.000e-01;-1.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
62.916170000;1.044e+00;-6.667e-01;-2.218e-01;-6.383e-01;-2.124e-01;9.779e-01;1.019e+00;-6.315e-01;-1.740e-01;1.044e+00;-4.000e-01;-1.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.064170000;1.044e+00;-6.667e-01;-2.218e-01;-6.383e-01;-2.124e-01;9.779e-01;1.019e+00;-6.315e-01;-1.740e-01;1.044e+00;-4.000e-01;-1.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.065170000;1.044e+00;-6.667e-01;-2.218e-01;-6.383e-01;-2.124e-01;9.779e-01;1.019e+00;-6.315e-01;-1.739e-01;1.044e+00;-4.000e-01;-1.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.079170000;1.044e+00;-6.667e-01;-2.218e-01;-6.383e-01;-2.124e-01;9.779e-01;1.019e+00;-6.315e-01;-1.739e-01;1.044e+00;-4.000e-01;-1.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.080170000;1.044e+00;-6.667e-01;-2.218e-01;-6.383e-01;-2.123e-01;9.779e-01;1.019e+00;-6.315e-01;-1.739e-01;1.044e+00;-4.000e-01;-1.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.166170000;1.044e+00;-6.667e-01;-2.218e-01;-6.383e-01;-2.123e-01;9.779e-01;1.019e+00;-6.315e-01;-1.739e-01;1.044e+00;-4.000e-01;-1.331e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.167170000;1.044e+00;-6.667e-01;-2.217e-01;-6.383e-01;-2.123e-01;9.779e-01;1.019e+00;-6.315e-01;-1.739e-01;1.044e+00;-4.000e-01;-1.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.286170000;1.044e+00;-6.667e-01;-2.217e-01;-6.383e-01;-2.123e-01;9.779e-01;1.019e+00;-6.315e-01;-1.739e-01;1.044e+00;-4.000e-01;-1.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.287170000;1.044e+00;-6.667e-01;-2.217e-01;-6.383e-01;-2.123e-01;9.779e-01;1.019e+00;-6.315e-01;-1.738e-01;1.044e+00;-4.000e-01;-1.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.300170000;1.044e+00;-6.667e-01;-2.217e-01;-6.383e-01;-2.123e-01;9.779e-01;1.019e+00;-6.315e-01;-1.738e-01;1.044e+00;-4.000e-01;-1.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.301170000;1.044e+00;-6.667e-01;-2.217e-01;-6.383e-01;-2.122e-01;9.779e-01;1.019e+00;-6.315e-01;-1.738e-01;1.044e+00;-4.000e-01;-1.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.362170000;1.044e+00;-6.667e-01;-2.217e-01;-6.383e-01;-2.122e-01;9.779e-01;1.019e+00;-6.315e-01;-1.738e-01;1.044e+00;-4.000e-01;-1.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.363170000;1.044e+00;-6.667e-01;-2.216e-01;-6.383e-01;-2.122e-01;9.779e-01;1.019e+00;-6.315e-01;-1.738e-01;1.044e+00;-4.000e-01;-1.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.369170000;1.044e+00;-6.667e-01;-2.216e-01;-6.383e-01;-2.122e-01;9.779e-01;1.019e+00;-6.315e-01;-1.738e-01;1.044e+00;-4.000e-01;-1.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.370170000;1.044e+00;-6.667e-01;-2.216e-01;-6.383e-01;-2.122e-01;9.780e-01;1.019e+00;-6.315e-01;-1.738e-01;1.044e+00;-4.000e-01;-1.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.469170000;1.044e+00;-6.667e-01;-2.216e-01;-6.383e-01;-2.122e-01;9.780e-01;1.019e+00;-6.315e-01;-1.738e-01;1.044e+00;-4.000e-01;-1.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.470170000;1.044e+00;-6.667e-01;-2.216e-01;-6.383e-01;-2.122e-01;9.780e-01;1.019e+00;-6.315e-01;-1.737e-01;1.044e+00;-4.000e-01;-1.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.476170000;1.044e+00;-6.667e-01;-2.216e-01;-6.383e-01;-2.122e-01;9.780e-01;1.019e+00;-6.315e-01;-1.737e-01;1.044e+00;-4.000e-01;-1.330e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.477170000;1.044e+00;-6.667e-01;-2.216e-01;-6.383e-01;-2.122e-01;9.780e-01;1.019e+00;-6.315e-01;-1.737e-01;1.044e+00;-4.000e-01;-1.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.482170000;1.044e+00;-6.667e-01;-2.216e-01;-6.383e-01;-2.122e-01;9.780e-01;1.019e+00;-6.315e-01;-1.737e-01;1.044e+00;-4.000e-01;-1.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.483170000;1.044e+00;-6.667e-01;-2.216e-01;-6.383e-01;-2.121e-01;9.780e-01;1.019e+00;-6.315e-01;-1.737e-01;1.044e+00;-4.000e-01;-1.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.528170000;1.044e+00;-6.667e-01;-2.216e-01;-6.383e-01;-2.121e-01;9.780e-01;1.019e+00;-6.315e-01;-1.737e-01;1.044e+00;-4.000e-01;-1.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.529170000;1.044e+00;-6.667e-01;-2.215e-01;-6.383e-01;-2.121e-01;9.780e-01;1.019e+00;-6.315e-01;-1.737e-01;1.044e+00;-4.000e-01;-1.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.634170000;1.044e+00;-6.667e-01;-2.215e-01;-6.383e-01;-2.121e-01;9.780e-01;1.019e+00;-6.315e-01;-1.737e-01;1.044e+00;-4.000e-01;-1.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.635170000;1.044e+00;-6.667e-01;-2.215e-01;-6.383e-01;-2.121e-01;9.780e-01;1.019e+00;-6.315e-01;-1.736e-01;1.044e+00;-4.000e-01;-1.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.645170000;1.044e+00;-6.667e-01;-2.215e-01;-6.383e-01;-2.121e-01;9.780e-01;1.019e+00;-6.315e-01;-1.736e-01;1.044e+00;-4.000e-01;-1.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.646170000;1.044e+00;-6.667e-01;-2.215e-01;-6.383e-01;-2.120e-01;9.780e-01;1.019e+00;-6.315e-01;-1.736e-01;1.044e+00;-4.000e-01;-1.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.680170000;1.044e+00;-6.667e-01;-2.215e-01;-6.383e-01;-2.120e-01;9.780e-01;1.019e+00;-6.315e-01;-1.736e-01;1.044e+00;-4.000e-01;-1.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.681170000;1.044e+00;-6.667e-01;-2.214e-01;-6.383e-01;-2.120e-01;9.780e-01;1.019e+00;-6.315e-01;-1.736e-01;1.044e+00;-4.000e-01;-1.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.728170000;1.044e+00;-6.667e-01;-2.214e-01;-6.383e-01;-2.120e-01;9.780e-01;1.019e+00;-6.315e-01;-1.736e-01;1.044e+00;-4.000e-01;-1.329e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.729170000;1.044e+00;-6.667e-01;-2.214e-01;-6.383e-01;-2.120e-01;9.780e-01;1.019e+00;-6.315e-01;-1.736e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.783170000;1.044e+00;-6.667e-01;-2.214e-01;-6.383e-01;-2.120e-01;9.780e-01;1.019e+00;-6.315e-01;-1.736e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.784170000;1.044e+00;-6.667e-01;-2.214e-01;-6.383e-01;-2.120e-01;9.780e-01;1.019e+00;-6.315e-01;-1.735e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.795170000;1.044e+00;-6.667e-01;-2.214e-01;-6.383e-01;-2.120e-01;9.780e-01;1.019e+00;-6.315e-01;-1.735e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.796170000;1.044e+00;-6.667e-01;-2.214e-01;-6.383e-01;-2.119e-01;9.780e-01;1.019e+00;-6.315e-01;-1.735e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.822170000;1.044e+00;-6.667e-01;-2.214e-01;-6.383e-01;-2.119e-01;9.780e-01;1.019e+00;-6.315e-01;-1.735e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.823170000;1.044e+00;-6.667e-01;-2.213e-01;-6.383e-01;-2.119e-01;9.780e-01;1.019e+00;-6.315e-01;-1.735e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.873170000;1.044e+00;-6.667e-01;-2.213e-01;-6.383e-01;-2.119e-01;9.780e-01;1.019e+00;-6.315e-01;-1.735e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.874170000;1.044e+00;-6.667e-01;-2.213e-01;-6.383e-01;-2.119e-01;9.781e-01;1.019e+00;-6.315e-01;-1.735e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.921170000;1.044e+00;-6.667e-01;-2.213e-01;-6.383e-01;-2.119e-01;9.781e-01;1.019e+00;-6.315e-01;-1.735e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.922170000;1.044e+00;-6.667e-01;-2.213e-01;-6.383e-01;-2.119e-01;9.781e-01;1.019e+00;-6.315e-01;-1.734e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.933170000;1.044e+00;-6.667e-01;-2.213e-01;-6.383e-01;-2.119e-01;9.781e-01;1.019e+00;-6.315e-01;-1.734e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.934170000;1.044e+00;-6.667e-01;-2.213e-01;-6.383e-01;-2.118e-01;9.781e-01;1.019e+00;-6.315e-01;-1.734e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.954170000;1.044e+00;-6.667e-01;-2.213e-01;-6.383e-01;-2.118e-01;9.781e-01;1.019e+00;-6.315e-01;-1.734e-01;1.044e+00;-4.000e-01;-1.328e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
63.955170000;1.044e+00;-6.667e-01;-2.212e-01;-6.383e-01;-2.118e-01;9.781e-01;1.019e+00;-6.315e-01;-1.734e-01;1.044e+00;-4.000e-01;-1.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.052170000;1.044e+00;-6.667e-01;-2.212e-01;-6.383e-01;-2.118e-01;9.781e-01;1.019e+00;-6.315e-01;-1.734e-01;1.044e+00;-4.000e-01;-1.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.053170000;1.044e+00;-6.667e-01;-2.212e-01;-6.383e-01;-2.118e-01;9.781e-01;1.019e+00;-6.315e-01;-1.733e-01;1.044e+00;-4.000e-01;-1.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.065170000;1.044e+00;-6.667e-01;-2.212e-01;-6.383e-01;-2.118e-01;9.781e-01;1.019e+00;-6.315e-01;-1.733e-01;1.044e+00;-4.000e-01;-1.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.066170000;1.044e+00;-6.667e-01;-2.212e-01;-6.383e-01;-2.117e-01;9.781e-01;1.019e+00;-6.315e-01;-1.733e-01;1.044e+00;-4.000e-01;-1.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.079170000;1.044e+00;-6.667e-01;-2.212e-01;-6.383e-01;-2.117e-01;9.781e-01;1.019e+00;-6.315e-01;-1.733e-01;1.044e+00;-4.000e-01;-1.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.080170000;1.044e+00;-6.667e-01;-2.211e-01;-6.383e-01;-2.117e-01;9.781e-01;1.019e+00;-6.315e-01;-1.733e-01;1.044e+00;-4.000e-01;-1.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.158170000;1.044e+00;-6.667e-01;-2.211e-01;-6.383e-01;-2.117e-01;9.781e-01;1.019e+00;-6.315e-01;-1.733e-01;1.044e+00;-4.000e-01;-1.327e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.159170000;1.044e+00;-6.667e-01;-2.211e-01;-6.383e-01;-2.117e-01;9.781e-01;1.019e+00;-6.315e-01;-1.733e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.180170000;1.044e+00;-6.667e-01;-2.211e-01;-6.383e-01;-2.117e-01;9.781e-01;1.019e+00;-6.315e-01;-1.733e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.181170000;1.044e+00;-6.667e-01;-2.211e-01;-6.383e-01;-2.117e-01;9.781e-01;1.019e+00;-6.315e-01;-1.732e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.192170000;1.044e+00;-6.667e-01;-2.211e-01;-6.383e-01;-2.117e-01;9.781e-01;1.019e+00;-6.315e-01;-1.732e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.193170000;1.044e+00;-6.667e-01;-2.211e-01;-6.383e-01;-2.116e-01;9.781e-01;1.019e+00;-6.315e-01;-1.732e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.198170000;1.044e+00;-6.667e-01;-2.211e-01;-6.383e-01;-2.116e-01;9.781e-01;1.019e+00;-6.315e-01;-1.732e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.199170000;1.044e+00;-6.667e-01;-2.210e-01;-6.383e-01;-2.116e-01;9.781e-01;1.019e+00;-6.315e-01;-1.732e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.282170000;1.044e+00;-6.667e-01;-2.210e-01;-6.383e-01;-2.116e-01;9.781e-01;1.019e+00;-6.315e-01;-1.732e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.283170000;1.044e+00;-6.667e-01;-2.210e-01;-6.383e-01;-2.116e-01;9.782e-01;1.019e+00;-6.315e-01;-1.732e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.301170000;1.044e+00;-6.667e-01;-2.210e-01;-6.383e-01;-2.116e-01;9.782e-01;1.019e+00;-6.315e-01;-1.732e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.302170000;1.044e+00;-6.667e-01;-2.210e-01;-6.383e-01;-2.116e-01;9.782e-01;1.019e+00;-6.315e-01;-1.731e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.312170000;1.044e+00;-6.667e-01;-2.210e-01;-6.383e-01;-2.116e-01;9.782e-01;1.019e+00;-6.315e-01;-1.731e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.313170000;1.044e+00;-6.667e-01;-2.210e-01;-6.383e-01;-2.115e-01;9.782e-01;1.019e+00;-6.315e-01;-1.731e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.316170000;1.044e+00;-6.667e-01;-2.210e-01;-6.383e-01;-2.115e-01;9.782e-01;1.019e+00;-6.315e-01;-1.731e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.317170000;1.044e+00;-6.667e-01;-2.209e-01;-6.383e-01;-2.115e-01;9.782e-01;1.019e+00;-6.315e-01;-1.731e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.354170000;1.044e+00;-6.667e-01;-2.209e-01;-6.383e-01;-2.115e-01;9.782e-01;1.019e+00;-6.315e-01;-1.731e-01;1.044e+00;-4.000e-01;-1.326e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.355170000;1.044e+00;-6.667e-01;-2.209e-01;-6.383e-01;-2.115e-01;9.782e-01;1.019e+00;-6.315e-01;-1.731e-01;1.044e+00;-4.000e-01;-1.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.418170000;1.044e+00;-6.667e-01;-2.209e-01;-6.383e-01;-2.115e-01;9.782e-01;1.019e+00;-6.315e-01;-1.731e-01;1.044e+00;-4.000e-01;-1.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.419170000;1.044e+00;-6.667e-01;-2.209e-01;-6.383e-01;-2.115e-01;9.782e-01;1.019e+00;-6.315e-01;-1.730e-01;1.044e+00;-4.000e-01;-1.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.427170000;1.044e+00;-6.667e-01;-2.209e-01;-6.383e-01;-2.115e-01;9.782e-01;1.019e+00;-6.315e-01;-1.730e-01;1.044e+00;-4.000e-01;-1.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.428170000;1.044e+00;-6.667e-01;-2.208e-01;-6.383e-01;-2.115e-01;9.782e-01;1.019e+00;-6.315e-01;-1.730e-01;1.044e+00;-4.000e-01;-1.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.431170000;1.044e+00;-6.667e-01;-2.208e-01;-6.383e-01;-2.115e-01;9.782e-01;1.019e+00;-6.315e-01;-1.730e-01;1.044e+00;-4.000e-01;-1.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.432170000;1.044e+00;-6.667e-01;-2.208e-01;-6.383e-01;-2.114e-01;9.782e-01;1.019e+00;-6.315e-01;-1.730e-01;1.044e+00;-4.000e-01;-1.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.532170000;1.044e+00;-6.667e-01;-2.208e-01;-6.383e-01;-2.114e-01;9.782e-01;1.019e+00;-6.315e-01;-1.730e-01;1.044e+00;-4.000e-01;-1.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.533170000;1.044e+00;-6.667e-01;-2.208e-01;-6.383e-01;-2.114e-01;9.782e-01;1.019e+00;-6.315e-01;-1.729e-01;1.044e+00;-4.000e-01;-1.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.540170000;1.044e+00;-6.667e-01;-2.208e-01;-6.383e-01;-2.114e-01;9.782e-01;1.019e+00;-6.315e-01;-1.729e-01;1.044e+00;-4.000e-01;-1.325e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.541170000;1.044e+00;-6.667e-01;-2.207e-01;-6.383e-01;-2.114e-01;9.782e-01;1.019e+00;-6.315e-01;-1.729e-01;1.044e+00;-4.000e-01;-1.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.547170000;1.044e+00;-6.667e-01;-2.207e-01;-6.383e-01;-2.114e-01;9.782e-01;1.019e+00;-6.315e-01;-1.729e-01;1.044e+00;-4.000e-01;-1.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.548170000;1.044e+00;-6.667e-01;-2.207e-01;-6.383e-01;-2.113e-01;9.782e-01;1.019e+00;-6.315e-01;-1.729e-01;1.044e+00;-4.000e-01;-1.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.646170000;1.044e+00;-6.667e-01;-2.207e-01;-6.383e-01;-2.113e-01;9.782e-01;1.019e+00;-6.315e-01;-1.729e-01;1.044e+00;-4.000e-01;-1.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.647170000;1.044e+00;-6.667e-01;-2.207e-01;-6.383e-01;-2.113e-01;9.782e-01;1.019e+00;-6.315e-01;-1.728e-01;1.044e+00;-4.000e-01;-1.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.648170000;1.044e+00;-6.667e-01;-2.207e-01;-6.383e-01;-2.113e-01;9.782e-01;1.019e+00;-6.315e-01;-1.728e-01;1.044e+00;-4.000e-01;-1.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.649170000;1.044e+00;-6.667e-01;-2.206e-01;-6.383e-01;-2.113e-01;9.782e-01;1.019e+00;-6.315e-01;-1.728e-01;1.044e+00;-4.000e-01;-1.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.653170000;1.044e+00;-6.667e-01;-2.206e-01;-6.383e-01;-2.113e-01;9.782e-01;1.019e+00;-6.315e-01;-1.728e-01;1.044e+00;-4.000e-01;-1.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.654170000;1.044e+00;-6.667e-01;-2.206e-01;-6.383e-01;-2.113e-01;9.783e-01;1.019e+00;-6.315e-01;-1.728e-01;1.044e+00;-4.000e-01;-1.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.659170000;1.044e+00;-6.667e-01;-2.206e-01;-6.383e-01;-2.113e-01;9.783e-01;1.019e+00;-6.315e-01;-1.728e-01;1.044e+00;-4.000e-01;-1.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.660170000;1.044e+00;-6.667e-01;-2.206e-01;-6.383e-01;-2.112e-01;9.783e-01;1.019e+00;-6.315e-01;-1.728e-01;1.044e+00;-4.000e-01;-1.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.718170000;1.044e+00;-6.667e-01;-2.206e-01;-6.383e-01;-2.112e-01;9.783e-01;1.019e+00;-6.315e-01;-1.728e-01;1.044e+00;-4.000e-01;-1.324e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.719170000;1.044e+00;-6.667e-01;-2.206e-01;-6.383e-01;-2.112e-01;9.783e-01;1.019e+00;-6.315e-01;-1.728e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.755170000;1.044e+00;-6.667e-01;-2.206e-01;-6.383e-01;-2.112e-01;9.783e-01;1.019e+00;-6.315e-01;-1.728e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.756170000;1.044e+00;-6.667e-01;-2.205e-01;-6.383e-01;-2.112e-01;9.783e-01;1.019e+00;-6.315e-01;-1.728e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.757170000;1.044e+00;-6.667e-01;-2.205e-01;-6.383e-01;-2.112e-01;9.783e-01;1.019e+00;-6.315e-01;-1.728e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.758170000;1.044e+00;-6.667e-01;-2.205e-01;-6.383e-01;-2.112e-01;9.783e-01;1.019e+00;-6.315e-01;-1.727e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.771170000;1.044e+00;-6.667e-01;-2.205e-01;-6.383e-01;-2.112e-01;9.783e-01;1.019e+00;-6.315e-01;-1.727e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.772170000;1.044e+00;-6.667e-01;-2.205e-01;-6.383e-01;-2.111e-01;9.783e-01;1.019e+00;-6.315e-01;-1.727e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.860170000;1.044e+00;-6.667e-01;-2.205e-01;-6.383e-01;-2.111e-01;9.783e-01;1.019e+00;-6.315e-01;-1.727e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.861170000;1.044e+00;-6.667e-01;-2.204e-01;-6.383e-01;-2.111e-01;9.783e-01;1.019e+00;-6.315e-01;-1.727e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.866170000;1.044e+00;-6.667e-01;-2.204e-01;-6.383e-01;-2.111e-01;9.783e-01;1.019e+00;-6.315e-01;-1.727e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.867170000;1.044e+00;-6.667e-01;-2.204e-01;-6.383e-01;-2.111e-01;9.783e-01;1.019e+00;-6.315e-01;-1.726e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.881170000;1.044e+00;-6.667e-01;-2.204e-01;-6.383e-01;-2.111e-01;9.783e-01;1.019e+00;-6.315e-01;-1.726e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.882170000;1.044e+00;-6.667e-01;-2.204e-01;-6.383e-01;-2.110e-01;9.783e-01;1.019e+00;-6.315e-01;-1.726e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.895170000;1.044e+00;-6.667e-01;-2.204e-01;-6.383e-01;-2.110e-01;9.783e-01;1.019e+00;-6.315e-01;-1.726e-01;1.044e+00;-4.000e-01;-1.323e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.896170000;1.044e+00;-6.667e-01;-2.204e-01;-6.383e-01;-2.110e-01;9.783e-01;1.019e+00;-6.315e-01;-1.726e-01;1.044e+00;-4.000e-01;-1.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.910170000;1.044e+00;-6.667e-01;-2.204e-01;-6.383e-01;-2.110e-01;9.783e-01;1.019e+00;-6.315e-01;-1.726e-01;1.044e+00;-4.000e-01;-1.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.911170000;1.044e+00;-6.667e-01;-2.204e-01;-6.383e-01;-2.110e-01;9.783e-01;1.019e+00;-6.314e-01;-1.726e-01;1.044e+00;-4.000e-01;-1.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.963170000;1.044e+00;-6.667e-01;-2.204e-01;-6.383e-01;-2.110e-01;9.783e-01;1.019e+00;-6.314e-01;-1.726e-01;1.044e+00;-4.000e-01;-1.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.964170000;1.044e+00;-6.667e-01;-2.203e-01;-6.383e-01;-2.110e-01;9.783e-01;1.019e+00;-6.314e-01;-1.726e-01;1.044e+00;-4.000e-01;-1.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.974170000;1.044e+00;-6.667e-01;-2.203e-01;-6.383e-01;-2.110e-01;9.783e-01;1.019e+00;-6.314e-01;-1.726e-01;1.044e+00;-4.000e-01;-1.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.975170000;1.044e+00;-6.667e-01;-2.203e-01;-6.383e-01;-2.110e-01;9.783e-01;1.019e+00;-6.314e-01;-1.725e-01;1.044e+00;-4.000e-01;-1.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.989170000;1.044e+00;-6.667e-01;-2.203e-01;-6.383e-01;-2.110e-01;9.783e-01;1.019e+00;-6.314e-01;-1.725e-01;1.044e+00;-4.000e-01;-1.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
64.990170000;1.044e+00;-6.667e-01;-2.203e-01;-6.383e-01;-2.109e-01;9.783e-01;1.019e+00;-6.314e-01;-1.725e-01;1.044e+00;-4.000e-01;-1.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.000170000;1.044e+00;-6.667e-01;-2.203e-01;-6.383e-01;-2.109e-01;9.783e-01;1.019e+00;-6.314e-01;-1.725e-01;1.044e+00;-4.000e-01;-1.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.001170000;1.044e+00;-6.667e-01;-2.203e-01;-6.383e-01;-2.109e-01;9.784e-01;1.019e+00;-6.314e-01;-1.725e-01;1.044e+00;-4.000e-01;-1.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.067170000;1.044e+00;-6.667e-01;-2.203e-01;-6.383e-01;-2.109e-01;9.784e-01;1.019e+00;-6.314e-01;-1.725e-01;1.044e+00;-4.000e-01;-1.322e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.068170000;1.044e+00;-6.667e-01;-2.203e-01;-6.383e-01;-2.109e-01;9.784e-01;1.019e+00;-6.314e-01;-1.725e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.069170000;1.044e+00;-6.667e-01;-2.202e-01;-6.383e-01;-2.109e-01;9.784e-01;1.019e+00;-6.314e-01;-1.725e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.083170000;1.044e+00;-6.667e-01;-2.202e-01;-6.383e-01;-2.109e-01;9.784e-01;1.019e+00;-6.314e-01;-1.725e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.084170000;1.044e+00;-6.667e-01;-2.202e-01;-6.383e-01;-2.109e-01;9.784e-01;1.019e+00;-6.314e-01;-1.724e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.098170000;1.044e+00;-6.667e-01;-2.202e-01;-6.383e-01;-2.109e-01;9.784e-01;1.019e+00;-6.314e-01;-1.724e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.099170000;1.044e+00;-6.667e-01;-2.202e-01;-6.383e-01;-2.108e-01;9.784e-01;1.019e+00;-6.314e-01;-1.724e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.172170000;1.044e+00;-6.667e-01;-2.202e-01;-6.383e-01;-2.108e-01;9.784e-01;1.019e+00;-6.314e-01;-1.724e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.173170000;1.044e+00;-6.667e-01;-2.201e-01;-6.383e-01;-2.108e-01;9.784e-01;1.019e+00;-6.314e-01;-1.724e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.189170000;1.044e+00;-6.667e-01;-2.201e-01;-6.383e-01;-2.108e-01;9.784e-01;1.019e+00;-6.314e-01;-1.724e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.190170000;1.044e+00;-6.667e-01;-2.201e-01;-6.383e-01;-2.108e-01;9.784e-01;1.019e+00;-6.314e-01;-1.723e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.206170000;1.044e+00;-6.667e-01;-2.201e-01;-6.383e-01;-2.108e-01;9.784e-01;1.019e+00;-6.314e-01;-1.723e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.207170000;1.044e+00;-6.667e-01;-2.201e-01;-6.383e-01;-2.107e-01;9.784e-01;1.019e+00;-6.314e-01;-1.723e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.240170000;1.044e+00;-6.667e-01;-2.201e-01;-6.383e-01;-2.107e-01;9.784e-01;1.019e+00;-6.314e-01;-1.723e-01;1.044e+00;-4.000e-01;-1.321e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.241170000;1.044e+00;-6.667e-01;-2.201e-01;-6.383e-01;-2.107e-01;9.784e-01;1.019e+00;-6.314e-01;-1.723e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.275170000;1.044e+00;-6.667e-01;-2.201e-01;-6.383e-01;-2.107e-01;9.784e-01;1.019e+00;-6.314e-01;-1.723e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.276170000;1.044e+00;-6.667e-01;-2.200e-01;-6.383e-01;-2.107e-01;9.784e-01;1.019e+00;-6.314e-01;-1.723e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.296170000;1.044e+00;-6.667e-01;-2.200e-01;-6.383e-01;-2.107e-01;9.784e-01;1.019e+00;-6.314e-01;-1.723e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.297170000;1.044e+00;-6.667e-01;-2.200e-01;-6.383e-01;-2.107e-01;9.784e-01;1.019e+00;-6.314e-01;-1.722e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.312170000;1.044e+00;-6.667e-01;-2.200e-01;-6.383e-01;-2.107e-01;9.784e-01;1.019e+00;-6.314e-01;-1.722e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.313170000;1.044e+00;-6.667e-01;-2.200e-01;-6.383e-01;-2.106e-01;9.784e-01;1.019e+00;-6.314e-01;-1.722e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.344170000;1.044e+00;-6.667e-01;-2.200e-01;-6.383e-01;-2.106e-01;9.784e-01;1.019e+00;-6.314e-01;-1.722e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.345170000;1.044e+00;-6.667e-01;-2.200e-01;-6.383e-01;-2.106e-01;9.785e-01;1.019e+00;-6.314e-01;-1.722e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.378170000;1.044e+00;-6.667e-01;-2.200e-01;-6.383e-01;-2.106e-01;9.785e-01;1.019e+00;-6.314e-01;-1.722e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.379170000;1.044e+00;-6.667e-01;-2.199e-01;-6.383e-01;-2.106e-01;9.785e-01;1.019e+00;-6.314e-01;-1.722e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.402170000;1.044e+00;-6.667e-01;-2.199e-01;-6.383e-01;-2.106e-01;9.785e-01;1.019e+00;-6.314e-01;-1.722e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.403170000;1.044e+00;-6.667e-01;-2.199e-01;-6.383e-01;-2.106e-01;9.785e-01;1.019e+00;-6.314e-01;-1.721e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.412170000;1.044e+00;-6.667e-01;-2.199e-01;-6.383e-01;-2.106e-01;9.785e-01;1.019e+00;-6.314e-01;-1.721e-01;1.044e+00;-4.000e-01;-1.320e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.413170000;1.044e+00;-6.667e-01;-2.199e-01;-6.383e-01;-2.106e-01;9.785e-01;1.019e+00;-6.314e-01;-1.721e-01;1.044e+00;-4.000e-01;-1.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.420170000;1.044e+00;-6.667e-01;-2.199e-01;-6.383e-01;-2.106e-01;9.785e-01;1.019e+00;-6.314e-01;-1.721e-01;1.044e+00;-4.000e-01;-1.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.421170000;1.044e+00;-6.667e-01;-2.199e-01;-6.383e-01;-2.105e-01;9.785e-01;1.019e+00;-6.314e-01;-1.721e-01;1.044e+00;-4.000e-01;-1.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.481170000;1.044e+00;-6.667e-01;-2.199e-01;-6.383e-01;-2.105e-01;9.785e-01;1.019e+00;-6.314e-01;-1.721e-01;1.044e+00;-4.000e-01;-1.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.482170000;1.044e+00;-6.667e-01;-2.198e-01;-6.383e-01;-2.105e-01;9.785e-01;1.019e+00;-6.314e-01;-1.721e-01;1.044e+00;-4.000e-01;-1.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.511170000;1.044e+00;-6.667e-01;-2.198e-01;-6.383e-01;-2.105e-01;9.785e-01;1.019e+00;-6.314e-01;-1.721e-01;1.044e+00;-4.000e-01;-1.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.512170000;1.044e+00;-6.667e-01;-2.198e-01;-6.383e-01;-2.105e-01;9.785e-01;1.019e+00;-6.314e-01;-1.720e-01;1.044e+00;-4.000e-01;-1.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.529170000;1.044e+00;-6.667e-01;-2.198e-01;-6.383e-01;-2.105e-01;9.785e-01;1.019e+00;-6.314e-01;-1.720e-01;1.044e+00;-4.000e-01;-1.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.530170000;1.044e+00;-6.667e-01;-2.198e-01;-6.383e-01;-2.104e-01;9.785e-01;1.019e+00;-6.314e-01;-1.720e-01;1.044e+00;-4.000e-01;-1.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.582170000;1.044e+00;-6.667e-01;-2.198e-01;-6.383e-01;-2.104e-01;9.785e-01;1.019e+00;-6.314e-01;-1.720e-01;1.044e+00;-4.000e-01;-1.319e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.583170000;1.044e+00;-6.667e-01;-2.198e-01;-6.383e-01;-2.104e-01;9.785e-01;1.019e+00;-6.314e-01;-1.720e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.584170000;1.044e+00;-6.667e-01;-2.198e-01;-6.383e-01;-2.104e-01;9.785e-01;1.019e+00;-6.314e-01;-1.720e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.585170000;1.044e+00;-6.667e-01;-2.197e-01;-6.383e-01;-2.104e-01;9.785e-01;1.019e+00;-6.314e-01;-1.720e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.618170000;1.044e+00;-6.667e-01;-2.197e-01;-6.383e-01;-2.104e-01;9.785e-01;1.019e+00;-6.314e-01;-1.720e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.619170000;1.044e+00;-6.667e-01;-2.197e-01;-6.383e-01;-2.104e-01;9.785e-01;1.019e+00;-6.314e-01;-1.719e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.636170000;1.044e+00;-6.667e-01;-2.197e-01;-6.383e-01;-2.104e-01;9.785e-01;1.019e+00;-6.314e-01;-1.719e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.637170000;1.044e+00;-6.667e-01;-2.197e-01;-6.383e-01;-2.103e-01;9.785e-01;1.019e+00;-6.314e-01;-1.719e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.686170000;1.044e+00;-6.667e-01;-2.197e-01;-6.383e-01;-2.103e-01;9.785e-01;1.019e+00;-6.314e-01;-1.719e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.687170000;1.044e+00;-6.667e-01;-2.196e-01;-6.383e-01;-2.103e-01;9.785e-01;1.019e+00;-6.314e-01;-1.719e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.689170000;1.044e+00;-6.667e-01;-2.196e-01;-6.383e-01;-2.103e-01;9.785e-01;1.019e+00;-6.314e-01;-1.719e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.690170000;1.044e+00;-6.667e-01;-2.196e-01;-6.383e-01;-2.103e-01;9.786e-01;1.019e+00;-6.314e-01;-1.719e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.726170000;1.044e+00;-6.667e-01;-2.196e-01;-6.383e-01;-2.103e-01;9.786e-01;1.019e+00;-6.314e-01;-1.719e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.727170000;1.044e+00;-6.667e-01;-2.196e-01;-6.383e-01;-2.103e-01;9.786e-01;1.019e+00;-6.314e-01;-1.718e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.746170000;1.044e+00;-6.667e-01;-2.196e-01;-6.383e-01;-2.103e-01;9.786e-01;1.019e+00;-6.314e-01;-1.718e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.747170000;1.044e+00;-6.667e-01;-2.196e-01;-6.383e-01;-2.102e-01;9.786e-01;1.019e+00;-6.314e-01;-1.718e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.758170000;1.044e+00;-6.667e-01;-2.196e-01;-6.383e-01;-2.102e-01;9.786e-01;1.019e+00;-6.314e-01;-1.718e-01;1.044e+00;-4.000e-01;-1.318e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
