time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
65.759170000;1.044e+00;-6.667e-01;-2.196e-01;-6.383e-01;-2.102e-01;9.786e-01;1.019e+00;-6.314e-01;-1.718e-01;1.044e+00;-4.000e-01;-1.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.793170000;1.044e+00;-6.667e-01;-2.196e-01;-6.383e-01;-2.102e-01;9.786e-01;1.019e+00;-6.314e-01;-1.718e-01;1.044e+00;-4.000e-01;-1.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.794170000;1.044e+00;-6.667e-01;-2.195e-01;-6.383e-01;-2.102e-01;9.786e-01;1.019e+00;-6.314e-01;-1.718e-01;1.044e+00;-4.000e-01;-1.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.836170000;1.044e+00;-6.667e-01;-2.195e-01;-6.383e-01;-2.102e-01;9.786e-01;1.019e+00;-6.314e-01;-1.718e-01;1.044e+00;-4.000e-01;-1.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.837170000;1.044e+00;-6.667e-01;-2.195e-01;-6.383e-01;-2.102e-01;9.786e-01;1.019e+00;-6.314e-01;-1.717e-01;1.044e+00;-4.000e-01;-1.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.856170000;1.044e+00;-6.667e-01;-2.195e-01;-6.383e-01;-2.102e-01;9.786e-01;1.019e+00;-6.314e-01;-1.717e-01;1.044e+00;-4.000e-01;-1.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.857170000;1.044e+00;-6.667e-01;-2.195e-01;-6.383e-01;-2.101e-01;9.786e-01;1.019e+00;-6.314e-01;-1.717e-01;1.044e+00;-4.000e-01;-1.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.899170000;1.044e+00;-6.667e-01;-2.195e-01;-6.383e-01;-2.101e-01;9.786e-01;1.019e+00;-6.314e-01;-1.717e-01;1.044e+00;-4.000e-01;-1.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.900170000;1.044e+00;-6.667e-01;-2.194e-01;-6.383e-01;-2.101e-01;9.786e-01;1.019e+00;-6.314e-01;-1.717e-01;1.044e+00;-4.000e-01;-1.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.932170000;1.044e+00;-6.667e-01;-2.194e-01;-6.383e-01;-2.101e-01;9.786e-01;1.019e+00;-6.314e-01;-1.717e-01;1.044e+00;-4.000e-01;-1.317e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.933170000;1.044e+00;-6.667e-01;-2.194e-01;-6.383e-01;-2.101e-01;9.786e-01;1.019e+00;-6.314e-01;-1.717e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.946170000;1.044e+00;-6.667e-01;-2.194e-01;-6.383e-01;-2.101e-01;9.786e-01;1.019e+00;-6.314e-01;-1.717e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.947170000;1.044e+00;-6.667e-01;-2.194e-01;-6.383e-01;-2.101e-01;9.786e-01;1.019e+00;-6.314e-01;-1.716e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.966170000;1.044e+00;-6.667e-01;-2.194e-01;-6.383e-01;-2.101e-01;9.786e-01;1.019e+00;-6.314e-01;-1.716e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
65.967170000;1.044e+00;-6.667e-01;-2.194e-01;-6.383e-01;-2.100e-01;9.786e-01;1.019e+00;-6.314e-01;-1.716e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.006170000;1.044e+00;-6.667e-01;-2.194e-01;-6.383e-01;-2.100e-01;9.786e-01;1.019e+00;-6.314e-01;-1.716e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.007170000;1.044e+00;-6.667e-01;-2.193e-01;-6.383e-01;-2.100e-01;9.786e-01;1.019e+00;-6.314e-01;-1.716e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.042170000;1.044e+00;-6.667e-01;-2.193e-01;-6.383e-01;-2.100e-01;9.786e-01;1.019e+00;-6.314e-01;-1.716e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.043170000;1.044e+00;-6.667e-01;-2.193e-01;-6.383e-01;-2.100e-01;9.787e-01;1.019e+00;-6.314e-01;-1.716e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.057170000;1.044e+00;-6.667e-01;-2.193e-01;-6.383e-01;-2.100e-01;9.787e-01;1.019e+00;-6.314e-01;-1.716e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.058170000;1.044e+00;-6.667e-01;-2.193e-01;-6.383e-01;-2.100e-01;9.787e-01;1.019e+00;-6.314e-01;-1.715e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.079170000;1.044e+00;-6.667e-01;-2.193e-01;-6.383e-01;-2.100e-01;9.787e-01;1.019e+00;-6.314e-01;-1.715e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.080170000;1.044e+00;-6.667e-01;-2.193e-01;-6.383e-01;-2.099e-01;9.787e-01;1.019e+00;-6.314e-01;-1.715e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.114170000;1.044e+00;-6.667e-01;-2.193e-01;-6.383e-01;-2.099e-01;9.787e-01;1.019e+00;-6.314e-01;-1.715e-01;1.044e+00;-4.000e-01;-1.316e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.115170000;1.044e+00;-6.667e-01;-2.192e-01;-6.383e-01;-2.099e-01;9.787e-01;1.019e+00;-6.314e-01;-1.715e-01;1.044e+00;-4.000e-01;-1.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.170170000;1.044e+00;-6.667e-01;-2.192e-01;-6.383e-01;-2.099e-01;9.787e-01;1.019e+00;-6.314e-01;-1.715e-01;1.044e+00;-4.000e-01;-1.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.171170000;1.044e+00;-6.667e-01;-2.192e-01;-6.383e-01;-2.099e-01;9.787e-01;1.019e+00;-6.314e-01;-1.714e-01;1.044e+00;-4.000e-01;-1.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.194170000;1.044e+00;-6.667e-01;-2.192e-01;-6.383e-01;-2.099e-01;9.787e-01;1.019e+00;-6.314e-01;-1.714e-01;1.044e+00;-4.000e-01;-1.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.195170000;1.044e+00;-6.667e-01;-2.192e-01;-6.383e-01;-2.098e-01;9.787e-01;1.019e+00;-6.314e-01;-1.714e-01;1.044e+00;-4.000e-01;-1.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.224170000;1.044e+00;-6.667e-01;-2.192e-01;-6.383e-01;-2.098e-01;9.787e-01;1.019e+00;-6.314e-01;-1.714e-01;1.044e+00;-4.000e-01;-1.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.225170000;1.044e+00;-6.667e-01;-2.191e-01;-6.383e-01;-2.098e-01;9.787e-01;1.019e+00;-6.314e-01;-1.714e-01;1.044e+00;-4.000e-01;-1.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.286170000;1.044e+00;-6.667e-01;-2.191e-01;-6.383e-01;-2.098e-01;9.787e-01;1.019e+00;-6.314e-01;-1.714e-01;1.044e+00;-4.000e-01;-1.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.287170000;1.044e+00;-6.667e-01;-2.191e-01;-6.383e-01;-2.098e-01;9.787e-01;1.019e+00;-6.314e-01;-1.713e-01;1.044e+00;-4.000e-01;-1.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.298170000;1.044e+00;-6.667e-01;-2.191e-01;-6.383e-01;-2.098e-01;9.787e-01;1.019e+00;-6.314e-01;-1.713e-01;1.044e+00;-4.000e-01;-1.315e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.299170000;1.044e+00;-6.667e-01;-2.191e-01;-6.383e-01;-2.098e-01;9.787e-01;1.019e+00;-6.314e-01;-1.713e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.309170000;1.044e+00;-6.667e-01;-2.191e-01;-6.383e-01;-2.098e-01;9.787e-01;1.019e+00;-6.314e-01;-1.713e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.310170000;1.044e+00;-6.667e-01;-2.191e-01;-6.383e-01;-2.097e-01;9.787e-01;1.019e+00;-6.314e-01;-1.713e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.334170000;1.044e+00;-6.667e-01;-2.191e-01;-6.383e-01;-2.097e-01;9.787e-01;1.019e+00;-6.314e-01;-1.713e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.335170000;1.044e+00;-6.667e-01;-2.190e-01;-6.383e-01;-2.097e-01;9.787e-01;1.019e+00;-6.314e-01;-1.713e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.403170000;1.044e+00;-6.667e-01;-2.190e-01;-6.383e-01;-2.097e-01;9.787e-01;1.019e+00;-6.314e-01;-1.713e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.404170000;1.044e+00;-6.667e-01;-2.190e-01;-6.383e-01;-2.097e-01;9.787e-01;1.019e+00;-6.314e-01;-1.712e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.412170000;1.044e+00;-6.667e-01;-2.190e-01;-6.383e-01;-2.097e-01;9.787e-01;1.019e+00;-6.314e-01;-1.712e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.413170000;1.044e+00;-6.667e-01;-2.190e-01;-6.383e-01;-2.097e-01;9.788e-01;1.019e+00;-6.314e-01;-1.712e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.428170000;1.044e+00;-6.667e-01;-2.190e-01;-6.383e-01;-2.097e-01;9.788e-01;1.019e+00;-6.314e-01;-1.712e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.429170000;1.044e+00;-6.667e-01;-2.190e-01;-6.383e-01;-2.096e-01;9.788e-01;1.019e+00;-6.314e-01;-1.712e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.448170000;1.044e+00;-6.667e-01;-2.190e-01;-6.383e-01;-2.096e-01;9.788e-01;1.019e+00;-6.314e-01;-1.712e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.449170000;1.044e+00;-6.667e-01;-2.189e-01;-6.383e-01;-2.096e-01;9.788e-01;1.019e+00;-6.314e-01;-1.712e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.486170000;1.044e+00;-6.667e-01;-2.189e-01;-6.383e-01;-2.096e-01;9.788e-01;1.019e+00;-6.314e-01;-1.712e-01;1.044e+00;-4.000e-01;-1.314e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.487170000;1.044e+00;-6.667e-01;-2.189e-01;-6.383e-01;-2.096e-01;9.788e-01;1.019e+00;-6.314e-01;-1.712e-01;1.044e+00;-4.000e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.523170000;1.044e+00;-6.667e-01;-2.189e-01;-6.383e-01;-2.096e-01;9.788e-01;1.019e+00;-6.314e-01;-1.712e-01;1.044e+00;-4.000e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.524170000;1.044e+00;-6.667e-01;-2.189e-01;-6.383e-01;-2.096e-01;9.788e-01;1.019e+00;-6.314e-01;-1.711e-01;1.044e+00;-4.000e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.550170000;1.044e+00;-6.667e-01;-2.189e-01;-6.383e-01;-2.096e-01;9.788e-01;1.019e+00;-6.314e-01;-1.711e-01;1.044e+00;-4.000e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.551170000;1.044e+00;-6.667e-01;-2.189e-01;-6.383e-01;-2.095e-01;9.788e-01;1.019e+00;-6.314e-01;-1.711e-01;1.044e+00;-4.000e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.566170000;1.044e+00;-6.667e-01;-2.189e-01;-6.383e-01;-2.095e-01;9.788e-01;1.019e+00;-6.314e-01;-1.711e-01;1.044e+00;-4.000e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.567170000;1.044e+00;-6.667e-01;-2.188e-01;-6.383e-01;-2.095e-01;9.788e-01;1.019e+00;-6.314e-01;-1.711e-01;1.044e+00;-4.000e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.646170000;1.044e+00;-6.667e-01;-2.188e-01;-6.383e-01;-2.095e-01;9.788e-01;1.019e+00;-6.314e-01;-1.711e-01;1.044e+00;-4.000e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.647170000;1.044e+00;-6.667e-01;-2.188e-01;-6.383e-01;-2.095e-01;9.788e-01;1.019e+00;-6.314e-01;-1.710e-01;1.044e+00;-4.000e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.673170000;1.044e+00;-6.667e-01;-2.188e-01;-6.383e-01;-2.095e-01;9.788e-01;1.019e+00;-6.314e-01;-1.710e-01;1.044e+00;-4.000e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.674170000;1.044e+00;-6.667e-01;-2.188e-01;-6.383e-01;-2.094e-01;9.788e-01;1.019e+00;-6.314e-01;-1.710e-01;1.044e+00;-4.000e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.685170000;1.044e+00;-6.667e-01;-2.188e-01;-6.383e-01;-2.094e-01;9.788e-01;1.019e+00;-6.314e-01;-1.710e-01;1.044e+00;-4.000e-01;-1.313e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.686170000;1.044e+00;-6.667e-01;-2.187e-01;-6.383e-01;-2.094e-01;9.788e-01;1.019e+00;-6.314e-01;-1.710e-01;1.044e+00;-4.000e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.772170000;1.044e+00;-6.667e-01;-2.187e-01;-6.383e-01;-2.094e-01;9.788e-01;1.019e+00;-6.314e-01;-1.710e-01;1.044e+00;-4.000e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.773170000;1.044e+00;-6.667e-01;-2.187e-01;-6.383e-01;-2.094e-01;9.788e-01;1.019e+00;-6.314e-01;-1.709e-01;1.044e+00;-4.000e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.801170000;1.044e+00;-6.667e-01;-2.187e-01;-6.383e-01;-2.094e-01;9.788e-01;1.019e+00;-6.314e-01;-1.709e-01;1.044e+00;-4.000e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.802170000;1.044e+00;-6.667e-01;-2.187e-01;-6.383e-01;-2.093e-01;9.788e-01;1.019e+00;-6.314e-01;-1.709e-01;1.044e+00;-4.000e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.808170000;1.044e+00;-6.667e-01;-2.187e-01;-6.383e-01;-2.093e-01;9.788e-01;1.019e+00;-6.314e-01;-1.709e-01;1.044e+00;-4.000e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.809170000;1.044e+00;-6.667e-01;-2.186e-01;-6.383e-01;-2.093e-01;9.788e-01;1.019e+00;-6.314e-01;-1.709e-01;1.044e+00;-4.000e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.813170000;1.044e+00;-6.667e-01;-2.186e-01;-6.383e-01;-2.093e-01;9.788e-01;1.019e+00;-6.314e-01;-1.709e-01;1.044e+00;-4.000e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.814170000;1.044e+00;-6.667e-01;-2.186e-01;-6.383e-01;-2.093e-01;9.789e-01;1.019e+00;-6.314e-01;-1.709e-01;1.044e+00;-4.000e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.889170000;1.044e+00;-6.667e-01;-2.186e-01;-6.383e-01;-2.093e-01;9.789e-01;1.019e+00;-6.314e-01;-1.709e-01;1.044e+00;-4.000e-01;-1.312e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.890170000;1.044e+00;-6.667e-01;-2.186e-01;-6.383e-01;-2.093e-01;9.789e-01;1.019e+00;-6.314e-01;-1.709e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.902170000;1.044e+00;-6.667e-01;-2.186e-01;-6.383e-01;-2.093e-01;9.789e-01;1.019e+00;-6.314e-01;-1.709e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.903170000;1.044e+00;-6.667e-01;-2.186e-01;-6.383e-01;-2.093e-01;9.789e-01;1.019e+00;-6.314e-01;-1.708e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.932170000;1.044e+00;-6.667e-01;-2.186e-01;-6.383e-01;-2.093e-01;9.789e-01;1.019e+00;-6.314e-01;-1.708e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.933170000;1.044e+00;-6.667e-01;-2.185e-01;-6.383e-01;-2.093e-01;9.789e-01;1.019e+00;-6.314e-01;-1.708e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.934170000;1.044e+00;-6.667e-01;-2.185e-01;-6.383e-01;-2.093e-01;9.789e-01;1.019e+00;-6.314e-01;-1.708e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
66.935170000;1.044e+00;-6.667e-01;-2.185e-01;-6.383e-01;-2.092e-01;9.789e-01;1.019e+00;-6.314e-01;-1.708e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.035170000;1.044e+00;-6.667e-01;-2.185e-01;-6.383e-01;-2.092e-01;9.789e-01;1.019e+00;-6.314e-01;-1.708e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.036170000;1.044e+00;-6.667e-01;-2.185e-01;-6.383e-01;-2.092e-01;9.789e-01;1.019e+00;-6.314e-01;-1.707e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.064170000;1.044e+00;-6.667e-01;-2.185e-01;-6.383e-01;-2.092e-01;9.789e-01;1.019e+00;-6.314e-01;-1.707e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.065170000;1.044e+00;-6.667e-01;-2.184e-01;-6.383e-01;-2.092e-01;9.789e-01;1.019e+00;-6.314e-01;-1.707e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.068170000;1.044e+00;-6.667e-01;-2.184e-01;-6.383e-01;-2.092e-01;9.789e-01;1.019e+00;-6.314e-01;-1.707e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.069170000;1.044e+00;-6.667e-01;-2.184e-01;-6.383e-01;-2.091e-01;9.789e-01;1.019e+00;-6.314e-01;-1.707e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.106170000;1.044e+00;-6.667e-01;-2.184e-01;-6.383e-01;-2.091e-01;9.789e-01;1.019e+00;-6.314e-01;-1.707e-01;1.044e+00;-4.000e-01;-1.311e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.107170000;1.044e+00;-6.667e-01;-2.184e-01;-6.383e-01;-2.091e-01;9.789e-01;1.019e+00;-6.314e-01;-1.707e-01;1.044e+00;-4.000e-01;-1.310e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.176170000;1.044e+00;-6.667e-01;-2.184e-01;-6.383e-01;-2.091e-01;9.789e-01;1.019e+00;-6.314e-01;-1.707e-01;1.044e+00;-4.000e-01;-1.310e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.177170000;1.044e+00;-6.667e-01;-2.184e-01;-6.383e-01;-2.091e-01;9.789e-01;1.019e+00;-6.314e-01;-1.706e-01;1.044e+00;-4.000e-01;-1.310e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.197170000;1.044e+00;-6.667e-01;-2.184e-01;-6.383e-01;-2.091e-01;9.789e-01;1.019e+00;-6.314e-01;-1.706e-01;1.044e+00;-4.000e-01;-1.310e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.198170000;1.044e+00;-6.667e-01;-2.183e-01;-6.383e-01;-2.091e-01;9.789e-01;1.019e+00;-6.314e-01;-1.706e-01;1.044e+00;-4.000e-01;-1.310e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.210170000;1.044e+00;-6.667e-01;-2.183e-01;-6.383e-01;-2.091e-01;9.789e-01;1.019e+00;-6.314e-01;-1.706e-01;1.044e+00;-4.000e-01;-1.310e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.211170000;1.044e+00;-6.667e-01;-2.183e-01;-6.383e-01;-2.090e-01;9.789e-01;1.019e+00;-6.314e-01;-1.706e-01;1.044e+00;-4.000e-01;-1.310e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.251170000;1.044e+00;-6.667e-01;-2.183e-01;-6.383e-01;-2.090e-01;9.789e-01;1.019e+00;-6.314e-01;-1.706e-01;1.044e+00;-4.000e-01;-1.310e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.252170000;1.044e+00;-6.667e-01;-2.183e-01;-6.383e-01;-2.090e-01;9.790e-01;1.019e+00;-6.314e-01;-1.706e-01;1.044e+00;-4.000e-01;-1.310e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.320170000;1.044e+00;-6.667e-01;-2.183e-01;-6.383e-01;-2.090e-01;9.790e-01;1.019e+00;-6.314e-01;-1.706e-01;1.044e+00;-4.000e-01;-1.310e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.321170000;1.044e+00;-6.667e-01;-2.183e-01;-6.383e-01;-2.090e-01;9.790e-01;1.019e+00;-6.314e-01;-1.705e-01;1.044e+00;-4.000e-01;-1.310e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.339170000;1.044e+00;-6.667e-01;-2.183e-01;-6.383e-01;-2.090e-01;9.790e-01;1.019e+00;-6.314e-01;-1.705e-01;1.044e+00;-4.000e-01;-1.310e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.340170000;1.044e+00;-6.667e-01;-2.182e-01;-6.383e-01;-2.090e-01;9.790e-01;1.019e+00;-6.314e-01;-1.705e-01;1.044e+00;-4.000e-01;-1.309e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.359170000;1.044e+00;-6.667e-01;-2.182e-01;-6.383e-01;-2.090e-01;9.790e-01;1.019e+00;-6.314e-01;-1.705e-01;1.044e+00;-4.000e-01;-1.309e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.360170000;1.044e+00;-6.667e-01;-2.182e-01;-6.383e-01;-2.089e-01;9.790e-01;1.019e+00;-6.314e-01;-1.705e-01;1.044e+00;-4.000e-01;-1.309e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.464170000;1.044e+00;-6.667e-01;-2.182e-01;-6.383e-01;-2.089e-01;9.790e-01;1.019e+00;-6.314e-01;-1.705e-01;1.044e+00;-4.000e-01;-1.309e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.465170000;1.044e+00;-6.667e-01;-2.182e-01;-6.383e-01;-2.089e-01;9.790e-01;1.019e+00;-6.313e-01;-1.705e-01;1.044e+00;-4.000e-01;-1.309e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.471170000;1.044e+00;-6.667e-01;-2.182e-01;-6.383e-01;-2.089e-01;9.790e-01;1.019e+00;-6.313e-01;-1.705e-01;1.044e+00;-4.000e-01;-1.309e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.472170000;1.044e+00;-6.667e-01;-2.182e-01;-6.383e-01;-2.089e-01;9.790e-01;1.019e+00;-6.313e-01;-1.704e-01;1.044e+00;-4.000e-01;-1.309e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.486170000;1.044e+00;-6.667e-01;-2.182e-01;-6.383e-01;-2.089e-01;9.790e-01;1.019e+00;-6.313e-01;-1.704e-01;1.044e+00;-4.000e-01;-1.309e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.487170000;1.044e+00;-6.667e-01;-2.181e-01;-6.383e-01;-2.089e-01;9.790e-01;1.019e+00;-6.313e-01;-1.704e-01;1.044e+00;-4.000e-01;-1.309e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.511170000;1.044e+00;-6.667e-01;-2.181e-01;-6.383e-01;-2.089e-01;9.790e-01;1.019e+00;-6.313e-01;-1.704e-01;1.044e+00;-4.000e-01;-1.309e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.512170000;1.044e+00;-6.667e-01;-2.181e-01;-6.383e-01;-2.088e-01;9.790e-01;1.019e+00;-6.313e-01;-1.704e-01;1.044e+00;-4.000e-01;-1.309e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.586170000;1.044e+00;-6.667e-01;-2.181e-01;-6.383e-01;-2.088e-01;9.790e-01;1.019e+00;-6.313e-01;-1.704e-01;1.044e+00;-4.000e-01;-1.309e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.587170000;1.044e+00;-6.667e-01;-2.181e-01;-6.383e-01;-2.088e-01;9.790e-01;1.019e+00;-6.313e-01;-1.704e-01;1.044e+00;-4.000e-01;-1.308e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.630170000;1.044e+00;-6.667e-01;-2.181e-01;-6.383e-01;-2.088e-01;9.790e-01;1.019e+00;-6.313e-01;-1.704e-01;1.044e+00;-4.000e-01;-1.308e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.631170000;1.044e+00;-6.667e-01;-2.181e-01;-6.383e-01;-2.088e-01;9.790e-01;1.019e+00;-6.313e-01;-1.703e-01;1.044e+00;-4.000e-01;-1.308e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.641170000;1.044e+00;-6.667e-01;-2.181e-01;-6.383e-01;-2.088e-01;9.790e-01;1.019e+00;-6.313e-01;-1.703e-01;1.044e+00;-4.000e-01;-1.308e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.642170000;1.044e+00;-6.667e-01;-2.180e-01;-6.383e-01;-2.088e-01;9.790e-01;1.019e+00;-6.313e-01;-1.703e-01;1.044e+00;-4.000e-01;-1.308e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.675170000;1.044e+00;-6.667e-01;-2.180e-01;-6.383e-01;-2.088e-01;9.790e-01;1.019e+00;-6.313e-01;-1.703e-01;1.044e+00;-4.000e-01;-1.308e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.676170000;1.044e+00;-6.667e-01;-2.180e-01;-6.383e-01;-2.087e-01;9.790e-01;1.019e+00;-6.313e-01;-1.703e-01;1.044e+00;-4.000e-01;-1.308e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.755170000;1.044e+00;-6.667e-01;-2.180e-01;-6.383e-01;-2.087e-01;9.790e-01;1.019e+00;-6.313e-01;-1.703e-01;1.044e+00;-4.000e-01;-1.308e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.756170000;1.044e+00;-6.667e-01;-2.180e-01;-6.383e-01;-2.087e-01;9.791e-01;1.019e+00;-6.313e-01;-1.703e-01;1.044e+00;-4.000e-01;-1.308e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.801170000;1.044e+00;-6.667e-01;-2.180e-01;-6.383e-01;-2.087e-01;9.791e-01;1.019e+00;-6.313e-01;-1.703e-01;1.044e+00;-4.000e-01;-1.308e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.802170000;1.044e+00;-6.667e-01;-2.180e-01;-6.383e-01;-2.087e-01;9.791e-01;1.019e+00;-6.313e-01;-1.702e-01;1.044e+00;-4.000e-01;-1.308e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.804170000;1.044e+00;-6.667e-01;-2.180e-01;-6.383e-01;-2.087e-01;9.791e-01;1.019e+00;-6.313e-01;-1.702e-01;1.044e+00;-4.000e-01;-1.308e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.805170000;1.044e+00;-6.667e-01;-2.179e-01;-6.383e-01;-2.087e-01;9.791e-01;1.019e+00;-6.313e-01;-1.702e-01;1.044e+00;-4.000e-01;-1.308e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.849170000;1.044e+00;-6.667e-01;-2.179e-01;-6.383e-01;-2.087e-01;9.791e-01;1.019e+00;-6.313e-01;-1.702e-01;1.044e+00;-4.000e-01;-1.308e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.850170000;1.044e+00;-6.667e-01;-2.179e-01;-6.383e-01;-2.086e-01;9.791e-01;1.019e+00;-6.313e-01;-1.702e-01;1.044e+00;-4.000e-01;-1.308e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.860170000;1.044e+00;-6.667e-01;-2.179e-01;-6.383e-01;-2.086e-01;9.791e-01;1.019e+00;-6.313e-01;-1.702e-01;1.044e+00;-4.000e-01;-1.308e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.861170000;1.044e+00;-6.667e-01;-2.179e-01;-6.383e-01;-2.086e-01;9.791e-01;1.019e+00;-6.313e-01;-1.702e-01;1.044e+00;-4.000e-01;-1.307e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.974170000;1.044e+00;-6.667e-01;-2.179e-01;-6.383e-01;-2.086e-01;9.791e-01;1.019e+00;-6.313e-01;-1.702e-01;1.044e+00;-4.000e-01;-1.307e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.975170000;1.044e+00;-6.667e-01;-2.178e-01;-6.383e-01;-2.086e-01;9.791e-01;1.019e+00;-6.313e-01;-1.702e-01;1.044e+00;-4.000e-01;-1.307e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.980170000;1.044e+00;-6.667e-01;-2.178e-01;-6.383e-01;-2.086e-01;9.791e-01;1.019e+00;-6.313e-01;-1.702e-01;1.044e+00;-4.000e-01;-1.307e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
67.981170000;1.044e+00;-6.667e-01;-2.178e-01;-6.383e-01;-2.086e-01;9.791e-01;1.019e+00;-6.313e-01;-1.701e-01;1.044e+00;-4.000e-01;-1.307e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
68.032170000;1.044e+00;-6.667e-01;-2.178e-01;-6.383e-01;-2.086e-01;9.791e-01;1.019e+00;-6.313e-01;-1.701e-01;1.044e+00;-4.000e-01;-1.307e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
68.033170000;1.044e+00;-6.667e-01;-2.178e-01;-6.383e-01;-2.085e-01;9.791e-01;1.019e+00;-6.313e-01;-1.701e-01;1.044e+00;-4.000e-01;-1.307e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
68.161170000;1.044e+00;-6.667e-01;-2.178e-01;-6.383e-01;-2.085e-01;9.791e-01;1.019e+00;-6.313e-01;-1.701e-01;1.044e+00;-4.000e-01;-1.307e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
68.162170000;1.044e+00;-6.667e-01;-2.177e-01;-6.383e-01;-2.085e-01;9.791e-01;1.019e+00;-6.313e-01;-1.701e-01;1.044e+00;-4.000e-01;-1.306e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
68.174170000;1.044e+00;-6.667e-01;-2.177e-01;-6.383e-01;-2.085e-01;9.791e-01;1.019e+00;-6.313e-01;-1.701e-01;1.044e+00;-4.000e-01;-1.306e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
68.175170000;1.044e+00;-6.667e-01;-2.177e-01;-6.383e-01;-2.085e-01;9.791e-01;1.019e+00;-6.313e-01;-1.700e-01;1.044e+00;-4.000e-01;-1.306e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
68.233170000;1.044e+00;-6.667e-01;-2.177e-01;-6.383e-01;-2.085e-01;9.791e-01;1.019e+00;-6.313e-01;-1.700e-01;1.044e+00;-4.000e-01;-1.306e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
68.234170000;1.044e+00;-6.667e-01;-2.177e-01;-6.383e-01;-2.084e-01;9.791e-01;1.019e+00;-6.313e-01;-1.700e-01;1.044e+00;-4.000e-01;-1.306e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
68.367170000;1.044e+00;-6.667e-01;-2.177e-01;-6.383e-01;-2.084e-01;9.791e-01;1.019e+00;-6.313e-01;-1.700e-01;1.044e+00;-4.000e-01;-1.306e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
68.368170000;1.044e+00;-6.667e-01;-2.176e-01;-6.383e-01;-2.084e-01;9.791e-01;1.019e+00;-6.313e-01;-1.700e-01;1.044e+00;-4.000e-01;-1.306e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
68.376170000;1.044e+00;-6.667e-01;-2.176e-01;-6.383e-01;-2.084e-01;9.791e-01;1.019e+00;-6.313e-01;-1.700e-01;1.044e+00;-4.000e-01;-1.306e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
68.377170000;1.044e+00;-6.667e-01;-2.176e-01;-6.383e-01;-2.084e-01;9.792e-01;1.019e+00;-6.313e-01;-1.700e-01;1.044e+00;-4.000e-01;-1.306e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
68.388170000;1.044e+00;-6.667e-01;-2.176e-01;-6.383e-01;-2.084e-01;9.792e-01;1.019e+00;-6.313e-01;-1.700e-01;1.044e+00;-4.000e-01;-1.306e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
68.389170000;1.044e+00;-6.667e-01;-2.176e-01;-6.383e-01;-2.084e-01;9.792e-01;1.019e+00;-6.313e-01;-1.699e-01;1.044e+00;-4.000e-01;-1.306e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
68.453170000;1.044e+00;-6.667e-01;-2.176e-01;-6.383e-01;-2.084e-01;9.792e-01;1.019e+00;-6.313e-01;-1.699e-01;1.044e+00;-4.000e-01;-1.306e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
68.454170000;1.044e+00;-6.667e-01;-2.176e-01;-6.383e-01;-2.083e-01;9.792e-01;1.019e+00;-6.313e-01;-1.699e-01;1.044e+00;-4.000e-01;-1.306e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
68.510170000;1.044e+00;-6.667e-01;-2.176e-01;-6.383e-01;-2.083e-01;9.792e-01;1.019e+00;-6.313e-01;-1.699e-01;1.044e+00;-4.000e-01;-1.306e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
68.511170000;1.044e+00;-6.667e-01;-2.176e-01;-6.383e-01;-2.083e-01;9.792e-01;1.019e+00;-6.313e-01;-1.699e-01;1.044e+00;-4.000e-01;-1.305e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
68.591170000;1.044e+00;-6.667e-01;-2.176e-01;-6.383e-01;-2.083e-01;9.792e-01;1.019e+00;-6.313e-01;-1.699e-01;1.044e+00;-4.000e-01;-1.305e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
68.592170000;1.044e+00;-6.667e-01;-2.175e-01;-6.383e-01;-2.083e-01;9.792e-01;1.019e+00;-6.313e-01;-1.699e-01;1.044e+00;-4.000e-01;-1.305e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
68.622170000;1.044e+00;-6.667e-01;-2.175e-01;-6.383e-01;-2.083e-01;9.792e-01;1.019e+00;-6.313e-01;-1.699e-01;1.044e+00;-4.000e-01;-1.305e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
68.623170000;1.044e+00;-6.667e-01;-2.175e-01;-6.383e-01;-2.083e-01;9.792e-01;1.019e+00;-6.313e-01;-1.698e-01;1.044e+00;-4.000e-01;-1.305e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
68.696170000;1.044e+00;-6.667e-01;-2.175e-01;-6.383e-01;-2.083e-01;9.792e-01;1.019e+00;-6.313e-01;-1.698e-01;1.044e+00;-4.000e-01;-1.305e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
68.697170000;1.044e+00;-6.667e-01;-2.175e-01;-6.383e-01;-2.082e-01;9.792e-01;1.019e+00;-6.313e-01;-1.698e-01;1.044e+00;-4.000e-01;-1.305e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
68.842170000;1.044e+00;-6.667e-01;-2.175e-01;-6.383e-01;-2.082e-01;9.792e-01;1.019e+00;-6.313e-01;-1.698e-01;1.044e+00;-4.000e-01;-1.305e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
68.843170000;1.044e+00;-6.667e-01;-2.174e-01;-6.383e-01;-2.082e-01;9.792e-01;1.019e+00;-6.313e-01;-1.698e-01;1.044e+00;-4.000e-01;-1.305e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
68.888170000;1.044e+00;-6.667e-01;-2.174e-01;-6.383e-01;-2.082e-01;9.792e-01;1.019e+00;-6.313e-01;-1.698e-01;1.044e+00;-4.000e-01;-1.305e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
68.889170000;1.044e+00;-6.667e-01;-2.174e-01;-6.383e-01;-2.082e-01;9.792e-01;1.019e+00;-6.313e-01;-1.697e-01;1.044e+00;-4.000e-01;-1.305e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
68.934170000;1.044e+00;-6.667e-01;-2.174e-01;-6.383e-01;-2.082e-01;9.792e-01;1.019e+00;-6.313e-01;-1.697e-01;1.044e+00;-4.000e-01;-1.305e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
68.935170000;1.044e+00;-6.667e-01;-2.174e-01;-6.383e-01;-2.082e-01;9.792e-01;1.019e+00;-6.313e-01;-1.697e-01;1.044e+00;-4.000e-01;-1.304e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
68.977170000;1.044e+00;-6.667e-01;-2.174e-01;-6.383e-01;-2.082e-01;9.792e-01;1.019e+00;-6.313e-01;-1.697e-01;1.044e+00;-4.000e-01;-1.304e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
68.978170000;1.044e+00;-6.667e-01;-2.174e-01;-6.383e-01;-2.081e-01;9.792e-01;1.019e+00;-6.313e-01;-1.697e-01;1.044e+00;-4.000e-01;-1.304e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
69.134170000;1.044e+00;-6.667e-01;-2.174e-01;-6.383e-01;-2.081e-01;9.792e-01;1.019e+00;-6.313e-01;-1.697e-01;1.044e+00;-4.000e-01;-1.304e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
69.135170000;1.044e+00;-6.667e-01;-2.173e-01;-6.383e-01;-2.081e-01;9.792e-01;1.019e+00;-6.313e-01;-1.697e-01;1.044e+00;-4.000e-01;-1.304e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
69.199170000;1.044e+00;-6.667e-01;-2.173e-01;-6.383e-01;-2.081e-01;9.792e-01;1.019e+00;-6.313e-01;-1.697e-01;1.044e+00;-4.000e-01;-1.304e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
69.200170000;1.044e+00;-6.667e-01;-2.173e-01;-6.383e-01;-2.081e-01;9.792e-01;1.019e+00;-6.313e-01;-1.696e-01;1.044e+00;-4.000e-01;-1.304e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
69.258170000;1.044e+00;-6.667e-01;-2.173e-01;-6.383e-01;-2.081e-01;9.792e-01;1.019e+00;-6.313e-01;-1.696e-01;1.044e+00;-4.000e-01;-1.304e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
69.259170000;1.044e+00;-6.667e-01;-2.173e-01;-6.383e-01;-2.081e-01;9.793e-01;1.019e+00;-6.313e-01;-1.696e-01;1.044e+00;-4.000e-01;-1.304e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
69.313170000;1.044e+00;-6.667e-01;-2.173e-01;-6.383e-01;-2.081e-01;9.793e-01;1.019e+00;-6.313e-01;-1.696e-01;1.044e+00;-4.000e-01;-1.304e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
69.314170000;1.044e+00;-6.667e-01;-2.173e-01;-6.383e-01;-2.080e-01;9.793e-01;1.019e+00;-6.313e-01;-1.696e-01;1.044e+00;-4.000e-01;-1.304e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
69.482170000;1.044e+00;-6.667e-01;-2.173e-01;-6.383e-01;-2.080e-01;9.793e-01;1.019e+00;-6.313e-01;-1.696e-01;1.044e+00;-4.000e-01;-1.304e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
69.483170000;1.044e+00;-6.667e-01;-2.172e-01;-6.383e-01;-2.080e-01;9.793e-01;1.019e+00;-6.313e-01;-1.696e-01;1.044e+00;-4.000e-01;-1.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
69.593170000;1.044e+00;-6.667e-01;-2.172e-01;-6.383e-01;-2.080e-01;9.793e-01;1.019e+00;-6.313e-01;-1.696e-01;1.044e+00;-4.000e-01;-1.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
69.594170000;1.044e+00;-6.667e-01;-2.172e-01;-6.383e-01;-2.080e-01;9.793e-01;1.019e+00;-6.313e-01;-1.695e-01;1.044e+00;-4.000e-01;-1.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
69.736170000;1.044e+00;-6.667e-01;-2.172e-01;-6.383e-01;-2.080e-01;9.793e-01;1.019e+00;-6.313e-01;-1.695e-01;1.044e+00;-4.000e-01;-1.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
69.737170000;1.044e+00;-6.667e-01;-2.172e-01;-6.383e-01;-2.079e-01;9.793e-01;1.019e+00;-6.313e-01;-1.695e-01;1.044e+00;-4.000e-01;-1.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
69.952170000;1.044e+00;-6.667e-01;-2.172e-01;-6.383e-01;-2.079e-01;9.793e-01;1.019e+00;-6.313e-01;-1.695e-01;1.044e+00;-4.000e-01;-1.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
69.953170000;1.044e+00;-6.667e-01;-2.171e-01;-6.383e-01;-2.079e-01;9.793e-01;1.019e+00;-6.313e-01;-1.695e-01;1.044e+00;-4.000e-01;-1.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
70.136170000;1.044e+00;-6.667e-01;-2.171e-01;-6.383e-01;-2.079e-01;9.793e-01;1.019e+00;-6.313e-01;-1.695e-01;1.044e+00;-4.000e-01;-1.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
70.137170000;1.044e+00;-6.667e-01;-2.171e-01;-6.383e-01;-2.079e-01;9.793e-01;1.019e+00;-6.313e-01;-1.694e-01;1.044e+00;-4.000e-01;-1.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
70.383170000;1.044e+00;-6.667e-01;-2.171e-01;-6.383e-01;-2.079e-01;9.793e-01;1.019e+00;-6.313e-01;-1.694e-01;1.044e+00;-4.000e-01;-1.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
70.384170000;1.044e+00;-6.667e-01;-2.171e-01;-6.383e-01;-2.078e-01;9.793e-01;1.019e+00;-6.313e-01;-1.694e-01;1.044e+00;-4.000e-01;-1.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
70.426170000;1.044e+00;-6.667e-01;-2.171e-01;-6.383e-01;-2.078e-01;9.793e-01;1.019e+00;-6.313e-01;-1.694e-01;1.044e+00;-4.000e-01;-1.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
70.427170000;1.044e+00;-6.667e-01;-2.171e-01;-6.383e-01;-2.078e-01;9.793e-01;1.019e+00;-6.313e-01;-1.694e-01;1.044e+00;-4.000e-01;-1.302e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
70.785170000;1.044e+00;-6.667e-01;-2.171e-01;-6.383e-01;-2.078e-01;9.793e-01;1.019e+00;-6.313e-01;-1.694e-01;1.044e+00;-4.000e-01;-1.302e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
70.786170000;1.044e+00;-6.667e-01;-2.170e-01;-6.383e-01;-2.078e-01;9.793e-01;1.019e+00;-6.313e-01;-1.694e-01;1.044e+00;-4.000e-01;-1.302e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
71.629170000;1.044e+00;-6.667e-01;-2.170e-01;-6.383e-01;-2.078e-01;9.793e-01;1.019e+00;-6.313e-01;-1.694e-01;1.044e+00;-4.000e-01;-1.302e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
71.630170000;1.044e+00;-6.667e-01;-2.170e-01;-6.383e-01;-2.078e-01;9.793e-01;1.019e+00;-6.313e-01;-1.693e-01;1.044e+00;-4.000e-01;-1.302e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
71.911170000;1.044e+00;-6.667e-01;-2.170e-01;-6.383e-01;-2.078e-01;9.793e-01;1.019e+00;-6.313e-01;-1.693e-01;1.044e+00;-4.000e-01;-1.302e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
71.912170000;1.044e+00;-6.667e-01;-2.170e-01;-6.383e-01;-2.078e-01;9.793e-01;1.019e+00;-6.313e-01;-1.694e-01;1.044e+00;-4.000e-01;-1.302e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
73.153170000;1.044e+00;-6.667e-01;-2.170e-01;-6.383e-01;-2.078e-01;9.793e-01;1.019e+00;-6.313e-01;-1.694e-01;1.044e+00;-4.000e-01;-1.302e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
73.154170000;1.044e+00;-6.667e-01;-2.171e-01;-6.383e-01;-2.078e-01;9.793e-01;1.019e+00;-6.313e-01;-1.694e-01;1.044e+00;-4.000e-01;-1.302e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
74.114170000;1.044e+00;-6.667e-01;-2.171e-01;-6.383e-01;-2.078e-01;9.793e-01;1.019e+00;-6.313e-01;-1.694e-01;1.044e+00;-4.000e-01;-1.302e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
74.115170000;1.044e+00;-6.667e-01;-2.171e-01;-6.383e-01;-2.078e-01;9.793e-01;1.019e+00;-6.313e-01;-1.694e-01;1.044e+00;-4.000e-01;-1.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
74.279170000;1.044e+00;-6.667e-01;-2.171e-01;-6.383e-01;-2.078e-01;9.793e-01;1.019e+00;-6.313e-01;-1.694e-01;1.044e+00;-4.000e-01;-1.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
74.280170000;1.044e+00;-6.667e-01;-2.171e-01;-6.383e-01;-2.079e-01;9.793e-01;1.019e+00;-6.313e-01;-1.694e-01;1.044e+00;-4.000e-01;-1.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
78.104170000;1.044e+00;-6.667e-01;-2.171e-01;-6.383e-01;-2.079e-01;9.793e-01;1.019e+00;-6.313e-01;-1.694e-01;1.044e+00;-4.000e-01;-1.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
78.105170000;1.044e+00;-6.667e-01;-2.171e-01;-6.383e-01;-2.078e-01;9.793e-01;1.019e+00;-6.313e-01;-1.694e-01;1.044e+00;-4.000e-01;-1.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
78.333170000;1.044e+00;-6.667e-01;-2.171e-01;-6.383e-01;-2.078e-01;9.793e-01;1.019e+00;-6.313e-01;-1.694e-01;1.044e+00;-4.000e-01;-1.303e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
78.334170000;1.044e+00;-6.667e-01;-2.171e-01;-6.383e-01;-2.078e-01;9.793e-01;1.019e+00;-6.313e-01;-1.694e-01;1.044e+00;-4.000e-01;-1.302e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
79.809170000;1.044e+00;-6.667e-01;-2.171e-01;-6.383e-01;-2.078e-01;9.793e-01;1.019e+00;-6.313e-01;-1.694e-01;1.044e+00;-4.000e-01;-1.302e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
79.810170000;1.044e+00;-6.667e-01;-2.170e-01;-6.383e-01;-2.078e-01;9.793e-01;1.019e+00;-6.313e-01;-1.694e-01;1.044e+00;-4.000e-01;-1.302e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
81.618170000;1.044e+00;-6.667e-01;-2.170e-01;-6.383e-01;-2.078e-01;9.793e-01;1.019e+00;-6.313e-01;-1.694e-01;1.044e+00;-4.000e-01;-1.302e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
81.619170000;1.044e+00;-6.667e-01;-2.170e-01;-6.383e-01;-2.078e-01;9.793e-01;1.019e+00;-6.313e-01;-1.693e-01;1.044e+00;-4.000e-01;-1.302e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
100.000000000;1.044e+00;-6.667e-01;-2.170e-01;-6.383e-01;-2.078e-01;9.793e-01;1.019e+00;-6.313e-01;-1.693e-01;1.044e+00;-4.000e-01;-1.302e-01;1.000e+01;-6.667e-01;-2.167e-01;9.794e-01;5.000e+01;5.000e+01
