time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
0.000000000;1.044e+00;-6.667e-01;-6.667e-02;-6.383e-01;-6.383e-02;1.024e+00;1.032e+00;-6.243e-01;-2.459e-02;1.044e+00;-4.000e-01;-4.000e-02;1.000e+01;-6.667e-01;-6.667e-02;1.024e+00;5.000e+01;5.000e+01
19.999996000;1.044e+00;-6.667e-01;-6.667e-02;-6.383e-01;-6.383e-02;1.024e+00;1.032e+00;-6.243e-01;-2.459e-02;1.044e+00;-4.000e-01;-4.000e-02;1.000e+01;-6.667e-01;-6.667e-02;1.024e+00;5.000e+01;5.000e+01
19.999996000;1.044e+00;-6.667e-01;-6.667e-02;-6.383e-01;-6.383e-02;1.024e+00;1.032e+00;-6.243e-01;-2.459e-02;1.044e+00;-4.000e-01;-4.000e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.000508000;1.044e+00;-6.667e-01;-6.667e-02;-6.383e-01;-6.383e-02;1.024e+00;1.032e+00;-6.243e-01;-2.459e-02;1.044e+00;-4.000e-01;-4.000e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.001020000;1.044e+00;-6.667e-01;-6.666e-02;-6.383e-01;-6.383e-02;1.024e+00;1.032e+00;-6.243e-01;-2.459e-02;1.044e+00;-4.000e-01;-4.000e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.005020000;1.044e+00;-6.667e-01;-6.659e-02;-6.383e-01;-6.376e-02;1.024e+00;1.032e+00;-6.243e-01;-2.452e-02;1.044e+00;-4.000e-01;-3.996e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.008020000;1.044e+00;-6.667e-01;-6.650e-02;-6.383e-01;-6.366e-02;1.025e+00;1.032e+00;-6.243e-01;-2.443e-02;1.044e+00;-4.000e-01;-3.990e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.009020000;1.045e+00;-6.667e-01;-6.646e-02;-6.383e-01;-6.362e-02;1.025e+00;1.032e+00;-6.243e-01;-2.439e-02;1.045e+00;-4.000e-01;-3.987e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.011020000;1.045e+00;-6.667e-01;-6.637e-02;-6.383e-01;-6.354e-02;1.025e+00;1.032e+00;-6.243e-01;-2.430e-02;1.045e+00;-4.000e-01;-3.982e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.012020000;1.045e+00;-6.668e-01;-6.632e-02;-6.383e-01;-6.349e-02;1.025e+00;1.032e+00;-6.243e-01;-2.426e-02;1.045e+00;-4.001e-01;-3.979e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.020020000;1.045e+00;-6.668e-01;-6.589e-02;-6.383e-01;-6.307e-02;1.025e+00;1.032e+00;-6.243e-01;-2.384e-02;1.045e+00;-4.001e-01;-3.953e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.021020000;1.045e+00;-6.669e-01;-6.583e-02;-6.383e-01;-6.301e-02;1.025e+00;1.032e+00;-6.243e-01;-2.378e-02;1.045e+00;-4.001e-01;-3.950e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.026020000;1.045e+00;-6.669e-01;-6.553e-02;-6.383e-01;-6.271e-02;1.025e+00;1.032e+00;-6.243e-01;-2.349e-02;1.045e+00;-4.001e-01;-3.932e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.027020000;1.045e+00;-6.669e-01;-6.546e-02;-6.383e-01;-6.265e-02;1.025e+00;1.032e+00;-6.243e-01;-2.342e-02;1.045e+00;-4.002e-01;-3.928e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.030020000;1.045e+00;-6.669e-01;-6.527e-02;-6.383e-01;-6.247e-02;1.025e+00;1.032e+00;-6.243e-01;-2.324e-02;1.045e+00;-4.002e-01;-3.916e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.031020000;1.045e+00;-6.670e-01;-6.521e-02;-6.383e-01;-6.241e-02;1.025e+00;1.032e+00;-6.243e-01;-2.318e-02;1.045e+00;-4.002e-01;-3.913e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.033020000;1.045e+00;-6.670e-01;-6.508e-02;-6.383e-01;-6.228e-02;1.025e+00;1.032e+00;-6.243e-01;-2.305e-02;1.045e+00;-4.002e-01;-3.905e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.039020000;1.045e+00;-6.670e-01;-6.468e-02;-6.383e-01;-6.189e-02;1.026e+00;1.032e+00;-6.242e-01;-2.267e-02;1.045e+00;-4.002e-01;-3.881e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.042020000;1.045e+00;-6.670e-01;-6.448e-02;-6.382e-01;-6.170e-02;1.026e+00;1.032e+00;-6.242e-01;-2.248e-02;1.045e+00;-4.002e-01;-3.869e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.043020000;1.045e+00;-6.671e-01;-6.442e-02;-6.382e-01;-6.163e-02;1.026e+00;1.032e+00;-6.242e-01;-2.241e-02;1.045e+00;-4.002e-01;-3.865e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.045020000;1.045e+00;-6.671e-01;-6.428e-02;-6.382e-01;-6.150e-02;1.026e+00;1.032e+00;-6.241e-01;-2.228e-02;1.045e+00;-4.002e-01;-3.857e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.046020000;1.045e+00;-6.671e-01;-6.421e-02;-6.382e-01;-6.143e-02;1.026e+00;1.033e+00;-6.241e-01;-2.222e-02;1.045e+00;-4.002e-01;-3.853e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.048020000;1.045e+00;-6.671e-01;-6.408e-02;-6.382e-01;-6.130e-02;1.026e+00;1.033e+00;-6.241e-01;-2.209e-02;1.045e+00;-4.002e-01;-3.845e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.049020000;1.045e+00;-6.671e-01;-6.401e-02;-6.382e-01;-6.123e-02;1.026e+00;1.033e+00;-6.241e-01;-2.202e-02;1.045e+00;-4.003e-01;-3.840e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.057020000;1.045e+00;-6.671e-01;-6.345e-02;-6.381e-01;-6.069e-02;1.026e+00;1.033e+00;-6.240e-01;-2.149e-02;1.045e+00;-4.003e-01;-3.807e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.058020000;1.046e+00;-6.671e-01;-6.338e-02;-6.381e-01;-6.062e-02;1.026e+00;1.033e+00;-6.240e-01;-2.142e-02;1.046e+00;-4.003e-01;-3.803e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.063020000;1.046e+00;-6.671e-01;-6.303e-02;-6.380e-01;-6.028e-02;1.027e+00;1.033e+00;-6.239e-01;-2.109e-02;1.046e+00;-4.003e-01;-3.782e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.064020000;1.046e+00;-6.672e-01;-6.296e-02;-6.380e-01;-6.021e-02;1.027e+00;1.033e+00;-6.239e-01;-2.102e-02;1.046e+00;-4.003e-01;-3.777e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.111020000;1.047e+00;-6.672e-01;-5.944e-02;-6.374e-01;-5.678e-02;1.029e+00;1.034e+00;-6.231e-01;-1.767e-02;1.047e+00;-4.003e-01;-3.566e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.112020000;1.047e+00;-6.672e-01;-5.936e-02;-6.374e-01;-5.671e-02;1.029e+00;1.035e+00;-6.231e-01;-1.760e-02;1.047e+00;-4.003e-01;-3.562e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.119020000;1.047e+00;-6.672e-01;-5.882e-02;-6.373e-01;-5.617e-02;1.029e+00;1.035e+00;-6.230e-01;-1.708e-02;1.047e+00;-4.003e-01;-3.529e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.120020000;1.047e+00;-6.673e-01;-5.874e-02;-6.373e-01;-5.610e-02;1.029e+00;1.035e+00;-6.229e-01;-1.700e-02;1.047e+00;-4.003e-01;-3.524e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.121020000;1.047e+00;-6.673e-01;-5.866e-02;-6.373e-01;-5.602e-02;1.029e+00;1.035e+00;-6.229e-01;-1.693e-02;1.047e+00;-4.003e-01;-3.519e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.122020000;1.047e+00;-6.673e-01;-5.858e-02;-6.372e-01;-5.594e-02;1.030e+00;1.035e+00;-6.229e-01;-1.685e-02;1.047e+00;-4.004e-01;-3.515e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.137020000;1.047e+00;-6.673e-01;-5.738e-02;-6.370e-01;-5.478e-02;1.030e+00;1.035e+00;-6.226e-01;-1.572e-02;1.047e+00;-4.004e-01;-3.443e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.138020000;1.048e+00;-6.673e-01;-5.730e-02;-6.370e-01;-5.470e-02;1.030e+00;1.035e+00;-6.226e-01;-1.564e-02;1.048e+00;-4.004e-01;-3.438e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.140020000;1.048e+00;-6.673e-01;-5.714e-02;-6.370e-01;-5.455e-02;1.030e+00;1.035e+00;-6.225e-01;-1.549e-02;1.048e+00;-4.004e-01;-3.429e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.141020000;1.048e+00;-6.673e-01;-5.706e-02;-6.369e-01;-5.447e-02;1.030e+00;1.035e+00;-6.225e-01;-1.541e-02;1.048e+00;-4.004e-01;-3.424e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.142020000;1.048e+00;-6.673e-01;-5.698e-02;-6.369e-01;-5.439e-02;1.031e+00;1.036e+00;-6.225e-01;-1.534e-02;1.048e+00;-4.004e-01;-3.419e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.147020000;1.048e+00;-6.673e-01;-5.658e-02;-6.369e-01;-5.400e-02;1.031e+00;1.036e+00;-6.224e-01;-1.495e-02;1.048e+00;-4.004e-01;-3.395e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.154020000;1.048e+00;-6.673e-01;-5.601e-02;-6.367e-01;-5.344e-02;1.031e+00;1.036e+00;-6.223e-01;-1.442e-02;1.048e+00;-4.004e-01;-3.360e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.171020000;1.048e+00;-6.673e-01;-5.461e-02;-6.365e-01;-5.209e-02;1.032e+00;1.036e+00;-6.219e-01;-1.310e-02;1.048e+00;-4.004e-01;-3.277e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.172020000;1.048e+00;-6.673e-01;-5.453e-02;-6.364e-01;-5.201e-02;1.032e+00;1.037e+00;-6.219e-01;-1.302e-02;1.048e+00;-4.004e-01;-3.272e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.174020000;1.048e+00;-6.673e-01;-5.436e-02;-6.364e-01;-5.185e-02;1.032e+00;1.037e+00;-6.219e-01;-1.286e-02;1.048e+00;-4.004e-01;-3.262e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.175020000;1.049e+00;-6.673e-01;-5.428e-02;-6.364e-01;-5.177e-02;1.032e+00;1.037e+00;-6.218e-01;-1.278e-02;1.049e+00;-4.004e-01;-3.257e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.179020000;1.049e+00;-6.673e-01;-5.394e-02;-6.363e-01;-5.144e-02;1.032e+00;1.037e+00;-6.218e-01;-1.247e-02;1.049e+00;-4.004e-01;-3.237e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.189020000;1.049e+00;-6.673e-01;-5.311e-02;-6.362e-01;-5.064e-02;1.033e+00;1.037e+00;-6.215e-01;-1.168e-02;1.049e+00;-4.004e-01;-3.187e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.199020000;1.049e+00;-6.673e-01;-5.227e-02;-6.360e-01;-4.982e-02;1.033e+00;1.037e+00;-6.213e-01;-1.089e-02;1.049e+00;-4.004e-01;-3.136e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.200020000;1.049e+00;-6.673e-01;-5.219e-02;-6.360e-01;-4.974e-02;1.034e+00;1.037e+00;-6.213e-01;-1.081e-02;1.049e+00;-4.004e-01;-3.131e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.201020000;1.049e+00;-6.673e-01;-5.210e-02;-6.359e-01;-4.966e-02;1.034e+00;1.038e+00;-6.213e-01;-1.073e-02;1.049e+00;-4.004e-01;-3.126e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.210020000;1.049e+00;-6.673e-01;-5.135e-02;-6.358e-01;-4.893e-02;1.034e+00;1.038e+00;-6.211e-01;-1.002e-02;1.049e+00;-4.004e-01;-3.081e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.211020000;1.050e+00;-6.673e-01;-5.126e-02;-6.358e-01;-4.885e-02;1.034e+00;1.038e+00;-6.211e-01;-9.937e-03;1.050e+00;-4.003e-01;-3.076e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.213020000;1.050e+00;-6.673e-01;-5.110e-02;-6.357e-01;-4.868e-02;1.034e+00;1.038e+00;-6.210e-01;-9.777e-03;1.050e+00;-4.003e-01;-3.066e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.214020000;1.050e+00;-6.672e-01;-5.101e-02;-6.357e-01;-4.860e-02;1.034e+00;1.038e+00;-6.210e-01;-9.698e-03;1.050e+00;-4.003e-01;-3.061e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.228020000;1.050e+00;-6.672e-01;-4.982e-02;-6.355e-01;-4.745e-02;1.035e+00;1.038e+00;-6.207e-01;-8.580e-03;1.050e+00;-4.003e-01;-2.989e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.229020000;1.050e+00;-6.672e-01;-4.974e-02;-6.355e-01;-4.737e-02;1.035e+00;1.039e+00;-6.207e-01;-8.501e-03;1.050e+00;-4.003e-01;-2.984e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.246020000;1.050e+00;-6.672e-01;-4.829e-02;-6.352e-01;-4.597e-02;1.036e+00;1.039e+00;-6.203e-01;-7.138e-03;1.050e+00;-4.003e-01;-2.898e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.247020000;1.051e+00;-6.672e-01;-4.821e-02;-6.351e-01;-4.589e-02;1.036e+00;1.039e+00;-6.203e-01;-7.059e-03;1.051e+00;-4.003e-01;-2.892e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.257020000;1.051e+00;-6.672e-01;-4.735e-02;-6.350e-01;-4.506e-02;1.037e+00;1.039e+00;-6.201e-01;-6.255e-03;1.051e+00;-4.003e-01;-2.841e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.258020000;1.051e+00;-6.672e-01;-4.727e-02;-6.349e-01;-4.498e-02;1.037e+00;1.040e+00;-6.200e-01;-6.174e-03;1.051e+00;-4.003e-01;-2.836e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.281020000;1.051e+00;-6.672e-01;-4.530e-02;-6.345e-01;-4.308e-02;1.038e+00;1.040e+00;-6.195e-01;-4.324e-03;1.051e+00;-4.003e-01;-2.718e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.282020000;1.052e+00;-6.672e-01;-4.521e-02;-6.345e-01;-4.300e-02;1.038e+00;1.040e+00;-6.195e-01;-4.242e-03;1.052e+00;-4.003e-01;-2.713e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.285020000;1.052e+00;-6.672e-01;-4.495e-02;-6.345e-01;-4.275e-02;1.038e+00;1.040e+00;-6.195e-01;-4.001e-03;1.052e+00;-4.003e-01;-2.697e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.286020000;1.052e+00;-6.672e-01;-4.487e-02;-6.344e-01;-4.266e-02;1.038e+00;1.041e+00;-6.194e-01;-3.921e-03;1.052e+00;-4.003e-01;-2.692e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.317020000;1.052e+00;-6.672e-01;-4.220e-02;-6.339e-01;-4.010e-02;1.040e+00;1.042e+00;-6.187e-01;-1.424e-03;1.052e+00;-4.003e-01;-2.532e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.318020000;1.053e+00;-6.672e-01;-4.212e-02;-6.339e-01;-4.002e-02;1.040e+00;1.042e+00;-6.187e-01;-1.342e-03;1.053e+00;-4.003e-01;-2.527e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.321020000;1.053e+00;-6.672e-01;-4.186e-02;-6.338e-01;-3.977e-02;1.040e+00;1.042e+00;-6.187e-01;-1.101e-03;1.053e+00;-4.003e-01;-2.512e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.322020000;1.053e+00;-6.671e-01;-4.177e-02;-6.338e-01;-3.969e-02;1.040e+00;1.042e+00;-6.186e-01;-1.021e-03;1.053e+00;-4.003e-01;-2.507e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.341020000;1.053e+00;-6.671e-01;-4.014e-02;-6.334e-01;-3.812e-02;1.041e+00;1.042e+00;-6.182e-01;5.068e-04;1.053e+00;-4.003e-01;-2.408e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.342020000;1.053e+00;-6.671e-01;-4.006e-02;-6.334e-01;-3.803e-02;1.041e+00;1.043e+00;-6.182e-01;5.883e-04;1.053e+00;-4.003e-01;-2.403e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.352020000;1.053e+00;-6.671e-01;-3.920e-02;-6.332e-01;-3.721e-02;1.042e+00;1.043e+00;-6.180e-01;1.390e-03;1.053e+00;-4.003e-01;-2.352e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.353020000;1.054e+00;-6.671e-01;-3.911e-02;-6.332e-01;-3.713e-02;1.042e+00;1.043e+00;-6.179e-01;1.472e-03;1.054e+00;-4.003e-01;-2.347e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.374020000;1.054e+00;-6.671e-01;-3.731e-02;-6.328e-01;-3.540e-02;1.043e+00;1.044e+00;-6.175e-01;3.154e-03;1.054e+00;-4.003e-01;-2.239e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.375020000;1.054e+00;-6.671e-01;-3.723e-02;-6.328e-01;-3.531e-02;1.043e+00;1.044e+00;-6.175e-01;3.234e-03;1.054e+00;-4.002e-01;-2.234e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.388020000;1.054e+00;-6.671e-01;-3.611e-02;-6.326e-01;-3.425e-02;1.044e+00;1.044e+00;-6.172e-01;4.273e-03;1.054e+00;-4.002e-01;-2.167e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.389020000;1.055e+00;-6.671e-01;-3.603e-02;-6.326e-01;-3.416e-02;1.044e+00;1.044e+00;-6.172e-01;4.353e-03;1.055e+00;-4.002e-01;-2.162e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.398020000;1.055e+00;-6.671e-01;-3.526e-02;-6.324e-01;-3.343e-02;1.044e+00;1.044e+00;-6.170e-01;5.071e-03;1.055e+00;-4.002e-01;-2.116e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.399020000;1.055e+00;-6.671e-01;-3.517e-02;-6.324e-01;-3.335e-02;1.044e+00;1.045e+00;-6.169e-01;5.151e-03;1.055e+00;-4.002e-01;-2.110e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.402020000;1.055e+00;-6.671e-01;-3.492e-02;-6.323e-01;-3.310e-02;1.044e+00;1.045e+00;-6.169e-01;5.390e-03;1.055e+00;-4.002e-01;-2.095e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.403020000;1.055e+00;-6.670e-01;-3.483e-02;-6.323e-01;-3.302e-02;1.044e+00;1.045e+00;-6.168e-01;5.469e-03;1.055e+00;-4.002e-01;-2.090e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.424020000;1.055e+00;-6.670e-01;-3.304e-02;-6.320e-01;-3.130e-02;1.046e+00;1.045e+00;-6.164e-01;7.138e-03;1.055e+00;-4.002e-01;-1.982e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.425020000;1.056e+00;-6.670e-01;-3.296e-02;-6.319e-01;-3.122e-02;1.046e+00;1.045e+00;-6.164e-01;7.217e-03;1.056e+00;-4.002e-01;-1.977e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.427020000;1.056e+00;-6.670e-01;-3.279e-02;-6.319e-01;-3.106e-02;1.046e+00;1.045e+00;-6.163e-01;7.376e-03;1.056e+00;-4.002e-01;-1.967e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.428020000;1.056e+00;-6.670e-01;-3.270e-02;-6.319e-01;-3.098e-02;1.046e+00;1.046e+00;-6.163e-01;7.456e-03;1.056e+00;-4.002e-01;-1.962e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.456020000;1.056e+00;-6.670e-01;-3.033e-02;-6.314e-01;-2.871e-02;1.047e+00;1.046e+00;-6.157e-01;9.666e-03;1.056e+00;-4.002e-01;-1.820e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.457020000;1.056e+00;-6.670e-01;-3.024e-02;-6.314e-01;-2.863e-02;1.047e+00;1.047e+00;-6.157e-01;9.745e-03;1.056e+00;-4.002e-01;-1.815e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.460020000;1.056e+00;-6.670e-01;-2.999e-02;-6.313e-01;-2.838e-02;1.047e+00;1.047e+00;-6.156e-01;9.980e-03;1.056e+00;-4.002e-01;-1.799e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.461020000;1.057e+00;-6.670e-01;-2.990e-02;-6.313e-01;-2.830e-02;1.048e+00;1.047e+00;-6.156e-01;1.006e-02;1.057e+00;-4.002e-01;-1.794e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.485020000;1.057e+00;-6.670e-01;-2.788e-02;-6.309e-01;-2.637e-02;1.049e+00;1.047e+00;-6.151e-01;1.194e-02;1.057e+00;-4.002e-01;-1.673e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.486020000;1.057e+00;-6.669e-01;-2.780e-02;-6.309e-01;-2.629e-02;1.049e+00;1.048e+00;-6.150e-01;1.202e-02;1.057e+00;-4.002e-01;-1.668e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.496020000;1.057e+00;-6.669e-01;-2.696e-02;-6.307e-01;-2.549e-02;1.049e+00;1.048e+00;-6.148e-01;1.280e-02;1.057e+00;-4.002e-01;-1.617e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.497020000;1.058e+00;-6.669e-01;-2.687e-02;-6.307e-01;-2.541e-02;1.049e+00;1.048e+00;-6.148e-01;1.287e-02;1.058e+00;-4.002e-01;-1.612e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.514020000;1.058e+00;-6.669e-01;-2.545e-02;-6.304e-01;-2.406e-02;1.050e+00;1.048e+00;-6.145e-01;1.420e-02;1.058e+00;-4.002e-01;-1.527e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.515020000;1.058e+00;-6.669e-01;-2.537e-02;-6.304e-01;-2.398e-02;1.050e+00;1.049e+00;-6.144e-01;1.427e-02;1.058e+00;-4.001e-01;-1.522e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.543020000;1.059e+00;-6.669e-01;-2.304e-02;-6.299e-01;-2.176e-02;1.052e+00;1.049e+00;-6.138e-01;1.643e-02;1.059e+00;-4.001e-01;-1.382e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.544020000;1.059e+00;-6.669e-01;-2.296e-02;-6.299e-01;-2.168e-02;1.052e+00;1.050e+00;-6.138e-01;1.651e-02;1.059e+00;-4.001e-01;-1.377e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.556020000;1.059e+00;-6.669e-01;-2.196e-02;-6.297e-01;-2.074e-02;1.053e+00;1.050e+00;-6.136e-01;1.743e-02;1.059e+00;-4.001e-01;-1.318e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.568593000;1.059e+00;-6.669e-01;-2.093e-02;-6.294e-01;-1.975e-02;1.053e+00;1.050e+00;-6.133e-01;1.839e-02;1.059e+00;-4.001e-01;-1.256e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.569553000;1.059e+00;-6.669e-01;-2.085e-02;-6.294e-01;-1.968e-02;1.053e+00;1.050e+00;-6.133e-01;1.846e-02;1.059e+00;-4.001e-01;-1.251e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.570553000;1.059e+00;-6.669e-01;-2.077e-02;-6.294e-01;-1.961e-02;1.053e+00;1.050e+00;-6.133e-01;1.853e-02;1.059e+00;-4.001e-01;-1.246e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.571553000;1.060e+00;-6.669e-01;-2.070e-02;-6.294e-01;-1.954e-02;1.053e+00;1.050e+00;-6.133e-01;1.860e-02;1.060e+00;-4.001e-01;-1.242e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.572553000;1.060e+00;-6.669e-01;-2.063e-02;-6.294e-01;-1.947e-02;1.053e+00;1.050e+00;-6.132e-01;1.866e-02;1.060e+00;-4.001e-01;-1.238e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.573553000;1.060e+00;-6.668e-01;-2.056e-02;-6.294e-01;-1.940e-02;1.053e+00;1.050e+00;-6.132e-01;1.873e-02;1.060e+00;-4.001e-01;-1.233e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.591553000;1.060e+00;-6.668e-01;-1.947e-02;-6.291e-01;-1.837e-02;1.054e+00;1.051e+00;-6.129e-01;1.973e-02;1.060e+00;-4.001e-01;-1.168e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.592553000;1.060e+00;-6.667e-01;-1.941e-02;-6.290e-01;-1.831e-02;1.054e+00;1.051e+00;-6.128e-01;1.978e-02;1.060e+00;-4.000e-01;-1.165e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.614553000;1.060e+00;-6.667e-01;-1.810e-02;-6.287e-01;-1.707e-02;1.055e+00;1.051e+00;-6.125e-01;2.099e-02;1.060e+00;-4.000e-01;-1.086e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.615553000;1.060e+00;-6.667e-01;-1.804e-02;-6.287e-01;-1.701e-02;1.055e+00;1.052e+00;-6.125e-01;2.104e-02;1.060e+00;-4.000e-01;-1.082e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.621553000;1.060e+00;-6.667e-01;-1.768e-02;-6.286e-01;-1.667e-02;1.055e+00;1.052e+00;-6.124e-01;2.138e-02;1.060e+00;-4.000e-01;-1.061e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.622553000;1.061e+00;-6.667e-01;-1.762e-02;-6.286e-01;-1.661e-02;1.055e+00;1.052e+00;-6.123e-01;2.143e-02;1.061e+00;-4.000e-01;-1.057e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.634553000;1.061e+00;-6.667e-01;-1.689e-02;-6.285e-01;-1.592e-02;1.056e+00;1.052e+00;-6.122e-01;2.210e-02;1.061e+00;-4.000e-01;-1.013e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.635553000;1.061e+00;-6.666e-01;-1.683e-02;-6.285e-01;-1.587e-02;1.056e+00;1.052e+00;-6.121e-01;2.216e-02;1.061e+00;-4.000e-01;-1.010e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.655553000;1.061e+00;-6.666e-01;-1.562e-02;-6.282e-01;-1.472e-02;1.056e+00;1.052e+00;-6.118e-01;2.327e-02;1.061e+00;-4.000e-01;-9.374e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.656553000;1.061e+00;-6.666e-01;-1.556e-02;-6.282e-01;-1.467e-02;1.057e+00;1.053e+00;-6.118e-01;2.333e-02;1.061e+00;-4.000e-01;-9.338e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.672553000;1.061e+00;-6.666e-01;-1.460e-02;-6.280e-01;-1.375e-02;1.057e+00;1.053e+00;-6.116e-01;2.422e-02;1.061e+00;-4.000e-01;-8.759e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.673553000;1.062e+00;-6.666e-01;-1.454e-02;-6.280e-01;-1.370e-02;1.057e+00;1.053e+00;-6.116e-01;2.427e-02;1.062e+00;-4.000e-01;-8.723e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.696553000;1.062e+00;-6.666e-01;-1.315e-02;-6.277e-01;-1.238e-02;1.058e+00;1.053e+00;-6.112e-01;2.555e-02;1.062e+00;-4.000e-01;-7.891e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.697553000;1.062e+00;-6.666e-01;-1.309e-02;-6.277e-01;-1.233e-02;1.058e+00;1.054e+00;-6.112e-01;2.561e-02;1.062e+00;-4.000e-01;-7.855e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.707573000;1.062e+00;-6.666e-01;-1.257e-02;-6.276e-01;-1.184e-02;1.058e+00;1.054e+00;-6.111e-01;2.608e-02;1.062e+00;-4.000e-01;-7.544e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.708573000;1.062e+00;-6.666e-01;-1.254e-02;-6.276e-01;-1.181e-02;1.058e+00;1.054e+00;-6.111e-01;2.611e-02;1.062e+00;-3.999e-01;-7.525e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.711573000;1.062e+00;-6.666e-01;-1.246e-02;-6.275e-01;-1.173e-02;1.058e+00;1.054e+00;-6.110e-01;2.619e-02;1.062e+00;-3.999e-01;-7.476e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.712573000;1.062e+00;-6.665e-01;-1.244e-02;-6.275e-01;-1.171e-02;1.058e+00;1.054e+00;-6.110e-01;2.620e-02;1.062e+00;-3.999e-01;-7.463e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.713573000;1.062e+00;-6.665e-01;-1.242e-02;-6.275e-01;-1.169e-02;1.058e+00;1.054e+00;-6.110e-01;2.622e-02;1.062e+00;-3.999e-01;-7.451e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.714573000;1.062e+00;-6.665e-01;-1.240e-02;-6.275e-01;-1.168e-02;1.058e+00;1.054e+00;-6.110e-01;2.624e-02;1.062e+00;-3.999e-01;-7.441e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.717573000;1.062e+00;-6.665e-01;-1.236e-02;-6.275e-01;-1.163e-02;1.059e+00;1.054e+00;-6.109e-01;2.628e-02;1.062e+00;-3.999e-01;-7.414e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.721573000;1.062e+00;-6.665e-01;-1.231e-02;-6.274e-01;-1.159e-02;1.059e+00;1.054e+00;-6.109e-01;2.631e-02;1.062e+00;-3.999e-01;-7.386e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.722573000;1.062e+00;-6.664e-01;-1.230e-02;-6.274e-01;-1.158e-02;1.059e+00;1.054e+00;-6.109e-01;2.632e-02;1.062e+00;-3.999e-01;-7.380e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.725573000;1.062e+00;-6.664e-01;-1.227e-02;-6.274e-01;-1.155e-02;1.059e+00;1.054e+00;-6.108e-01;2.635e-02;1.062e+00;-3.999e-01;-7.363e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.726573000;1.062e+00;-6.664e-01;-1.226e-02;-6.274e-01;-1.154e-02;1.059e+00;1.054e+00;-6.108e-01;2.635e-02;1.062e+00;-3.998e-01;-7.357e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.734573000;1.062e+00;-6.664e-01;-1.219e-02;-6.273e-01;-1.147e-02;1.059e+00;1.054e+00;-6.108e-01;2.642e-02;1.062e+00;-3.998e-01;-7.312e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.735573000;1.062e+00;-6.663e-01;-1.218e-02;-6.273e-01;-1.146e-02;1.059e+00;1.054e+00;-6.108e-01;2.643e-02;1.062e+00;-3.998e-01;-7.306e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.750573000;1.062e+00;-6.663e-01;-1.199e-02;-6.272e-01;-1.129e-02;1.059e+00;1.054e+00;-6.106e-01;2.659e-02;1.062e+00;-3.998e-01;-7.195e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.759573000;1.062e+00;-6.663e-01;-1.186e-02;-6.271e-01;-1.117e-02;1.059e+00;1.054e+00;-6.106e-01;2.671e-02;1.062e+00;-3.998e-01;-7.118e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.781573000;1.062e+00;-6.663e-01;-1.153e-02;-6.271e-01;-1.085e-02;1.059e+00;1.054e+00;-6.105e-01;2.701e-02;1.062e+00;-3.998e-01;-6.919e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.782573000;1.063e+00;-6.663e-01;-1.152e-02;-6.271e-01;-1.084e-02;1.059e+00;1.054e+00;-6.105e-01;2.703e-02;1.063e+00;-3.998e-01;-6.909e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.989573000;1.063e+00;-6.663e-01;-8.432e-03;-6.266e-01;-7.928e-03;1.061e+00;1.055e+00;-6.099e-01;2.988e-02;1.063e+00;-3.998e-01;-5.059e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
20.990573000;1.063e+00;-6.664e-01;-8.417e-03;-6.266e-01;-7.914e-03;1.061e+00;1.055e+00;-6.099e-01;2.989e-02;1.063e+00;-3.998e-01;-5.050e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
21.003573000;1.064e+00;-6.664e-01;-8.225e-03;-6.265e-01;-7.734e-03;1.061e+00;1.055e+00;-6.098e-01;3.007e-02;1.064e+00;-3.998e-01;-4.935e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
21.004573000;1.064e+00;-6.664e-01;-8.212e-03;-6.265e-01;-7.721e-03;1.061e+00;1.056e+00;-6.098e-01;3.008e-02;1.064e+00;-3.998e-01;-4.927e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
21.074573000;1.064e+00;-6.664e-01;-7.185e-03;-6.264e-01;-6.754e-03;1.062e+00;1.056e+00;-6.096e-01;3.103e-02;1.064e+00;-3.998e-01;-4.311e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
21.075573000;1.064e+00;-6.664e-01;-7.172e-03;-6.264e-01;-6.741e-03;1.062e+00;1.056e+00;-6.096e-01;3.104e-02;1.064e+00;-3.999e-01;-4.303e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
21.117573000;1.064e+00;-6.664e-01;-6.560e-03;-6.263e-01;-6.165e-03;1.062e+00;1.056e+00;-6.095e-01;3.161e-02;1.064e+00;-3.999e-01;-3.936e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
21.118573000;1.064e+00;-6.665e-01;-6.545e-03;-6.263e-01;-6.151e-03;1.062e+00;1.056e+00;-6.095e-01;3.162e-02;1.064e+00;-3.999e-01;-3.927e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
21.175573000;1.064e+00;-6.665e-01;-5.722e-03;-6.262e-01;-5.376e-03;1.063e+00;1.056e+00;-6.094e-01;3.238e-02;1.064e+00;-3.999e-01;-3.433e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
21.176573000;1.064e+00;-6.665e-01;-5.707e-03;-6.262e-01;-5.362e-03;1.063e+00;1.057e+00;-6.094e-01;3.239e-02;1.064e+00;-3.999e-01;-3.424e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
21.209573000;1.064e+00;-6.665e-01;-5.233e-03;-6.261e-01;-4.916e-03;1.063e+00;1.057e+00;-6.093e-01;3.283e-02;1.064e+00;-3.999e-01;-3.140e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
21.210573000;1.065e+00;-6.665e-01;-5.218e-03;-6.261e-01;-4.902e-03;1.063e+00;1.057e+00;-6.093e-01;3.285e-02;1.065e+00;-3.999e-01;-3.131e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
21.270573000;1.065e+00;-6.665e-01;-4.362e-03;-6.260e-01;-4.096e-03;1.063e+00;1.057e+00;-6.091e-01;3.364e-02;1.065e+00;-3.999e-01;-2.617e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
21.271573000;1.065e+00;-6.666e-01;-4.347e-03;-6.260e-01;-4.082e-03;1.063e+00;1.057e+00;-6.091e-01;3.365e-02;1.065e+00;-3.999e-01;-2.608e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
21.340573000;1.065e+00;-6.666e-01;-3.370e-03;-6.258e-01;-3.164e-03;1.064e+00;1.057e+00;-6.089e-01;3.455e-02;1.065e+00;-3.999e-01;-2.022e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
21.341573000;1.065e+00;-6.666e-01;-3.357e-03;-6.258e-01;-3.152e-03;1.064e+00;1.057e+00;-6.089e-01;3.456e-02;1.065e+00;-4.000e-01;-2.014e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
21.351573000;1.065e+00;-6.666e-01;-3.215e-03;-6.258e-01;-3.018e-03;1.064e+00;1.057e+00;-6.089e-01;3.469e-02;1.065e+00;-4.000e-01;-1.929e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
21.352573000;1.065e+00;-6.666e-01;-3.202e-03;-6.258e-01;-3.006e-03;1.064e+00;1.058e+00;-6.089e-01;3.470e-02;1.065e+00;-4.000e-01;-1.921e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
21.432573000;1.065e+00;-6.666e-01;-2.080e-03;-6.256e-01;-1.952e-03;1.065e+00;1.058e+00;-6.087e-01;3.573e-02;1.065e+00;-4.000e-01;-1.248e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
21.433573000;1.066e+00;-6.666e-01;-2.067e-03;-6.256e-01;-1.940e-03;1.065e+00;1.058e+00;-6.086e-01;3.575e-02;1.066e+00;-4.000e-01;-1.240e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
21.531573000;1.066e+00;-6.666e-01;-7.100e-04;-6.254e-01;-6.661e-04;1.066e+00;1.058e+00;-6.084e-01;3.699e-02;1.066e+00;-4.000e-01;-4.260e-04;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
21.532573000;1.066e+00;-6.666e-01;-6.967e-04;-6.254e-01;-6.536e-04;1.066e+00;1.059e+00;-6.084e-01;3.701e-02;1.066e+00;-4.000e-01;-4.180e-04;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
21.573573000;1.066e+00;-6.666e-01;-1.333e-04;-6.253e-01;-1.251e-04;1.066e+00;1.059e+00;-6.082e-01;3.752e-02;1.066e+00;-4.000e-01;-8.001e-05;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
21.574573000;1.066e+00;-6.667e-01;-1.200e-04;-6.253e-01;-1.126e-04;1.066e+00;1.059e+00;-6.082e-01;3.753e-02;1.066e+00;-4.000e-01;-7.201e-05;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
21.661573000;1.066e+00;-6.667e-01;1.063e-03;-6.251e-01;9.970e-04;1.067e+00;1.059e+00;-6.080e-01;3.862e-02;1.066e+00;-4.000e-01;6.380e-04;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
21.662573000;1.067e+00;-6.667e-01;1.077e-03;-6.251e-01;1.010e-03;1.067e+00;1.059e+00;-6.080e-01;3.863e-02;1.067e+00;-4.000e-01;6.460e-04;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
21.716573000;1.067e+00;-6.667e-01;1.805e-03;-6.250e-01;1.692e-03;1.067e+00;1.059e+00;-6.078e-01;3.930e-02;1.067e+00;-4.000e-01;1.083e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
21.717573000;1.067e+00;-6.667e-01;1.818e-03;-6.250e-01;1.705e-03;1.067e+00;1.060e+00;-6.078e-01;3.931e-02;1.067e+00;-4.000e-01;1.091e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
21.897573000;1.067e+00;-6.667e-01;4.210e-03;-6.245e-01;3.944e-03;1.069e+00;1.060e+00;-6.073e-01;4.150e-02;1.067e+00;-4.000e-01;2.526e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
21.898573000;1.068e+00;-6.667e-01;4.223e-03;-6.245e-01;3.956e-03;1.069e+00;1.060e+00;-6.072e-01;4.151e-02;1.068e+00;-4.000e-01;2.534e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
21.904573000;1.068e+00;-6.667e-01;4.302e-03;-6.245e-01;4.030e-03;1.069e+00;1.060e+00;-6.072e-01;4.158e-02;1.068e+00;-4.000e-01;2.581e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
21.905573000;1.068e+00;-6.667e-01;4.315e-03;-6.245e-01;4.042e-03;1.069e+00;1.061e+00;-6.072e-01;4.159e-02;1.068e+00;-4.000e-01;2.589e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
22.098573000;1.068e+00;-6.667e-01;6.817e-03;-6.240e-01;6.381e-03;1.070e+00;1.061e+00;-6.067e-01;4.388e-02;1.068e+00;-4.000e-01;4.090e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
22.099573000;1.068e+00;-6.667e-01;6.830e-03;-6.240e-01;6.393e-03;1.070e+00;1.062e+00;-6.067e-01;4.389e-02;1.068e+00;-4.000e-01;4.098e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
22.140573000;1.068e+00;-6.667e-01;7.353e-03;-6.239e-01;6.882e-03;1.071e+00;1.062e+00;-6.065e-01;4.437e-02;1.068e+00;-4.000e-01;4.412e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
22.141573000;1.069e+00;-6.667e-01;7.367e-03;-6.239e-01;6.894e-03;1.071e+00;1.062e+00;-6.065e-01;4.438e-02;1.069e+00;-4.000e-01;4.420e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
22.296573000;1.069e+00;-6.667e-01;9.322e-03;-6.236e-01;8.719e-03;1.072e+00;1.062e+00;-6.061e-01;4.616e-02;1.069e+00;-4.000e-01;5.593e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
22.297573000;1.069e+00;-6.667e-01;9.333e-03;-6.236e-01;8.730e-03;1.072e+00;1.063e+00;-6.061e-01;4.617e-02;1.069e+00;-4.000e-01;5.600e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
22.392573000;1.069e+00;-6.667e-01;1.051e-02;-6.234e-01;9.830e-03;1.073e+00;1.063e+00;-6.058e-01;4.724e-02;1.069e+00;-4.000e-01;6.308e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
22.393573000;1.070e+00;-6.667e-01;1.053e-02;-6.233e-01;9.843e-03;1.073e+00;1.063e+00;-6.058e-01;4.726e-02;1.070e+00;-4.000e-01;6.316e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
22.652573000;1.070e+00;-6.667e-01;1.367e-02;-6.228e-01;1.277e-02;1.075e+00;1.064e+00;-6.051e-01;5.012e-02;1.070e+00;-4.000e-01;8.203e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
22.653573000;1.071e+00;-6.667e-01;1.368e-02;-6.228e-01;1.278e-02;1.075e+00;1.064e+00;-6.051e-01;5.013e-02;1.071e+00;-4.000e-01;8.210e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
22.710573000;1.071e+00;-6.667e-01;1.436e-02;-6.226e-01;1.341e-02;1.075e+00;1.064e+00;-6.049e-01;5.075e-02;1.071e+00;-4.000e-01;8.617e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
22.711573000;1.071e+00;-6.667e-01;1.437e-02;-6.226e-01;1.342e-02;1.075e+00;1.065e+00;-6.049e-01;5.076e-02;1.071e+00;-4.000e-01;8.624e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
22.864573000;1.071e+00;-6.667e-01;1.617e-02;-6.223e-01;1.510e-02;1.076e+00;1.065e+00;-6.045e-01;5.239e-02;1.071e+00;-4.000e-01;9.703e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
22.878573000;1.071e+00;-6.667e-01;1.633e-02;-6.223e-01;1.525e-02;1.076e+00;1.065e+00;-6.045e-01;5.254e-02;1.071e+00;-4.000e-01;9.800e-03;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
22.915573000;1.071e+00;-6.667e-01;1.676e-02;-6.222e-01;1.565e-02;1.077e+00;1.065e+00;-6.044e-01;5.292e-02;1.071e+00;-4.000e-01;1.006e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
22.942573000;1.072e+00;-6.667e-01;1.708e-02;-6.221e-01;1.593e-02;1.077e+00;1.066e+00;-6.043e-01;5.321e-02;1.072e+00;-4.000e-01;1.025e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
23.004573000;1.072e+00;-6.667e-01;1.779e-02;-6.220e-01;1.659e-02;1.077e+00;1.066e+00;-6.041e-01;5.385e-02;1.072e+00;-4.000e-01;1.067e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
23.010573000;1.072e+00;-6.667e-01;1.786e-02;-6.220e-01;1.666e-02;1.077e+00;1.066e+00;-6.041e-01;5.391e-02;1.072e+00;-4.000e-01;1.071e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
23.084573000;1.072e+00;-6.667e-01;1.869e-02;-6.218e-01;1.744e-02;1.078e+00;1.066e+00;-6.039e-01;5.468e-02;1.072e+00;-4.000e-01;1.122e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
23.147573000;1.072e+00;-6.667e-01;1.941e-02;-6.217e-01;1.810e-02;1.078e+00;1.066e+00;-6.038e-01;5.532e-02;1.072e+00;-4.000e-01;1.164e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
23.148573000;1.072e+00;-6.667e-01;1.942e-02;-6.217e-01;1.811e-02;1.078e+00;1.067e+00;-6.038e-01;5.533e-02;1.072e+00;-4.000e-01;1.165e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
23.202573000;1.072e+00;-6.667e-01;2.002e-02;-6.216e-01;1.867e-02;1.079e+00;1.067e+00;-6.036e-01;5.588e-02;1.072e+00;-4.000e-01;1.201e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
23.203573000;1.073e+00;-6.667e-01;2.003e-02;-6.216e-01;1.868e-02;1.079e+00;1.067e+00;-6.036e-01;5.589e-02;1.073e+00;-4.000e-01;1.202e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
23.376573000;1.073e+00;-6.667e-01;2.194e-02;-6.213e-01;2.045e-02;1.080e+00;1.067e+00;-6.032e-01;5.761e-02;1.073e+00;-4.000e-01;1.316e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
23.377573000;1.073e+00;-6.667e-01;2.195e-02;-6.213e-01;2.046e-02;1.080e+00;1.068e+00;-6.032e-01;5.762e-02;1.073e+00;-4.000e-01;1.317e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
23.612573000;1.074e+00;-6.667e-01;2.448e-02;-6.208e-01;2.279e-02;1.081e+00;1.068e+00;-6.026e-01;5.991e-02;1.074e+00;-4.000e-01;1.469e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
23.613573000;1.074e+00;-6.667e-01;2.449e-02;-6.208e-01;2.280e-02;1.081e+00;1.069e+00;-6.026e-01;5.992e-02;1.074e+00;-4.000e-01;1.469e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
23.794573000;1.074e+00;-6.667e-01;2.638e-02;-6.205e-01;2.455e-02;1.082e+00;1.069e+00;-6.022e-01;6.163e-02;1.074e+00;-4.000e-01;1.583e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
23.795573000;1.075e+00;-6.667e-01;2.639e-02;-6.204e-01;2.456e-02;1.082e+00;1.069e+00;-6.022e-01;6.164e-02;1.075e+00;-4.000e-01;1.583e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
23.855573000;1.075e+00;-6.667e-01;2.701e-02;-6.203e-01;2.513e-02;1.083e+00;1.069e+00;-6.021e-01;6.219e-02;1.075e+00;-4.000e-01;1.621e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
23.856573000;1.075e+00;-6.667e-01;2.702e-02;-6.203e-01;2.514e-02;1.083e+00;1.070e+00;-6.021e-01;6.220e-02;1.075e+00;-4.000e-01;1.621e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
24.107573000;1.075e+00;-6.667e-01;2.956e-02;-6.199e-01;2.748e-02;1.084e+00;1.070e+00;-6.015e-01;6.449e-02;1.075e+00;-4.000e-01;1.773e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
24.108573000;1.075e+00;-6.667e-01;2.957e-02;-6.199e-01;2.749e-02;1.084e+00;1.071e+00;-6.015e-01;6.450e-02;1.075e+00;-4.000e-01;1.774e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
24.109573000;1.075e+00;-6.667e-01;2.958e-02;-6.199e-01;2.750e-02;1.084e+00;1.071e+00;-6.015e-01;6.451e-02;1.075e+00;-4.000e-01;1.775e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
24.110573000;1.076e+00;-6.667e-01;2.959e-02;-6.199e-01;2.751e-02;1.084e+00;1.071e+00;-6.015e-01;6.452e-02;1.076e+00;-4.000e-01;1.775e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
24.367573000;1.076e+00;-6.667e-01;3.210e-02;-6.194e-01;2.982e-02;1.086e+00;1.071e+00;-6.009e-01;6.678e-02;1.076e+00;-4.000e-01;1.926e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
24.368573000;1.076e+00;-6.667e-01;3.211e-02;-6.194e-01;2.983e-02;1.086e+00;1.072e+00;-6.009e-01;6.679e-02;1.076e+00;-4.000e-01;1.927e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
24.438573000;1.076e+00;-6.667e-01;3.278e-02;-6.193e-01;3.045e-02;1.086e+00;1.072e+00;-6.008e-01;6.739e-02;1.076e+00;-4.000e-01;1.967e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
24.439573000;1.077e+00;-6.667e-01;3.279e-02;-6.193e-01;3.046e-02;1.086e+00;1.072e+00;-6.008e-01;6.740e-02;1.077e+00;-4.000e-01;1.967e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
24.637573000;1.077e+00;-6.667e-01;3.465e-02;-6.190e-01;3.217e-02;1.087e+00;1.072e+00;-6.004e-01;6.907e-02;1.077e+00;-4.000e-01;2.079e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
24.638573000;1.077e+00;-6.667e-01;3.466e-02;-6.190e-01;3.218e-02;1.087e+00;1.073e+00;-6.004e-01;6.908e-02;1.077e+00;-4.000e-01;2.080e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
24.782573000;1.077e+00;-6.667e-01;3.599e-02;-6.187e-01;3.340e-02;1.088e+00;1.073e+00;-6.001e-01;7.027e-02;1.077e+00;-4.000e-01;2.159e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
24.783573000;1.078e+00;-6.667e-01;3.600e-02;-6.187e-01;3.341e-02;1.088e+00;1.073e+00;-6.001e-01;7.028e-02;1.078e+00;-4.000e-01;2.160e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
24.916573000;1.078e+00;-6.667e-01;3.720e-02;-6.185e-01;3.452e-02;1.089e+00;1.073e+00;-5.998e-01;7.136e-02;1.078e+00;-4.000e-01;2.232e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
24.917573000;1.078e+00;-6.667e-01;3.721e-02;-6.185e-01;3.452e-02;1.089e+00;1.074e+00;-5.998e-01;7.137e-02;1.078e+00;-4.000e-01;2.233e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
24.943573000;1.078e+00;-6.667e-01;3.745e-02;-6.185e-01;3.474e-02;1.089e+00;1.074e+00;-5.997e-01;7.158e-02;1.078e+00;-4.000e-01;2.247e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
24.951573000;1.078e+00;-6.667e-01;3.752e-02;-6.184e-01;3.480e-02;1.089e+00;1.074e+00;-5.997e-01;7.164e-02;1.078e+00;-4.000e-01;2.251e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
25.187573000;1.079e+00;-6.667e-01;3.959e-02;-6.181e-01;3.671e-02;1.091e+00;1.074e+00;-5.993e-01;7.351e-02;1.079e+00;-4.000e-01;2.376e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
25.227573000;1.079e+00;-6.667e-01;3.994e-02;-6.180e-01;3.703e-02;1.091e+00;1.075e+00;-5.992e-01;7.381e-02;1.079e+00;-4.000e-01;2.396e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
25.236573000;1.079e+00;-6.667e-01;4.002e-02;-6.180e-01;3.710e-02;1.091e+00;1.075e+00;-5.992e-01;7.389e-02;1.079e+00;-4.000e-01;2.401e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
25.407573000;1.079e+00;-6.667e-01;4.148e-02;-6.177e-01;3.843e-02;1.092e+00;1.075e+00;-5.989e-01;7.519e-02;1.079e+00;-4.000e-01;2.489e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
25.457573000;1.079e+00;-6.667e-01;4.190e-02;-6.177e-01;3.882e-02;1.092e+00;1.075e+00;-5.988e-01;7.556e-02;1.079e+00;-4.000e-01;2.514e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
25.509573000;1.079e+00;-6.667e-01;4.233e-02;-6.176e-01;3.921e-02;1.092e+00;1.075e+00;-5.987e-01;7.595e-02;1.079e+00;-4.000e-01;2.540e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
25.510573000;1.079e+00;-6.667e-01;4.234e-02;-6.176e-01;3.922e-02;1.092e+00;1.076e+00;-5.987e-01;7.596e-02;1.079e+00;-4.000e-01;2.540e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
25.519573000;1.079e+00;-6.667e-01;4.241e-02;-6.176e-01;3.929e-02;1.092e+00;1.076e+00;-5.987e-01;7.603e-02;1.079e+00;-4.000e-01;2.545e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
25.520573000;1.080e+00;-6.667e-01;4.242e-02;-6.176e-01;3.930e-02;1.092e+00;1.076e+00;-5.987e-01;7.604e-02;1.080e+00;-4.000e-01;2.545e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
25.824573000;1.080e+00;-6.667e-01;4.490e-02;-6.171e-01;4.156e-02;1.094e+00;1.076e+00;-5.981e-01;7.825e-02;1.080e+00;-4.000e-01;2.694e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
25.825573000;1.080e+00;-6.667e-01;4.491e-02;-6.171e-01;4.157e-02;1.094e+00;1.077e+00;-5.981e-01;7.826e-02;1.080e+00;-4.000e-01;2.694e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
25.917573000;1.080e+00;-6.667e-01;4.564e-02;-6.170e-01;4.224e-02;1.094e+00;1.077e+00;-5.979e-01;7.891e-02;1.080e+00;-4.000e-01;2.738e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
25.918573000;1.081e+00;-6.667e-01;4.564e-02;-6.170e-01;4.224e-02;1.094e+00;1.077e+00;-5.979e-01;7.892e-02;1.081e+00;-4.000e-01;2.739e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
26.152573000;1.081e+00;-6.667e-01;4.747e-02;-6.167e-01;4.391e-02;1.095e+00;1.077e+00;-5.975e-01;8.054e-02;1.081e+00;-4.000e-01;2.848e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
26.153573000;1.081e+00;-6.667e-01;4.747e-02;-6.167e-01;4.391e-02;1.095e+00;1.078e+00;-5.975e-01;8.055e-02;1.081e+00;-4.000e-01;2.848e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
26.338573000;1.081e+00;-6.667e-01;4.887e-02;-6.164e-01;4.519e-02;1.096e+00;1.078e+00;-5.972e-01;8.180e-02;1.081e+00;-4.000e-01;2.932e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
26.339573000;1.082e+00;-6.667e-01;4.888e-02;-6.164e-01;4.520e-02;1.096e+00;1.078e+00;-5.972e-01;8.180e-02;1.082e+00;-4.000e-01;2.933e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
26.496573000;1.082e+00;-6.667e-01;5.004e-02;-6.162e-01;4.626e-02;1.097e+00;1.078e+00;-5.970e-01;8.284e-02;1.082e+00;-4.000e-01;3.003e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
26.497573000;1.082e+00;-6.667e-01;5.005e-02;-6.162e-01;4.626e-02;1.097e+00;1.079e+00;-5.970e-01;8.285e-02;1.082e+00;-4.000e-01;3.003e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
26.782573000;1.082e+00;-6.667e-01;5.210e-02;-6.159e-01;4.813e-02;1.098e+00;1.079e+00;-5.965e-01;8.467e-02;1.082e+00;-4.000e-01;3.126e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
26.783573000;1.083e+00;-6.667e-01;5.211e-02;-6.159e-01;4.814e-02;1.098e+00;1.079e+00;-5.965e-01;8.468e-02;1.083e+00;-4.000e-01;3.127e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
26.855573000;1.083e+00;-6.667e-01;5.262e-02;-6.158e-01;4.860e-02;1.098e+00;1.079e+00;-5.964e-01;8.513e-02;1.083e+00;-4.000e-01;3.157e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
26.856573000;1.083e+00;-6.667e-01;5.262e-02;-6.158e-01;4.861e-02;1.098e+00;1.080e+00;-5.964e-01;8.514e-02;1.083e+00;-4.000e-01;3.157e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
27.233573000;1.083e+00;-6.667e-01;5.520e-02;-6.153e-01;5.095e-02;1.100e+00;1.080e+00;-5.959e-01;8.743e-02;1.083e+00;-4.000e-01;3.312e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
27.234573000;1.083e+00;-6.667e-01;5.521e-02;-6.153e-01;5.095e-02;1.100e+00;1.081e+00;-5.959e-01;8.743e-02;1.083e+00;-4.000e-01;3.312e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
27.256573000;1.083e+00;-6.667e-01;5.535e-02;-6.153e-01;5.109e-02;1.100e+00;1.081e+00;-5.958e-01;8.756e-02;1.083e+00;-4.000e-01;3.321e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
