time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
27.257573000;1.084e+00;-6.667e-01;5.536e-02;-6.153e-01;5.109e-02;1.100e+00;1.081e+00;-5.958e-01;8.757e-02;1.084e+00;-4.000e-01;3.322e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
27.631573000;1.084e+00;-6.667e-01;5.779e-02;-6.149e-01;5.330e-02;1.102e+00;1.081e+00;-5.953e-01;8.973e-02;1.084e+00;-4.000e-01;3.467e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
27.632573000;1.084e+00;-6.667e-01;5.779e-02;-6.149e-01;5.330e-02;1.102e+00;1.082e+00;-5.953e-01;8.973e-02;1.084e+00;-4.000e-01;3.468e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
27.650573000;1.084e+00;-6.667e-01;5.791e-02;-6.148e-01;5.341e-02;1.102e+00;1.082e+00;-5.953e-01;8.983e-02;1.084e+00;-4.000e-01;3.474e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
27.671573000;1.084e+00;-6.667e-01;5.804e-02;-6.148e-01;5.353e-02;1.102e+00;1.082e+00;-5.952e-01;8.995e-02;1.084e+00;-4.000e-01;3.482e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
27.760573000;1.084e+00;-6.667e-01;5.860e-02;-6.147e-01;5.403e-02;1.102e+00;1.082e+00;-5.951e-01;9.044e-02;1.084e+00;-4.000e-01;3.516e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
27.761573000;1.085e+00;-6.667e-01;5.861e-02;-6.147e-01;5.404e-02;1.102e+00;1.082e+00;-5.951e-01;9.045e-02;1.085e+00;-4.000e-01;3.516e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
27.872573000;1.085e+00;-6.667e-01;5.929e-02;-6.146e-01;5.466e-02;1.103e+00;1.082e+00;-5.950e-01;9.106e-02;1.085e+00;-4.000e-01;3.558e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
27.999573000;1.085e+00;-6.667e-01;6.007e-02;-6.145e-01;5.536e-02;1.103e+00;1.082e+00;-5.948e-01;9.175e-02;1.085e+00;-4.000e-01;3.604e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
28.005573000;1.085e+00;-6.667e-01;6.010e-02;-6.145e-01;5.540e-02;1.103e+00;1.082e+00;-5.948e-01;9.178e-02;1.085e+00;-4.000e-01;3.606e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
28.246573000;1.085e+00;-6.667e-01;6.154e-02;-6.142e-01;5.669e-02;1.104e+00;1.083e+00;-5.945e-01;9.305e-02;1.085e+00;-4.000e-01;3.692e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
28.250573000;1.085e+00;-6.667e-01;6.156e-02;-6.142e-01;5.671e-02;1.104e+00;1.083e+00;-5.945e-01;9.307e-02;1.085e+00;-4.000e-01;3.694e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
28.495573000;1.086e+00;-6.667e-01;6.297e-02;-6.140e-01;5.799e-02;1.105e+00;1.083e+00;-5.942e-01;9.432e-02;1.086e+00;-4.000e-01;3.778e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
28.496573000;1.086e+00;-6.667e-01;6.298e-02;-6.140e-01;5.800e-02;1.105e+00;1.084e+00;-5.942e-01;9.432e-02;1.086e+00;-4.000e-01;3.778e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
28.883573000;1.086e+00;-6.667e-01;6.511e-02;-6.136e-01;5.993e-02;1.106e+00;1.084e+00;-5.937e-01;9.621e-02;1.086e+00;-4.000e-01;3.907e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
28.884573000;1.087e+00;-6.667e-01;6.512e-02;-6.136e-01;5.994e-02;1.106e+00;1.084e+00;-5.937e-01;9.622e-02;1.087e+00;-4.000e-01;3.907e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
28.967573000;1.087e+00;-6.667e-01;6.556e-02;-6.135e-01;6.034e-02;1.106e+00;1.084e+00;-5.936e-01;9.661e-02;1.087e+00;-4.000e-01;3.934e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
28.968573000;1.087e+00;-6.667e-01;6.557e-02;-6.135e-01;6.034e-02;1.106e+00;1.085e+00;-5.936e-01;9.662e-02;1.087e+00;-4.000e-01;3.934e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
29.471583000;1.087e+00;-6.667e-01;6.817e-02;-6.131e-01;6.269e-02;1.108e+00;1.085e+00;-5.931e-01;9.891e-02;1.087e+00;-4.000e-01;4.090e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
29.472583000;1.087e+00;-6.667e-01;6.817e-02;-6.131e-01;6.269e-02;1.108e+00;1.086e+00;-5.931e-01;9.891e-02;1.087e+00;-4.000e-01;4.090e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
29.515583000;1.087e+00;-6.667e-01;6.839e-02;-6.130e-01;6.288e-02;1.108e+00;1.086e+00;-5.930e-01;9.910e-02;1.087e+00;-4.000e-01;4.103e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
29.516583000;1.088e+00;-6.667e-01;6.839e-02;-6.130e-01;6.289e-02;1.108e+00;1.086e+00;-5.930e-01;9.911e-02;1.088e+00;-4.000e-01;4.103e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
30.011583000;1.088e+00;-6.667e-01;7.077e-02;-6.126e-01;6.503e-02;1.109e+00;1.086e+00;-5.925e-01;1.012e-01;1.088e+00;-4.000e-01;4.246e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
30.012583000;1.088e+00;-6.667e-01;7.078e-02;-6.126e-01;6.504e-02;1.109e+00;1.087e+00;-5.925e-01;1.012e-01;1.088e+00;-4.000e-01;4.247e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
30.203583000;1.088e+00;-6.667e-01;7.166e-02;-6.125e-01;6.583e-02;1.110e+00;1.087e+00;-5.923e-01;1.020e-01;1.088e+00;-4.000e-01;4.299e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
30.204583000;1.089e+00;-6.667e-01;7.166e-02;-6.125e-01;6.583e-02;1.110e+00;1.087e+00;-5.923e-01;1.020e-01;1.089e+00;-4.000e-01;4.300e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
30.593583000;1.089e+00;-6.667e-01;7.338e-02;-6.122e-01;6.738e-02;1.111e+00;1.087e+00;-5.920e-01;1.035e-01;1.089e+00;-4.000e-01;4.403e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
30.594583000;1.089e+00;-6.667e-01;7.339e-02;-6.122e-01;6.739e-02;1.111e+00;1.088e+00;-5.920e-01;1.035e-01;1.089e+00;-4.000e-01;4.403e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
30.721583000;1.089e+00;-6.667e-01;7.393e-02;-6.121e-01;6.788e-02;1.111e+00;1.088e+00;-5.918e-01;1.040e-01;1.089e+00;-4.000e-01;4.436e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
30.760583000;1.089e+00;-6.667e-01;7.410e-02;-6.120e-01;6.803e-02;1.111e+00;1.088e+00;-5.918e-01;1.041e-01;1.089e+00;-4.000e-01;4.446e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
30.962583000;1.089e+00;-6.667e-01;7.494e-02;-6.119e-01;6.878e-02;1.112e+00;1.088e+00;-5.916e-01;1.049e-01;1.089e+00;-4.000e-01;4.496e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
30.963583000;1.090e+00;-6.667e-01;7.494e-02;-6.119e-01;6.879e-02;1.112e+00;1.088e+00;-5.916e-01;1.049e-01;1.090e+00;-4.000e-01;4.497e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
31.095583000;1.090e+00;-6.667e-01;7.548e-02;-6.118e-01;6.927e-02;1.112e+00;1.088e+00;-5.915e-01;1.054e-01;1.090e+00;-4.000e-01;4.529e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
31.157583000;1.090e+00;-6.667e-01;7.573e-02;-6.118e-01;6.950e-02;1.112e+00;1.088e+00;-5.915e-01;1.056e-01;1.090e+00;-4.000e-01;4.544e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
31.173583000;1.090e+00;-6.667e-01;7.580e-02;-6.118e-01;6.955e-02;1.113e+00;1.088e+00;-5.915e-01;1.056e-01;1.090e+00;-4.000e-01;4.548e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
31.424583000;1.090e+00;-6.667e-01;7.679e-02;-6.116e-01;7.044e-02;1.113e+00;1.089e+00;-5.912e-01;1.065e-01;1.090e+00;-4.000e-01;4.607e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
31.443583000;1.090e+00;-6.667e-01;7.686e-02;-6.116e-01;7.051e-02;1.113e+00;1.089e+00;-5.912e-01;1.066e-01;1.090e+00;-4.000e-01;4.612e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
31.911583000;1.091e+00;-6.667e-01;7.861e-02;-6.113e-01;7.208e-02;1.114e+00;1.089e+00;-5.909e-01;1.081e-01;1.091e+00;-4.000e-01;4.717e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
31.912583000;1.091e+00;-6.667e-01;7.862e-02;-6.113e-01;7.208e-02;1.114e+00;1.090e+00;-5.909e-01;1.081e-01;1.091e+00;-4.000e-01;4.717e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
32.667583000;1.091e+00;-6.667e-01;8.123e-02;-6.108e-01;7.443e-02;1.116e+00;1.090e+00;-5.903e-01;1.104e-01;1.091e+00;-4.000e-01;4.874e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
32.668583000;1.091e+00;-6.667e-01;8.124e-02;-6.108e-01;7.443e-02;1.116e+00;1.091e+00;-5.903e-01;1.104e-01;1.091e+00;-4.000e-01;4.874e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
32.754583000;1.091e+00;-6.667e-01;8.152e-02;-6.108e-01;7.468e-02;1.116e+00;1.091e+00;-5.902e-01;1.106e-01;1.091e+00;-4.000e-01;4.891e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
32.755583000;1.092e+00;-6.667e-01;8.152e-02;-6.108e-01;7.469e-02;1.116e+00;1.091e+00;-5.902e-01;1.107e-01;1.092e+00;-4.000e-01;4.891e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
33.508583000;1.092e+00;-6.667e-01;8.386e-02;-6.104e-01;7.678e-02;1.117e+00;1.091e+00;-5.898e-01;1.127e-01;1.092e+00;-4.000e-01;5.031e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
33.509583000;1.092e+00;-6.667e-01;8.386e-02;-6.104e-01;7.678e-02;1.117e+00;1.092e+00;-5.898e-01;1.127e-01;1.092e+00;-4.000e-01;5.032e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
33.838583000;1.092e+00;-6.667e-01;8.481e-02;-6.102e-01;7.763e-02;1.118e+00;1.092e+00;-5.896e-01;1.135e-01;1.092e+00;-4.000e-01;5.089e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
33.839583000;1.093e+00;-6.667e-01;8.482e-02;-6.102e-01;7.763e-02;1.118e+00;1.092e+00;-5.896e-01;1.135e-01;1.093e+00;-4.000e-01;5.089e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
34.378583000;1.093e+00;-6.667e-01;8.629e-02;-6.100e-01;7.895e-02;1.119e+00;1.092e+00;-5.892e-01;1.148e-01;1.093e+00;-4.000e-01;5.177e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
34.436583000;1.093e+00;-6.667e-01;8.644e-02;-6.099e-01;7.908e-02;1.119e+00;1.092e+00;-5.892e-01;1.150e-01;1.093e+00;-4.000e-01;5.186e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
34.454583000;1.093e+00;-6.667e-01;8.649e-02;-6.099e-01;7.913e-02;1.119e+00;1.092e+00;-5.892e-01;1.150e-01;1.093e+00;-4.000e-01;5.189e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
34.455583000;1.093e+00;-6.667e-01;8.649e-02;-6.099e-01;7.913e-02;1.119e+00;1.093e+00;-5.892e-01;1.150e-01;1.093e+00;-4.000e-01;5.189e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
34.701583000;1.093e+00;-6.667e-01;8.712e-02;-6.098e-01;7.969e-02;1.119e+00;1.093e+00;-5.891e-01;1.156e-01;1.093e+00;-4.000e-01;5.227e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
34.742583000;1.093e+00;-6.667e-01;8.722e-02;-6.098e-01;7.979e-02;1.119e+00;1.093e+00;-5.891e-01;1.156e-01;1.093e+00;-4.000e-01;5.233e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
34.812583000;1.093e+00;-6.667e-01;8.740e-02;-6.098e-01;7.994e-02;1.120e+00;1.093e+00;-5.890e-01;1.158e-01;1.093e+00;-4.000e-01;5.244e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
35.054583000;1.093e+00;-6.667e-01;8.799e-02;-6.097e-01;8.047e-02;1.120e+00;1.093e+00;-5.889e-01;1.163e-01;1.093e+00;-4.000e-01;5.280e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
35.101583000;1.093e+00;-6.667e-01;8.811e-02;-6.097e-01;8.057e-02;1.120e+00;1.093e+00;-5.889e-01;1.164e-01;1.093e+00;-4.000e-01;5.286e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
35.108583000;1.093e+00;-6.667e-01;8.812e-02;-6.097e-01;8.059e-02;1.120e+00;1.093e+00;-5.889e-01;1.164e-01;1.093e+00;-4.000e-01;5.287e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
35.109583000;1.094e+00;-6.667e-01;8.812e-02;-6.097e-01;8.059e-02;1.120e+00;1.093e+00;-5.889e-01;1.164e-01;1.094e+00;-4.000e-01;5.287e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
36.631583000;1.094e+00;-6.667e-01;9.143e-02;-6.091e-01;8.353e-02;1.122e+00;1.094e+00;-5.882e-01;1.193e-01;1.094e+00;-4.000e-01;5.486e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
36.632583000;1.095e+00;-6.667e-01;9.143e-02;-6.091e-01;8.354e-02;1.122e+00;1.094e+00;-5.882e-01;1.193e-01;1.095e+00;-4.000e-01;5.486e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
36.801583000;1.095e+00;-6.667e-01;9.176e-02;-6.091e-01;8.383e-02;1.122e+00;1.094e+00;-5.881e-01;1.196e-01;1.095e+00;-4.000e-01;5.505e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
36.802583000;1.095e+00;-6.667e-01;9.176e-02;-6.091e-01;8.383e-02;1.122e+00;1.095e+00;-5.881e-01;1.196e-01;1.095e+00;-4.000e-01;5.506e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
38.318583000;1.095e+00;-6.667e-01;9.440e-02;-6.086e-01;8.618e-02;1.124e+00;1.095e+00;-5.876e-01;1.219e-01;1.095e+00;-4.000e-01;5.664e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
38.319583000;1.095e+00;-6.667e-01;9.440e-02;-6.086e-01;8.618e-02;1.124e+00;1.096e+00;-5.876e-01;1.219e-01;1.095e+00;-4.000e-01;5.664e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
38.546583000;1.095e+00;-6.667e-01;9.475e-02;-6.086e-01;8.649e-02;1.124e+00;1.096e+00;-5.875e-01;1.222e-01;1.095e+00;-4.000e-01;5.685e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
38.547583000;1.096e+00;-6.667e-01;9.475e-02;-6.086e-01;8.649e-02;1.124e+00;1.096e+00;-5.875e-01;1.222e-01;1.096e+00;-4.000e-01;5.685e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
38.551583000;1.096e+00;-6.667e-01;9.476e-02;-6.085e-01;8.650e-02;1.124e+00;1.096e+00;-5.875e-01;1.222e-01;1.096e+00;-4.000e-01;5.685e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
38.672583000;1.096e+00;-6.667e-01;9.494e-02;-6.085e-01;8.666e-02;1.124e+00;1.096e+00;-5.874e-01;1.224e-01;1.096e+00;-4.000e-01;5.696e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
39.085583000;1.096e+00;-6.667e-01;9.554e-02;-6.084e-01;8.720e-02;1.124e+00;1.096e+00;-5.873e-01;1.229e-01;1.096e+00;-4.000e-01;5.733e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
39.131583000;1.096e+00;-6.667e-01;9.561e-02;-6.084e-01;8.725e-02;1.124e+00;1.096e+00;-5.873e-01;1.230e-01;1.096e+00;-4.000e-01;5.736e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
39.200583000;1.096e+00;-6.667e-01;9.571e-02;-6.084e-01;8.734e-02;1.125e+00;1.096e+00;-5.873e-01;1.230e-01;1.096e+00;-4.000e-01;5.742e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
39.498583000;1.096e+00;-6.667e-01;9.612e-02;-6.083e-01;8.770e-02;1.125e+00;1.096e+00;-5.872e-01;1.234e-01;1.096e+00;-4.000e-01;5.767e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
39.518583000;1.096e+00;-6.667e-01;9.614e-02;-6.083e-01;8.773e-02;1.125e+00;1.096e+00;-5.872e-01;1.234e-01;1.096e+00;-4.000e-01;5.769e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
41.110583000;1.096e+00;-6.667e-01;9.807e-02;-6.080e-01;8.944e-02;1.126e+00;1.097e+00;-5.868e-01;1.251e-01;1.096e+00;-4.000e-01;5.884e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
41.111583000;1.097e+00;-6.667e-01;9.807e-02;-6.080e-01;8.944e-02;1.126e+00;1.097e+00;-5.868e-01;1.251e-01;1.097e+00;-4.000e-01;5.884e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
41.454583000;1.097e+00;-6.667e-01;9.843e-02;-6.079e-01;8.976e-02;1.126e+00;1.097e+00;-5.867e-01;1.254e-01;1.097e+00;-4.000e-01;5.906e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
41.456583000;1.097e+00;-6.667e-01;9.842e-02;-6.079e-01;8.975e-02;1.126e+00;1.097e+00;-5.867e-01;1.254e-01;1.097e+00;-4.000e-01;5.905e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
41.457583000;1.097e+00;-6.667e-01;9.841e-02;-6.079e-01;8.974e-02;1.126e+00;1.097e+00;-5.867e-01;1.254e-01;1.097e+00;-4.000e-01;5.905e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
41.460583000;1.097e+00;-6.667e-01;9.838e-02;-6.079e-01;8.971e-02;1.126e+00;1.097e+00;-5.867e-01;1.254e-01;1.097e+00;-4.000e-01;5.903e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
41.461583000;1.097e+00;-6.667e-01;9.837e-02;-6.079e-01;8.970e-02;1.126e+00;1.097e+00;-5.867e-01;1.253e-01;1.097e+00;-4.000e-01;5.902e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
41.462583000;1.097e+00;-6.666e-01;9.835e-02;-6.079e-01;8.969e-02;1.126e+00;1.097e+00;-5.867e-01;1.253e-01;1.097e+00;-4.000e-01;5.901e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
41.481583000;1.097e+00;-6.666e-01;9.807e-02;-6.079e-01;8.944e-02;1.126e+00;1.097e+00;-5.867e-01;1.251e-01;1.097e+00;-4.000e-01;5.884e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
41.482583000;1.096e+00;-6.666e-01;9.805e-02;-6.079e-01;8.942e-02;1.126e+00;1.097e+00;-5.867e-01;1.251e-01;1.096e+00;-4.000e-01;5.883e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
41.488583000;1.096e+00;-6.666e-01;9.796e-02;-6.079e-01;8.935e-02;1.126e+00;1.097e+00;-5.867e-01;1.250e-01;1.096e+00;-4.000e-01;5.878e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
41.493583000;1.096e+00;-6.666e-01;9.789e-02;-6.079e-01;8.928e-02;1.126e+00;1.097e+00;-5.868e-01;1.249e-01;1.096e+00;-4.000e-01;5.874e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
41.494583000;1.096e+00;-6.666e-01;9.788e-02;-6.079e-01;8.927e-02;1.126e+00;1.097e+00;-5.868e-01;1.249e-01;1.096e+00;-3.999e-01;5.873e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
41.495583000;1.096e+00;-6.666e-01;9.786e-02;-6.079e-01;8.926e-02;1.126e+00;1.097e+00;-5.868e-01;1.249e-01;1.096e+00;-3.999e-01;5.872e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
41.530583000;1.096e+00;-6.666e-01;9.737e-02;-6.080e-01;8.881e-02;1.126e+00;1.097e+00;-5.869e-01;1.245e-01;1.096e+00;-3.999e-01;5.842e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
41.553583000;1.096e+00;-6.666e-01;9.704e-02;-6.081e-01;8.852e-02;1.125e+00;1.097e+00;-5.869e-01;1.242e-01;1.096e+00;-3.999e-01;5.822e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
41.554583000;1.096e+00;-6.666e-01;9.702e-02;-6.081e-01;8.851e-02;1.125e+00;1.096e+00;-5.869e-01;1.242e-01;1.096e+00;-3.999e-01;5.821e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
41.709583000;1.096e+00;-6.666e-01;9.473e-02;-6.085e-01;8.647e-02;1.124e+00;1.096e+00;-5.874e-01;1.222e-01;1.096e+00;-3.999e-01;5.684e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
41.710583000;1.095e+00;-6.666e-01;9.472e-02;-6.085e-01;8.646e-02;1.124e+00;1.096e+00;-5.874e-01;1.222e-01;1.095e+00;-3.999e-01;5.683e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
41.732583000;1.095e+00;-6.666e-01;9.439e-02;-6.085e-01;8.617e-02;1.124e+00;1.096e+00;-5.875e-01;1.219e-01;1.095e+00;-3.999e-01;5.663e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
41.733583000;1.095e+00;-6.666e-01;9.437e-02;-6.085e-01;8.615e-02;1.124e+00;1.095e+00;-5.875e-01;1.219e-01;1.095e+00;-3.999e-01;5.662e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
41.834583000;1.095e+00;-6.666e-01;9.283e-02;-6.088e-01;8.478e-02;1.123e+00;1.095e+00;-5.878e-01;1.205e-01;1.095e+00;-3.999e-01;5.570e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
41.835583000;1.095e+00;-6.666e-01;9.282e-02;-6.088e-01;8.477e-02;1.123e+00;1.095e+00;-5.878e-01;1.205e-01;1.095e+00;-4.000e-01;5.569e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
41.904583000;1.095e+00;-6.666e-01;9.176e-02;-6.090e-01;8.383e-02;1.122e+00;1.095e+00;-5.880e-01;1.196e-01;1.095e+00;-4.000e-01;5.505e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
41.905583000;1.095e+00;-6.666e-01;9.174e-02;-6.090e-01;8.381e-02;1.122e+00;1.094e+00;-5.880e-01;1.196e-01;1.095e+00;-4.000e-01;5.505e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
41.926583000;1.095e+00;-6.666e-01;9.142e-02;-6.090e-01;8.353e-02;1.122e+00;1.094e+00;-5.881e-01;1.193e-01;1.095e+00;-4.000e-01;5.485e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
41.927583000;1.094e+00;-6.666e-01;9.140e-02;-6.090e-01;8.351e-02;1.122e+00;1.094e+00;-5.881e-01;1.193e-01;1.094e+00;-4.000e-01;5.484e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
42.075583000;1.094e+00;-6.666e-01;8.912e-02;-6.094e-01;8.147e-02;1.121e+00;1.094e+00;-5.886e-01;1.173e-01;1.094e+00;-4.000e-01;5.347e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
42.076583000;1.094e+00;-6.666e-01;8.910e-02;-6.094e-01;8.146e-02;1.121e+00;1.093e+00;-5.886e-01;1.173e-01;1.094e+00;-4.000e-01;5.346e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
42.140583000;1.094e+00;-6.666e-01;8.811e-02;-6.096e-01;8.058e-02;1.120e+00;1.093e+00;-5.888e-01;1.164e-01;1.094e+00;-4.000e-01;5.287e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
42.141583000;1.093e+00;-6.666e-01;8.810e-02;-6.096e-01;8.056e-02;1.120e+00;1.093e+00;-5.888e-01;1.164e-01;1.093e+00;-4.000e-01;5.286e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
42.246583000;1.093e+00;-6.666e-01;8.648e-02;-6.099e-01;7.912e-02;1.119e+00;1.093e+00;-5.892e-01;1.150e-01;1.093e+00;-4.000e-01;5.189e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
42.247583000;1.093e+00;-6.666e-01;8.647e-02;-6.099e-01;7.911e-02;1.119e+00;1.092e+00;-5.892e-01;1.150e-01;1.093e+00;-4.000e-01;5.188e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
42.356583000;1.093e+00;-6.666e-01;8.481e-02;-6.102e-01;7.763e-02;1.118e+00;1.092e+00;-5.895e-01;1.135e-01;1.093e+00;-4.000e-01;5.089e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
42.357583000;1.092e+00;-6.666e-01;8.479e-02;-6.102e-01;7.762e-02;1.118e+00;1.092e+00;-5.895e-01;1.135e-01;1.092e+00;-4.000e-01;5.088e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
42.405583000;1.092e+00;-6.666e-01;8.407e-02;-6.103e-01;7.697e-02;1.117e+00;1.092e+00;-5.897e-01;1.129e-01;1.092e+00;-4.000e-01;5.044e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
42.419583000;1.092e+00;-6.666e-01;8.386e-02;-6.104e-01;7.678e-02;1.117e+00;1.092e+00;-5.897e-01;1.127e-01;1.092e+00;-4.000e-01;5.032e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
42.420583000;1.092e+00;-6.666e-01;8.385e-02;-6.104e-01;7.677e-02;1.117e+00;1.091e+00;-5.897e-01;1.127e-01;1.092e+00;-4.000e-01;5.031e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
42.578583000;1.092e+00;-6.666e-01;8.152e-02;-6.108e-01;7.468e-02;1.116e+00;1.091e+00;-5.902e-01;1.106e-01;1.092e+00;-4.000e-01;4.891e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
42.579583000;1.091e+00;-6.666e-01;8.150e-02;-6.108e-01;7.467e-02;1.116e+00;1.091e+00;-5.902e-01;1.106e-01;1.091e+00;-4.000e-01;4.890e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
42.597583000;1.091e+00;-6.666e-01;8.124e-02;-6.108e-01;7.444e-02;1.116e+00;1.091e+00;-5.903e-01;1.104e-01;1.091e+00;-4.000e-01;4.874e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
42.598583000;1.091e+00;-6.666e-01;8.123e-02;-6.108e-01;7.442e-02;1.116e+00;1.090e+00;-5.903e-01;1.104e-01;1.091e+00;-4.000e-01;4.874e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
42.768583000;1.091e+00;-6.666e-01;7.882e-02;-6.112e-01;7.227e-02;1.114e+00;1.090e+00;-5.908e-01;1.083e-01;1.091e+00;-4.000e-01;4.729e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
42.769583000;1.091e+00;-6.667e-01;7.881e-02;-6.112e-01;7.225e-02;1.114e+00;1.090e+00;-5.908e-01;1.083e-01;1.091e+00;-4.000e-01;4.728e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
42.783583000;1.091e+00;-6.667e-01;7.861e-02;-6.113e-01;7.208e-02;1.114e+00;1.090e+00;-5.908e-01;1.081e-01;1.091e+00;-4.000e-01;4.717e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
42.784583000;1.091e+00;-6.667e-01;7.860e-02;-6.113e-01;7.207e-02;1.114e+00;1.089e+00;-5.908e-01;1.081e-01;1.091e+00;-4.000e-01;4.716e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
42.811583000;1.091e+00;-6.667e-01;7.823e-02;-6.113e-01;7.174e-02;1.114e+00;1.089e+00;-5.909e-01;1.078e-01;1.091e+00;-4.000e-01;4.694e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
42.812583000;1.090e+00;-6.667e-01;7.822e-02;-6.113e-01;7.172e-02;1.114e+00;1.089e+00;-5.909e-01;1.077e-01;1.090e+00;-4.000e-01;4.693e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
42.979583000;1.090e+00;-6.667e-01;7.600e-02;-6.117e-01;6.973e-02;1.113e+00;1.089e+00;-5.914e-01;1.058e-01;1.090e+00;-4.000e-01;4.560e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
42.980583000;1.090e+00;-6.667e-01;7.598e-02;-6.117e-01;6.972e-02;1.113e+00;1.088e+00;-5.914e-01;1.058e-01;1.090e+00;-4.000e-01;4.559e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
43.062583000;1.090e+00;-6.667e-01;7.494e-02;-6.119e-01;6.879e-02;1.112e+00;1.088e+00;-5.916e-01;1.049e-01;1.090e+00;-4.000e-01;4.497e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
43.063583000;1.089e+00;-6.667e-01;7.493e-02;-6.119e-01;6.878e-02;1.112e+00;1.088e+00;-5.916e-01;1.049e-01;1.089e+00;-4.000e-01;4.496e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
43.341583000;1.089e+00;-6.667e-01;7.166e-02;-6.125e-01;6.584e-02;1.110e+00;1.087e+00;-5.923e-01;1.020e-01;1.089e+00;-4.000e-01;4.300e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
43.342583000;1.088e+00;-6.667e-01;7.165e-02;-6.125e-01;6.583e-02;1.110e+00;1.087e+00;-5.923e-01;1.020e-01;1.088e+00;-4.000e-01;4.299e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
43.391583000;1.088e+00;-6.667e-01;7.112e-02;-6.126e-01;6.535e-02;1.110e+00;1.087e+00;-5.924e-01;1.015e-01;1.088e+00;-4.000e-01;4.267e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
43.418583000;1.088e+00;-6.667e-01;7.083e-02;-6.126e-01;6.509e-02;1.109e+00;1.087e+00;-5.925e-01;1.013e-01;1.088e+00;-4.000e-01;4.250e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
43.423583000;1.088e+00;-6.667e-01;7.078e-02;-6.126e-01;6.504e-02;1.109e+00;1.087e+00;-5.925e-01;1.012e-01;1.088e+00;-4.000e-01;4.247e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
43.424583000;1.088e+00;-6.667e-01;7.077e-02;-6.126e-01;6.503e-02;1.109e+00;1.086e+00;-5.925e-01;1.012e-01;1.088e+00;-4.000e-01;4.246e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
43.541583000;1.088e+00;-6.667e-01;6.957e-02;-6.128e-01;6.396e-02;1.109e+00;1.086e+00;-5.928e-01;1.001e-01;1.088e+00;-4.000e-01;4.174e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
43.566583000;1.088e+00;-6.667e-01;6.933e-02;-6.129e-01;6.373e-02;1.109e+00;1.086e+00;-5.928e-01;9.993e-02;1.088e+00;-4.000e-01;4.160e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
43.581583000;1.088e+00;-6.667e-01;6.918e-02;-6.129e-01;6.360e-02;1.109e+00;1.086e+00;-5.929e-01;9.981e-02;1.088e+00;-4.000e-01;4.151e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
43.666583000;1.088e+00;-6.667e-01;6.839e-02;-6.130e-01;6.289e-02;1.108e+00;1.086e+00;-5.930e-01;9.910e-02;1.088e+00;-4.000e-01;4.103e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
43.667583000;1.087e+00;-6.667e-01;6.838e-02;-6.130e-01;6.288e-02;1.108e+00;1.086e+00;-5.930e-01;9.910e-02;1.087e+00;-4.000e-01;4.103e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
43.690583000;1.087e+00;-6.667e-01;6.817e-02;-6.131e-01;6.269e-02;1.108e+00;1.086e+00;-5.931e-01;9.891e-02;1.087e+00;-4.000e-01;4.090e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
43.691583000;1.087e+00;-6.667e-01;6.816e-02;-6.131e-01;6.268e-02;1.108e+00;1.085e+00;-5.931e-01;9.890e-02;1.087e+00;-4.000e-01;4.090e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
44.013899000;1.087e+00;-6.667e-01;6.557e-02;-6.135e-01;6.034e-02;1.106e+00;1.085e+00;-5.936e-01;9.662e-02;1.087e+00;-4.000e-01;3.934e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
44.014899000;1.087e+00;-6.667e-01;6.556e-02;-6.135e-01;6.034e-02;1.106e+00;1.084e+00;-5.936e-01;9.661e-02;1.087e+00;-4.000e-01;3.934e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
44.078899000;1.087e+00;-6.667e-01;6.512e-02;-6.136e-01;5.993e-02;1.106e+00;1.084e+00;-5.937e-01;9.622e-02;1.087e+00;-4.000e-01;3.907e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
44.079899000;1.086e+00;-6.667e-01;6.511e-02;-6.136e-01;5.993e-02;1.106e+00;1.084e+00;-5.937e-01;9.621e-02;1.086e+00;-4.000e-01;3.907e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
44.217899000;1.086e+00;-6.667e-01;6.423e-02;-6.137e-01;5.913e-02;1.105e+00;1.084e+00;-5.939e-01;9.543e-02;1.086e+00;-4.000e-01;3.854e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
44.399899000;1.086e+00;-6.667e-01;6.324e-02;-6.139e-01;5.824e-02;1.105e+00;1.084e+00;-5.941e-01;9.456e-02;1.086e+00;-4.000e-01;3.794e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
44.402899000;1.086e+00;-6.667e-01;6.323e-02;-6.139e-01;5.822e-02;1.105e+00;1.084e+00;-5.941e-01;9.454e-02;1.086e+00;-4.000e-01;3.794e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
44.411899000;1.086e+00;-6.667e-01;6.318e-02;-6.139e-01;5.818e-02;1.105e+00;1.084e+00;-5.941e-01;9.451e-02;1.086e+00;-4.000e-01;3.791e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
44.419899000;1.086e+00;-6.667e-01;6.314e-02;-6.139e-01;5.815e-02;1.105e+00;1.084e+00;-5.942e-01;9.447e-02;1.086e+00;-4.000e-01;3.789e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
44.421899000;1.086e+00;-6.667e-01;6.313e-02;-6.139e-01;5.814e-02;1.105e+00;1.084e+00;-5.942e-01;9.446e-02;1.086e+00;-4.000e-01;3.788e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
44.455899000;1.086e+00;-6.667e-01;6.298e-02;-6.140e-01;5.800e-02;1.105e+00;1.084e+00;-5.942e-01;9.432e-02;1.086e+00;-4.000e-01;3.778e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
44.456899000;1.086e+00;-6.667e-01;6.297e-02;-6.140e-01;5.799e-02;1.105e+00;1.083e+00;-5.942e-01;9.432e-02;1.086e+00;-4.000e-01;3.778e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
44.745899000;1.086e+00;-6.667e-01;6.186e-02;-6.142e-01;5.699e-02;1.104e+00;1.083e+00;-5.944e-01;9.333e-02;1.086e+00;-4.000e-01;3.712e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
44.746899000;1.085e+00;-6.667e-01;6.186e-02;-6.142e-01;5.698e-02;1.104e+00;1.083e+00;-5.944e-01;9.333e-02;1.085e+00;-4.000e-01;3.711e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
44.932899000;1.085e+00;-6.667e-01;6.137e-02;-6.143e-01;5.654e-02;1.104e+00;1.083e+00;-5.945e-01;9.290e-02;1.085e+00;-4.000e-01;3.682e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
45.206899000;1.085e+00;-6.667e-01;6.094e-02;-6.143e-01;5.615e-02;1.103e+00;1.083e+00;-5.946e-01;9.252e-02;1.085e+00;-4.000e-01;3.656e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
45.311899000;1.085e+00;-6.667e-01;6.086e-02;-6.143e-01;5.608e-02;1.103e+00;1.083e+00;-5.946e-01;9.245e-02;1.085e+00;-4.000e-01;3.651e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
45.317899000;1.085e+00;-6.667e-01;6.085e-02;-6.143e-01;5.608e-02;1.103e+00;1.083e+00;-5.946e-01;9.244e-02;1.085e+00;-4.000e-01;3.651e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
45.323899000;1.085e+00;-6.667e-01;6.085e-02;-6.143e-01;5.607e-02;1.103e+00;1.083e+00;-5.946e-01;9.244e-02;1.085e+00;-4.000e-01;3.651e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
45.336899000;1.085e+00;-6.667e-01;6.084e-02;-6.143e-01;5.607e-02;1.103e+00;1.083e+00;-5.946e-01;9.244e-02;1.085e+00;-4.000e-01;3.651e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
45.363899000;1.085e+00;-6.667e-01;6.084e-02;-6.143e-01;5.606e-02;1.103e+00;1.083e+00;-5.947e-01;9.243e-02;1.085e+00;-4.000e-01;3.650e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
46.068899000;1.085e+00;-6.667e-01;6.137e-02;-6.143e-01;5.654e-02;1.104e+00;1.083e+00;-5.945e-01;9.290e-02;1.085e+00;-4.000e-01;3.682e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
46.322899000;1.085e+00;-6.667e-01;6.186e-02;-6.142e-01;5.698e-02;1.104e+00;1.083e+00;-5.944e-01;9.333e-02;1.085e+00;-4.000e-01;3.711e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
46.323899000;1.086e+00;-6.667e-01;6.186e-02;-6.142e-01;5.699e-02;1.104e+00;1.083e+00;-5.944e-01;9.333e-02;1.086e+00;-4.000e-01;3.712e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
46.633899000;1.086e+00;-6.667e-01;6.259e-02;-6.140e-01;5.764e-02;1.104e+00;1.083e+00;-5.943e-01;9.398e-02;1.086e+00;-4.000e-01;3.755e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
46.783899000;1.086e+00;-6.667e-01;6.297e-02;-6.140e-01;5.799e-02;1.105e+00;1.083e+00;-5.942e-01;9.432e-02;1.086e+00;-4.000e-01;3.778e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
46.784899000;1.086e+00;-6.667e-01;6.297e-02;-6.140e-01;5.799e-02;1.105e+00;1.084e+00;-5.942e-01;9.432e-02;1.086e+00;-4.000e-01;3.778e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
47.582899000;1.086e+00;-6.667e-01;6.511e-02;-6.136e-01;5.993e-02;1.106e+00;1.084e+00;-5.937e-01;9.621e-02;1.086e+00;-4.000e-01;3.907e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
47.583899000;1.087e+00;-6.667e-01;6.512e-02;-6.136e-01;5.993e-02;1.106e+00;1.084e+00;-5.937e-01;9.621e-02;1.087e+00;-4.000e-01;3.907e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
47.761899000;1.087e+00;-6.667e-01;6.557e-02;-6.135e-01;6.034e-02;1.106e+00;1.084e+00;-5.936e-01;9.661e-02;1.087e+00;-4.000e-01;3.934e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
47.762899000;1.087e+00;-6.667e-01;6.557e-02;-6.135e-01;6.034e-02;1.106e+00;1.085e+00;-5.936e-01;9.661e-02;1.087e+00;-4.000e-01;3.934e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
48.716950000;1.087e+00;-6.667e-01;6.754e-02;-6.132e-01;6.212e-02;1.108e+00;1.085e+00;-5.932e-01;9.835e-02;1.087e+00;-4.000e-01;4.052e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
49.201950000;1.087e+00;-6.667e-01;6.817e-02;-6.131e-01;6.269e-02;1.108e+00;1.085e+00;-5.931e-01;9.891e-02;1.087e+00;-4.000e-01;4.090e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
49.202950000;1.087e+00;-6.667e-01;6.817e-02;-6.131e-01;6.269e-02;1.108e+00;1.086e+00;-5.931e-01;9.891e-02;1.087e+00;-4.000e-01;4.090e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
49.274950000;1.087e+00;-6.667e-01;6.824e-02;-6.130e-01;6.275e-02;1.108e+00;1.086e+00;-5.931e-01;9.897e-02;1.087e+00;-4.000e-01;4.094e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
49.289950000;1.087e+00;-6.667e-01;6.826e-02;-6.130e-01;6.277e-02;1.108e+00;1.086e+00;-5.930e-01;9.899e-02;1.087e+00;-4.000e-01;4.095e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
49.446950000;1.087e+00;-6.667e-01;6.838e-02;-6.130e-01;6.288e-02;1.108e+00;1.086e+00;-5.930e-01;9.910e-02;1.087e+00;-4.000e-01;4.103e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
49.447950000;1.088e+00;-6.667e-01;6.839e-02;-6.130e-01;6.288e-02;1.108e+00;1.086e+00;-5.930e-01;9.910e-02;1.088e+00;-4.000e-01;4.103e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
49.985950000;1.088e+00;-6.667e-01;6.863e-02;-6.130e-01;6.310e-02;1.108e+00;1.086e+00;-5.930e-01;9.931e-02;1.088e+00;-4.000e-01;4.118e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
50.011950000;1.088e+00;-6.667e-01;6.863e-02;-6.130e-01;6.310e-02;1.108e+00;1.086e+00;-5.930e-01;9.932e-02;1.088e+00;-4.000e-01;4.118e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
50.027950000;1.088e+00;-6.667e-01;6.863e-02;-6.130e-01;6.311e-02;1.108e+00;1.086e+00;-5.930e-01;9.932e-02;1.088e+00;-4.000e-01;4.118e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
50.054950000;1.088e+00;-6.667e-01;6.864e-02;-6.130e-01;6.311e-02;1.108e+00;1.086e+00;-5.930e-01;9.932e-02;1.088e+00;-4.000e-01;4.118e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
51.040950000;1.088e+00;-6.667e-01;6.839e-02;-6.130e-01;6.288e-02;1.108e+00;1.086e+00;-5.930e-01;9.910e-02;1.088e+00;-4.000e-01;4.103e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
51.041950000;1.087e+00;-6.667e-01;6.838e-02;-6.130e-01;6.288e-02;1.108e+00;1.086e+00;-5.930e-01;9.910e-02;1.087e+00;-4.000e-01;4.103e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
51.397950000;1.087e+00;-6.667e-01;6.817e-02;-6.131e-01;6.269e-02;1.108e+00;1.086e+00;-5.931e-01;9.891e-02;1.087e+00;-4.000e-01;4.090e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
51.398950000;1.087e+00;-6.667e-01;6.817e-02;-6.131e-01;6.269e-02;1.108e+00;1.085e+00;-5.931e-01;9.891e-02;1.087e+00;-4.000e-01;4.090e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
54.304656000;1.087e+00;-6.667e-01;6.651e-02;-6.134e-01;6.119e-02;1.107e+00;1.085e+00;-5.934e-01;9.744e-02;1.087e+00;-4.000e-01;3.991e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
54.761656000;1.087e+00;-6.667e-01;6.638e-02;-6.134e-01;6.108e-02;1.107e+00;1.085e+00;-5.935e-01;9.734e-02;1.087e+00;-4.000e-01;3.983e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
55.476656000;1.087e+00;-6.667e-01;6.630e-02;-6.134e-01;6.100e-02;1.107e+00;1.085e+00;-5.935e-01;9.725e-02;1.087e+00;-4.000e-01;3.978e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
55.489656000;1.087e+00;-6.667e-01;6.629e-02;-6.134e-01;6.100e-02;1.107e+00;1.085e+00;-5.935e-01;9.725e-02;1.087e+00;-4.000e-01;3.978e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
55.527656000;1.087e+00;-6.667e-01;6.629e-02;-6.134e-01;6.099e-02;1.107e+00;1.085e+00;-5.935e-01;9.725e-02;1.087e+00;-4.000e-01;3.977e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
100.000000000;1.087e+00;-6.667e-01;6.671e-02;-6.133e-01;6.137e-02;1.107e+00;1.085e+00;-5.934e-01;9.762e-02;1.087e+00;-4.000e-01;4.002e-02;1.000e+01;-6.667e-01;6.667e-02;1.024e+00;5.000e+01;5.000e+01
