time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;NetworkFrequencyPu
0.000000000;1.044e+00;8.333e-01;8.333e-02;7.979e-01;7.979e-02;1.078e+00;1.044e+00;7.500e-01;7.500e-02;1.000e+01;8.068e-01;1.003e-01;1.047e+00;5.000e+01;5.000e+01
20.000092000;1.044e+00;8.333e-01;8.333e-02;7.979e-01;7.979e-02;1.078e+00;1.044e+00;7.500e-01;7.500e-02;1.000e+01;8.068e-01;1.003e-01;1.047e+00;5.000e+01;5.000e+01
20.000124000;1.044e+00;8.333e-01;8.333e-02;7.979e-01;7.978e-02;1.078e+00;1.044e+00;7.500e-01;7.499e-02;1.000e+01;8.068e-01;1.003e-01;1.047e+00;5.000e+01;5.000e+01
20.000212000;1.044e+00;8.333e-01;8.331e-02;7.979e-01;7.976e-02;1.078e+00;1.044e+00;7.500e-01;7.498e-02;1.000e+01;8.068e-01;1.003e-01;1.047e+00;5.000e+01;5.000e+01
20.000338000;1.044e+00;8.333e-01;8.325e-02;7.979e-01;7.971e-02;1.078e+00;1.044e+00;7.500e-01;7.492e-02;1.000e+01;8.068e-01;1.003e-01;1.047e+00;5.000e+01;5.000e+01
20.000498000;1.044e+00;8.333e-01;8.312e-02;7.979e-01;7.959e-02;1.078e+00;1.044e+00;7.500e-01;7.481e-02;1.000e+01;8.068e-01;1.001e-01;1.047e+00;5.000e+01;5.000e+01
20.000530000;1.044e+00;8.333e-01;8.309e-02;7.979e-01;7.956e-02;1.078e+00;1.044e+00;7.499e-01;7.478e-02;1.000e+01;8.068e-01;1.001e-01;1.047e+00;5.000e+01;5.000e+01
20.000594000;1.044e+00;8.333e-01;8.302e-02;7.979e-01;7.950e-02;1.078e+00;1.044e+00;7.499e-01;7.472e-02;1.000e+01;8.068e-01;1.001e-01;1.047e+00;5.000e+01;5.000e+01
20.000626000;1.044e+00;8.332e-01;8.299e-02;7.979e-01;7.946e-02;1.078e+00;1.044e+00;7.499e-01;7.469e-02;1.000e+01;8.068e-01;1.000e-01;1.047e+00;5.000e+01;5.000e+01
20.000754000;1.044e+00;8.332e-01;8.282e-02;7.979e-01;7.931e-02;1.078e+00;1.044e+00;7.499e-01;7.454e-02;1.000e+01;8.068e-01;9.986e-02;1.047e+00;5.000e+01;5.000e+01
20.000818000;1.044e+00;8.332e-01;8.272e-02;7.979e-01;7.922e-02;1.078e+00;1.044e+00;7.499e-01;7.445e-02;1.000e+01;8.068e-01;9.977e-02;1.047e+00;5.000e+01;5.000e+01
20.000850000;1.044e+00;8.332e-01;8.267e-02;7.979e-01;7.917e-02;1.078e+00;1.044e+00;7.498e-01;7.440e-02;1.000e+01;8.068e-01;9.972e-02;1.047e+00;5.000e+01;5.000e+01
20.000882000;1.044e+00;8.331e-01;8.262e-02;7.979e-01;7.912e-02;1.078e+00;1.044e+00;7.498e-01;7.436e-02;1.000e+01;8.068e-01;9.967e-02;1.047e+00;5.000e+01;5.000e+01
20.001010000;1.044e+00;8.331e-01;8.239e-02;7.979e-01;7.890e-02;1.078e+00;1.044e+00;7.498e-01;7.415e-02;1.000e+01;8.068e-01;9.946e-02;1.047e+00;5.000e+01;5.000e+01
20.001042000;1.044e+00;8.331e-01;8.233e-02;7.979e-01;7.885e-02;1.078e+00;1.044e+00;7.498e-01;7.409e-02;1.000e+01;8.068e-01;9.940e-02;1.047e+00;5.000e+01;5.000e+01
20.001074000;1.044e+00;8.331e-01;8.226e-02;7.979e-01;7.879e-02;1.078e+00;1.044e+00;7.497e-01;7.404e-02;1.000e+01;8.068e-01;9.934e-02;1.047e+00;5.000e+01;5.000e+01
20.001106000;1.044e+00;8.330e-01;8.220e-02;7.979e-01;7.873e-02;1.078e+00;1.044e+00;7.497e-01;7.398e-02;1.000e+01;8.068e-01;9.928e-02;1.047e+00;5.000e+01;5.000e+01
20.001170000;1.044e+00;8.330e-01;8.206e-02;7.979e-01;7.860e-02;1.078e+00;1.044e+00;7.497e-01;7.386e-02;1.000e+01;8.068e-01;9.915e-02;1.047e+00;5.000e+01;5.000e+01
20.001202000;1.044e+00;8.330e-01;8.199e-02;7.978e-01;7.853e-02;1.078e+00;1.044e+00;7.497e-01;7.379e-02;1.000e+01;8.068e-01;9.909e-02;1.047e+00;5.000e+01;5.000e+01
20.001234000;1.044e+00;8.330e-01;8.192e-02;7.978e-01;7.846e-02;1.078e+00;1.044e+00;7.497e-01;7.373e-02;1.000e+01;8.068e-01;9.902e-02;1.047e+00;5.000e+01;5.000e+01
20.001266000;1.044e+00;8.329e-01;8.184e-02;7.978e-01;7.840e-02;1.078e+00;1.044e+00;7.497e-01;7.366e-02;1.000e+01;8.068e-01;9.895e-02;1.047e+00;5.000e+01;5.000e+01
20.001298000;1.044e+00;8.329e-01;8.177e-02;7.978e-01;7.833e-02;1.077e+00;1.044e+00;7.496e-01;7.359e-02;1.000e+01;8.068e-01;9.888e-02;1.047e+00;5.000e+01;5.000e+01
20.001394000;1.044e+00;8.329e-01;8.153e-02;7.978e-01;7.810e-02;1.077e+00;1.044e+00;7.496e-01;7.338e-02;1.000e+01;8.068e-01;9.866e-02;1.047e+00;5.000e+01;5.000e+01
20.001426000;1.044e+00;8.328e-01;8.145e-02;7.978e-01;7.803e-02;1.077e+00;1.044e+00;7.496e-01;7.331e-02;1.000e+01;8.068e-01;9.859e-02;1.047e+00;5.000e+01;5.000e+01
20.001458000;1.044e+00;8.328e-01;8.137e-02;7.978e-01;7.795e-02;1.077e+00;1.044e+00;7.495e-01;7.323e-02;1.000e+01;8.068e-01;9.851e-02;1.047e+00;5.000e+01;5.000e+01
20.001522000;1.044e+00;8.328e-01;8.120e-02;7.978e-01;7.779e-02;1.077e+00;1.044e+00;7.495e-01;7.308e-02;1.000e+01;8.068e-01;9.835e-02;1.047e+00;5.000e+01;5.000e+01
20.001586000;1.044e+00;8.327e-01;8.102e-02;7.978e-01;7.763e-02;1.077e+00;1.044e+00;7.495e-01;7.292e-02;1.000e+01;8.068e-01;9.818e-02;1.047e+00;5.000e+01;5.000e+01
20.001644000;1.044e+00;8.327e-01;8.086e-02;7.978e-01;7.747e-02;1.077e+00;1.044e+00;7.494e-01;7.277e-02;1.000e+01;8.068e-01;9.803e-02;1.047e+00;5.000e+01;5.000e+01
20.001701000;1.044e+00;8.326e-01;8.069e-02;7.978e-01;7.731e-02;1.077e+00;1.044e+00;7.494e-01;7.262e-02;1.000e+01;8.068e-01;9.788e-02;1.047e+00;5.000e+01;5.000e+01
20.001759000;1.044e+00;8.326e-01;8.051e-02;7.978e-01;7.715e-02;1.077e+00;1.044e+00;7.493e-01;7.246e-02;1.000e+01;8.068e-01;9.771e-02;1.047e+00;5.000e+01;5.000e+01
20.001816000;1.044e+00;8.326e-01;8.034e-02;7.978e-01;7.699e-02;1.077e+00;1.044e+00;7.493e-01;7.230e-02;1.000e+01;8.068e-01;9.755e-02;1.047e+00;5.000e+01;5.000e+01
20.001874000;1.043e+00;8.325e-01;8.016e-02;7.978e-01;7.682e-02;1.076e+00;1.043e+00;7.493e-01;7.214e-02;1.000e+01;8.068e-01;9.738e-02;1.047e+00;5.000e+01;5.000e+01
20.001932000;1.043e+00;8.325e-01;7.997e-02;7.978e-01;7.664e-02;1.076e+00;1.043e+00;7.492e-01;7.197e-02;1.000e+01;8.068e-01;9.720e-02;1.047e+00;5.000e+01;5.000e+01
20.001989000;1.043e+00;8.324e-01;7.978e-02;7.978e-01;7.646e-02;1.076e+00;1.043e+00;7.492e-01;7.180e-02;1.000e+01;8.068e-01;9.703e-02;1.047e+00;5.000e+01;5.000e+01
20.002047000;1.043e+00;8.324e-01;7.958e-02;7.978e-01;7.628e-02;1.076e+00;1.043e+00;7.491e-01;7.163e-02;1.000e+01;8.068e-01;9.685e-02;1.047e+00;5.000e+01;5.000e+01
20.002104000;1.043e+00;8.323e-01;7.939e-02;7.978e-01;7.610e-02;1.076e+00;1.043e+00;7.491e-01;7.145e-02;1.000e+01;8.068e-01;9.666e-02;1.047e+00;5.000e+01;5.000e+01
20.002162000;1.043e+00;8.323e-01;7.918e-02;7.978e-01;7.591e-02;1.076e+00;1.043e+00;7.490e-01;7.126e-02;1.000e+01;8.068e-01;9.647e-02;1.047e+00;5.000e+01;5.000e+01
20.002220000;1.043e+00;8.322e-01;7.898e-02;7.978e-01;7.571e-02;1.076e+00;1.043e+00;7.490e-01;7.108e-02;1.000e+01;8.068e-01;9.628e-02;1.047e+00;5.000e+01;5.000e+01
20.002277000;1.043e+00;8.321e-01;7.877e-02;7.978e-01;7.552e-02;1.076e+00;1.043e+00;7.489e-01;7.089e-02;1.000e+01;8.068e-01;9.609e-02;1.047e+00;5.000e+01;5.000e+01
20.002335000;1.043e+00;8.321e-01;7.855e-02;7.978e-01;7.532e-02;1.075e+00;1.043e+00;7.489e-01;7.070e-02;1.000e+01;8.068e-01;9.588e-02;1.047e+00;5.000e+01;5.000e+01
20.002392000;1.043e+00;8.320e-01;7.834e-02;7.978e-01;7.511e-02;1.075e+00;1.043e+00;7.488e-01;7.050e-02;1.000e+01;8.068e-01;9.568e-02;1.047e+00;5.000e+01;5.000e+01
20.002450000;1.043e+00;8.320e-01;7.812e-02;7.978e-01;7.491e-02;1.075e+00;1.043e+00;7.488e-01;7.030e-02;1.000e+01;8.068e-01;9.548e-02;1.047e+00;5.000e+01;5.000e+01
20.002508000;1.043e+00;8.319e-01;7.789e-02;7.978e-01;7.470e-02;1.075e+00;1.043e+00;7.487e-01;7.010e-02;1.000e+01;8.068e-01;9.527e-02;1.047e+00;5.000e+01;5.000e+01
20.002565000;1.043e+00;8.319e-01;7.766e-02;7.978e-01;7.448e-02;1.075e+00;1.043e+00;7.487e-01;6.990e-02;1.000e+01;8.068e-01;9.506e-02;1.047e+00;5.000e+01;5.000e+01
20.002623000;1.043e+00;8.318e-01;7.743e-02;7.978e-01;7.427e-02;1.075e+00;1.043e+00;7.486e-01;6.969e-02;1.000e+01;8.068e-01;9.484e-02;1.047e+00;5.000e+01;5.000e+01
20.002680000;1.043e+00;8.317e-01;7.720e-02;7.978e-01;7.405e-02;1.075e+00;1.043e+00;7.486e-01;6.948e-02;1.000e+01;8.068e-01;9.462e-02;1.047e+00;5.000e+01;5.000e+01
20.002738000;1.043e+00;8.317e-01;7.696e-02;7.978e-01;7.382e-02;1.074e+00;1.043e+00;7.485e-01;6.927e-02;1.000e+01;8.068e-01;9.440e-02;1.047e+00;5.000e+01;5.000e+01
20.002796000;1.042e+00;8.316e-01;7.672e-02;7.978e-01;7.360e-02;1.074e+00;1.042e+00;7.485e-01;6.905e-02;1.000e+01;8.068e-01;9.417e-02;1.047e+00;5.000e+01;5.000e+01
20.002853000;1.042e+00;8.316e-01;7.648e-02;7.978e-01;7.337e-02;1.074e+00;1.042e+00;7.484e-01;6.883e-02;1.000e+01;8.068e-01;9.395e-02;1.047e+00;5.000e+01;5.000e+01
20.002911000;1.042e+00;8.315e-01;7.623e-02;7.978e-01;7.314e-02;1.074e+00;1.042e+00;7.483e-01;6.861e-02;1.000e+01;8.068e-01;9.372e-02;1.047e+00;5.000e+01;5.000e+01
20.002968000;1.042e+00;8.314e-01;7.598e-02;7.978e-01;7.291e-02;1.074e+00;1.042e+00;7.483e-01;6.838e-02;1.000e+01;8.068e-01;9.348e-02;1.047e+00;5.000e+01;5.000e+01
20.003026000;1.042e+00;8.314e-01;7.573e-02;7.978e-01;7.267e-02;1.074e+00;1.042e+00;7.482e-01;6.816e-02;1.000e+01;8.068e-01;9.325e-02;1.047e+00;5.000e+01;5.000e+01
20.003084000;1.042e+00;8.313e-01;7.547e-02;7.978e-01;7.243e-02;1.073e+00;1.042e+00;7.482e-01;6.793e-02;1.000e+01;8.068e-01;9.301e-02;1.047e+00;5.000e+01;5.000e+01
20.003141000;1.042e+00;8.312e-01;7.522e-02;7.977e-01;7.219e-02;1.073e+00;1.042e+00;7.481e-01;6.770e-02;1.000e+01;8.068e-01;9.277e-02;1.047e+00;5.000e+01;5.000e+01
20.003199000;1.042e+00;8.312e-01;7.496e-02;7.977e-01;7.194e-02;1.073e+00;1.042e+00;7.480e-01;6.746e-02;1.000e+01;8.068e-01;9.252e-02;1.047e+00;5.000e+01;5.000e+01
20.003256000;1.042e+00;8.311e-01;7.469e-02;7.977e-01;7.170e-02;1.073e+00;1.042e+00;7.480e-01;6.722e-02;1.000e+01;8.068e-01;9.228e-02;1.047e+00;5.000e+01;5.000e+01
20.003314000;1.042e+00;8.310e-01;7.443e-02;7.977e-01;7.145e-02;1.073e+00;1.042e+00;7.479e-01;6.699e-02;1.000e+01;8.068e-01;9.203e-02;1.047e+00;5.000e+01;5.000e+01
20.003372000;1.042e+00;8.310e-01;7.416e-02;7.977e-01;7.119e-02;1.073e+00;1.042e+00;7.479e-01;6.674e-02;1.000e+01;8.068e-01;9.178e-02;1.047e+00;5.000e+01;5.000e+01
20.003429000;1.042e+00;8.309e-01;7.389e-02;7.977e-01;7.094e-02;1.072e+00;1.042e+00;7.478e-01;6.650e-02;1.000e+01;8.068e-01;9.153e-02;1.047e+00;5.000e+01;5.000e+01
20.003487000;1.041e+00;8.308e-01;7.362e-02;7.977e-01;7.068e-02;1.072e+00;1.041e+00;7.477e-01;6.625e-02;1.000e+01;8.068e-01;9.127e-02;1.047e+00;5.000e+01;5.000e+01
20.003602000;1.041e+00;8.307e-01;7.306e-02;7.977e-01;7.016e-02;1.072e+00;1.041e+00;7.476e-01;6.576e-02;1.000e+01;8.068e-01;9.075e-02;1.047e+00;5.000e+01;5.000e+01
20.003706000;1.041e+00;8.305e-01;7.256e-02;7.977e-01;6.969e-02;1.072e+00;1.041e+00;7.475e-01;6.530e-02;1.000e+01;8.068e-01;9.028e-02;1.047e+00;5.000e+01;5.000e+01
20.003809000;1.041e+00;8.304e-01;7.204e-02;7.977e-01;6.921e-02;1.071e+00;1.041e+00;7.474e-01;6.484e-02;1.000e+01;8.068e-01;8.980e-02;1.047e+00;5.000e+01;5.000e+01
20.003913000;1.041e+00;8.303e-01;7.152e-02;7.977e-01;6.872e-02;1.071e+00;1.041e+00;7.473e-01;6.437e-02;1.000e+01;8.068e-01;8.931e-02;1.047e+00;5.000e+01;5.000e+01
20.004017000;1.041e+00;8.301e-01;7.100e-02;7.977e-01;6.822e-02;1.071e+00;1.041e+00;7.471e-01;6.390e-02;1.000e+01;8.068e-01;8.882e-02;1.047e+00;5.000e+01;5.000e+01
20.004120000;1.041e+00;8.300e-01;7.047e-02;7.977e-01;6.772e-02;1.070e+00;1.041e+00;7.470e-01;6.342e-02;1.000e+01;8.068e-01;8.832e-02;1.047e+00;5.000e+01;5.000e+01
20.004224000;1.040e+00;8.299e-01;6.993e-02;7.977e-01;6.722e-02;1.070e+00;1.040e+00;7.469e-01;6.294e-02;1.000e+01;8.068e-01;8.781e-02;1.047e+00;5.000e+01;5.000e+01
20.004328000;1.040e+00;8.297e-01;6.938e-02;7.977e-01;6.670e-02;1.070e+00;1.040e+00;7.468e-01;6.245e-02;1.000e+01;8.068e-01;8.730e-02;1.047e+00;5.000e+01;5.000e+01
20.004431000;1.040e+00;8.296e-01;6.883e-02;7.977e-01;6.619e-02;1.069e+00;1.040e+00;7.466e-01;6.195e-02;1.000e+01;8.068e-01;8.679e-02;1.047e+00;5.000e+01;5.000e+01
20.004535000;1.040e+00;8.295e-01;6.828e-02;7.977e-01;6.566e-02;1.069e+00;1.040e+00;7.465e-01;6.145e-02;1.000e+01;8.068e-01;8.626e-02;1.047e+00;5.000e+01;5.000e+01
20.004639000;1.040e+00;8.293e-01;6.772e-02;7.977e-01;6.514e-02;1.069e+00;1.040e+00;7.464e-01;6.095e-02;1.000e+01;8.068e-01;8.574e-02;1.047e+00;5.000e+01;5.000e+01
20.004742000;1.039e+00;8.292e-01;6.715e-02;7.977e-01;6.460e-02;1.068e+00;1.039e+00;7.463e-01;6.044e-02;1.000e+01;8.068e-01;8.521e-02;1.047e+00;5.000e+01;5.000e+01
20.004846000;1.039e+00;8.290e-01;6.659e-02;7.977e-01;6.407e-02;1.068e+00;1.039e+00;7.461e-01;5.993e-02;1.000e+01;8.068e-01;8.467e-02;1.047e+00;5.000e+01;5.000e+01
20.004950000;1.039e+00;8.289e-01;6.601e-02;7.977e-01;6.352e-02;1.068e+00;1.039e+00;7.460e-01;5.941e-02;1.000e+01;8.068e-01;8.413e-02;1.047e+00;5.000e+01;5.000e+01
20.005053000;1.039e+00;8.287e-01;6.543e-02;7.977e-01;6.298e-02;1.067e+00;1.039e+00;7.459e-01;5.889e-02;1.000e+01;8.069e-01;8.359e-02;1.047e+00;5.000e+01;5.000e+01
20.005157000;1.039e+00;8.286e-01;6.485e-02;7.977e-01;6.243e-02;1.067e+00;1.039e+00;7.457e-01;5.837e-02;1.000e+01;8.069e-01;8.304e-02;1.047e+00;5.000e+01;5.000e+01
20.005261000;1.039e+00;8.284e-01;6.426e-02;7.976e-01;6.187e-02;1.066e+00;1.039e+00;7.456e-01;5.784e-02;1.000e+01;8.069e-01;8.249e-02;1.047e+00;5.000e+01;5.000e+01
20.005364000;1.038e+00;8.283e-01;6.367e-02;7.976e-01;6.132e-02;1.066e+00;1.038e+00;7.455e-01;5.731e-02;1.000e+01;8.069e-01;8.193e-02;1.047e+00;5.000e+01;5.000e+01
20.005572000;1.038e+00;8.280e-01;6.248e-02;7.976e-01;6.019e-02;1.065e+00;1.038e+00;7.452e-01;5.623e-02;1.000e+01;8.069e-01;8.081e-02;1.047e+00;5.000e+01;5.000e+01
20.005758000;1.038e+00;8.277e-01;6.140e-02;7.976e-01;5.917e-02;1.065e+00;1.038e+00;7.450e-01;5.526e-02;1.000e+01;8.069e-01;7.978e-02;1.047e+00;5.000e+01;5.000e+01
20.005945000;1.037e+00;8.275e-01;6.030e-02;7.976e-01;5.813e-02;1.064e+00;1.037e+00;7.447e-01;5.427e-02;1.000e+01;8.069e-01;7.875e-02;1.047e+00;5.000e+01;5.000e+01
20.006132000;1.037e+00;8.272e-01;5.920e-02;7.976e-01;5.709e-02;1.063e+00;1.037e+00;7.445e-01;5.328e-02;1.000e+01;8.069e-01;7.770e-02;1.047e+00;5.000e+01;5.000e+01
20.006318000;1.037e+00;8.269e-01;5.809e-02;7.976e-01;5.604e-02;1.062e+00;1.037e+00;7.442e-01;5.228e-02;1.000e+01;8.070e-01;7.665e-02;1.047e+00;5.000e+01;5.000e+01
20.006505000;1.036e+00;8.266e-01;5.697e-02;7.976e-01;5.497e-02;1.062e+00;1.036e+00;7.440e-01;5.128e-02;1.000e+01;8.070e-01;7.559e-02;1.047e+00;5.000e+01;5.000e+01
20.006692000;1.036e+00;8.264e-01;5.585e-02;7.976e-01;5.391e-02;1.061e+00;1.036e+00;7.437e-01;5.026e-02;1.000e+01;8.070e-01;7.452e-02;1.047e+00;5.000e+01;5.000e+01
20.006878000;1.036e+00;8.261e-01;5.471e-02;7.976e-01;5.283e-02;1.060e+00;1.036e+00;7.435e-01;4.924e-02;1.000e+01;8.070e-01;7.345e-02;1.047e+00;5.000e+01;5.000e+01
20.007065000;1.035e+00;8.258e-01;5.357e-02;7.977e-01;5.175e-02;1.060e+00;1.035e+00;7.432e-01;4.822e-02;1.000e+01;8.071e-01;7.237e-02;1.047e+00;5.000e+01;5.000e+01
20.007230000;1.035e+00;8.256e-01;5.257e-02;7.977e-01;5.079e-02;1.059e+00;1.035e+00;7.430e-01;4.731e-02;1.000e+01;8.071e-01;7.141e-02;1.047e+00;5.000e+01;5.000e+01
20.007234000;1.035e+00;8.256e-01;5.254e-02;7.977e-01;5.077e-02;1.059e+00;1.035e+00;7.430e-01;4.729e-02;1.000e+01;8.071e-01;7.139e-02;1.047e+00;5.000e+01;5.000e+01
20.007238000;1.035e+00;8.255e-01;5.252e-02;7.977e-01;5.074e-02;1.059e+00;1.035e+00;7.430e-01;4.727e-02;1.000e+01;8.071e-01;7.136e-02;1.047e+00;5.000e+01;5.000e+01
20.007262000;1.035e+00;8.255e-01;5.237e-02;7.977e-01;5.060e-02;1.059e+00;1.035e+00;7.430e-01;4.713e-02;1.000e+01;8.071e-01;7.122e-02;1.047e+00;5.000e+01;5.000e+01
20.007294000;1.035e+00;8.255e-01;5.217e-02;7.977e-01;5.042e-02;1.059e+00;1.035e+00;7.429e-01;4.695e-02;1.000e+01;8.071e-01;7.104e-02;1.047e+00;5.000e+01;5.000e+01
20.007358000;1.035e+00;8.254e-01;5.178e-02;7.977e-01;5.004e-02;1.058e+00;1.035e+00;7.428e-01;4.660e-02;1.000e+01;8.071e-01;7.066e-02;1.047e+00;5.000e+01;5.000e+01
20.007422000;1.035e+00;8.253e-01;5.139e-02;7.977e-01;4.967e-02;1.058e+00;1.035e+00;7.427e-01;4.625e-02;1.000e+01;8.071e-01;7.029e-02;1.047e+00;5.000e+01;5.000e+01
20.007486000;1.034e+00;8.252e-01;5.099e-02;7.977e-01;4.929e-02;1.058e+00;1.034e+00;7.427e-01;4.589e-02;1.000e+01;8.071e-01;6.991e-02;1.047e+00;5.000e+01;5.000e+01
20.007550000;1.034e+00;8.251e-01;5.060e-02;7.977e-01;4.892e-02;1.058e+00;1.034e+00;7.426e-01;4.554e-02;1.000e+01;8.071e-01;6.954e-02;1.047e+00;5.000e+01;5.000e+01
20.007614000;1.034e+00;8.250e-01;5.022e-02;7.977e-01;4.855e-02;1.057e+00;1.034e+00;7.425e-01;4.519e-02;1.000e+01;8.072e-01;6.917e-02;1.047e+00;5.000e+01;5.000e+01
20.007806000;1.034e+00;8.247e-01;4.907e-02;7.977e-01;4.746e-02;1.057e+00;1.034e+00;7.422e-01;4.416e-02;1.000e+01;8.072e-01;6.807e-02;1.047e+00;5.000e+01;5.000e+01
20.007870000;1.034e+00;8.246e-01;4.869e-02;7.977e-01;4.710e-02;1.057e+00;1.034e+00;7.422e-01;4.382e-02;1.000e+01;8.072e-01;6.771e-02;1.047e+00;5.000e+01;5.000e+01
20.007874000;1.034e+00;8.246e-01;4.866e-02;7.977e-01;4.707e-02;1.057e+00;1.034e+00;7.422e-01;4.380e-02;1.000e+01;8.072e-01;6.769e-02;1.047e+00;5.000e+01;5.000e+01
20.007875000;1.034e+00;8.246e-01;4.866e-02;7.977e-01;4.707e-02;1.056e+00;1.034e+00;7.422e-01;4.379e-02;1.000e+01;8.072e-01;6.768e-02;1.047e+00;5.000e+01;5.000e+01
20.007881000;1.034e+00;8.246e-01;4.862e-02;7.977e-01;4.703e-02;1.056e+00;1.034e+00;7.422e-01;4.376e-02;1.000e+01;8.072e-01;6.765e-02;1.047e+00;5.000e+01;5.000e+01
20.007889000;1.034e+00;8.246e-01;4.857e-02;7.977e-01;4.699e-02;1.056e+00;1.034e+00;7.421e-01;4.372e-02;1.000e+01;8.072e-01;6.761e-02;1.047e+00;5.000e+01;5.000e+01
20.007905000;1.034e+00;8.246e-01;4.848e-02;7.977e-01;4.690e-02;1.056e+00;1.034e+00;7.421e-01;4.363e-02;1.000e+01;8.072e-01;6.752e-02;1.047e+00;5.000e+01;5.000e+01
20.007937000;1.034e+00;8.245e-01;4.829e-02;7.977e-01;4.672e-02;1.056e+00;1.034e+00;7.421e-01;4.346e-02;1.000e+01;8.072e-01;6.734e-02;1.047e+00;5.000e+01;5.000e+01
20.008001000;1.034e+00;8.245e-01;4.792e-02;7.977e-01;4.637e-02;1.056e+00;1.034e+00;7.420e-01;4.313e-02;1.000e+01;8.072e-01;6.699e-02;1.047e+00;5.000e+01;5.000e+01
20.008065000;1.033e+00;8.244e-01;4.756e-02;7.977e-01;4.602e-02;1.056e+00;1.033e+00;7.419e-01;4.280e-02;1.000e+01;8.072e-01;6.663e-02;1.047e+00;5.000e+01;5.000e+01
20.008129000;1.033e+00;8.243e-01;4.719e-02;7.977e-01;4.567e-02;1.056e+00;1.033e+00;7.419e-01;4.247e-02;1.000e+01;8.073e-01;6.629e-02;1.047e+00;5.000e+01;5.000e+01
20.008257000;1.033e+00;8.241e-01;4.648e-02;7.977e-01;4.499e-02;1.055e+00;1.033e+00;7.417e-01;4.183e-02;1.000e+01;8.073e-01;6.561e-02;1.047e+00;5.000e+01;5.000e+01
20.008321000;1.033e+00;8.240e-01;4.613e-02;7.977e-01;4.466e-02;1.055e+00;1.033e+00;7.416e-01;4.152e-02;1.000e+01;8.073e-01;6.527e-02;1.047e+00;5.000e+01;5.000e+01
20.008385000;1.033e+00;8.240e-01;4.579e-02;7.978e-01;4.433e-02;1.055e+00;1.033e+00;7.416e-01;4.121e-02;1.000e+01;8.073e-01;6.494e-02;1.047e+00;5.000e+01;5.000e+01
20.008449000;1.033e+00;8.239e-01;4.545e-02;7.978e-01;4.401e-02;1.054e+00;1.033e+00;7.415e-01;4.090e-02;1.000e+01;8.073e-01;6.462e-02;1.047e+00;5.000e+01;5.000e+01
20.008513000;1.033e+00;8.238e-01;4.511e-02;7.978e-01;4.369e-02;1.054e+00;1.033e+00;7.414e-01;4.060e-02;1.000e+01;8.073e-01;6.430e-02;1.047e+00;5.000e+01;5.000e+01
20.008577000;1.033e+00;8.237e-01;4.478e-02;7.978e-01;4.337e-02;1.054e+00;1.033e+00;7.414e-01;4.030e-02;1.000e+01;8.073e-01;6.398e-02;1.047e+00;5.000e+01;5.000e+01
20.008641000;1.032e+00;8.237e-01;4.446e-02;7.978e-01;4.306e-02;1.054e+00;1.032e+00;7.413e-01;4.001e-02;1.000e+01;8.074e-01;6.367e-02;1.047e+00;5.000e+01;5.000e+01
20.008705000;1.032e+00;8.236e-01;4.414e-02;7.978e-01;4.275e-02;1.054e+00;1.032e+00;7.412e-01;3.972e-02;1.000e+01;8.074e-01;6.336e-02;1.047e+00;5.000e+01;5.000e+01
20.008769000;1.032e+00;8.235e-01;4.382e-02;7.978e-01;4.245e-02;1.053e+00;1.032e+00;7.412e-01;3.944e-02;1.000e+01;8.074e-01;6.306e-02;1.047e+00;5.000e+01;5.000e+01
20.008833000;1.032e+00;8.234e-01;4.351e-02;7.978e-01;4.216e-02;1.053e+00;1.032e+00;7.411e-01;3.916e-02;1.000e+01;8.074e-01;6.276e-02;1.047e+00;5.000e+01;5.000e+01
20.008897000;1.032e+00;8.234e-01;4.321e-02;7.978e-01;4.186e-02;1.053e+00;1.032e+00;7.410e-01;3.889e-02;1.000e+01;8.074e-01;6.247e-02;1.047e+00;5.000e+01;5.000e+01
20.008961000;1.032e+00;8.233e-01;4.291e-02;7.978e-01;4.158e-02;1.053e+00;1.032e+00;7.410e-01;3.861e-02;1.000e+01;8.074e-01;6.218e-02;1.047e+00;5.000e+01;5.000e+01
20.009025000;1.032e+00;8.233e-01;4.261e-02;7.978e-01;4.130e-02;1.053e+00;1.032e+00;7.409e-01;3.835e-02;1.000e+01;8.075e-01;6.189e-02;1.047e+00;5.000e+01;5.000e+01
20.009153000;1.032e+00;8.231e-01;4.204e-02;7.979e-01;4.075e-02;1.052e+00;1.032e+00;7.408e-01;3.783e-02;1.000e+01;8.075e-01;6.134e-02;1.047e+00;5.000e+01;5.000e+01
20.009268000;1.032e+00;8.230e-01;4.154e-02;7.979e-01;4.027e-02;1.052e+00;1.032e+00;7.407e-01;3.738e-02;1.000e+01;8.075e-01;6.086e-02;1.047e+00;5.000e+01;5.000e+01
20.009383000;1.031e+00;8.229e-01;4.105e-02;7.979e-01;3.981e-02;1.052e+00;1.031e+00;7.406e-01;3.695e-02;1.000e+01;8.075e-01;6.039e-02;1.047e+00;5.000e+01;5.000e+01
20.009499000;1.031e+00;8.228e-01;4.059e-02;7.979e-01;3.936e-02;1.051e+00;1.031e+00;7.406e-01;3.653e-02;1.000e+01;8.076e-01;5.994e-02;1.047e+00;5.000e+01;5.000e+01
20.009614000;1.031e+00;8.227e-01;4.014e-02;7.980e-01;3.893e-02;1.051e+00;1.031e+00;7.405e-01;3.612e-02;1.000e+01;8.076e-01;5.951e-02;1.047e+00;5.000e+01;5.000e+01
20.009729000;1.031e+00;8.227e-01;3.970e-02;7.980e-01;3.851e-02;1.051e+00;1.031e+00;7.404e-01;3.573e-02;1.000e+01;8.076e-01;5.909e-02;1.047e+00;5.000e+01;5.000e+01
20.009844000;1.031e+00;8.226e-01;3.928e-02;7.980e-01;3.811e-02;1.051e+00;1.031e+00;7.403e-01;3.535e-02;1.000e+01;8.077e-01;5.868e-02;1.047e+00;5.000e+01;5.000e+01
20.009959000;1.031e+00;8.225e-01;3.888e-02;7.980e-01;3.772e-02;1.050e+00;1.031e+00;7.403e-01;3.499e-02;1.000e+01;8.077e-01;5.829e-02;1.047e+00;5.000e+01;5.000e+01
20.010075000;1.031e+00;8.224e-01;3.849e-02;7.981e-01;3.735e-02;1.050e+00;1.031e+00;7.402e-01;3.464e-02;1.000e+01;8.077e-01;5.792e-02;1.047e+00;5.000e+01;5.000e+01
20.010190000;1.030e+00;8.224e-01;3.811e-02;7.981e-01;3.699e-02;1.050e+00;1.030e+00;7.401e-01;3.430e-02;1.000e+01;8.078e-01;5.755e-02;1.047e+00;5.000e+01;5.000e+01
20.010305000;1.030e+00;8.223e-01;3.776e-02;7.981e-01;3.665e-02;1.050e+00;1.030e+00;7.401e-01;3.398e-02;1.000e+01;8.078e-01;5.720e-02;1.047e+00;5.000e+01;5.000e+01
20.010420000;1.030e+00;8.223e-01;3.741e-02;7.982e-01;3.631e-02;1.049e+00;1.030e+00;7.400e-01;3.367e-02;1.000e+01;8.079e-01;5.687e-02;1.047e+00;5.000e+01;5.000e+01
20.010535000;1.030e+00;8.222e-01;3.708e-02;7.982e-01;3.599e-02;1.049e+00;1.030e+00;7.400e-01;3.337e-02;1.000e+01;8.079e-01;5.654e-02;1.047e+00;5.000e+01;5.000e+01
20.010651000;1.030e+00;8.222e-01;3.676e-02;7.982e-01;3.569e-02;1.049e+00;1.030e+00;7.399e-01;3.308e-02;1.000e+01;8.079e-01;5.624e-02;1.047e+00;5.000e+01;5.000e+01
20.010766000;1.030e+00;8.221e-01;3.646e-02;7.982e-01;3.540e-02;1.049e+00;1.030e+00;7.399e-01;3.281e-02;1.000e+01;8.080e-01;5.594e-02;1.047e+00;5.000e+01;5.000e+01
20.010881000;1.030e+00;8.221e-01;3.616e-02;7.983e-01;3.512e-02;1.048e+00;1.030e+00;7.399e-01;3.255e-02;1.000e+01;8.080e-01;5.565e-02;1.047e+00;5.000e+01;5.000e+01
20.010996000;1.030e+00;8.220e-01;3.588e-02;7.983e-01;3.485e-02;1.048e+00;1.030e+00;7.398e-01;3.229e-02;1.000e+01;8.081e-01;5.538e-02;1.047e+00;5.000e+01;5.000e+01
20.011111000;1.030e+00;8.220e-01;3.562e-02;7.984e-01;3.459e-02;1.048e+00;1.030e+00;7.398e-01;3.205e-02;1.000e+01;8.081e-01;5.512e-02;1.047e+00;5.000e+01;5.000e+01
20.011227000;1.030e+00;8.220e-01;3.536e-02;7.984e-01;3.435e-02;1.048e+00;1.030e+00;7.398e-01;3.182e-02;1.000e+01;8.081e-01;5.486e-02;1.047e+00;5.000e+01;5.000e+01
20.011342000;1.029e+00;8.219e-01;3.511e-02;7.984e-01;3.411e-02;1.048e+00;1.029e+00;7.398e-01;3.160e-02;1.000e+01;8.082e-01;5.462e-02;1.047e+00;5.000e+01;5.000e+01
20.011457000;1.029e+00;8.219e-01;3.488e-02;7.985e-01;3.389e-02;1.048e+00;1.029e+00;7.397e-01;3.139e-02;1.000e+01;8.082e-01;5.439e-02;1.047e+00;5.000e+01;5.000e+01
20.011687000;1.029e+00;8.219e-01;3.444e-02;7.986e-01;3.347e-02;1.047e+00;1.029e+00;7.397e-01;3.100e-02;1.000e+01;8.083e-01;5.396e-02;1.047e+00;5.000e+01;5.000e+01
20.011895000;1.029e+00;8.219e-01;3.409e-02;7.986e-01;3.312e-02;1.047e+00;1.029e+00;7.397e-01;3.068e-02;1.000e+01;8.084e-01;5.361e-02;1.047e+00;5.000e+01;5.000e+01
20.012517000;1.029e+00;8.219e-01;3.319e-02;7.989e-01;3.226e-02;1.047e+00;1.029e+00;7.397e-01;2.987e-02;1.000e+01;8.087e-01;5.271e-02;1.047e+00;5.000e+01;5.000e+01
20.012724000;1.029e+00;8.219e-01;3.294e-02;7.990e-01;3.202e-02;1.046e+00;1.029e+00;7.397e-01;2.965e-02;1.000e+01;8.088e-01;5.246e-02;1.047e+00;5.000e+01;5.000e+01
20.012932000;1.029e+00;8.219e-01;3.272e-02;7.990e-01;3.181e-02;1.046e+00;1.029e+00;7.397e-01;2.945e-02;1.000e+01;8.088e-01;5.223e-02;1.047e+00;5.000e+01;5.000e+01
20.013139000;1.029e+00;8.220e-01;3.252e-02;7.991e-01;3.161e-02;1.046e+00;1.029e+00;7.398e-01;2.926e-02;1.000e+01;8.089e-01;5.203e-02;1.047e+00;5.000e+01;5.000e+01
20.013346000;1.029e+00;8.220e-01;3.234e-02;7.992e-01;3.144e-02;1.046e+00;1.029e+00;7.398e-01;2.910e-02;1.000e+01;8.090e-01;5.184e-02;1.047e+00;5.000e+01;5.000e+01
20.013554000;1.028e+00;8.221e-01;3.217e-02;7.993e-01;3.128e-02;1.046e+00;1.028e+00;7.399e-01;2.896e-02;1.000e+01;8.091e-01;5.167e-02;1.047e+00;5.000e+01;5.000e+01
20.013761000;1.028e+00;8.221e-01;3.203e-02;7.994e-01;3.115e-02;1.046e+00;1.028e+00;7.399e-01;2.883e-02;1.000e+01;8.092e-01;5.152e-02;1.047e+00;5.000e+01;5.000e+01
20.013968000;1.028e+00;8.222e-01;3.190e-02;7.995e-01;3.102e-02;1.046e+00;1.028e+00;7.400e-01;2.871e-02;1.000e+01;8.093e-01;5.139e-02;1.047e+00;5.000e+01;5.000e+01
20.014176000;1.028e+00;8.222e-01;3.179e-02;7.996e-01;3.092e-02;1.046e+00;1.028e+00;7.400e-01;2.861e-02;1.000e+01;8.094e-01;5.127e-02;1.047e+00;5.000e+01;5.000e+01
20.014383000;1.028e+00;8.223e-01;3.169e-02;7.997e-01;3.082e-02;1.046e+00;1.028e+00;7.401e-01;2.852e-02;1.000e+01;8.095e-01;5.116e-02;1.047e+00;5.000e+01;5.000e+01
20.014590000;1.028e+00;8.224e-01;3.161e-02;7.998e-01;3.074e-02;1.045e+00;1.028e+00;7.402e-01;2.845e-02;1.000e+01;8.096e-01;5.106e-02;1.047e+00;5.000e+01;5.000e+01
20.014798000;1.028e+00;8.225e-01;3.154e-02;7.999e-01;3.067e-02;1.045e+00;1.028e+00;7.402e-01;2.838e-02;1.000e+01;8.098e-01;5.098e-02;1.047e+00;5.000e+01;5.000e+01
20.015212000;1.028e+00;8.227e-01;3.142e-02;8.001e-01;3.056e-02;1.045e+00;1.028e+00;7.404e-01;2.828e-02;1.000e+01;8.100e-01;5.085e-02;1.047e+00;5.000e+01;5.000e+01
20.015256000;1.028e+00;8.227e-01;3.141e-02;8.002e-01;3.055e-02;1.045e+00;1.028e+00;7.404e-01;2.827e-02;1.000e+01;8.100e-01;5.083e-02;1.047e+00;5.000e+01;5.000e+01
20.015320000;1.028e+00;8.227e-01;3.140e-02;8.002e-01;3.054e-02;1.045e+00;1.028e+00;7.404e-01;2.826e-02;1.000e+01;8.100e-01;5.082e-02;1.047e+00;5.000e+01;5.000e+01
20.015384000;1.028e+00;8.227e-01;3.139e-02;8.002e-01;3.053e-02;1.045e+00;1.028e+00;7.405e-01;2.825e-02;1.000e+01;8.101e-01;5.080e-02;1.047e+00;5.000e+01;5.000e+01
20.015512000;1.028e+00;8.228e-01;3.136e-02;8.003e-01;3.051e-02;1.045e+00;1.028e+00;7.405e-01;2.823e-02;1.000e+01;8.101e-01;5.077e-02;1.047e+00;5.000e+01;5.000e+01
20.015768000;1.028e+00;8.229e-01;3.133e-02;8.004e-01;3.047e-02;1.045e+00;1.028e+00;7.406e-01;2.819e-02;1.000e+01;8.103e-01;5.072e-02;1.047e+00;5.000e+01;5.000e+01
20.016024000;1.028e+00;8.230e-01;3.130e-02;8.006e-01;3.045e-02;1.045e+00;1.028e+00;7.407e-01;2.817e-02;1.000e+01;8.104e-01;5.068e-02;1.047e+00;5.000e+01;5.000e+01
20.016280000;1.028e+00;8.232e-01;3.128e-02;8.007e-01;3.043e-02;1.045e+00;1.028e+00;7.408e-01;2.815e-02;1.000e+01;8.105e-01;5.065e-02;1.047e+00;5.000e+01;5.000e+01
20.016536000;1.028e+00;8.233e-01;3.127e-02;8.008e-01;3.042e-02;1.045e+00;1.028e+00;7.410e-01;2.815e-02;1.000e+01;8.107e-01;5.062e-02;1.047e+00;5.000e+01;5.000e+01
20.016792000;1.028e+00;8.234e-01;3.127e-02;8.010e-01;3.042e-02;1.045e+00;1.028e+00;7.411e-01;2.814e-02;1.000e+01;8.108e-01;5.061e-02;1.047e+00;5.000e+01;5.000e+01
20.017048000;1.028e+00;8.236e-01;3.127e-02;8.011e-01;3.042e-02;1.045e+00;1.028e+00;7.412e-01;2.815e-02;1.000e+01;8.110e-01;5.060e-02;1.047e+00;5.000e+01;5.000e+01
20.017304000;1.028e+00;8.237e-01;3.128e-02;8.013e-01;3.043e-02;1.045e+00;1.028e+00;7.413e-01;2.815e-02;1.000e+01;8.111e-01;5.059e-02;1.047e+00;5.000e+01;5.000e+01
20.017560000;1.028e+00;8.239e-01;3.130e-02;8.014e-01;3.044e-02;1.045e+00;1.028e+00;7.415e-01;2.817e-02;1.000e+01;8.113e-01;5.059e-02;1.047e+00;5.000e+01;5.000e+01
20.018072000;1.028e+00;8.241e-01;3.133e-02;8.017e-01;3.048e-02;1.045e+00;1.028e+00;7.417e-01;2.820e-02;1.000e+01;8.116e-01;5.059e-02;1.047e+00;5.000e+01;5.000e+01
20.018328000;1.028e+00;8.243e-01;3.135e-02;8.019e-01;3.050e-02;1.045e+00;1.028e+00;7.419e-01;2.822e-02;1.000e+01;8.117e-01;5.060e-02;1.047e+00;5.000e+01;5.000e+01
20.018584000;1.028e+00;8.244e-01;3.137e-02;8.020e-01;3.052e-02;1.045e+00;1.028e+00;7.420e-01;2.823e-02;1.000e+01;8.119e-01;5.061e-02;1.047e+00;5.000e+01;5.000e+01
20.018840000;1.028e+00;8.246e-01;3.139e-02;8.021e-01;3.054e-02;1.045e+00;1.028e+00;7.421e-01;2.825e-02;1.000e+01;8.120e-01;5.062e-02;1.047e+00;5.000e+01;5.000e+01
20.019096000;1.028e+00;8.247e-01;3.141e-02;8.023e-01;3.056e-02;1.045e+00;1.028e+00;7.423e-01;2.827e-02;1.000e+01;8.122e-01;5.063e-02;1.047e+00;5.000e+01;5.000e+01
20.019352000;1.028e+00;8.249e-01;3.144e-02;8.024e-01;3.058e-02;1.045e+00;1.028e+00;7.424e-01;2.829e-02;1.000e+01;8.123e-01;5.063e-02;1.047e+00;5.000e+01;5.000e+01
20.019608000;1.028e+00;8.250e-01;3.146e-02;8.026e-01;3.060e-02;1.045e+00;1.028e+00;7.425e-01;2.831e-02;1.000e+01;8.124e-01;5.064e-02;1.047e+00;5.000e+01;5.000e+01
20.019864000;1.028e+00;8.252e-01;3.147e-02;8.027e-01;3.062e-02;1.045e+00;1.028e+00;7.427e-01;2.833e-02;1.000e+01;8.126e-01;5.065e-02;1.047e+00;5.000e+01;5.000e+01
20.020120000;1.028e+00;8.253e-01;3.149e-02;8.029e-01;3.064e-02;1.045e+00;1.028e+00;7.428e-01;2.834e-02;1.000e+01;8.127e-01;5.066e-02;1.047e+00;5.000e+01;5.000e+01
20.020253000;1.028e+00;8.254e-01;3.150e-02;8.030e-01;3.064e-02;1.045e+00;1.028e+00;7.429e-01;2.835e-02;1.000e+01;8.128e-01;5.066e-02;1.047e+00;5.000e+01;5.000e+01
20.020285000;1.028e+00;8.254e-01;3.150e-02;8.030e-01;3.065e-02;1.045e+00;1.028e+00;7.429e-01;2.835e-02;1.000e+01;8.128e-01;5.066e-02;1.047e+00;5.000e+01;5.000e+01
20.020317000;1.028e+00;8.254e-01;3.150e-02;8.030e-01;3.065e-02;1.045e+00;1.028e+00;7.429e-01;2.835e-02;1.000e+01;8.129e-01;5.066e-02;1.047e+00;5.000e+01;5.000e+01
20.020381000;1.028e+00;8.255e-01;3.151e-02;8.030e-01;3.065e-02;1.045e+00;1.028e+00;7.429e-01;2.836e-02;1.000e+01;8.129e-01;5.066e-02;1.047e+00;5.000e+01;5.000e+01
20.020509000;1.028e+00;8.255e-01;3.151e-02;8.031e-01;3.066e-02;1.045e+00;1.028e+00;7.430e-01;2.836e-02;1.000e+01;8.130e-01;5.067e-02;1.047e+00;5.000e+01;5.000e+01
20.020765000;1.028e+00;8.257e-01;3.153e-02;8.033e-01;3.067e-02;1.045e+00;1.028e+00;7.431e-01;2.837e-02;1.000e+01;8.131e-01;5.067e-02;1.047e+00;5.000e+01;5.000e+01
20.021021000;1.028e+00;8.258e-01;3.154e-02;8.034e-01;3.068e-02;1.045e+00;1.028e+00;7.432e-01;2.838e-02;1.000e+01;8.133e-01;5.067e-02;1.047e+00;5.000e+01;5.000e+01
20.021277000;1.028e+00;8.260e-01;3.154e-02;8.036e-01;3.069e-02;1.045e+00;1.028e+00;7.434e-01;2.839e-02;1.000e+01;8.134e-01;5.067e-02;1.047e+00;5.000e+01;5.000e+01
20.021533000;1.028e+00;8.261e-01;3.154e-02;8.037e-01;3.069e-02;1.045e+00;1.028e+00;7.435e-01;2.839e-02;1.000e+01;8.136e-01;5.066e-02;1.047e+00;5.000e+01;5.000e+01
20.021789000;1.028e+00;8.262e-01;3.154e-02;8.038e-01;3.069e-02;1.045e+00;1.028e+00;7.436e-01;2.839e-02;1.000e+01;8.137e-01;5.065e-02;1.047e+00;5.000e+01;5.000e+01
20.022045000;1.028e+00;8.264e-01;3.154e-02;8.040e-01;3.069e-02;1.045e+00;1.028e+00;7.437e-01;2.839e-02;1.000e+01;8.138e-01;5.065e-02;1.047e+00;5.000e+01;5.000e+01
20.022301000;1.028e+00;8.265e-01;3.154e-02;8.041e-01;3.068e-02;1.045e+00;1.028e+00;7.439e-01;2.838e-02;1.000e+01;8.140e-01;5.063e-02;1.047e+00;5.000e+01;5.000e+01
20.022557000;1.028e+00;8.267e-01;3.153e-02;8.043e-01;3.067e-02;1.045e+00;1.028e+00;7.440e-01;2.837e-02;1.000e+01;8.141e-01;5.062e-02;1.047e+00;5.000e+01;5.000e+01
20.022813000;1.028e+00;8.268e-01;3.151e-02;8.044e-01;3.066e-02;1.045e+00;1.028e+00;7.441e-01;2.836e-02;1.000e+01;8.143e-01;5.060e-02;1.047e+00;5.000e+01;5.000e+01
20.023069000;1.028e+00;8.269e-01;3.149e-02;8.045e-01;3.064e-02;1.045e+00;1.028e+00;7.442e-01;2.834e-02;1.000e+01;8.144e-01;5.058e-02;1.047e+00;5.000e+01;5.000e+01
20.023325000;1.028e+00;8.270e-01;3.147e-02;8.047e-01;3.062e-02;1.045e+00;1.028e+00;7.443e-01;2.833e-02;1.000e+01;8.145e-01;5.056e-02;1.047e+00;5.000e+01;5.000e+01
20.023581000;1.028e+00;8.272e-01;3.145e-02;8.048e-01;3.060e-02;1.045e+00;1.028e+00;7.444e-01;2.831e-02;1.000e+01;8.147e-01;5.053e-02;1.047e+00;5.000e+01;5.000e+01
20.024093000;1.028e+00;8.274e-01;3.139e-02;8.051e-01;3.054e-02;1.045e+00;1.028e+00;7.447e-01;2.825e-02;1.000e+01;8.150e-01;5.047e-02;1.047e+00;5.000e+01;5.000e+01
20.024554000;1.028e+00;8.276e-01;3.133e-02;8.053e-01;3.048e-02;1.045e+00;1.028e+00;7.449e-01;2.819e-02;1.000e+01;8.152e-01;5.040e-02;1.047e+00;5.000e+01;5.000e+01
20.025015000;1.028e+00;8.278e-01;3.125e-02;8.056e-01;3.041e-02;1.045e+00;1.028e+00;7.450e-01;2.812e-02;1.000e+01;8.154e-01;5.033e-02;1.047e+00;5.000e+01;5.000e+01
20.025937000;1.028e+00;8.282e-01;3.106e-02;8.060e-01;3.023e-02;1.045e+00;1.028e+00;7.454e-01;2.796e-02;1.000e+01;8.159e-01;5.015e-02;1.047e+00;5.000e+01;5.000e+01
20.026397000;1.027e+00;8.284e-01;3.095e-02;8.062e-01;3.013e-02;1.045e+00;1.027e+00;7.456e-01;2.786e-02;1.000e+01;8.161e-01;5.005e-02;1.047e+00;5.000e+01;5.000e+01
20.026858000;1.027e+00;8.286e-01;3.083e-02;8.065e-01;3.001e-02;1.045e+00;1.027e+00;7.457e-01;2.775e-02;1.000e+01;8.163e-01;4.994e-02;1.047e+00;5.000e+01;5.000e+01
20.027319000;1.027e+00;8.288e-01;3.071e-02;8.067e-01;2.989e-02;1.044e+00;1.027e+00;7.459e-01;2.763e-02;1.000e+01;8.166e-01;4.982e-02;1.047e+00;5.000e+01;5.000e+01
20.027780000;1.027e+00;8.289e-01;3.057e-02;8.069e-01;2.976e-02;1.044e+00;1.027e+00;7.460e-01;2.751e-02;1.000e+01;8.168e-01;4.970e-02;1.047e+00;5.000e+01;5.000e+01
20.028241000;1.027e+00;8.291e-01;3.042e-02;8.071e-01;2.962e-02;1.044e+00;1.027e+00;7.462e-01;2.738e-02;1.000e+01;8.170e-01;4.956e-02;1.047e+00;5.000e+01;5.000e+01
20.028701000;1.027e+00;8.292e-01;3.027e-02;8.073e-01;2.947e-02;1.044e+00;1.027e+00;7.463e-01;2.724e-02;1.000e+01;8.172e-01;4.942e-02;1.047e+00;5.000e+01;5.000e+01
20.029162000;1.027e+00;8.294e-01;3.011e-02;8.075e-01;2.931e-02;1.044e+00;1.027e+00;7.464e-01;2.710e-02;1.000e+01;8.174e-01;4.928e-02;1.047e+00;5.000e+01;5.000e+01
20.029237000;1.027e+00;8.294e-01;3.008e-02;8.075e-01;2.929e-02;1.044e+00;1.027e+00;7.464e-01;2.707e-02;1.000e+01;8.174e-01;4.926e-02;1.047e+00;5.000e+01;5.000e+01
20.029253000;1.027e+00;8.294e-01;3.007e-02;8.075e-01;2.928e-02;1.044e+00;1.027e+00;7.465e-01;2.707e-02;1.000e+01;8.174e-01;4.925e-02;1.047e+00;5.000e+01;5.000e+01
20.029349000;1.027e+00;8.294e-01;3.004e-02;8.075e-01;2.925e-02;1.044e+00;1.027e+00;7.465e-01;2.704e-02;1.000e+01;8.174e-01;4.922e-02;1.047e+00;5.000e+01;5.000e+01
20.029477000;1.027e+00;8.295e-01;2.999e-02;8.076e-01;2.920e-02;1.044e+00;1.027e+00;7.465e-01;2.699e-02;1.000e+01;8.175e-01;4.918e-02;1.047e+00;5.000e+01;5.000e+01
20.029733000;1.027e+00;8.295e-01;2.990e-02;8.077e-01;2.911e-02;1.044e+00;1.027e+00;7.466e-01;2.691e-02;1.000e+01;8.176e-01;4.909e-02;1.047e+00;5.000e+01;5.000e+01
20.030245000;1.027e+00;8.297e-01;2.970e-02;8.079e-01;2.892e-02;1.044e+00;1.027e+00;7.467e-01;2.673e-02;1.000e+01;8.178e-01;4.892e-02;1.047e+00;5.000e+01;5.000e+01
20.030757000;1.027e+00;8.298e-01;2.949e-02;8.081e-01;2.872e-02;1.044e+00;1.027e+00;7.468e-01;2.654e-02;1.000e+01;8.180e-01;4.874e-02;1.047e+00;5.000e+01;5.000e+01
20.031269000;1.027e+00;8.299e-01;2.928e-02;8.083e-01;2.852e-02;1.043e+00;1.027e+00;7.469e-01;2.635e-02;1.000e+01;8.182e-01;4.855e-02;1.047e+00;5.000e+01;5.000e+01
20.031781000;1.027e+00;8.300e-01;2.906e-02;8.085e-01;2.831e-02;1.043e+00;1.027e+00;7.470e-01;2.616e-02;1.000e+01;8.184e-01;4.836e-02;1.047e+00;5.000e+01;5.000e+01
20.032293000;1.027e+00;8.302e-01;2.884e-02;8.086e-01;2.809e-02;1.043e+00;1.027e+00;7.471e-01;2.596e-02;1.000e+01;8.185e-01;4.816e-02;1.047e+00;5.000e+01;5.000e+01
20.032805000;1.027e+00;8.303e-01;2.861e-02;8.088e-01;2.787e-02;1.043e+00;1.027e+00;7.472e-01;2.575e-02;1.000e+01;8.187e-01;4.796e-02;1.047e+00;5.000e+01;5.000e+01
20.033317000;1.026e+00;8.303e-01;2.838e-02;8.090e-01;2.765e-02;1.043e+00;1.026e+00;7.473e-01;2.554e-02;1.000e+01;8.189e-01;4.776e-02;1.047e+00;5.000e+01;5.000e+01
20.033829000;1.026e+00;8.304e-01;2.814e-02;8.091e-01;2.742e-02;1.043e+00;1.026e+00;7.474e-01;2.533e-02;1.000e+01;8.190e-01;4.755e-02;1.047e+00;5.000e+01;5.000e+01
20.034341000;1.026e+00;8.305e-01;2.790e-02;8.093e-01;2.719e-02;1.042e+00;1.026e+00;7.475e-01;2.511e-02;1.000e+01;8.192e-01;4.734e-02;1.047e+00;5.000e+01;5.000e+01
20.034853000;1.026e+00;8.306e-01;2.766e-02;8.094e-01;2.695e-02;1.042e+00;1.026e+00;7.475e-01;2.489e-02;1.000e+01;8.193e-01;4.713e-02;1.047e+00;5.000e+01;5.000e+01
20.035365000;1.026e+00;8.307e-01;2.741e-02;8.095e-01;2.671e-02;1.042e+00;1.026e+00;7.476e-01;2.467e-02;1.000e+01;8.195e-01;4.691e-02;1.047e+00;5.000e+01;5.000e+01
20.035877000;1.026e+00;8.307e-01;2.716e-02;8.097e-01;2.647e-02;1.042e+00;1.026e+00;7.476e-01;2.444e-02;1.000e+01;8.196e-01;4.670e-02;1.047e+00;5.000e+01;5.000e+01
20.036389000;1.026e+00;8.308e-01;2.691e-02;8.098e-01;2.623e-02;1.042e+00;1.026e+00;7.477e-01;2.422e-02;1.000e+01;8.197e-01;4.648e-02;1.047e+00;5.000e+01;5.000e+01
20.036901000;1.026e+00;8.308e-01;2.665e-02;8.099e-01;2.598e-02;1.042e+00;1.026e+00;7.477e-01;2.399e-02;1.000e+01;8.198e-01;4.626e-02;1.047e+00;5.000e+01;5.000e+01
20.037413000;1.026e+00;8.309e-01;2.640e-02;8.100e-01;2.573e-02;1.041e+00;1.026e+00;7.478e-01;2.376e-02;1.000e+01;8.199e-01;4.604e-02;1.047e+00;5.000e+01;5.000e+01
20.037925000;1.026e+00;8.309e-01;2.614e-02;8.101e-01;2.549e-02;1.041e+00;1.026e+00;7.478e-01;2.353e-02;1.000e+01;8.201e-01;4.582e-02;1.047e+00;5.000e+01;5.000e+01
20.038437000;1.026e+00;8.309e-01;2.588e-02;8.102e-01;2.524e-02;1.041e+00;1.026e+00;7.478e-01;2.329e-02;1.000e+01;8.202e-01;4.559e-02;1.047e+00;5.000e+01;5.000e+01
20.038949000;1.025e+00;8.309e-01;2.562e-02;8.103e-01;2.499e-02;1.041e+00;1.025e+00;7.478e-01;2.306e-02;1.000e+01;8.203e-01;4.537e-02;1.047e+00;5.000e+01;5.000e+01
20.039461000;1.025e+00;8.310e-01;2.536e-02;8.104e-01;2.473e-02;1.041e+00;1.025e+00;7.479e-01;2.282e-02;1.000e+01;8.203e-01;4.515e-02;1.047e+00;5.000e+01;5.000e+01
20.039973000;1.025e+00;8.310e-01;2.510e-02;8.105e-01;2.448e-02;1.041e+00;1.025e+00;7.479e-01;2.259e-02;1.000e+01;8.204e-01;4.492e-02;1.047e+00;5.000e+01;5.000e+01
20.040485000;1.025e+00;8.310e-01;2.484e-02;8.106e-01;2.423e-02;1.040e+00;1.025e+00;7.479e-01;2.235e-02;1.000e+01;8.205e-01;4.470e-02;1.047e+00;5.000e+01;5.000e+01
20.040997000;1.025e+00;8.310e-01;2.458e-02;8.106e-01;2.397e-02;1.040e+00;1.025e+00;7.479e-01;2.212e-02;1.000e+01;8.206e-01;4.447e-02;1.047e+00;5.000e+01;5.000e+01
20.041509000;1.025e+00;8.310e-01;2.431e-02;8.107e-01;2.372e-02;1.040e+00;1.025e+00;7.479e-01;2.188e-02;1.000e+01;8.206e-01;4.425e-02;1.047e+00;5.000e+01;5.000e+01
20.042021000;1.025e+00;8.310e-01;2.405e-02;8.107e-01;2.347e-02;1.040e+00;1.025e+00;7.479e-01;2.165e-02;1.000e+01;8.207e-01;4.402e-02;1.047e+00;5.000e+01;5.000e+01
20.042533000;1.025e+00;8.309e-01;2.379e-02;8.108e-01;2.321e-02;1.040e+00;1.025e+00;7.478e-01;2.141e-02;1.000e+01;8.208e-01;4.380e-02;1.047e+00;5.000e+01;5.000e+01
20.043045000;1.025e+00;8.309e-01;2.353e-02;8.109e-01;2.296e-02;1.040e+00;1.025e+00;7.478e-01;2.117e-02;1.000e+01;8.208e-01;4.357e-02;1.047e+00;5.000e+01;5.000e+01
20.043557000;1.025e+00;8.309e-01;2.326e-02;8.109e-01;2.270e-02;1.039e+00;1.025e+00;7.478e-01;2.094e-02;1.000e+01;8.209e-01;4.334e-02;1.047e+00;5.000e+01;5.000e+01
20.044069000;1.025e+00;8.309e-01;2.300e-02;8.109e-01;2.245e-02;1.039e+00;1.025e+00;7.478e-01;2.070e-02;1.000e+01;8.209e-01;4.312e-02;1.047e+00;5.000e+01;5.000e+01
20.044581000;1.024e+00;8.308e-01;2.274e-02;8.110e-01;2.220e-02;1.039e+00;1.024e+00;7.477e-01;2.047e-02;1.000e+01;8.209e-01;4.289e-02;1.047e+00;5.000e+01;5.000e+01
20.045093000;1.024e+00;8.308e-01;2.248e-02;8.110e-01;2.194e-02;1.039e+00;1.024e+00;7.477e-01;2.023e-02;1.000e+01;8.210e-01;4.267e-02;1.047e+00;5.000e+01;5.000e+01
20.045605000;1.024e+00;8.307e-01;2.222e-02;8.110e-01;2.169e-02;1.039e+00;1.024e+00;7.477e-01;2.000e-02;1.000e+01;8.210e-01;4.244e-02;1.047e+00;5.000e+01;5.000e+01
20.046117000;1.024e+00;8.307e-01;2.196e-02;8.110e-01;2.144e-02;1.038e+00;1.024e+00;7.476e-01;1.976e-02;1.000e+01;8.210e-01;4.222e-02;1.047e+00;5.000e+01;5.000e+01
20.046629000;1.024e+00;8.306e-01;2.170e-02;8.111e-01;2.119e-02;1.038e+00;1.024e+00;7.476e-01;1.953e-02;1.000e+01;8.210e-01;4.199e-02;1.047e+00;5.000e+01;5.000e+01
20.047141000;1.024e+00;8.306e-01;2.144e-02;8.111e-01;2.093e-02;1.038e+00;1.024e+00;7.475e-01;1.929e-02;1.000e+01;8.211e-01;4.177e-02;1.047e+00;5.000e+01;5.000e+01
20.047512000;1.024e+00;8.305e-01;2.125e-02;8.111e-01;2.075e-02;1.038e+00;1.024e+00;7.475e-01;1.912e-02;1.000e+01;8.211e-01;4.161e-02;1.047e+00;5.000e+01;5.000e+01
20.047768000;1.024e+00;8.305e-01;2.112e-02;8.111e-01;2.063e-02;1.038e+00;1.024e+00;7.475e-01;1.901e-02;1.000e+01;8.211e-01;4.150e-02;1.047e+00;5.000e+01;5.000e+01
20.048024000;1.024e+00;8.305e-01;2.099e-02;8.111e-01;2.050e-02;1.038e+00;1.024e+00;7.474e-01;1.889e-02;1.000e+01;8.211e-01;4.138e-02;1.047e+00;5.000e+01;5.000e+01
20.048280000;1.024e+00;8.304e-01;2.086e-02;8.111e-01;2.037e-02;1.038e+00;1.024e+00;7.474e-01;1.878e-02;1.000e+01;8.211e-01;4.127e-02;1.047e+00;5.000e+01;5.000e+01
20.048536000;1.024e+00;8.304e-01;2.073e-02;8.111e-01;2.025e-02;1.038e+00;1.024e+00;7.474e-01;1.866e-02;1.000e+01;8.211e-01;4.116e-02;1.047e+00;5.000e+01;5.000e+01
20.048792000;1.024e+00;8.304e-01;2.060e-02;8.111e-01;2.012e-02;1.038e+00;1.024e+00;7.473e-01;1.854e-02;1.000e+01;8.211e-01;4.105e-02;1.047e+00;5.000e+01;5.000e+01
20.049048000;1.024e+00;8.303e-01;2.047e-02;8.110e-01;2.000e-02;1.038e+00;1.024e+00;7.473e-01;1.843e-02;1.000e+01;8.211e-01;4.094e-02;1.047e+00;5.000e+01;5.000e+01
20.049304000;1.024e+00;8.303e-01;2.035e-02;8.110e-01;1.988e-02;1.037e+00;1.024e+00;7.473e-01;1.831e-02;1.000e+01;8.211e-01;4.083e-02;1.047e+00;5.000e+01;5.000e+01
20.049560000;1.024e+00;8.302e-01;2.022e-02;8.110e-01;1.975e-02;1.037e+00;1.024e+00;7.472e-01;1.820e-02;1.000e+01;8.210e-01;4.072e-02;1.047e+00;5.000e+01;5.000e+01
20.049816000;1.024e+00;8.302e-01;2.009e-02;8.110e-01;1.963e-02;1.037e+00;1.024e+00;7.472e-01;1.808e-02;1.000e+01;8.210e-01;4.061e-02;1.047e+00;5.000e+01;5.000e+01
20.050072000;1.024e+00;8.302e-01;1.996e-02;8.110e-01;1.950e-02;1.037e+00;1.024e+00;7.471e-01;1.797e-02;1.000e+01;8.210e-01;4.049e-02;1.047e+00;5.000e+01;5.000e+01
20.050584000;1.024e+00;8.301e-01;1.971e-02;8.110e-01;1.925e-02;1.037e+00;1.024e+00;7.471e-01;1.774e-02;1.000e+01;8.210e-01;4.027e-02;1.047e+00;5.000e+01;5.000e+01
20.051096000;1.023e+00;8.300e-01;1.945e-02;8.110e-01;1.901e-02;1.037e+00;1.023e+00;7.470e-01;1.751e-02;1.000e+01;8.210e-01;4.005e-02;1.047e+00;5.000e+01;5.000e+01
20.051608000;1.023e+00;8.299e-01;1.920e-02;8.110e-01;1.876e-02;1.037e+00;1.023e+00;7.469e-01;1.728e-02;1.000e+01;8.210e-01;3.983e-02;1.047e+00;5.000e+01;5.000e+01
20.052120000;1.023e+00;8.298e-01;1.895e-02;8.109e-01;1.851e-02;1.037e+00;1.023e+00;7.468e-01;1.705e-02;1.000e+01;8.210e-01;3.961e-02;1.047e+00;5.000e+01;5.000e+01
20.052632000;1.023e+00;8.297e-01;1.869e-02;8.109e-01;1.827e-02;1.036e+00;1.023e+00;7.467e-01;1.682e-02;1.000e+01;8.209e-01;3.939e-02;1.047e+00;5.000e+01;5.000e+01
20.052943000;1.023e+00;8.297e-01;1.854e-02;8.109e-01;1.812e-02;1.036e+00;1.023e+00;7.467e-01;1.669e-02;1.000e+01;8.209e-01;3.925e-02;1.047e+00;5.000e+01;5.000e+01
20.053071000;1.023e+00;8.296e-01;1.848e-02;8.109e-01;1.806e-02;1.036e+00;1.023e+00;7.467e-01;1.663e-02;1.000e+01;8.209e-01;3.920e-02;1.047e+00;5.000e+01;5.000e+01
20.053327000;1.023e+00;8.296e-01;1.835e-02;8.109e-01;1.794e-02;1.036e+00;1.023e+00;7.466e-01;1.652e-02;1.000e+01;8.209e-01;3.909e-02;1.047e+00;5.000e+01;5.000e+01
20.053839000;1.023e+00;8.295e-01;1.810e-02;8.108e-01;1.770e-02;1.036e+00;1.023e+00;7.465e-01;1.629e-02;1.000e+01;8.209e-01;3.886e-02;1.047e+00;5.000e+01;5.000e+01
20.054839000;1.023e+00;8.293e-01;1.762e-02;8.108e-01;1.722e-02;1.036e+00;1.023e+00;7.464e-01;1.586e-02;1.000e+01;8.208e-01;3.843e-02;1.047e+00;5.000e+01;5.000e+01
20.055839000;1.023e+00;8.291e-01;1.714e-02;8.107e-01;1.675e-02;1.035e+00;1.023e+00;7.462e-01;1.542e-02;1.000e+01;8.207e-01;3.800e-02;1.047e+00;5.000e+01;5.000e+01
20.056839000;1.023e+00;8.289e-01;1.666e-02;8.106e-01;1.629e-02;1.035e+00;1.023e+00;7.460e-01;1.499e-02;1.000e+01;8.207e-01;3.756e-02;1.047e+00;5.000e+01;5.000e+01
20.057839000;1.022e+00;8.288e-01;1.618e-02;8.106e-01;1.583e-02;1.035e+00;1.022e+00;7.459e-01;1.456e-02;1.000e+01;8.206e-01;3.713e-02;1.047e+00;5.000e+01;5.000e+01
20.058839000;1.022e+00;8.286e-01;1.571e-02;8.105e-01;1.537e-02;1.035e+00;1.022e+00;7.457e-01;1.414e-02;1.000e+01;8.206e-01;3.669e-02;1.047e+00;5.000e+01;5.000e+01
20.058847000;1.022e+00;8.286e-01;1.570e-02;8.105e-01;1.536e-02;1.035e+00;1.022e+00;7.457e-01;1.413e-02;1.000e+01;8.206e-01;3.669e-02;1.047e+00;5.000e+01;5.000e+01
20.058863000;1.022e+00;8.286e-01;1.570e-02;8.105e-01;1.535e-02;1.035e+00;1.022e+00;7.457e-01;1.413e-02;1.000e+01;8.206e-01;3.668e-02;1.047e+00;5.000e+01;5.000e+01
20.058879000;1.022e+00;8.286e-01;1.569e-02;8.105e-01;1.535e-02;1.034e+00;1.022e+00;7.457e-01;1.412e-02;1.000e+01;8.206e-01;3.667e-02;1.047e+00;5.000e+01;5.000e+01
20.058975000;1.022e+00;8.286e-01;1.564e-02;8.105e-01;1.530e-02;1.034e+00;1.022e+00;7.457e-01;1.408e-02;1.000e+01;8.206e-01;3.663e-02;1.047e+00;5.000e+01;5.000e+01
20.059103000;1.022e+00;8.285e-01;1.558e-02;8.105e-01;1.524e-02;1.034e+00;1.022e+00;7.457e-01;1.402e-02;1.000e+01;8.206e-01;3.658e-02;1.047e+00;5.000e+01;5.000e+01
20.059359000;1.022e+00;8.285e-01;1.546e-02;8.105e-01;1.513e-02;1.034e+00;1.022e+00;7.457e-01;1.392e-02;1.000e+01;8.206e-01;3.646e-02;1.047e+00;5.000e+01;5.000e+01
20.059871000;1.022e+00;8.284e-01;1.522e-02;8.105e-01;1.489e-02;1.034e+00;1.022e+00;7.456e-01;1.370e-02;1.000e+01;8.206e-01;3.624e-02;1.047e+00;5.000e+01;5.000e+01
20.060871000;1.022e+00;8.283e-01;1.476e-02;8.104e-01;1.444e-02;1.034e+00;1.022e+00;7.454e-01;1.328e-02;1.000e+01;8.205e-01;3.580e-02;1.047e+00;5.000e+01;5.000e+01
20.061871000;1.022e+00;8.281e-01;1.429e-02;8.104e-01;1.398e-02;1.034e+00;1.022e+00;7.453e-01;1.286e-02;1.000e+01;8.205e-01;3.536e-02;1.047e+00;5.000e+01;5.000e+01
20.062871000;1.022e+00;8.280e-01;1.383e-02;8.104e-01;1.353e-02;1.033e+00;1.022e+00;7.452e-01;1.244e-02;1.000e+01;8.205e-01;3.492e-02;1.047e+00;5.000e+01;5.000e+01
20.063871000;1.022e+00;8.279e-01;1.336e-02;8.104e-01;1.308e-02;1.033e+00;1.022e+00;7.451e-01;1.203e-02;1.000e+01;8.205e-01;3.447e-02;1.047e+00;5.000e+01;5.000e+01
20.064871000;1.021e+00;8.277e-01;1.291e-02;8.104e-01;1.264e-02;1.033e+00;1.021e+00;7.450e-01;1.162e-02;1.000e+01;8.205e-01;3.403e-02;1.047e+00;5.000e+01;5.000e+01
20.065871000;1.021e+00;8.276e-01;1.245e-02;8.104e-01;1.219e-02;1.032e+00;1.021e+00;7.449e-01;1.120e-02;1.000e+01;8.206e-01;3.358e-02;1.047e+00;5.000e+01;5.000e+01
20.066871000;1.021e+00;8.276e-01;1.199e-02;8.104e-01;1.174e-02;1.032e+00;1.021e+00;7.448e-01;1.079e-02;1.000e+01;8.206e-01;3.313e-02;1.047e+00;5.000e+01;5.000e+01
20.067871000;1.021e+00;8.275e-01;1.154e-02;8.105e-01;1.130e-02;1.032e+00;1.021e+00;7.447e-01;1.038e-02;1.000e+01;8.206e-01;3.268e-02;1.047e+00;5.000e+01;5.000e+01
20.068871000;1.021e+00;8.274e-01;1.108e-02;8.106e-01;1.086e-02;1.032e+00;1.021e+00;7.447e-01;9.976e-03;1.000e+01;8.207e-01;3.223e-02;1.047e+00;5.000e+01;5.000e+01
20.069871000;1.021e+00;8.274e-01;1.063e-02;8.106e-01;1.042e-02;1.031e+00;1.021e+00;7.446e-01;9.570e-03;1.000e+01;8.208e-01;3.178e-02;1.047e+00;5.000e+01;5.000e+01
20.070871000;1.021e+00;8.273e-01;1.018e-02;8.107e-01;9.980e-03;1.031e+00;1.021e+00;7.446e-01;9.166e-03;1.000e+01;8.209e-01;3.133e-02;1.047e+00;5.000e+01;5.000e+01
20.071871000;1.020e+00;8.273e-01;9.736e-03;8.108e-01;9.541e-03;1.031e+00;1.020e+00;7.446e-01;8.762e-03;1.000e+01;8.210e-01;3.088e-02;1.047e+00;5.000e+01;5.000e+01
20.072871000;1.020e+00;8.273e-01;9.290e-03;8.109e-01;9.106e-03;1.030e+00;1.020e+00;7.446e-01;8.361e-03;1.000e+01;8.211e-01;3.043e-02;1.047e+00;5.000e+01;5.000e+01
20.073871000;1.020e+00;8.273e-01;8.844e-03;8.111e-01;8.671e-03;1.030e+00;1.020e+00;7.446e-01;7.960e-03;1.000e+01;8.213e-01;2.998e-02;1.047e+00;5.000e+01;5.000e+01
20.074871000;1.020e+00;8.274e-01;8.401e-03;8.112e-01;8.237e-03;1.030e+00;1.020e+00;7.446e-01;7.561e-03;1.000e+01;8.214e-01;2.953e-02;1.047e+00;5.000e+01;5.000e+01
20.075030000;1.020e+00;8.274e-01;8.330e-03;8.112e-01;8.168e-03;1.030e+00;1.020e+00;7.446e-01;7.497e-03;1.000e+01;8.215e-01;2.945e-02;1.047e+00;5.000e+01;5.000e+01
20.075032000;1.020e+00;8.274e-01;8.330e-03;8.112e-01;8.168e-03;1.030e+00;1.020e+00;7.446e-01;7.497e-03;1.000e+01;8.215e-01;2.945e-02;1.047e+00;5.000e+01;5.000e+01
