time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.075034000;1.020e+00;8.274e-01;8.329e-03;8.113e-01;8.167e-03;1.030e+00;1.020e+00;7.446e-01;7.496e-03;1.000e+01;8.215e-01;2.945e-02;1.047e+00;5.000e+01;5.000e+01
20.075286000;1.020e+00;8.274e-01;8.218e-03;8.113e-01;8.058e-03;1.030e+00;1.020e+00;7.446e-01;7.396e-03;1.000e+01;8.215e-01;2.934e-02;1.047e+00;5.000e+01;5.000e+01
20.075542000;1.020e+00;8.274e-01;8.104e-03;8.113e-01;7.947e-03;1.030e+00;1.020e+00;7.447e-01;7.294e-03;1.000e+01;8.216e-01;2.922e-02;1.047e+00;5.000e+01;5.000e+01
20.075798000;1.020e+00;8.274e-01;7.991e-03;8.114e-01;7.836e-03;1.029e+00;1.020e+00;7.447e-01;7.192e-03;1.000e+01;8.216e-01;2.911e-02;1.047e+00;5.000e+01;5.000e+01
20.076054000;1.020e+00;8.274e-01;7.878e-03;8.114e-01;7.725e-03;1.029e+00;1.020e+00;7.447e-01;7.090e-03;1.000e+01;8.217e-01;2.899e-02;1.047e+00;5.000e+01;5.000e+01
20.076310000;1.020e+00;8.274e-01;7.766e-03;8.115e-01;7.616e-03;1.029e+00;1.020e+00;7.447e-01;6.989e-03;1.000e+01;8.217e-01;2.888e-02;1.047e+00;5.000e+01;5.000e+01
20.076566000;1.020e+00;8.274e-01;7.653e-03;8.115e-01;7.506e-03;1.029e+00;1.020e+00;7.447e-01;6.888e-03;1.000e+01;8.217e-01;2.876e-02;1.047e+00;5.000e+01;5.000e+01
20.077078000;1.020e+00;8.275e-01;7.428e-03;8.116e-01;7.285e-03;1.029e+00;1.020e+00;7.447e-01;6.685e-03;1.000e+01;8.218e-01;2.853e-02;1.047e+00;5.000e+01;5.000e+01
20.077590000;1.019e+00;8.275e-01;7.202e-03;8.117e-01;7.065e-03;1.029e+00;1.019e+00;7.448e-01;6.482e-03;1.000e+01;8.220e-01;2.830e-02;1.047e+00;5.000e+01;5.000e+01
20.078102000;1.019e+00;8.276e-01;6.978e-03;8.118e-01;6.845e-03;1.029e+00;1.019e+00;7.448e-01;6.280e-03;1.000e+01;8.221e-01;2.807e-02;1.047e+00;5.000e+01;5.000e+01
20.078614000;1.019e+00;8.276e-01;6.754e-03;8.119e-01;6.626e-03;1.029e+00;1.019e+00;7.448e-01;6.079e-03;1.000e+01;8.222e-01;2.784e-02;1.047e+00;5.000e+01;5.000e+01
20.079126000;1.019e+00;8.276e-01;6.530e-03;8.120e-01;6.407e-03;1.028e+00;1.019e+00;7.449e-01;5.877e-03;1.000e+01;8.223e-01;2.761e-02;1.047e+00;5.000e+01;5.000e+01
20.079638000;1.019e+00;8.277e-01;6.307e-03;8.121e-01;6.188e-03;1.028e+00;1.019e+00;7.449e-01;5.676e-03;1.000e+01;8.224e-01;2.738e-02;1.047e+00;5.000e+01;5.000e+01
20.080638000;1.019e+00;8.278e-01;5.870e-03;8.124e-01;5.761e-03;1.028e+00;1.019e+00;7.450e-01;5.283e-03;1.000e+01;8.226e-01;2.694e-02;1.047e+00;5.000e+01;5.000e+01
20.081638000;1.019e+00;8.279e-01;5.434e-03;8.126e-01;5.334e-03;1.028e+00;1.019e+00;7.451e-01;4.891e-03;1.000e+01;8.229e-01;2.649e-02;1.047e+00;5.000e+01;5.000e+01
20.082638000;1.019e+00;8.280e-01;5.000e-03;8.128e-01;4.908e-03;1.027e+00;1.019e+00;7.452e-01;4.500e-03;1.000e+01;8.231e-01;2.605e-02;1.047e+00;5.000e+01;5.000e+01
20.083638000;1.019e+00;8.281e-01;4.566e-03;8.131e-01;4.483e-03;1.027e+00;1.019e+00;7.453e-01;4.109e-03;1.000e+01;8.234e-01;2.561e-02;1.047e+00;5.000e+01;5.000e+01
20.084638000;1.018e+00;8.283e-01;4.133e-03;8.133e-01;4.059e-03;1.027e+00;1.018e+00;7.454e-01;3.720e-03;1.000e+01;8.236e-01;2.517e-02;1.047e+00;5.000e+01;5.000e+01
20.085638000;1.018e+00;8.284e-01;3.701e-03;8.136e-01;3.635e-03;1.027e+00;1.018e+00;7.456e-01;3.331e-03;1.000e+01;8.239e-01;2.473e-02;1.047e+00;5.000e+01;5.000e+01
20.086638000;1.018e+00;8.285e-01;3.270e-03;8.139e-01;3.212e-03;1.026e+00;1.018e+00;7.457e-01;2.943e-03;1.000e+01;8.242e-01;2.430e-02;1.047e+00;5.000e+01;5.000e+01
20.087638000;1.018e+00;8.287e-01;2.840e-03;8.141e-01;2.790e-03;1.026e+00;1.018e+00;7.458e-01;2.556e-03;1.000e+01;8.244e-01;2.387e-02;1.047e+00;5.000e+01;5.000e+01
20.088638000;1.018e+00;8.288e-01;2.411e-03;8.144e-01;2.369e-03;1.026e+00;1.018e+00;7.459e-01;2.170e-03;1.000e+01;8.247e-01;2.344e-02;1.047e+00;5.000e+01;5.000e+01
20.089638000;1.018e+00;8.289e-01;1.983e-03;8.146e-01;1.949e-03;1.025e+00;1.018e+00;7.460e-01;1.785e-03;1.000e+01;8.250e-01;2.302e-02;1.047e+00;5.000e+01;5.000e+01
20.090638000;1.017e+00;8.290e-01;1.558e-03;8.149e-01;1.531e-03;1.025e+00;1.017e+00;7.461e-01;1.402e-03;1.000e+01;8.252e-01;2.260e-02;1.047e+00;5.000e+01;5.000e+01
20.091638000;1.017e+00;8.292e-01;1.132e-03;8.151e-01;1.113e-03;1.025e+00;1.017e+00;7.462e-01;1.019e-03;1.000e+01;8.255e-01;2.218e-02;1.047e+00;5.000e+01;5.000e+01
20.092638000;1.017e+00;8.293e-01;7.089e-04;8.154e-01;6.970e-04;1.024e+00;1.017e+00;7.463e-01;6.380e-04;1.000e+01;8.257e-01;2.177e-02;1.047e+00;5.000e+01;5.000e+01
20.093638000;1.017e+00;8.294e-01;2.867e-04;8.156e-01;2.819e-04;1.024e+00;1.017e+00;7.464e-01;2.580e-04;1.000e+01;8.260e-01;2.136e-02;1.047e+00;5.000e+01;5.000e+01
20.095638000;1.017e+00;8.296e-01;-5.522e-04;8.160e-01;-5.432e-04;1.024e+00;1.017e+00;7.466e-01;-4.970e-04;1.000e+01;8.264e-01;2.056e-02;1.047e+00;5.000e+01;5.000e+01
20.096638000;1.016e+00;8.297e-01;-9.689e-04;8.162e-01;-9.532e-04;1.023e+00;1.016e+00;7.467e-01;-8.720e-04;1.000e+01;8.266e-01;2.016e-02;1.047e+00;5.000e+01;5.000e+01
20.097638000;1.016e+00;8.297e-01;-1.384e-03;8.164e-01;-1.362e-03;1.023e+00;1.016e+00;7.468e-01;-1.246e-03;1.000e+01;8.268e-01;1.977e-02;1.047e+00;5.000e+01;5.000e+01
20.098638000;1.016e+00;8.298e-01;-1.798e-03;8.166e-01;-1.769e-03;1.023e+00;1.016e+00;7.468e-01;-1.618e-03;1.000e+01;8.270e-01;1.937e-02;1.047e+00;5.000e+01;5.000e+01
20.099638000;1.016e+00;8.299e-01;-2.210e-03;8.168e-01;-2.175e-03;1.022e+00;1.016e+00;7.469e-01;-1.989e-03;1.000e+01;8.272e-01;1.899e-02;1.047e+00;5.000e+01;5.000e+01
20.100638000;1.016e+00;8.299e-01;-2.619e-03;8.170e-01;-2.578e-03;1.022e+00;1.016e+00;7.469e-01;-2.357e-03;1.000e+01;8.274e-01;1.860e-02;1.047e+00;5.000e+01;5.000e+01
20.101638000;1.016e+00;8.300e-01;-3.027e-03;8.171e-01;-2.980e-03;1.022e+00;1.016e+00;7.470e-01;-2.724e-03;1.000e+01;8.276e-01;1.822e-02;1.047e+00;5.000e+01;5.000e+01
20.102638000;1.016e+00;8.300e-01;-3.432e-03;8.173e-01;-3.380e-03;1.022e+00;1.016e+00;7.470e-01;-3.089e-03;1.000e+01;8.277e-01;1.785e-02;1.047e+00;5.000e+01;5.000e+01
20.103539000;1.015e+00;8.300e-01;-3.796e-03;8.174e-01;-3.738e-03;1.021e+00;1.015e+00;7.470e-01;-3.416e-03;1.000e+01;8.279e-01;1.751e-02;1.047e+00;5.000e+01;5.000e+01
20.103540000;1.015e+00;8.300e-01;-3.797e-03;8.174e-01;-3.739e-03;1.021e+00;1.015e+00;7.470e-01;-3.417e-03;1.000e+01;8.279e-01;1.751e-02;1.047e+00;5.000e+01;5.000e+01
20.103795000;1.015e+00;8.300e-01;-3.899e-03;8.174e-01;-3.840e-03;1.021e+00;1.015e+00;7.470e-01;-3.509e-03;1.000e+01;8.279e-01;1.741e-02;1.047e+00;5.000e+01;5.000e+01
20.104051000;1.015e+00;8.300e-01;-4.002e-03;8.175e-01;-3.942e-03;1.021e+00;1.015e+00;7.470e-01;-3.602e-03;1.000e+01;8.279e-01;1.732e-02;1.047e+00;5.000e+01;5.000e+01
20.104563000;1.015e+00;8.300e-01;-4.207e-03;8.175e-01;-4.143e-03;1.021e+00;1.015e+00;7.470e-01;-3.786e-03;1.000e+01;8.280e-01;1.713e-02;1.047e+00;5.000e+01;5.000e+01
20.105563000;1.015e+00;8.301e-01;-4.607e-03;8.177e-01;-4.538e-03;1.021e+00;1.015e+00;7.470e-01;-4.146e-03;1.000e+01;8.281e-01;1.676e-02;1.047e+00;5.000e+01;5.000e+01
20.106563000;1.015e+00;8.301e-01;-5.004e-03;8.178e-01;-4.930e-03;1.021e+00;1.015e+00;7.471e-01;-4.504e-03;1.000e+01;8.282e-01;1.639e-02;1.047e+00;5.000e+01;5.000e+01
20.107563000;1.015e+00;8.301e-01;-5.399e-03;8.179e-01;-5.320e-03;1.020e+00;1.015e+00;7.470e-01;-4.859e-03;1.000e+01;8.284e-01;1.603e-02;1.047e+00;5.000e+01;5.000e+01
20.108563000;1.015e+00;8.300e-01;-5.792e-03;8.180e-01;-5.708e-03;1.020e+00;1.015e+00;7.470e-01;-5.213e-03;1.000e+01;8.285e-01;1.566e-02;1.047e+00;5.000e+01;5.000e+01
20.109563000;1.015e+00;8.300e-01;-6.182e-03;8.181e-01;-6.093e-03;1.020e+00;1.015e+00;7.470e-01;-5.564e-03;1.000e+01;8.286e-01;1.530e-02;1.047e+00;5.000e+01;5.000e+01
20.110563000;1.014e+00;8.300e-01;-6.571e-03;8.181e-01;-6.477e-03;1.020e+00;1.014e+00;7.470e-01;-5.914e-03;1.000e+01;8.287e-01;1.494e-02;1.047e+00;5.000e+01;5.000e+01
20.111563000;1.014e+00;8.300e-01;-6.958e-03;8.182e-01;-6.859e-03;1.019e+00;1.014e+00;7.470e-01;-6.262e-03;1.000e+01;8.287e-01;1.459e-02;1.047e+00;5.000e+01;5.000e+01
20.112563000;1.014e+00;8.299e-01;-7.342e-03;8.183e-01;-7.239e-03;1.019e+00;1.014e+00;7.469e-01;-6.608e-03;1.000e+01;8.288e-01;1.423e-02;1.047e+00;5.000e+01;5.000e+01
20.113563000;1.014e+00;8.299e-01;-7.724e-03;8.184e-01;-7.617e-03;1.019e+00;1.014e+00;7.469e-01;-6.952e-03;1.000e+01;8.289e-01;1.387e-02;1.047e+00;5.000e+01;5.000e+01
20.114563000;1.014e+00;8.299e-01;-8.104e-03;8.184e-01;-7.993e-03;1.019e+00;1.014e+00;7.469e-01;-7.294e-03;1.000e+01;8.290e-01;1.352e-02;1.047e+00;5.000e+01;5.000e+01
20.114967000;1.014e+00;8.299e-01;-8.257e-03;8.185e-01;-8.143e-03;1.018e+00;1.014e+00;7.469e-01;-7.431e-03;1.000e+01;8.290e-01;1.338e-02;1.047e+00;5.000e+01;5.000e+01
20.115031000;1.014e+00;8.299e-01;-8.281e-03;8.185e-01;-8.168e-03;1.018e+00;1.014e+00;7.469e-01;-7.453e-03;1.000e+01;8.290e-01;1.336e-02;1.047e+00;5.000e+01;5.000e+01
20.115095000;1.014e+00;8.298e-01;-8.306e-03;8.185e-01;-8.192e-03;1.018e+00;1.014e+00;7.469e-01;-7.475e-03;1.000e+01;8.290e-01;1.333e-02;1.047e+00;5.000e+01;5.000e+01
20.115223000;1.014e+00;8.298e-01;-8.353e-03;8.185e-01;-8.239e-03;1.018e+00;1.014e+00;7.469e-01;-7.518e-03;1.000e+01;8.290e-01;1.329e-02;1.047e+00;5.000e+01;5.000e+01
20.115479000;1.014e+00;8.298e-01;-8.450e-03;8.185e-01;-8.335e-03;1.018e+00;1.014e+00;7.468e-01;-7.605e-03;1.000e+01;8.290e-01;1.320e-02;1.047e+00;5.000e+01;5.000e+01
20.116991000;1.014e+00;8.298e-01;-9.018e-03;8.186e-01;-8.896e-03;1.018e+00;1.014e+00;7.468e-01;-8.116e-03;1.000e+01;8.291e-01;1.266e-02;1.047e+00;5.000e+01;5.000e+01
20.117991000;1.014e+00;8.297e-01;-9.391e-03;8.186e-01;-9.266e-03;1.018e+00;1.014e+00;7.468e-01;-8.452e-03;1.000e+01;8.292e-01;1.231e-02;1.047e+00;5.000e+01;5.000e+01
20.118991000;1.013e+00;8.297e-01;-9.762e-03;8.187e-01;-9.633e-03;1.017e+00;1.013e+00;7.467e-01;-8.786e-03;1.000e+01;8.293e-01;1.196e-02;1.047e+00;5.000e+01;5.000e+01
20.119991000;1.013e+00;8.296e-01;-1.013e-02;8.188e-01;-9.998e-03;1.017e+00;1.013e+00;7.467e-01;-9.118e-03;1.000e+01;8.293e-01;1.161e-02;1.047e+00;5.000e+01;5.000e+01
20.120991000;1.013e+00;8.296e-01;-1.050e-02;8.188e-01;-1.036e-02;1.017e+00;1.013e+00;7.466e-01;-9.449e-03;1.000e+01;8.294e-01;1.126e-02;1.047e+00;5.000e+01;5.000e+01
20.121991000;1.013e+00;8.296e-01;-1.086e-02;8.189e-01;-1.072e-02;1.017e+00;1.013e+00;7.466e-01;-9.778e-03;1.000e+01;8.295e-01;1.091e-02;1.047e+00;5.000e+01;5.000e+01
20.122991000;1.013e+00;8.295e-01;-1.123e-02;8.190e-01;-1.108e-02;1.016e+00;1.013e+00;7.466e-01;-1.010e-02;1.000e+01;8.296e-01;1.057e-02;1.047e+00;5.000e+01;5.000e+01
20.123991000;1.013e+00;8.295e-01;-1.159e-02;8.190e-01;-1.144e-02;1.016e+00;1.013e+00;7.466e-01;-1.043e-02;1.000e+01;8.296e-01;1.022e-02;1.047e+00;5.000e+01;5.000e+01
20.124991000;1.013e+00;8.295e-01;-1.195e-02;8.191e-01;-1.180e-02;1.016e+00;1.013e+00;7.465e-01;-1.076e-02;1.000e+01;8.297e-01;9.870e-03;1.047e+00;5.000e+01;5.000e+01
20.125991000;1.013e+00;8.294e-01;-1.231e-02;8.192e-01;-1.216e-02;1.016e+00;1.013e+00;7.465e-01;-1.108e-02;1.000e+01;8.298e-01;9.523e-03;1.047e+00;5.000e+01;5.000e+01
20.126991000;1.012e+00;8.294e-01;-1.267e-02;8.193e-01;-1.251e-02;1.016e+00;1.012e+00;7.465e-01;-1.140e-02;1.000e+01;8.299e-01;9.175e-03;1.047e+00;5.000e+01;5.000e+01
20.127991000;1.012e+00;8.294e-01;-1.302e-02;8.193e-01;-1.286e-02;1.015e+00;1.012e+00;7.465e-01;-1.172e-02;1.000e+01;8.300e-01;8.829e-03;1.047e+00;5.000e+01;5.000e+01
20.129991000;1.012e+00;8.294e-01;-1.373e-02;8.195e-01;-1.356e-02;1.015e+00;1.012e+00;7.465e-01;-1.235e-02;1.000e+01;8.302e-01;8.137e-03;1.047e+00;5.000e+01;5.000e+01
20.130991000;1.012e+00;8.294e-01;-1.408e-02;8.196e-01;-1.391e-02;1.015e+00;1.012e+00;7.464e-01;-1.267e-02;1.000e+01;8.303e-01;7.791e-03;1.047e+00;5.000e+01;5.000e+01
20.131991000;1.012e+00;8.294e-01;-1.443e-02;8.197e-01;-1.426e-02;1.014e+00;1.012e+00;7.465e-01;-1.299e-02;1.000e+01;8.304e-01;7.446e-03;1.047e+00;5.000e+01;5.000e+01
20.133991000;1.012e+00;8.294e-01;-1.512e-02;8.199e-01;-1.495e-02;1.014e+00;1.012e+00;7.465e-01;-1.361e-02;1.000e+01;8.306e-01;6.759e-03;1.047e+00;5.000e+01;5.000e+01
20.134991000;1.011e+00;8.294e-01;-1.547e-02;8.200e-01;-1.529e-02;1.014e+00;1.011e+00;7.465e-01;-1.392e-02;1.000e+01;8.307e-01;6.416e-03;1.047e+00;5.000e+01;5.000e+01
20.135991000;1.011e+00;8.294e-01;-1.581e-02;8.202e-01;-1.563e-02;1.013e+00;1.011e+00;7.465e-01;-1.423e-02;1.000e+01;8.308e-01;6.074e-03;1.047e+00;5.000e+01;5.000e+01
20.136991000;1.011e+00;8.295e-01;-1.615e-02;8.203e-01;-1.597e-02;1.013e+00;1.011e+00;7.465e-01;-1.454e-02;1.000e+01;8.310e-01;5.733e-03;1.047e+00;5.000e+01;5.000e+01
20.137991000;1.011e+00;8.295e-01;-1.650e-02;8.204e-01;-1.631e-02;1.013e+00;1.011e+00;7.465e-01;-1.485e-02;1.000e+01;8.311e-01;5.394e-03;1.047e+00;5.000e+01;5.000e+01
20.138991000;1.011e+00;8.295e-01;-1.684e-02;8.205e-01;-1.665e-02;1.013e+00;1.011e+00;7.466e-01;-1.515e-02;1.000e+01;8.312e-01;5.055e-03;1.047e+00;5.000e+01;5.000e+01
20.139991000;1.011e+00;8.296e-01;-1.717e-02;8.207e-01;-1.699e-02;1.013e+00;1.011e+00;7.466e-01;-1.546e-02;1.000e+01;8.314e-01;4.717e-03;1.047e+00;5.000e+01;5.000e+01
20.140991000;1.011e+00;8.296e-01;-1.751e-02;8.208e-01;-1.733e-02;1.012e+00;1.011e+00;7.466e-01;-1.576e-02;1.000e+01;8.315e-01;4.381e-03;1.047e+00;5.000e+01;5.000e+01
20.141991000;1.011e+00;8.296e-01;-1.785e-02;8.209e-01;-1.766e-02;1.012e+00;1.011e+00;7.467e-01;-1.606e-02;1.000e+01;8.317e-01;4.046e-03;1.047e+00;5.000e+01;5.000e+01
20.142991000;1.010e+00;8.297e-01;-1.818e-02;8.211e-01;-1.799e-02;1.012e+00;1.010e+00;7.467e-01;-1.636e-02;1.000e+01;8.318e-01;3.713e-03;1.047e+00;5.000e+01;5.000e+01
20.143991000;1.010e+00;8.297e-01;-1.852e-02;8.212e-01;-1.833e-02;1.012e+00;1.010e+00;7.467e-01;-1.666e-02;1.000e+01;8.320e-01;3.381e-03;1.047e+00;5.000e+01;5.000e+01
20.144991000;1.010e+00;8.298e-01;-1.885e-02;8.214e-01;-1.866e-02;1.011e+00;1.010e+00;7.468e-01;-1.696e-02;1.000e+01;8.321e-01;3.051e-03;1.047e+00;5.000e+01;5.000e+01
20.145991000;1.010e+00;8.298e-01;-1.918e-02;8.215e-01;-1.899e-02;1.011e+00;1.010e+00;7.468e-01;-1.726e-02;1.000e+01;8.323e-01;2.722e-03;1.047e+00;5.000e+01;5.000e+01
20.146991000;1.010e+00;8.299e-01;-1.951e-02;8.216e-01;-1.932e-02;1.011e+00;1.010e+00;7.469e-01;-1.756e-02;1.000e+01;8.324e-01;2.395e-03;1.047e+00;5.000e+01;5.000e+01
20.147991000;1.010e+00;8.299e-01;-1.984e-02;8.218e-01;-1.964e-02;1.011e+00;1.010e+00;7.469e-01;-1.785e-02;1.000e+01;8.326e-01;2.070e-03;1.047e+00;5.000e+01;5.000e+01
20.148991000;1.010e+00;8.299e-01;-2.017e-02;8.219e-01;-1.997e-02;1.010e+00;1.010e+00;7.470e-01;-1.815e-02;1.000e+01;8.327e-01;1.747e-03;1.047e+00;5.000e+01;5.000e+01
20.149991000;1.010e+00;8.300e-01;-2.049e-02;8.221e-01;-2.030e-02;1.010e+00;1.010e+00;7.470e-01;-1.844e-02;1.000e+01;8.328e-01;1.425e-03;1.047e+00;5.000e+01;5.000e+01
20.150991000;1.010e+00;8.300e-01;-2.082e-02;8.222e-01;-2.062e-02;1.010e+00;1.010e+00;7.470e-01;-1.873e-02;1.000e+01;8.330e-01;1.106e-03;1.047e+00;5.000e+01;5.000e+01
20.151991000;1.009e+00;8.301e-01;-2.114e-02;8.224e-01;-2.094e-02;1.010e+00;1.009e+00;7.471e-01;-1.903e-02;1.000e+01;8.331e-01;7.880e-04;1.047e+00;5.000e+01;5.000e+01
20.152991000;1.009e+00;8.301e-01;-2.146e-02;8.225e-01;-2.126e-02;1.010e+00;1.009e+00;7.471e-01;-1.931e-02;1.000e+01;8.333e-01;4.720e-04;1.047e+00;5.000e+01;5.000e+01
20.153991000;1.009e+00;8.302e-01;-2.178e-02;8.226e-01;-2.158e-02;1.009e+00;1.009e+00;7.472e-01;-1.960e-02;1.000e+01;8.334e-01;1.590e-04;1.047e+00;5.000e+01;5.000e+01
20.154991000;1.009e+00;8.302e-01;-2.210e-02;8.228e-01;-2.190e-02;1.009e+00;1.009e+00;7.472e-01;-1.989e-02;1.000e+01;8.336e-01;-1.530e-04;1.047e+00;5.000e+01;5.000e+01
20.155991000;1.009e+00;8.302e-01;-2.242e-02;8.229e-01;-2.222e-02;1.009e+00;1.009e+00;7.472e-01;-2.018e-02;1.000e+01;8.337e-01;-4.630e-04;1.047e+00;5.000e+01;5.000e+01
20.156991000;1.009e+00;8.303e-01;-2.273e-02;8.230e-01;-2.253e-02;1.009e+00;1.009e+00;7.473e-01;-2.046e-02;1.000e+01;8.338e-01;-7.710e-04;1.047e+00;5.000e+01;5.000e+01
20.157991000;1.009e+00;8.303e-01;-2.305e-02;8.232e-01;-2.285e-02;1.008e+00;1.009e+00;7.473e-01;-2.074e-02;1.000e+01;8.340e-01;-1.077e-03;1.047e+00;5.000e+01;5.000e+01
20.158991000;1.009e+00;8.304e-01;-2.336e-02;8.233e-01;-2.316e-02;1.008e+00;1.009e+00;7.473e-01;-2.103e-02;1.000e+01;8.341e-01;-1.381e-03;1.047e+00;5.000e+01;5.000e+01
20.159991000;1.008e+00;8.304e-01;-2.367e-02;8.234e-01;-2.347e-02;1.008e+00;1.008e+00;7.473e-01;-2.131e-02;1.000e+01;8.342e-01;-1.683e-03;1.047e+00;5.000e+01;5.000e+01
20.160991000;1.008e+00;8.304e-01;-2.398e-02;8.235e-01;-2.379e-02;1.008e+00;1.008e+00;7.474e-01;-2.159e-02;1.000e+01;8.344e-01;-1.984e-03;1.047e+00;5.000e+01;5.000e+01
20.161991000;1.008e+00;8.304e-01;-2.429e-02;8.236e-01;-2.409e-02;1.008e+00;1.008e+00;7.474e-01;-2.186e-02;1.000e+01;8.345e-01;-2.282e-03;1.047e+00;5.000e+01;5.000e+01
20.162991000;1.008e+00;8.305e-01;-2.460e-02;8.238e-01;-2.440e-02;1.007e+00;1.008e+00;7.474e-01;-2.214e-02;1.000e+01;8.346e-01;-2.579e-03;1.047e+00;5.000e+01;5.000e+01
20.163991000;1.008e+00;8.305e-01;-2.491e-02;8.239e-01;-2.471e-02;1.007e+00;1.008e+00;7.474e-01;-2.242e-02;1.000e+01;8.347e-01;-2.874e-03;1.047e+00;5.000e+01;5.000e+01
20.164991000;1.008e+00;8.305e-01;-2.521e-02;8.240e-01;-2.501e-02;1.007e+00;1.008e+00;7.474e-01;-2.269e-02;1.000e+01;8.348e-01;-3.167e-03;1.047e+00;5.000e+01;5.000e+01
20.165991000;1.008e+00;8.305e-01;-2.551e-02;8.241e-01;-2.532e-02;1.007e+00;1.008e+00;7.475e-01;-2.296e-02;1.000e+01;8.349e-01;-3.458e-03;1.047e+00;5.000e+01;5.000e+01
20.166991000;1.008e+00;8.305e-01;-2.581e-02;8.242e-01;-2.562e-02;1.007e+00;1.008e+00;7.475e-01;-2.323e-02;1.000e+01;8.351e-01;-3.748e-03;1.047e+00;5.000e+01;5.000e+01
20.167991000;1.008e+00;8.305e-01;-2.611e-02;8.243e-01;-2.592e-02;1.006e+00;1.008e+00;7.475e-01;-2.350e-02;1.000e+01;8.352e-01;-4.037e-03;1.047e+00;5.000e+01;5.000e+01
20.168991000;1.007e+00;8.306e-01;-2.641e-02;8.244e-01;-2.622e-02;1.006e+00;1.007e+00;7.475e-01;-2.377e-02;1.000e+01;8.353e-01;-4.324e-03;1.047e+00;5.000e+01;5.000e+01
20.169991000;1.007e+00;8.306e-01;-2.671e-02;8.245e-01;-2.651e-02;1.006e+00;1.007e+00;7.475e-01;-2.404e-02;1.000e+01;8.354e-01;-4.609e-03;1.047e+00;5.000e+01;5.000e+01
20.171991000;1.007e+00;8.306e-01;-2.730e-02;8.247e-01;-2.710e-02;1.006e+00;1.007e+00;7.475e-01;-2.457e-02;1.000e+01;8.356e-01;-5.176e-03;1.047e+00;5.000e+01;5.000e+01
20.172991000;1.007e+00;8.306e-01;-2.759e-02;8.247e-01;-2.740e-02;1.005e+00;1.007e+00;7.475e-01;-2.483e-02;1.000e+01;8.357e-01;-5.457e-03;1.047e+00;5.000e+01;5.000e+01
20.173991000;1.007e+00;8.306e-01;-2.788e-02;8.248e-01;-2.769e-02;1.005e+00;1.007e+00;7.475e-01;-2.509e-02;1.000e+01;8.357e-01;-5.737e-03;1.047e+00;5.000e+01;5.000e+01
20.176991000;1.007e+00;8.306e-01;-2.874e-02;8.251e-01;-2.855e-02;1.005e+00;1.007e+00;7.475e-01;-2.587e-02;1.000e+01;8.360e-01;-6.570e-03;1.047e+00;5.000e+01;5.000e+01
20.177991000;1.007e+00;8.306e-01;-2.903e-02;8.252e-01;-2.884e-02;1.004e+00;1.007e+00;7.475e-01;-2.612e-02;1.000e+01;8.361e-01;-6.846e-03;1.047e+00;5.000e+01;5.000e+01
20.178991000;1.006e+00;8.306e-01;-2.931e-02;8.252e-01;-2.912e-02;1.004e+00;1.006e+00;7.475e-01;-2.638e-02;1.000e+01;8.362e-01;-7.120e-03;1.047e+00;5.000e+01;5.000e+01
20.180991000;1.006e+00;8.306e-01;-2.987e-02;8.254e-01;-2.969e-02;1.004e+00;1.006e+00;7.475e-01;-2.689e-02;1.000e+01;8.364e-01;-7.665e-03;1.047e+00;5.000e+01;5.000e+01
20.181991000;1.006e+00;8.306e-01;-3.015e-02;8.255e-01;-2.997e-02;1.004e+00;1.006e+00;7.475e-01;-2.714e-02;1.000e+01;8.364e-01;-7.937e-03;1.047e+00;5.000e+01;5.000e+01
20.182991000;1.006e+00;8.306e-01;-3.043e-02;8.256e-01;-3.025e-02;1.004e+00;1.006e+00;7.475e-01;-2.739e-02;1.000e+01;8.365e-01;-8.207e-03;1.047e+00;5.000e+01;5.000e+01
20.183991000;1.006e+00;8.306e-01;-3.071e-02;8.256e-01;-3.052e-02;1.003e+00;1.006e+00;7.475e-01;-2.763e-02;1.000e+01;8.366e-01;-8.476e-03;1.047e+00;5.000e+01;5.000e+01
20.187991000;1.006e+00;8.306e-01;-3.180e-02;8.260e-01;-3.162e-02;1.003e+00;1.006e+00;7.475e-01;-2.862e-02;1.000e+01;8.370e-01;-9.544e-03;1.047e+00;5.000e+01;5.000e+01
20.188991000;1.005e+00;8.306e-01;-3.207e-02;8.261e-01;-3.189e-02;1.002e+00;1.005e+00;7.475e-01;-2.886e-02;1.000e+01;8.371e-01;-9.809e-03;1.047e+00;5.000e+01;5.000e+01
20.189991000;1.005e+00;8.306e-01;-3.233e-02;8.261e-01;-3.216e-02;1.002e+00;1.005e+00;7.475e-01;-2.910e-02;1.000e+01;8.372e-01;-1.007e-02;1.047e+00;5.000e+01;5.000e+01
20.190991000;1.005e+00;8.306e-01;-3.260e-02;8.262e-01;-3.243e-02;1.002e+00;1.005e+00;7.475e-01;-2.934e-02;1.000e+01;8.372e-01;-1.034e-02;1.047e+00;5.000e+01;5.000e+01
20.191991000;1.005e+00;8.306e-01;-3.287e-02;8.263e-01;-3.270e-02;1.002e+00;1.005e+00;7.476e-01;-2.958e-02;1.000e+01;8.373e-01;-1.060e-02;1.047e+00;5.000e+01;5.000e+01
20.192991000;1.005e+00;8.306e-01;-3.313e-02;8.264e-01;-3.296e-02;1.002e+00;1.005e+00;7.476e-01;-2.982e-02;1.000e+01;8.374e-01;-1.086e-02;1.047e+00;5.000e+01;5.000e+01
20.193991000;1.005e+00;8.306e-01;-3.339e-02;8.265e-01;-3.323e-02;1.001e+00;1.005e+00;7.476e-01;-3.005e-02;1.000e+01;8.375e-01;-1.112e-02;1.047e+00;5.000e+01;5.000e+01
20.194991000;1.005e+00;8.307e-01;-3.366e-02;8.266e-01;-3.349e-02;1.001e+00;1.005e+00;7.476e-01;-3.029e-02;1.000e+01;8.376e-01;-1.138e-02;1.047e+00;5.000e+01;5.000e+01
20.198991000;1.005e+00;8.307e-01;-3.469e-02;8.270e-01;-3.453e-02;1.001e+00;1.005e+00;7.476e-01;-3.122e-02;1.000e+01;8.380e-01;-1.240e-02;1.047e+00;5.000e+01;5.000e+01
20.199991000;1.004e+00;8.307e-01;-3.495e-02;8.271e-01;-3.479e-02;1.000e+00;1.004e+00;7.477e-01;-3.145e-02;1.000e+01;8.381e-01;-1.265e-02;1.047e+00;5.000e+01;5.000e+01
20.200991000;1.004e+00;8.308e-01;-3.520e-02;8.271e-01;-3.505e-02;1.000e+00;1.004e+00;7.477e-01;-3.168e-02;1.000e+01;8.382e-01;-1.291e-02;1.047e+00;5.000e+01;5.000e+01
20.203991000;1.004e+00;8.308e-01;-3.596e-02;8.274e-01;-3.581e-02;9.998e-01;1.004e+00;7.477e-01;-3.236e-02;1.000e+01;8.385e-01;-1.366e-02;1.047e+00;5.000e+01;5.000e+01
20.204991000;1.004e+00;8.308e-01;-3.621e-02;8.275e-01;-3.606e-02;9.996e-01;1.004e+00;7.478e-01;-3.259e-02;1.000e+01;8.386e-01;-1.391e-02;1.047e+00;5.000e+01;5.000e+01
20.205991000;1.004e+00;8.309e-01;-3.646e-02;8.276e-01;-3.631e-02;9.994e-01;1.004e+00;7.478e-01;-3.281e-02;1.000e+01;8.387e-01;-1.415e-02;1.047e+00;5.000e+01;5.000e+01
20.208991000;1.004e+00;8.309e-01;-3.719e-02;8.279e-01;-3.706e-02;9.989e-01;1.004e+00;7.478e-01;-3.347e-02;1.000e+01;8.390e-01;-1.488e-02;1.047e+00;5.000e+01;5.000e+01
20.209991000;1.004e+00;8.310e-01;-3.744e-02;8.280e-01;-3.731e-02;9.987e-01;1.004e+00;7.479e-01;-3.369e-02;1.000e+01;8.391e-01;-1.512e-02;1.047e+00;5.000e+01;5.000e+01
20.210991000;1.003e+00;8.310e-01;-3.768e-02;8.281e-01;-3.755e-02;9.986e-01;1.003e+00;7.479e-01;-3.391e-02;1.000e+01;8.392e-01;-1.536e-02;1.047e+00;5.000e+01;5.000e+01
20.212991000;1.003e+00;8.310e-01;-3.816e-02;8.283e-01;-3.804e-02;9.982e-01;1.003e+00;7.479e-01;-3.435e-02;1.000e+01;8.394e-01;-1.584e-02;1.047e+00;5.000e+01;5.000e+01
20.213991000;1.003e+00;8.310e-01;-3.840e-02;8.284e-01;-3.828e-02;9.981e-01;1.003e+00;7.479e-01;-3.456e-02;1.000e+01;8.395e-01;-1.608e-02;1.047e+00;5.000e+01;5.000e+01
20.214991000;1.003e+00;8.311e-01;-3.864e-02;8.285e-01;-3.852e-02;9.979e-01;1.003e+00;7.480e-01;-3.478e-02;1.000e+01;8.396e-01;-1.631e-02;1.047e+00;5.000e+01;5.000e+01
20.218991000;1.003e+00;8.311e-01;-3.958e-02;8.289e-01;-3.947e-02;9.973e-01;1.003e+00;7.480e-01;-3.562e-02;1.000e+01;8.400e-01;-1.724e-02;1.047e+00;5.000e+01;5.000e+01
20.219991000;1.003e+00;8.312e-01;-3.981e-02;8.289e-01;-3.971e-02;9.971e-01;1.003e+00;7.480e-01;-3.583e-02;1.000e+01;8.401e-01;-1.747e-02;1.047e+00;5.000e+01;5.000e+01
20.220991000;1.003e+00;8.312e-01;-4.004e-02;8.290e-01;-3.994e-02;9.970e-01;1.003e+00;7.481e-01;-3.604e-02;1.000e+01;8.402e-01;-1.769e-02;1.047e+00;5.000e+01;5.000e+01
20.221991000;1.003e+00;8.312e-01;-4.027e-02;8.291e-01;-4.017e-02;9.968e-01;1.003e+00;7.481e-01;-3.625e-02;1.000e+01;8.403e-01;-1.792e-02;1.047e+00;5.000e+01;5.000e+01
20.222991000;1.002e+00;8.312e-01;-4.050e-02;8.292e-01;-4.040e-02;9.966e-01;1.002e+00;7.481e-01;-3.645e-02;1.000e+01;8.404e-01;-1.814e-02;1.047e+00;5.000e+01;5.000e+01
20.223991000;1.002e+00;8.312e-01;-4.073e-02;8.293e-01;-4.063e-02;9.965e-01;1.002e+00;7.481e-01;-3.666e-02;1.000e+01;8.405e-01;-1.837e-02;1.047e+00;5.000e+01;5.000e+01
20.224991000;1.002e+00;8.312e-01;-4.096e-02;8.294e-01;-4.086e-02;9.963e-01;1.002e+00;7.481e-01;-3.686e-02;1.000e+01;8.406e-01;-1.859e-02;1.047e+00;5.000e+01;5.000e+01
20.225991000;1.002e+00;8.313e-01;-4.118e-02;8.295e-01;-4.109e-02;9.962e-01;1.002e+00;7.481e-01;-3.706e-02;1.000e+01;8.406e-01;-1.881e-02;1.047e+00;5.000e+01;5.000e+01
20.226991000;1.002e+00;8.313e-01;-4.141e-02;8.295e-01;-4.132e-02;9.960e-01;1.002e+00;7.481e-01;-3.726e-02;1.000e+01;8.407e-01;-1.903e-02;1.047e+00;5.000e+01;5.000e+01
20.227991000;1.002e+00;8.313e-01;-4.163e-02;8.296e-01;-4.154e-02;9.959e-01;1.002e+00;7.482e-01;-3.746e-02;1.000e+01;8.408e-01;-1.925e-02;1.047e+00;5.000e+01;5.000e+01
20.229991000;1.002e+00;8.313e-01;-4.207e-02;8.298e-01;-4.199e-02;9.956e-01;1.002e+00;7.482e-01;-3.786e-02;1.000e+01;8.410e-01;-1.968e-02;1.047e+00;5.000e+01;5.000e+01
20.230991000;1.002e+00;8.313e-01;-4.229e-02;8.298e-01;-4.221e-02;9.954e-01;1.002e+00;7.482e-01;-3.806e-02;1.000e+01;8.411e-01;-1.990e-02;1.047e+00;5.000e+01;5.000e+01
20.231991000;1.002e+00;8.313e-01;-4.251e-02;8.299e-01;-4.244e-02;9.953e-01;1.002e+00;7.482e-01;-3.826e-02;1.000e+01;8.411e-01;-2.011e-02;1.047e+00;5.000e+01;5.000e+01
20.232991000;1.002e+00;8.313e-01;-4.272e-02;8.300e-01;-4.266e-02;9.951e-01;1.002e+00;7.482e-01;-3.845e-02;1.000e+01;8.412e-01;-2.032e-02;1.047e+00;5.000e+01;5.000e+01
20.233991000;1.002e+00;8.314e-01;-4.294e-02;8.301e-01;-4.287e-02;9.950e-01;1.002e+00;7.482e-01;-3.865e-02;1.000e+01;8.413e-01;-2.054e-02;1.047e+00;5.000e+01;5.000e+01
20.234991000;1.001e+00;8.314e-01;-4.315e-02;8.302e-01;-4.309e-02;9.948e-01;1.001e+00;7.482e-01;-3.884e-02;1.000e+01;8.414e-01;-2.075e-02;1.047e+00;5.000e+01;5.000e+01
20.235991000;1.001e+00;8.314e-01;-4.337e-02;8.302e-01;-4.331e-02;9.947e-01;1.001e+00;7.482e-01;-3.903e-02;1.000e+01;8.415e-01;-2.096e-02;1.047e+00;5.000e+01;5.000e+01
20.236991000;1.001e+00;8.314e-01;-4.358e-02;8.303e-01;-4.352e-02;9.945e-01;1.001e+00;7.482e-01;-3.922e-02;1.000e+01;8.415e-01;-2.116e-02;1.047e+00;5.000e+01;5.000e+01
20.237991000;1.001e+00;8.314e-01;-4.379e-02;8.304e-01;-4.374e-02;9.944e-01;1.001e+00;7.483e-01;-3.941e-02;1.000e+01;8.416e-01;-2.137e-02;1.047e+00;5.000e+01;5.000e+01
20.238991000;1.001e+00;8.314e-01;-4.400e-02;8.304e-01;-4.395e-02;9.943e-01;1.001e+00;7.483e-01;-3.960e-02;1.000e+01;8.417e-01;-2.158e-02;1.047e+00;5.000e+01;5.000e+01
20.239991000;1.001e+00;8.314e-01;-4.421e-02;8.305e-01;-4.416e-02;9.941e-01;1.001e+00;7.483e-01;-3.979e-02;1.000e+01;8.418e-01;-2.178e-02;1.047e+00;5.000e+01;5.000e+01
20.240991000;1.001e+00;8.314e-01;-4.442e-02;8.306e-01;-4.437e-02;9.940e-01;1.001e+00;7.483e-01;-3.998e-02;1.000e+01;8.418e-01;-2.199e-02;1.047e+00;5.000e+01;5.000e+01
20.241991000;1.001e+00;8.314e-01;-4.462e-02;8.307e-01;-4.458e-02;9.938e-01;1.001e+00;7.483e-01;-4.016e-02;1.000e+01;8.419e-01;-2.219e-02;1.047e+00;5.000e+01;5.000e+01
20.242991000;1.001e+00;8.314e-01;-4.483e-02;8.307e-01;-4.479e-02;9.937e-01;1.001e+00;7.483e-01;-4.035e-02;1.000e+01;8.420e-01;-2.239e-02;1.047e+00;5.000e+01;5.000e+01
20.243991000;1.001e+00;8.314e-01;-4.503e-02;8.308e-01;-4.500e-02;9.935e-01;1.001e+00;7.483e-01;-4.053e-02;1.000e+01;8.421e-01;-2.260e-02;1.047e+00;5.000e+01;5.000e+01
20.244991000;1.001e+00;8.315e-01;-4.524e-02;8.309e-01;-4.521e-02;9.934e-01;1.001e+00;7.483e-01;-4.071e-02;1.000e+01;8.421e-01;-2.280e-02;1.047e+00;5.000e+01;5.000e+01
20.245991000;1.001e+00;8.315e-01;-4.544e-02;8.309e-01;-4.541e-02;9.933e-01;1.001e+00;7.483e-01;-4.090e-02;1.000e+01;8.422e-01;-2.300e-02;1.047e+00;5.000e+01;5.000e+01
20.246991000;1.001e+00;8.315e-01;-4.564e-02;8.310e-01;-4.562e-02;9.931e-01;1.001e+00;7.483e-01;-4.108e-02;1.000e+01;8.423e-01;-2.320e-02;1.047e+00;5.000e+01;5.000e+01
20.247991000;1.000e+00;8.315e-01;-4.584e-02;8.311e-01;-4.582e-02;9.930e-01;1.000e+00;7.483e-01;-4.126e-02;1.000e+01;8.424e-01;-2.339e-02;1.047e+00;5.000e+01;5.000e+01
20.248991000;1.000e+00;8.315e-01;-4.604e-02;8.311e-01;-4.602e-02;9.929e-01;1.000e+00;7.483e-01;-4.144e-02;1.000e+01;8.424e-01;-2.359e-02;1.047e+00;5.000e+01;5.000e+01
20.249991000;1.000e+00;8.315e-01;-4.624e-02;8.312e-01;-4.622e-02;9.927e-01;1.000e+00;7.484e-01;-4.161e-02;1.000e+01;8.425e-01;-2.379e-02;1.047e+00;5.000e+01;5.000e+01
20.250991000;1.000e+00;8.315e-01;-4.644e-02;8.313e-01;-4.642e-02;9.926e-01;1.000e+00;7.484e-01;-4.179e-02;1.000e+01;8.426e-01;-2.398e-02;1.047e+00;5.000e+01;5.000e+01
20.251991000;1.000e+00;8.315e-01;-4.663e-02;8.314e-01;-4.662e-02;9.925e-01;1.000e+00;7.484e-01;-4.197e-02;1.000e+01;8.427e-01;-2.417e-02;1.047e+00;5.000e+01;5.000e+01
20.252991000;1.000e+00;8.315e-01;-4.683e-02;8.314e-01;-4.682e-02;9.923e-01;1.000e+00;7.484e-01;-4.214e-02;1.000e+01;8.427e-01;-2.437e-02;1.047e+00;5.000e+01;5.000e+01
20.253991000;1.000e+00;8.316e-01;-4.702e-02;8.315e-01;-4.702e-02;9.922e-01;1.000e+00;7.484e-01;-4.232e-02;1.000e+01;8.428e-01;-2.456e-02;1.047e+00;5.000e+01;5.000e+01
20.254991000;1.000e+00;8.316e-01;-4.721e-02;8.316e-01;-4.721e-02;9.921e-01;1.000e+00;7.484e-01;-4.249e-02;1.000e+01;8.429e-01;-2.475e-02;1.047e+00;5.000e+01;5.000e+01
20.255991000;9.999e-01;8.316e-01;-4.741e-02;8.316e-01;-4.741e-02;9.919e-01;9.999e-01;7.484e-01;-4.267e-02;1.000e+01;8.430e-01;-2.494e-02;1.047e+00;5.000e+01;5.000e+01
20.256991000;9.999e-01;8.316e-01;-4.760e-02;8.317e-01;-4.760e-02;9.918e-01;9.999e-01;7.484e-01;-4.284e-02;1.000e+01;8.430e-01;-2.513e-02;1.047e+00;5.000e+01;5.000e+01
20.257991000;9.998e-01;8.316e-01;-4.779e-02;8.318e-01;-4.780e-02;9.917e-01;9.998e-01;7.484e-01;-4.301e-02;1.000e+01;8.431e-01;-2.532e-02;1.047e+00;5.000e+01;5.000e+01
20.258991000;9.997e-01;8.316e-01;-4.797e-02;8.319e-01;-4.799e-02;9.915e-01;9.997e-01;7.485e-01;-4.318e-02;1.000e+01;8.432e-01;-2.551e-02;1.047e+00;5.000e+01;5.000e+01
20.259991000;9.996e-01;8.316e-01;-4.816e-02;8.319e-01;-4.818e-02;9.914e-01;9.996e-01;7.485e-01;-4.335e-02;1.000e+01;8.433e-01;-2.569e-02;1.047e+00;5.000e+01;5.000e+01
20.260991000;9.996e-01;8.316e-01;-4.835e-02;8.320e-01;-4.837e-02;9.913e-01;9.996e-01;7.485e-01;-4.351e-02;1.000e+01;8.433e-01;-2.588e-02;1.047e+00;5.000e+01;5.000e+01
20.261991000;9.995e-01;8.317e-01;-4.853e-02;8.321e-01;-4.856e-02;9.911e-01;9.995e-01;7.485e-01;-4.368e-02;1.000e+01;8.434e-01;-2.606e-02;1.047e+00;5.000e+01;5.000e+01
20.264991000;9.993e-01;8.317e-01;-4.909e-02;8.323e-01;-4.912e-02;9.908e-01;9.993e-01;7.485e-01;-4.418e-02;1.000e+01;8.436e-01;-2.661e-02;1.047e+00;5.000e+01;5.000e+01
20.265991000;9.992e-01;8.317e-01;-4.927e-02;8.323e-01;-4.931e-02;9.906e-01;9.992e-01;7.485e-01;-4.434e-02;1.000e+01;8.437e-01;-2.679e-02;1.047e+00;5.000e+01;5.000e+01
20.266991000;9.992e-01;8.317e-01;-4.945e-02;8.324e-01;-4.949e-02;9.905e-01;9.992e-01;7.486e-01;-4.450e-02;1.000e+01;8.438e-01;-2.697e-02;1.047e+00;5.000e+01;5.000e+01
20.267991000;9.991e-01;8.317e-01;-4.963e-02;8.325e-01;-4.967e-02;9.904e-01;9.991e-01;7.486e-01;-4.467e-02;1.000e+01;8.439e-01;-2.715e-02;1.047e+00;5.000e+01;5.000e+01
20.268991000;9.990e-01;8.318e-01;-4.981e-02;8.326e-01;-4.986e-02;9.903e-01;9.990e-01;7.486e-01;-4.483e-02;1.000e+01;8.439e-01;-2.733e-02;1.047e+00;5.000e+01;5.000e+01
20.269991000;9.990e-01;8.318e-01;-4.999e-02;8.326e-01;-5.004e-02;9.902e-01;9.990e-01;7.486e-01;-4.499e-02;1.000e+01;8.440e-01;-2.751e-02;1.047e+00;5.000e+01;5.000e+01
20.270991000;9.989e-01;8.318e-01;-5.016e-02;8.327e-01;-5.022e-02;9.900e-01;9.989e-01;7.486e-01;-4.515e-02;1.000e+01;8.441e-01;-2.768e-02;1.047e+00;5.000e+01;5.000e+01
20.271991000;9.988e-01;8.318e-01;-5.034e-02;8.328e-01;-5.040e-02;9.899e-01;9.988e-01;7.486e-01;-4.530e-02;1.000e+01;8.441e-01;-2.786e-02;1.047e+00;5.000e+01;5.000e+01
20.272991000;9.988e-01;8.318e-01;-5.051e-02;8.328e-01;-5.058e-02;9.898e-01;9.988e-01;7.486e-01;-4.546e-02;1.000e+01;8.442e-01;-2.803e-02;1.047e+00;5.000e+01;5.000e+01
20.273991000;9.987e-01;8.318e-01;-5.069e-02;8.329e-01;-5.075e-02;9.897e-01;9.987e-01;7.486e-01;-4.562e-02;1.000e+01;8.443e-01;-2.820e-02;1.047e+00;5.000e+01;5.000e+01
20.274991000;9.987e-01;8.318e-01;-5.086e-02;8.330e-01;-5.093e-02;9.895e-01;9.987e-01;7.487e-01;-4.578e-02;1.000e+01;8.444e-01;-2.837e-02;1.047e+00;5.000e+01;5.000e+01
20.275991000;9.986e-01;8.319e-01;-5.103e-02;8.330e-01;-5.111e-02;9.894e-01;9.986e-01;7.487e-01;-4.593e-02;1.000e+01;8.444e-01;-2.855e-02;1.047e+00;5.000e+01;5.000e+01
20.277991000;9.985e-01;8.319e-01;-5.137e-02;8.332e-01;-5.145e-02;9.892e-01;9.985e-01;7.487e-01;-4.624e-02;1.000e+01;8.446e-01;-2.888e-02;1.047e+00;5.000e+01;5.000e+01
20.278991000;9.984e-01;8.319e-01;-5.154e-02;8.332e-01;-5.163e-02;9.891e-01;9.984e-01;7.487e-01;-4.639e-02;1.000e+01;8.446e-01;-2.905e-02;1.047e+00;5.000e+01;5.000e+01
20.279991000;9.983e-01;8.319e-01;-5.171e-02;8.333e-01;-5.180e-02;9.890e-01;9.983e-01;7.487e-01;-4.654e-02;1.000e+01;8.447e-01;-2.922e-02;1.047e+00;5.000e+01;5.000e+01
20.280991000;9.983e-01;8.319e-01;-5.188e-02;8.334e-01;-5.197e-02;9.888e-01;9.983e-01;7.487e-01;-4.669e-02;1.000e+01;8.448e-01;-2.939e-02;1.047e+00;5.000e+01;5.000e+01
20.281991000;9.982e-01;8.319e-01;-5.205e-02;8.334e-01;-5.214e-02;9.887e-01;9.982e-01;7.487e-01;-4.684e-02;1.000e+01;8.448e-01;-2.955e-02;1.047e+00;5.000e+01;5.000e+01
20.282991000;9.982e-01;8.320e-01;-5.221e-02;8.335e-01;-5.231e-02;9.886e-01;9.982e-01;7.488e-01;-4.699e-02;1.000e+01;8.449e-01;-2.971e-02;1.047e+00;5.000e+01;5.000e+01
20.283991000;9.981e-01;8.320e-01;-5.238e-02;8.336e-01;-5.248e-02;9.885e-01;9.981e-01;7.488e-01;-4.714e-02;1.000e+01;8.450e-01;-2.988e-02;1.047e+00;5.000e+01;5.000e+01
20.284991000;9.980e-01;8.320e-01;-5.254e-02;8.336e-01;-5.264e-02;9.884e-01;9.980e-01;7.488e-01;-4.729e-02;1.000e+01;8.450e-01;-3.004e-02;1.047e+00;5.000e+01;5.000e+01
20.286991000;9.979e-01;8.320e-01;-5.287e-02;8.337e-01;-5.298e-02;9.882e-01;9.979e-01;7.488e-01;-4.758e-02;1.000e+01;8.452e-01;-3.036e-02;1.047e+00;5.000e+01;5.000e+01
20.287991000;9.979e-01;8.320e-01;-5.303e-02;8.338e-01;-5.314e-02;9.881e-01;9.979e-01;7.488e-01;-4.772e-02;1.000e+01;8.452e-01;-3.052e-02;1.047e+00;5.000e+01;5.000e+01
20.288991000;9.978e-01;8.320e-01;-5.319e-02;8.339e-01;-5.330e-02;9.880e-01;9.978e-01;7.488e-01;-4.787e-02;1.000e+01;8.453e-01;-3.068e-02;1.047e+00;5.000e+01;5.000e+01
20.289991000;9.977e-01;8.320e-01;-5.335e-02;8.339e-01;-5.347e-02;9.878e-01;9.977e-01;7.488e-01;-4.801e-02;1.000e+01;8.454e-01;-3.084e-02;1.047e+00;5.000e+01;5.000e+01
20.290991000;9.977e-01;8.320e-01;-5.350e-02;8.340e-01;-5.363e-02;9.877e-01;9.977e-01;7.488e-01;-4.815e-02;1.000e+01;8.454e-01;-3.099e-02;1.047e+00;5.000e+01;5.000e+01
20.291991000;9.976e-01;8.321e-01;-5.366e-02;8.340e-01;-5.379e-02;9.876e-01;9.976e-01;7.489e-01;-4.829e-02;1.000e+01;8.455e-01;-3.115e-02;1.047e+00;5.000e+01;5.000e+01
20.292991000;9.976e-01;8.321e-01;-5.382e-02;8.341e-01;-5.395e-02;9.875e-01;9.976e-01;7.489e-01;-4.844e-02;1.000e+01;8.456e-01;-3.130e-02;1.047e+00;5.000e+01;5.000e+01
20.293991000;9.975e-01;8.321e-01;-5.397e-02;8.342e-01;-5.411e-02;9.874e-01;9.975e-01;7.489e-01;-4.858e-02;1.000e+01;8.456e-01;-3.146e-02;1.047e+00;5.000e+01;5.000e+01
20.294991000;9.974e-01;8.321e-01;-5.413e-02;8.342e-01;-5.427e-02;9.873e-01;9.974e-01;7.489e-01;-4.872e-02;1.000e+01;8.457e-01;-3.161e-02;1.047e+00;5.000e+01;5.000e+01
20.295991000;9.974e-01;8.321e-01;-5.428e-02;8.343e-01;-5.442e-02;9.872e-01;9.974e-01;7.489e-01;-4.885e-02;1.000e+01;8.457e-01;-3.177e-02;1.047e+00;5.000e+01;5.000e+01
20.297991000;9.973e-01;8.321e-01;-5.459e-02;8.344e-01;-5.474e-02;9.870e-01;9.973e-01;7.489e-01;-4.913e-02;1.000e+01;8.459e-01;-3.207e-02;1.047e+00;5.000e+01;5.000e+01
20.298991000;9.972e-01;8.321e-01;-5.474e-02;8.344e-01;-5.489e-02;9.869e-01;9.972e-01;7.489e-01;-4.926e-02;1.000e+01;8.459e-01;-3.222e-02;1.047e+00;5.000e+01;5.000e+01
20.299991000;9.972e-01;8.321e-01;-5.489e-02;8.345e-01;-5.504e-02;9.868e-01;9.972e-01;7.489e-01;-4.940e-02;1.000e+01;8.460e-01;-3.237e-02;1.047e+00;5.000e+01;5.000e+01
20.300991000;9.971e-01;8.322e-01;-5.504e-02;8.346e-01;-5.520e-02;9.867e-01;9.971e-01;7.489e-01;-4.953e-02;1.000e+01;8.460e-01;-3.251e-02;1.047e+00;5.000e+01;5.000e+01
20.301991000;9.971e-01;8.322e-01;-5.519e-02;8.346e-01;-5.535e-02;9.866e-01;9.971e-01;7.489e-01;-4.967e-02;1.000e+01;8.461e-01;-3.266e-02;1.047e+00;5.000e+01;5.000e+01
20.302861000;9.970e-01;8.322e-01;-5.531e-02;8.347e-01;-5.548e-02;9.865e-01;9.970e-01;7.490e-01;-4.978e-02;1.000e+01;8.462e-01;-3.279e-02;1.047e+00;5.000e+01;5.000e+01
20.304427000;9.969e-01;8.322e-01;-5.554e-02;8.348e-01;-5.571e-02;9.863e-01;9.969e-01;7.490e-01;-4.999e-02;1.000e+01;8.462e-01;-3.302e-02;1.047e+00;5.000e+01;5.000e+01
20.305427000;9.969e-01;8.322e-01;-5.569e-02;8.348e-01;-5.586e-02;9.862e-01;9.969e-01;7.490e-01;-5.012e-02;1.000e+01;8.463e-01;-3.316e-02;1.047e+00;5.000e+01;5.000e+01
20.306427000;9.968e-01;8.322e-01;-5.583e-02;8.349e-01;-5.601e-02;9.861e-01;9.968e-01;7.490e-01;-5.025e-02;1.000e+01;8.464e-01;-3.331e-02;1.047e+00;5.000e+01;5.000e+01
20.307427000;9.968e-01;8.322e-01;-5.598e-02;8.349e-01;-5.616e-02;9.860e-01;9.968e-01;7.490e-01;-5.038e-02;1.000e+01;8.464e-01;-3.345e-02;1.047e+00;5.000e+01;5.000e+01
20.308427000;9.967e-01;8.322e-01;-5.612e-02;8.350e-01;-5.630e-02;9.859e-01;9.967e-01;7.490e-01;-5.051e-02;1.000e+01;8.465e-01;-3.359e-02;1.047e+00;5.000e+01;5.000e+01
20.310427000;9.966e-01;8.322e-01;-5.640e-02;8.351e-01;-5.660e-02;9.857e-01;9.966e-01;7.490e-01;-5.076e-02;1.000e+01;8.466e-01;-3.387e-02;1.047e+00;5.000e+01;5.000e+01
20.311427000;9.966e-01;8.323e-01;-5.654e-02;8.351e-01;-5.674e-02;9.856e-01;9.966e-01;7.490e-01;-5.089e-02;1.000e+01;8.466e-01;-3.401e-02;1.047e+00;5.000e+01;5.000e+01
20.312427000;9.965e-01;8.323e-01;-5.668e-02;8.352e-01;-5.688e-02;9.855e-01;9.965e-01;7.490e-01;-5.101e-02;1.000e+01;8.467e-01;-3.415e-02;1.047e+00;5.000e+01;5.000e+01
20.313427000;9.965e-01;8.323e-01;-5.682e-02;8.352e-01;-5.702e-02;9.855e-01;9.965e-01;7.491e-01;-5.114e-02;1.000e+01;8.468e-01;-3.429e-02;1.047e+00;5.000e+01;5.000e+01
20.315427000;9.964e-01;8.323e-01;-5.710e-02;8.353e-01;-5.731e-02;9.853e-01;9.964e-01;7.491e-01;-5.139e-02;1.000e+01;8.469e-01;-3.456e-02;1.047e+00;5.000e+01;5.000e+01
20.317427000;9.963e-01;8.323e-01;-5.737e-02;8.354e-01;-5.758e-02;9.851e-01;9.963e-01;7.491e-01;-5.163e-02;1.000e+01;8.470e-01;-3.483e-02;1.047e+00;5.000e+01;5.000e+01
20.319427000;9.962e-01;8.323e-01;-5.764e-02;8.356e-01;-5.786e-02;9.849e-01;9.962e-01;7.491e-01;-5.187e-02;1.000e+01;8.471e-01;-3.510e-02;1.047e+00;5.000e+01;5.000e+01
20.320427000;9.961e-01;8.324e-01;-5.777e-02;8.356e-01;-5.800e-02;9.848e-01;9.961e-01;7.491e-01;-5.199e-02;1.000e+01;8.471e-01;-3.523e-02;1.047e+00;5.000e+01;5.000e+01
20.321427000;9.961e-01;8.324e-01;-5.790e-02;8.357e-01;-5.813e-02;9.847e-01;9.961e-01;7.491e-01;-5.211e-02;1.000e+01;8.472e-01;-3.537e-02;1.047e+00;5.000e+01;5.000e+01
20.322427000;9.960e-01;8.324e-01;-5.803e-02;8.357e-01;-5.827e-02;9.846e-01;9.960e-01;7.491e-01;-5.223e-02;1.000e+01;8.473e-01;-3.550e-02;1.047e+00;5.000e+01;5.000e+01
20.323427000;9.960e-01;8.324e-01;-5.816e-02;8.358e-01;-5.840e-02;9.845e-01;9.960e-01;7.491e-01;-5.235e-02;1.000e+01;8.473e-01;-3.563e-02;1.047e+00;5.000e+01;5.000e+01
20.324427000;9.959e-01;8.324e-01;-5.829e-02;8.358e-01;-5.853e-02;9.844e-01;9.959e-01;7.492e-01;-5.246e-02;1.000e+01;8.474e-01;-3.576e-02;1.047e+00;5.000e+01;5.000e+01
20.325427000;9.959e-01;8.324e-01;-5.842e-02;8.359e-01;-5.867e-02;9.843e-01;9.959e-01;7.492e-01;-5.258e-02;1.000e+01;8.474e-01;-3.589e-02;1.047e+00;5.000e+01;5.000e+01
20.326427000;9.958e-01;8.324e-01;-5.855e-02;8.359e-01;-5.880e-02;9.843e-01;9.958e-01;7.492e-01;-5.270e-02;1.000e+01;8.475e-01;-3.601e-02;1.047e+00;5.000e+01;5.000e+01
20.327427000;9.958e-01;8.324e-01;-5.868e-02;8.360e-01;-5.893e-02;9.842e-01;9.958e-01;7.492e-01;-5.281e-02;1.000e+01;8.475e-01;-3.614e-02;1.047e+00;5.000e+01;5.000e+01
20.328427000;9.957e-01;8.324e-01;-5.881e-02;8.360e-01;-5.906e-02;9.841e-01;9.957e-01;7.492e-01;-5.293e-02;1.000e+01;8.476e-01;-3.627e-02;1.047e+00;5.000e+01;5.000e+01
20.329427000;9.957e-01;8.325e-01;-5.893e-02;8.361e-01;-5.919e-02;9.840e-01;9.957e-01;7.492e-01;-5.304e-02;1.000e+01;8.476e-01;-3.639e-02;1.047e+00;5.000e+01;5.000e+01
20.330427000;9.956e-01;8.325e-01;-5.906e-02;8.361e-01;-5.932e-02;9.839e-01;9.956e-01;7.492e-01;-5.315e-02;1.000e+01;8.477e-01;-3.652e-02;1.047e+00;5.000e+01;5.000e+01
20.331427000;9.956e-01;8.325e-01;-5.918e-02;8.362e-01;-5.944e-02;9.838e-01;9.956e-01;7.492e-01;-5.326e-02;1.000e+01;8.477e-01;-3.664e-02;1.047e+00;5.000e+01;5.000e+01
20.332427000;9.955e-01;8.325e-01;-5.931e-02;8.362e-01;-5.957e-02;9.837e-01;9.955e-01;7.492e-01;-5.338e-02;1.000e+01;8.478e-01;-3.676e-02;1.047e+00;5.000e+01;5.000e+01
20.333427000;9.955e-01;8.325e-01;-5.943e-02;8.363e-01;-5.970e-02;9.837e-01;9.955e-01;7.492e-01;-5.349e-02;1.000e+01;8.478e-01;-3.689e-02;1.047e+00;5.000e+01;5.000e+01
20.334427000;9.954e-01;8.325e-01;-5.955e-02;8.363e-01;-5.982e-02;9.836e-01;9.954e-01;7.493e-01;-5.360e-02;1.000e+01;8.479e-01;-3.701e-02;1.047e+00;5.000e+01;5.000e+01
20.335427000;9.954e-01;8.325e-01;-5.967e-02;8.364e-01;-5.995e-02;9.835e-01;9.954e-01;7.493e-01;-5.371e-02;1.000e+01;8.479e-01;-3.713e-02;1.047e+00;5.000e+01;5.000e+01
20.336427000;9.954e-01;8.325e-01;-5.979e-02;8.364e-01;-6.007e-02;9.834e-01;9.954e-01;7.493e-01;-5.382e-02;1.000e+01;8.480e-01;-3.725e-02;1.047e+00;5.000e+01;5.000e+01
20.337427000;9.953e-01;8.325e-01;-5.991e-02;8.365e-01;-6.020e-02;9.833e-01;9.953e-01;7.493e-01;-5.392e-02;1.000e+01;8.480e-01;-3.737e-02;1.047e+00;5.000e+01;5.000e+01
20.338427000;9.953e-01;8.325e-01;-6.003e-02;8.365e-01;-6.032e-02;9.832e-01;9.953e-01;7.493e-01;-5.403e-02;1.000e+01;8.481e-01;-3.749e-02;1.047e+00;5.000e+01;5.000e+01
20.339427000;9.952e-01;8.326e-01;-6.015e-02;8.366e-01;-6.044e-02;9.832e-01;9.952e-01;7.493e-01;-5.414e-02;1.000e+01;8.481e-01;-3.761e-02;1.047e+00;5.000e+01;5.000e+01
20.341427000;9.951e-01;8.326e-01;-6.039e-02;8.366e-01;-6.068e-02;9.830e-01;9.951e-01;7.493e-01;-5.435e-02;1.000e+01;8.482e-01;-3.784e-02;1.047e+00;5.000e+01;5.000e+01
20.343427000;9.950e-01;8.326e-01;-6.062e-02;8.367e-01;-6.092e-02;9.828e-01;9.950e-01;7.493e-01;-5.456e-02;1.000e+01;8.483e-01;-3.807e-02;1.047e+00;5.000e+01;5.000e+01
20.344427000;9.950e-01;8.326e-01;-6.073e-02;8.368e-01;-6.104e-02;9.828e-01;9.950e-01;7.493e-01;-5.466e-02;1.000e+01;8.484e-01;-3.819e-02;1.047e+00;5.000e+01;5.000e+01
20.345427000;9.950e-01;8.326e-01;-6.085e-02;8.368e-01;-6.116e-02;9.827e-01;9.950e-01;7.494e-01;-5.476e-02;1.000e+01;8.484e-01;-3.830e-02;1.047e+00;5.000e+01;5.000e+01
20.348427000;9.948e-01;8.326e-01;-6.119e-02;8.370e-01;-6.150e-02;9.824e-01;9.948e-01;7.494e-01;-5.507e-02;1.000e+01;8.486e-01;-3.864e-02;1.047e+00;5.000e+01;5.000e+01
20.349427000;9.948e-01;8.327e-01;-6.130e-02;8.370e-01;-6.162e-02;9.824e-01;9.948e-01;7.494e-01;-5.517e-02;1.000e+01;8.486e-01;-3.875e-02;1.047e+00;5.000e+01;5.000e+01
20.350427000;9.948e-01;8.327e-01;-6.141e-02;8.371e-01;-6.173e-02;9.823e-01;9.948e-01;7.494e-01;-5.527e-02;1.000e+01;8.487e-01;-3.886e-02;1.047e+00;5.000e+01;5.000e+01
20.352427000;9.947e-01;8.327e-01;-6.163e-02;8.371e-01;-6.196e-02;9.821e-01;9.947e-01;7.494e-01;-5.546e-02;1.000e+01;8.488e-01;-3.908e-02;1.047e+00;5.000e+01;5.000e+01
20.353427000;9.946e-01;8.327e-01;-6.174e-02;8.372e-01;-6.207e-02;9.821e-01;9.946e-01;7.494e-01;-5.556e-02;1.000e+01;8.488e-01;-3.918e-02;1.047e+00;5.000e+01;5.000e+01
20.355427000;9.946e-01;8.327e-01;-6.195e-02;8.373e-01;-6.229e-02;9.819e-01;9.946e-01;7.494e-01;-5.575e-02;1.000e+01;8.489e-01;-3.940e-02;1.047e+00;5.000e+01;5.000e+01
20.356427000;9.945e-01;8.327e-01;-6.206e-02;8.373e-01;-6.240e-02;9.818e-01;9.945e-01;7.494e-01;-5.585e-02;1.000e+01;8.490e-01;-3.950e-02;1.047e+00;5.000e+01;5.000e+01
20.357427000;9.945e-01;8.327e-01;-6.216e-02;8.374e-01;-6.251e-02;9.818e-01;9.945e-01;7.495e-01;-5.595e-02;1.000e+01;8.490e-01;-3.961e-02;1.047e+00;5.000e+01;5.000e+01
20.358427000;9.944e-01;8.327e-01;-6.227e-02;8.374e-01;-6.262e-02;9.817e-01;9.944e-01;7.495e-01;-5.604e-02;1.000e+01;8.490e-01;-3.971e-02;1.047e+00;5.000e+01;5.000e+01
20.359427000;9.944e-01;8.327e-01;-6.237e-02;8.374e-01;-6.272e-02;9.816e-01;9.944e-01;7.495e-01;-5.613e-02;1.000e+01;8.491e-01;-3.982e-02;1.047e+00;5.000e+01;5.000e+01
20.360427000;9.944e-01;8.328e-01;-6.248e-02;8.375e-01;-6.283e-02;9.815e-01;9.944e-01;7.495e-01;-5.623e-02;1.000e+01;8.491e-01;-3.992e-02;1.047e+00;5.000e+01;5.000e+01
20.362427000;9.943e-01;8.328e-01;-6.268e-02;8.376e-01;-6.304e-02;9.814e-01;9.943e-01;7.495e-01;-5.641e-02;1.000e+01;8.492e-01;-4.013e-02;1.047e+00;5.000e+01;5.000e+01
20.363427000;9.942e-01;8.328e-01;-6.278e-02;8.376e-01;-6.315e-02;9.813e-01;9.942e-01;7.495e-01;-5.650e-02;1.000e+01;8.493e-01;-4.023e-02;1.047e+00;5.000e+01;5.000e+01
20.364427000;9.942e-01;8.328e-01;-6.288e-02;8.376e-01;-6.325e-02;9.813e-01;9.942e-01;7.495e-01;-5.659e-02;1.000e+01;8.493e-01;-4.033e-02;1.047e+00;5.000e+01;5.000e+01
20.365427000;9.942e-01;8.328e-01;-6.298e-02;8.377e-01;-6.335e-02;9.812e-01;9.942e-01;7.495e-01;-5.668e-02;1.000e+01;8.493e-01;-4.043e-02;1.047e+00;5.000e+01;5.000e+01
20.366427000;9.941e-01;8.328e-01;-6.308e-02;8.377e-01;-6.346e-02;9.811e-01;9.941e-01;7.495e-01;-5.677e-02;1.000e+01;8.494e-01;-4.053e-02;1.047e+00;5.000e+01;5.000e+01
20.367427000;9.941e-01;8.328e-01;-6.318e-02;8.378e-01;-6.356e-02;9.811e-01;9.941e-01;7.495e-01;-5.686e-02;1.000e+01;8.494e-01;-4.063e-02;1.047e+00;5.000e+01;5.000e+01
20.368427000;9.941e-01;8.328e-01;-6.328e-02;8.378e-01;-6.366e-02;9.810e-01;9.941e-01;7.495e-01;-5.695e-02;1.000e+01;8.495e-01;-4.072e-02;1.047e+00;5.000e+01;5.000e+01
20.369427000;9.940e-01;8.328e-01;-6.338e-02;8.378e-01;-6.376e-02;9.809e-01;9.940e-01;7.496e-01;-5.704e-02;1.000e+01;8.495e-01;-4.082e-02;1.047e+00;5.000e+01;5.000e+01
20.370427000;9.940e-01;8.328e-01;-6.348e-02;8.379e-01;-6.386e-02;9.809e-01;9.940e-01;7.496e-01;-5.713e-02;1.000e+01;8.496e-01;-4.092e-02;1.047e+00;5.000e+01;5.000e+01
20.371427000;9.940e-01;8.329e-01;-6.357e-02;8.379e-01;-6.396e-02;9.808e-01;9.940e-01;7.496e-01;-5.722e-02;1.000e+01;8.496e-01;-4.102e-02;1.047e+00;5.000e+01;5.000e+01
20.372427000;9.939e-01;8.329e-01;-6.367e-02;8.380e-01;-6.406e-02;9.807e-01;9.939e-01;7.496e-01;-5.730e-02;1.000e+01;8.496e-01;-4.111e-02;1.047e+00;5.000e+01;5.000e+01
20.374427000;9.938e-01;8.329e-01;-6.386e-02;8.380e-01;-6.425e-02;9.806e-01;9.938e-01;7.496e-01;-5.747e-02;1.000e+01;8.497e-01;-4.130e-02;1.047e+00;5.000e+01;5.000e+01
20.375427000;9.938e-01;8.329e-01;-6.395e-02;8.381e-01;-6.435e-02;9.805e-01;9.938e-01;7.496e-01;-5.756e-02;1.000e+01;8.498e-01;-4.139e-02;1.047e+00;5.000e+01;5.000e+01
20.377427000;9.937e-01;8.329e-01;-6.414e-02;8.381e-01;-6.454e-02;9.804e-01;9.937e-01;7.496e-01;-5.772e-02;1.000e+01;8.498e-01;-4.158e-02;1.047e+00;5.000e+01;5.000e+01
20.380427000;9.936e-01;8.329e-01;-6.441e-02;8.383e-01;-6.482e-02;9.802e-01;9.936e-01;7.496e-01;-5.797e-02;1.000e+01;8.500e-01;-4.185e-02;1.047e+00;5.000e+01;5.000e+01
20.381427000;9.936e-01;8.329e-01;-6.450e-02;8.383e-01;-6.492e-02;9.801e-01;9.936e-01;7.496e-01;-5.805e-02;1.000e+01;8.500e-01;-4.194e-02;1.047e+00;5.000e+01;5.000e+01
20.382427000;9.936e-01;8.329e-01;-6.459e-02;8.383e-01;-6.501e-02;9.801e-01;9.936e-01;7.497e-01;-5.813e-02;1.000e+01;8.500e-01;-4.203e-02;1.047e+00;5.000e+01;5.000e+01
20.383427000;9.935e-01;8.330e-01;-6.468e-02;8.384e-01;-6.510e-02;9.800e-01;9.935e-01;7.497e-01;-5.821e-02;1.000e+01;8.501e-01;-4.212e-02;1.047e+00;5.000e+01;5.000e+01
20.385427000;9.935e-01;8.330e-01;-6.486e-02;8.384e-01;-6.528e-02;9.799e-01;9.935e-01;7.497e-01;-5.837e-02;1.000e+01;8.501e-01;-4.230e-02;1.047e+00;5.000e+01;5.000e+01
20.387427000;9.934e-01;8.330e-01;-6.503e-02;8.385e-01;-6.546e-02;9.798e-01;9.934e-01;7.497e-01;-5.853e-02;1.000e+01;8.502e-01;-4.247e-02;1.047e+00;5.000e+01;5.000e+01
20.388427000;9.934e-01;8.330e-01;-6.511e-02;8.386e-01;-6.555e-02;9.797e-01;9.934e-01;7.497e-01;-5.860e-02;1.000e+01;8.503e-01;-4.256e-02;1.047e+00;5.000e+01;5.000e+01
20.389427000;9.933e-01;8.330e-01;-6.520e-02;8.386e-01;-6.564e-02;9.797e-01;9.933e-01;7.497e-01;-5.868e-02;1.000e+01;8.503e-01;-4.264e-02;1.047e+00;5.000e+01;5.000e+01
20.390311000;9.933e-01;8.330e-01;-6.528e-02;8.386e-01;-6.571e-02;9.796e-01;9.933e-01;7.497e-01;-5.875e-02;1.000e+01;8.503e-01;-4.272e-02;1.047e+00;5.000e+01;5.000e+01
20.390821000;9.933e-01;8.330e-01;-6.532e-02;8.386e-01;-6.576e-02;9.796e-01;9.933e-01;7.497e-01;-5.879e-02;1.000e+01;8.503e-01;-4.276e-02;1.047e+00;5.000e+01;5.000e+01
20.391333000;9.933e-01;8.330e-01;-6.536e-02;8.387e-01;-6.580e-02;9.795e-01;9.933e-01;7.497e-01;-5.883e-02;1.000e+01;8.504e-01;-4.280e-02;1.047e+00;5.000e+01;5.000e+01
