time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.392333000;9.933e-01;8.330e-01;-6.544e-02;8.387e-01;-6.589e-02;9.795e-01;9.933e-01;7.497e-01;-5.890e-02;1.000e+01;8.504e-01;-4.288e-02;1.047e+00;5.000e+01;5.000e+01
20.393333000;9.932e-01;8.330e-01;-6.553e-02;8.387e-01;-6.598e-02;9.794e-01;9.932e-01;7.497e-01;-5.897e-02;1.000e+01;8.504e-01;-4.297e-02;1.047e+00;5.000e+01;5.000e+01
20.394333000;9.932e-01;8.330e-01;-6.561e-02;8.388e-01;-6.606e-02;9.794e-01;9.932e-01;7.497e-01;-5.905e-02;1.000e+01;8.505e-01;-4.305e-02;1.047e+00;5.000e+01;5.000e+01
20.395333000;9.932e-01;8.331e-01;-6.569e-02;8.388e-01;-6.614e-02;9.793e-01;9.932e-01;7.497e-01;-5.912e-02;1.000e+01;8.505e-01;-4.313e-02;1.047e+00;5.000e+01;5.000e+01
20.396333000;9.931e-01;8.331e-01;-6.577e-02;8.388e-01;-6.623e-02;9.793e-01;9.931e-01;7.498e-01;-5.920e-02;1.000e+01;8.505e-01;-4.321e-02;1.047e+00;5.000e+01;5.000e+01
20.397333000;9.931e-01;8.331e-01;-6.585e-02;8.389e-01;-6.631e-02;9.792e-01;9.931e-01;7.498e-01;-5.927e-02;1.000e+01;8.506e-01;-4.329e-02;1.047e+00;5.000e+01;5.000e+01
20.399333000;9.930e-01;8.331e-01;-6.601e-02;8.389e-01;-6.648e-02;9.791e-01;9.930e-01;7.498e-01;-5.941e-02;1.000e+01;8.507e-01;-4.345e-02;1.047e+00;5.000e+01;5.000e+01
20.400333000;9.930e-01;8.331e-01;-6.609e-02;8.390e-01;-6.656e-02;9.790e-01;9.930e-01;7.498e-01;-5.948e-02;1.000e+01;8.507e-01;-4.353e-02;1.047e+00;5.000e+01;5.000e+01
20.401333000;9.930e-01;8.331e-01;-6.617e-02;8.390e-01;-6.664e-02;9.790e-01;9.930e-01;7.498e-01;-5.955e-02;1.000e+01;8.507e-01;-4.361e-02;1.047e+00;5.000e+01;5.000e+01
20.402333000;9.929e-01;8.331e-01;-6.625e-02;8.390e-01;-6.672e-02;9.789e-01;9.929e-01;7.498e-01;-5.962e-02;1.000e+01;8.508e-01;-4.369e-02;1.047e+00;5.000e+01;5.000e+01
20.403333000;9.929e-01;8.331e-01;-6.633e-02;8.391e-01;-6.680e-02;9.789e-01;9.929e-01;7.498e-01;-5.969e-02;1.000e+01;8.508e-01;-4.377e-02;1.047e+00;5.000e+01;5.000e+01
20.404333000;9.929e-01;8.331e-01;-6.640e-02;8.391e-01;-6.688e-02;9.788e-01;9.929e-01;7.498e-01;-5.976e-02;1.000e+01;8.508e-01;-4.384e-02;1.047e+00;5.000e+01;5.000e+01
20.405333000;9.929e-01;8.331e-01;-6.648e-02;8.391e-01;-6.696e-02;9.788e-01;9.929e-01;7.498e-01;-5.983e-02;1.000e+01;8.509e-01;-4.392e-02;1.047e+00;5.000e+01;5.000e+01
20.406333000;9.928e-01;8.331e-01;-6.656e-02;8.392e-01;-6.704e-02;9.787e-01;9.928e-01;7.498e-01;-5.990e-02;1.000e+01;8.509e-01;-4.399e-02;1.047e+00;5.000e+01;5.000e+01
20.407333000;9.928e-01;8.331e-01;-6.663e-02;8.392e-01;-6.711e-02;9.787e-01;9.928e-01;7.498e-01;-5.997e-02;1.000e+01;8.509e-01;-4.407e-02;1.047e+00;5.000e+01;5.000e+01
20.408333000;9.928e-01;8.332e-01;-6.670e-02;8.392e-01;-6.719e-02;9.786e-01;9.928e-01;7.498e-01;-6.003e-02;1.000e+01;8.510e-01;-4.414e-02;1.047e+00;5.000e+01;5.000e+01
20.409333000;9.928e-01;8.332e-01;-6.678e-02;8.392e-01;-6.727e-02;9.786e-01;9.928e-01;7.498e-01;-6.010e-02;1.000e+01;8.510e-01;-4.422e-02;1.047e+00;5.000e+01;5.000e+01
20.410333000;9.927e-01;8.332e-01;-6.685e-02;8.393e-01;-6.734e-02;9.785e-01;9.927e-01;7.499e-01;-6.017e-02;1.000e+01;8.510e-01;-4.429e-02;1.047e+00;5.000e+01;5.000e+01
20.411333000;9.927e-01;8.332e-01;-6.693e-02;8.393e-01;-6.742e-02;9.785e-01;9.927e-01;7.499e-01;-6.023e-02;1.000e+01;8.511e-01;-4.436e-02;1.047e+00;5.000e+01;5.000e+01
20.413333000;9.926e-01;8.332e-01;-6.707e-02;8.394e-01;-6.757e-02;9.784e-01;9.926e-01;7.499e-01;-6.036e-02;1.000e+01;8.511e-01;-4.451e-02;1.047e+00;5.000e+01;5.000e+01
20.414333000;9.926e-01;8.332e-01;-6.714e-02;8.394e-01;-6.764e-02;9.783e-01;9.926e-01;7.499e-01;-6.043e-02;1.000e+01;8.511e-01;-4.458e-02;1.047e+00;5.000e+01;5.000e+01
20.415333000;9.926e-01;8.332e-01;-6.721e-02;8.394e-01;-6.771e-02;9.783e-01;9.926e-01;7.499e-01;-6.049e-02;1.000e+01;8.512e-01;-4.465e-02;1.047e+00;5.000e+01;5.000e+01
20.416333000;9.926e-01;8.332e-01;-6.728e-02;8.395e-01;-6.779e-02;9.782e-01;9.926e-01;7.499e-01;-6.055e-02;1.000e+01;8.512e-01;-4.472e-02;1.047e+00;5.000e+01;5.000e+01
20.417333000;9.925e-01;8.332e-01;-6.735e-02;8.395e-01;-6.786e-02;9.782e-01;9.925e-01;7.499e-01;-6.062e-02;1.000e+01;8.512e-01;-4.479e-02;1.047e+00;5.000e+01;5.000e+01
20.418333000;9.925e-01;8.332e-01;-6.742e-02;8.395e-01;-6.793e-02;9.781e-01;9.925e-01;7.499e-01;-6.068e-02;1.000e+01;8.513e-01;-4.486e-02;1.047e+00;5.000e+01;5.000e+01
20.419333000;9.925e-01;8.332e-01;-6.749e-02;8.395e-01;-6.800e-02;9.781e-01;9.925e-01;7.499e-01;-6.074e-02;1.000e+01;8.513e-01;-4.493e-02;1.047e+00;5.000e+01;5.000e+01
20.420333000;9.925e-01;8.332e-01;-6.756e-02;8.396e-01;-6.807e-02;9.780e-01;9.925e-01;7.499e-01;-6.080e-02;1.000e+01;8.513e-01;-4.500e-02;1.047e+00;5.000e+01;5.000e+01
20.421333000;9.924e-01;8.332e-01;-6.763e-02;8.396e-01;-6.814e-02;9.780e-01;9.924e-01;7.499e-01;-6.086e-02;1.000e+01;8.514e-01;-4.506e-02;1.047e+00;5.000e+01;5.000e+01
20.422333000;9.924e-01;8.333e-01;-6.769e-02;8.396e-01;-6.821e-02;9.779e-01;9.924e-01;7.499e-01;-6.092e-02;1.000e+01;8.514e-01;-4.513e-02;1.047e+00;5.000e+01;5.000e+01
20.423333000;9.924e-01;8.333e-01;-6.776e-02;8.397e-01;-6.828e-02;9.779e-01;9.924e-01;7.499e-01;-6.098e-02;1.000e+01;8.514e-01;-4.520e-02;1.047e+00;5.000e+01;5.000e+01
20.424333000;9.924e-01;8.333e-01;-6.783e-02;8.397e-01;-6.835e-02;9.778e-01;9.924e-01;7.499e-01;-6.104e-02;1.000e+01;8.515e-01;-4.526e-02;1.047e+00;5.000e+01;5.000e+01
20.425333000;9.923e-01;8.333e-01;-6.789e-02;8.397e-01;-6.842e-02;9.778e-01;9.923e-01;7.499e-01;-6.110e-02;1.000e+01;8.515e-01;-4.533e-02;1.047e+00;5.000e+01;5.000e+01
20.426333000;9.923e-01;8.333e-01;-6.796e-02;8.397e-01;-6.848e-02;9.777e-01;9.923e-01;7.500e-01;-6.116e-02;1.000e+01;8.515e-01;-4.539e-02;1.047e+00;5.000e+01;5.000e+01
20.427333000;9.923e-01;8.333e-01;-6.802e-02;8.398e-01;-6.855e-02;9.777e-01;9.923e-01;7.500e-01;-6.122e-02;1.000e+01;8.515e-01;-4.546e-02;1.047e+00;5.000e+01;5.000e+01
20.428333000;9.923e-01;8.333e-01;-6.809e-02;8.398e-01;-6.862e-02;9.777e-01;9.923e-01;7.500e-01;-6.128e-02;1.000e+01;8.516e-01;-4.552e-02;1.047e+00;5.000e+01;5.000e+01
20.429333000;9.922e-01;8.333e-01;-6.815e-02;8.398e-01;-6.868e-02;9.776e-01;9.922e-01;7.500e-01;-6.134e-02;1.000e+01;8.516e-01;-4.559e-02;1.047e+00;5.000e+01;5.000e+01
20.430333000;9.922e-01;8.333e-01;-6.821e-02;8.398e-01;-6.875e-02;9.776e-01;9.922e-01;7.500e-01;-6.139e-02;1.000e+01;8.516e-01;-4.565e-02;1.047e+00;5.000e+01;5.000e+01
20.431333000;9.922e-01;8.333e-01;-6.828e-02;8.399e-01;-6.881e-02;9.775e-01;9.922e-01;7.500e-01;-6.145e-02;1.000e+01;8.517e-01;-4.571e-02;1.047e+00;5.000e+01;5.000e+01
20.432333000;9.922e-01;8.333e-01;-6.834e-02;8.399e-01;-6.888e-02;9.775e-01;9.922e-01;7.500e-01;-6.150e-02;1.000e+01;8.517e-01;-4.578e-02;1.047e+00;5.000e+01;5.000e+01
20.433333000;9.921e-01;8.333e-01;-6.840e-02;8.399e-01;-6.894e-02;9.774e-01;9.921e-01;7.500e-01;-6.156e-02;1.000e+01;8.517e-01;-4.584e-02;1.047e+00;5.000e+01;5.000e+01
20.434333000;9.921e-01;8.333e-01;-6.846e-02;8.400e-01;-6.900e-02;9.774e-01;9.921e-01;7.500e-01;-6.162e-02;1.000e+01;8.517e-01;-4.590e-02;1.047e+00;5.000e+01;5.000e+01
20.435333000;9.921e-01;8.333e-01;-6.852e-02;8.400e-01;-6.907e-02;9.774e-01;9.921e-01;7.500e-01;-6.167e-02;1.000e+01;8.518e-01;-4.596e-02;1.047e+00;5.000e+01;5.000e+01
20.436333000;9.921e-01;8.333e-01;-6.858e-02;8.400e-01;-6.913e-02;9.773e-01;9.921e-01;7.500e-01;-6.172e-02;1.000e+01;8.518e-01;-4.602e-02;1.047e+00;5.000e+01;5.000e+01
20.437333000;9.921e-01;8.334e-01;-6.864e-02;8.400e-01;-6.919e-02;9.773e-01;9.921e-01;7.500e-01;-6.178e-02;1.000e+01;8.518e-01;-4.608e-02;1.047e+00;5.000e+01;5.000e+01
20.437521000;9.920e-01;8.334e-01;-6.865e-02;8.400e-01;-6.920e-02;9.773e-01;9.920e-01;7.500e-01;-6.179e-02;1.000e+01;8.518e-01;-4.609e-02;1.047e+00;5.000e+01;5.000e+01
20.438033000;9.920e-01;8.334e-01;-6.868e-02;8.400e-01;-6.924e-02;9.772e-01;9.920e-01;7.500e-01;-6.182e-02;1.000e+01;8.518e-01;-4.612e-02;1.047e+00;5.000e+01;5.000e+01
20.438545000;9.920e-01;8.334e-01;-6.871e-02;8.401e-01;-6.927e-02;9.772e-01;9.920e-01;7.500e-01;-6.184e-02;1.000e+01;8.519e-01;-4.615e-02;1.047e+00;5.000e+01;5.000e+01
20.439545000;9.920e-01;8.334e-01;-6.877e-02;8.401e-01;-6.933e-02;9.772e-01;9.920e-01;7.500e-01;-6.190e-02;1.000e+01;8.519e-01;-4.621e-02;1.047e+00;5.000e+01;5.000e+01
20.441545000;9.920e-01;8.334e-01;-6.889e-02;8.401e-01;-6.945e-02;9.771e-01;9.920e-01;7.500e-01;-6.200e-02;1.000e+01;8.519e-01;-4.632e-02;1.047e+00;5.000e+01;5.000e+01
20.442545000;9.919e-01;8.334e-01;-6.895e-02;8.402e-01;-6.951e-02;9.771e-01;9.919e-01;7.500e-01;-6.205e-02;1.000e+01;8.520e-01;-4.638e-02;1.047e+00;5.000e+01;5.000e+01
20.443545000;9.919e-01;8.334e-01;-6.900e-02;8.402e-01;-6.957e-02;9.770e-01;9.919e-01;7.501e-01;-6.210e-02;1.000e+01;8.520e-01;-4.644e-02;1.047e+00;5.000e+01;5.000e+01
20.444545000;9.919e-01;8.334e-01;-6.906e-02;8.402e-01;-6.963e-02;9.770e-01;9.919e-01;7.501e-01;-6.216e-02;1.000e+01;8.520e-01;-4.650e-02;1.047e+00;5.000e+01;5.000e+01
20.445545000;9.919e-01;8.334e-01;-6.912e-02;8.402e-01;-6.968e-02;9.769e-01;9.919e-01;7.501e-01;-6.221e-02;1.000e+01;8.520e-01;-4.655e-02;1.047e+00;5.000e+01;5.000e+01
20.446545000;9.919e-01;8.334e-01;-6.917e-02;8.403e-01;-6.974e-02;9.769e-01;9.919e-01;7.501e-01;-6.225e-02;1.000e+01;8.521e-01;-4.661e-02;1.047e+00;5.000e+01;5.000e+01
20.447545000;9.918e-01;8.334e-01;-6.923e-02;8.403e-01;-6.980e-02;9.769e-01;9.918e-01;7.501e-01;-6.230e-02;1.000e+01;8.521e-01;-4.666e-02;1.047e+00;5.000e+01;5.000e+01
20.449545000;9.918e-01;8.334e-01;-6.934e-02;8.403e-01;-6.991e-02;9.768e-01;9.918e-01;7.501e-01;-6.240e-02;1.000e+01;8.521e-01;-4.677e-02;1.047e+00;5.000e+01;5.000e+01
20.450545000;9.918e-01;8.334e-01;-6.939e-02;8.404e-01;-6.997e-02;9.767e-01;9.918e-01;7.501e-01;-6.245e-02;1.000e+01;8.522e-01;-4.683e-02;1.047e+00;5.000e+01;5.000e+01
20.451545000;9.918e-01;8.334e-01;-6.944e-02;8.404e-01;-7.002e-02;9.767e-01;9.918e-01;7.501e-01;-6.250e-02;1.000e+01;8.522e-01;-4.688e-02;1.047e+00;5.000e+01;5.000e+01
20.452545000;9.917e-01;8.335e-01;-6.950e-02;8.404e-01;-7.008e-02;9.767e-01;9.917e-01;7.501e-01;-6.255e-02;1.000e+01;8.522e-01;-4.693e-02;1.047e+00;5.000e+01;5.000e+01
20.453545000;9.917e-01;8.335e-01;-6.955e-02;8.404e-01;-7.013e-02;9.766e-01;9.917e-01;7.501e-01;-6.259e-02;1.000e+01;8.522e-01;-4.698e-02;1.047e+00;5.000e+01;5.000e+01
20.454545000;9.917e-01;8.335e-01;-6.960e-02;8.404e-01;-7.019e-02;9.766e-01;9.917e-01;7.501e-01;-6.264e-02;1.000e+01;8.523e-01;-4.704e-02;1.047e+00;5.000e+01;5.000e+01
20.455545000;9.917e-01;8.335e-01;-6.965e-02;8.405e-01;-7.024e-02;9.766e-01;9.917e-01;7.501e-01;-6.269e-02;1.000e+01;8.523e-01;-4.709e-02;1.047e+00;5.000e+01;5.000e+01
20.456545000;9.917e-01;8.335e-01;-6.970e-02;8.405e-01;-7.029e-02;9.765e-01;9.917e-01;7.501e-01;-6.273e-02;1.000e+01;8.523e-01;-4.714e-02;1.047e+00;5.000e+01;5.000e+01
20.457545000;9.916e-01;8.335e-01;-6.976e-02;8.405e-01;-7.034e-02;9.765e-01;9.916e-01;7.501e-01;-6.278e-02;1.000e+01;8.523e-01;-4.719e-02;1.047e+00;5.000e+01;5.000e+01
20.458545000;9.916e-01;8.335e-01;-6.981e-02;8.405e-01;-7.040e-02;9.765e-01;9.916e-01;7.501e-01;-6.283e-02;1.000e+01;8.524e-01;-4.724e-02;1.047e+00;5.000e+01;5.000e+01
20.459545000;9.916e-01;8.335e-01;-6.986e-02;8.406e-01;-7.045e-02;9.764e-01;9.916e-01;7.501e-01;-6.287e-02;1.000e+01;8.524e-01;-4.729e-02;1.047e+00;5.000e+01;5.000e+01
20.460545000;9.916e-01;8.335e-01;-6.991e-02;8.406e-01;-7.050e-02;9.764e-01;9.916e-01;7.501e-01;-6.291e-02;1.000e+01;8.524e-01;-4.734e-02;1.047e+00;5.000e+01;5.000e+01
20.461545000;9.916e-01;8.335e-01;-6.995e-02;8.406e-01;-7.055e-02;9.764e-01;9.916e-01;7.502e-01;-6.296e-02;1.000e+01;8.524e-01;-4.739e-02;1.047e+00;5.000e+01;5.000e+01
20.462545000;9.915e-01;8.335e-01;-7.000e-02;8.406e-01;-7.060e-02;9.763e-01;9.915e-01;7.502e-01;-6.300e-02;1.000e+01;8.524e-01;-4.744e-02;1.047e+00;5.000e+01;5.000e+01
20.463545000;9.915e-01;8.335e-01;-7.005e-02;8.406e-01;-7.065e-02;9.763e-01;9.915e-01;7.502e-01;-6.305e-02;1.000e+01;8.525e-01;-4.749e-02;1.047e+00;5.000e+01;5.000e+01
20.464545000;9.915e-01;8.335e-01;-7.010e-02;8.407e-01;-7.070e-02;9.763e-01;9.915e-01;7.502e-01;-6.309e-02;1.000e+01;8.525e-01;-4.753e-02;1.047e+00;5.000e+01;5.000e+01
20.466545000;9.915e-01;8.335e-01;-7.019e-02;8.407e-01;-7.080e-02;9.762e-01;9.915e-01;7.502e-01;-6.317e-02;1.000e+01;8.525e-01;-4.763e-02;1.047e+00;5.000e+01;5.000e+01
20.467545000;9.914e-01;8.335e-01;-7.024e-02;8.407e-01;-7.085e-02;9.762e-01;9.914e-01;7.502e-01;-6.322e-02;1.000e+01;8.526e-01;-4.768e-02;1.047e+00;5.000e+01;5.000e+01
20.468545000;9.914e-01;8.335e-01;-7.029e-02;8.407e-01;-7.090e-02;9.761e-01;9.914e-01;7.502e-01;-6.326e-02;1.000e+01;8.526e-01;-4.772e-02;1.047e+00;5.000e+01;5.000e+01
20.469545000;9.914e-01;8.335e-01;-7.033e-02;8.408e-01;-7.094e-02;9.761e-01;9.914e-01;7.502e-01;-6.330e-02;1.000e+01;8.526e-01;-4.777e-02;1.047e+00;5.000e+01;5.000e+01
20.470545000;9.914e-01;8.336e-01;-7.038e-02;8.408e-01;-7.099e-02;9.761e-01;9.914e-01;7.502e-01;-6.334e-02;1.000e+01;8.526e-01;-4.781e-02;1.047e+00;5.000e+01;5.000e+01
20.471545000;9.914e-01;8.336e-01;-7.042e-02;8.408e-01;-7.104e-02;9.760e-01;9.914e-01;7.502e-01;-6.338e-02;1.000e+01;8.526e-01;-4.786e-02;1.047e+00;5.000e+01;5.000e+01
20.472545000;9.914e-01;8.336e-01;-7.047e-02;8.408e-01;-7.108e-02;9.760e-01;9.914e-01;7.502e-01;-6.342e-02;1.000e+01;8.527e-01;-4.790e-02;1.047e+00;5.000e+01;5.000e+01
20.473545000;9.913e-01;8.336e-01;-7.051e-02;8.408e-01;-7.113e-02;9.760e-01;9.913e-01;7.502e-01;-6.346e-02;1.000e+01;8.527e-01;-4.795e-02;1.047e+00;5.000e+01;5.000e+01
20.474545000;9.913e-01;8.336e-01;-7.056e-02;8.409e-01;-7.117e-02;9.759e-01;9.913e-01;7.502e-01;-6.350e-02;1.000e+01;8.527e-01;-4.799e-02;1.047e+00;5.000e+01;5.000e+01
20.477545000;9.913e-01;8.336e-01;-7.069e-02;8.409e-01;-7.131e-02;9.758e-01;9.913e-01;7.502e-01;-6.362e-02;1.000e+01;8.528e-01;-4.812e-02;1.047e+00;5.000e+01;5.000e+01
20.478545000;9.913e-01;8.336e-01;-7.073e-02;8.409e-01;-7.135e-02;9.758e-01;9.913e-01;7.502e-01;-6.366e-02;1.000e+01;8.528e-01;-4.816e-02;1.047e+00;5.000e+01;5.000e+01
20.479545000;9.912e-01;8.336e-01;-7.077e-02;8.410e-01;-7.139e-02;9.758e-01;9.912e-01;7.502e-01;-6.369e-02;1.000e+01;8.528e-01;-4.820e-02;1.047e+00;5.000e+01;5.000e+01
20.480545000;9.912e-01;8.336e-01;-7.081e-02;8.410e-01;-7.144e-02;9.758e-01;9.912e-01;7.502e-01;-6.373e-02;1.000e+01;8.528e-01;-4.825e-02;1.047e+00;5.000e+01;5.000e+01
20.481545000;9.912e-01;8.336e-01;-7.085e-02;8.410e-01;-7.148e-02;9.757e-01;9.912e-01;7.503e-01;-6.377e-02;1.000e+01;8.528e-01;-4.829e-02;1.047e+00;5.000e+01;5.000e+01
20.482545000;9.912e-01;8.336e-01;-7.089e-02;8.410e-01;-7.152e-02;9.757e-01;9.912e-01;7.503e-01;-6.381e-02;1.000e+01;8.529e-01;-4.833e-02;1.047e+00;5.000e+01;5.000e+01
20.483545000;9.912e-01;8.336e-01;-7.093e-02;8.410e-01;-7.157e-02;9.757e-01;9.912e-01;7.503e-01;-6.384e-02;1.000e+01;8.529e-01;-4.837e-02;1.047e+00;5.000e+01;5.000e+01
20.484545000;9.912e-01;8.336e-01;-7.097e-02;8.411e-01;-7.161e-02;9.756e-01;9.912e-01;7.503e-01;-6.388e-02;1.000e+01;8.529e-01;-4.841e-02;1.047e+00;5.000e+01;5.000e+01
20.485545000;9.912e-01;8.336e-01;-7.101e-02;8.411e-01;-7.165e-02;9.756e-01;9.912e-01;7.503e-01;-6.391e-02;1.000e+01;8.529e-01;-4.845e-02;1.047e+00;5.000e+01;5.000e+01
20.486545000;9.911e-01;8.336e-01;-7.105e-02;8.411e-01;-7.169e-02;9.756e-01;9.911e-01;7.503e-01;-6.395e-02;1.000e+01;8.529e-01;-4.849e-02;1.047e+00;5.000e+01;5.000e+01
20.487545000;9.911e-01;8.336e-01;-7.109e-02;8.411e-01;-7.173e-02;9.756e-01;9.911e-01;7.503e-01;-6.398e-02;1.000e+01;8.529e-01;-4.852e-02;1.047e+00;5.000e+01;5.000e+01
20.488545000;9.911e-01;8.336e-01;-7.113e-02;8.411e-01;-7.177e-02;9.755e-01;9.911e-01;7.503e-01;-6.402e-02;1.000e+01;8.530e-01;-4.856e-02;1.047e+00;5.000e+01;5.000e+01
20.489545000;9.911e-01;8.337e-01;-7.117e-02;8.411e-01;-7.181e-02;9.755e-01;9.911e-01;7.503e-01;-6.405e-02;1.000e+01;8.530e-01;-4.860e-02;1.047e+00;5.000e+01;5.000e+01
20.490545000;9.911e-01;8.337e-01;-7.121e-02;8.412e-01;-7.185e-02;9.755e-01;9.911e-01;7.503e-01;-6.409e-02;1.000e+01;8.530e-01;-4.864e-02;1.047e+00;5.000e+01;5.000e+01
20.492545000;9.911e-01;8.337e-01;-7.128e-02;8.412e-01;-7.193e-02;9.754e-01;9.911e-01;7.503e-01;-6.415e-02;1.000e+01;8.530e-01;-4.871e-02;1.047e+00;5.000e+01;5.000e+01
20.493545000;9.910e-01;8.337e-01;-7.132e-02;8.412e-01;-7.196e-02;9.754e-01;9.910e-01;7.503e-01;-6.419e-02;1.000e+01;8.531e-01;-4.875e-02;1.047e+00;5.000e+01;5.000e+01
20.495545000;9.910e-01;8.337e-01;-7.139e-02;8.412e-01;-7.204e-02;9.754e-01;9.910e-01;7.503e-01;-6.425e-02;1.000e+01;8.531e-01;-4.882e-02;1.047e+00;5.000e+01;5.000e+01
20.496545000;9.910e-01;8.337e-01;-7.143e-02;8.413e-01;-7.208e-02;9.753e-01;9.910e-01;7.503e-01;-6.428e-02;1.000e+01;8.531e-01;-4.886e-02;1.047e+00;5.000e+01;5.000e+01
20.497545000;9.910e-01;8.337e-01;-7.146e-02;8.413e-01;-7.211e-02;9.753e-01;9.910e-01;7.503e-01;-6.432e-02;1.000e+01;8.531e-01;-4.889e-02;1.047e+00;5.000e+01;5.000e+01
20.499545000;9.910e-01;8.337e-01;-7.153e-02;8.413e-01;-7.219e-02;9.753e-01;9.910e-01;7.503e-01;-6.438e-02;1.000e+01;8.532e-01;-4.896e-02;1.047e+00;5.000e+01;5.000e+01
20.500545000;9.909e-01;8.337e-01;-7.157e-02;8.413e-01;-7.222e-02;9.752e-01;9.909e-01;7.503e-01;-6.441e-02;1.000e+01;8.532e-01;-4.900e-02;1.047e+00;5.000e+01;5.000e+01
20.501545000;9.909e-01;8.337e-01;-7.160e-02;8.413e-01;-7.226e-02;9.752e-01;9.909e-01;7.503e-01;-6.444e-02;1.000e+01;8.532e-01;-4.903e-02;1.047e+00;5.000e+01;5.000e+01
20.502545000;9.909e-01;8.337e-01;-7.164e-02;8.414e-01;-7.229e-02;9.752e-01;9.909e-01;7.503e-01;-6.447e-02;1.000e+01;8.532e-01;-4.907e-02;1.047e+00;5.000e+01;5.000e+01
20.503545000;9.909e-01;8.337e-01;-7.167e-02;8.414e-01;-7.233e-02;9.752e-01;9.909e-01;7.503e-01;-6.450e-02;1.000e+01;8.532e-01;-4.910e-02;1.047e+00;5.000e+01;5.000e+01
20.504545000;9.909e-01;8.337e-01;-7.170e-02;8.414e-01;-7.236e-02;9.751e-01;9.909e-01;7.503e-01;-6.453e-02;1.000e+01;8.532e-01;-4.913e-02;1.047e+00;5.000e+01;5.000e+01
20.505545000;9.909e-01;8.337e-01;-7.173e-02;8.414e-01;-7.239e-02;9.751e-01;9.909e-01;7.504e-01;-6.456e-02;1.000e+01;8.533e-01;-4.917e-02;1.047e+00;5.000e+01;5.000e+01
20.507545000;9.909e-01;8.337e-01;-7.180e-02;8.414e-01;-7.246e-02;9.751e-01;9.909e-01;7.504e-01;-6.462e-02;1.000e+01;8.533e-01;-4.923e-02;1.047e+00;5.000e+01;5.000e+01
20.508545000;9.908e-01;8.337e-01;-7.183e-02;8.414e-01;-7.249e-02;9.750e-01;9.908e-01;7.504e-01;-6.465e-02;1.000e+01;8.533e-01;-4.926e-02;1.047e+00;5.000e+01;5.000e+01
20.509545000;9.908e-01;8.337e-01;-7.186e-02;8.415e-01;-7.253e-02;9.750e-01;9.908e-01;7.504e-01;-6.468e-02;1.000e+01;8.533e-01;-4.929e-02;1.047e+00;5.000e+01;5.000e+01
20.510545000;9.908e-01;8.337e-01;-7.189e-02;8.415e-01;-7.256e-02;9.750e-01;9.908e-01;7.504e-01;-6.470e-02;1.000e+01;8.533e-01;-4.932e-02;1.047e+00;5.000e+01;5.000e+01
20.511545000;9.908e-01;8.338e-01;-7.192e-02;8.415e-01;-7.259e-02;9.750e-01;9.908e-01;7.504e-01;-6.473e-02;1.000e+01;8.534e-01;-4.935e-02;1.047e+00;5.000e+01;5.000e+01
20.515545000;9.908e-01;8.338e-01;-7.204e-02;8.415e-01;-7.272e-02;9.749e-01;9.908e-01;7.504e-01;-6.484e-02;1.000e+01;8.534e-01;-4.947e-02;1.047e+00;5.000e+01;5.000e+01
20.516545000;9.908e-01;8.338e-01;-7.207e-02;8.416e-01;-7.275e-02;9.749e-01;9.908e-01;7.504e-01;-6.487e-02;1.000e+01;8.534e-01;-4.950e-02;1.047e+00;5.000e+01;5.000e+01
20.517545000;9.907e-01;8.338e-01;-7.210e-02;8.416e-01;-7.278e-02;9.749e-01;9.907e-01;7.504e-01;-6.489e-02;1.000e+01;8.534e-01;-4.953e-02;1.047e+00;5.000e+01;5.000e+01
20.518545000;9.907e-01;8.338e-01;-7.213e-02;8.416e-01;-7.281e-02;9.748e-01;9.907e-01;7.504e-01;-6.492e-02;1.000e+01;8.535e-01;-4.956e-02;1.047e+00;5.000e+01;5.000e+01
20.523545000;9.907e-01;8.338e-01;-7.227e-02;8.416e-01;-7.295e-02;9.747e-01;9.907e-01;7.504e-01;-6.504e-02;1.000e+01;8.535e-01;-4.970e-02;1.047e+00;5.000e+01;5.000e+01
20.524545000;9.907e-01;8.338e-01;-7.230e-02;8.417e-01;-7.298e-02;9.747e-01;9.907e-01;7.504e-01;-6.507e-02;1.000e+01;8.535e-01;-4.972e-02;1.047e+00;5.000e+01;5.000e+01
20.525545000;9.907e-01;8.338e-01;-7.232e-02;8.417e-01;-7.301e-02;9.747e-01;9.907e-01;7.504e-01;-6.509e-02;1.000e+01;8.535e-01;-4.975e-02;1.047e+00;5.000e+01;5.000e+01
20.526545000;9.906e-01;8.338e-01;-7.235e-02;8.417e-01;-7.303e-02;9.747e-01;9.906e-01;7.504e-01;-6.512e-02;1.000e+01;8.536e-01;-4.978e-02;1.047e+00;5.000e+01;5.000e+01
20.530545000;9.906e-01;8.338e-01;-7.245e-02;8.417e-01;-7.314e-02;9.746e-01;9.906e-01;7.504e-01;-6.521e-02;1.000e+01;8.536e-01;-4.988e-02;1.047e+00;5.000e+01;5.000e+01
20.531545000;9.906e-01;8.338e-01;-7.248e-02;8.417e-01;-7.316e-02;9.746e-01;9.906e-01;7.505e-01;-6.523e-02;1.000e+01;8.536e-01;-4.990e-02;1.047e+00;5.000e+01;5.000e+01
20.532545000;9.906e-01;8.338e-01;-7.250e-02;8.418e-01;-7.319e-02;9.746e-01;9.906e-01;7.505e-01;-6.525e-02;1.000e+01;8.536e-01;-4.993e-02;1.047e+00;5.000e+01;5.000e+01
20.533545000;9.906e-01;8.338e-01;-7.252e-02;8.418e-01;-7.321e-02;9.746e-01;9.906e-01;7.505e-01;-6.527e-02;1.000e+01;8.536e-01;-4.995e-02;1.047e+00;5.000e+01;5.000e+01
20.534545000;9.906e-01;8.338e-01;-7.255e-02;8.418e-01;-7.324e-02;9.745e-01;9.906e-01;7.505e-01;-6.529e-02;1.000e+01;8.537e-01;-4.997e-02;1.047e+00;5.000e+01;5.000e+01
20.535545000;9.906e-01;8.339e-01;-7.257e-02;8.418e-01;-7.326e-02;9.745e-01;9.906e-01;7.505e-01;-6.531e-02;1.000e+01;8.537e-01;-5.000e-02;1.047e+00;5.000e+01;5.000e+01
20.536545000;9.906e-01;8.339e-01;-7.260e-02;8.418e-01;-7.329e-02;9.745e-01;9.906e-01;7.505e-01;-6.534e-02;1.000e+01;8.537e-01;-5.002e-02;1.047e+00;5.000e+01;5.000e+01
20.537545000;9.905e-01;8.339e-01;-7.262e-02;8.418e-01;-7.331e-02;9.745e-01;9.905e-01;7.505e-01;-6.536e-02;1.000e+01;8.537e-01;-5.004e-02;1.047e+00;5.000e+01;5.000e+01
20.540545000;9.905e-01;8.339e-01;-7.269e-02;8.418e-01;-7.338e-02;9.744e-01;9.905e-01;7.505e-01;-6.542e-02;1.000e+01;8.537e-01;-5.011e-02;1.047e+00;5.000e+01;5.000e+01
20.541545000;9.905e-01;8.339e-01;-7.271e-02;8.419e-01;-7.341e-02;9.744e-01;9.905e-01;7.505e-01;-6.544e-02;1.000e+01;8.537e-01;-5.013e-02;1.047e+00;5.000e+01;5.000e+01
20.542545000;9.905e-01;8.339e-01;-7.273e-02;8.419e-01;-7.343e-02;9.744e-01;9.905e-01;7.505e-01;-6.546e-02;1.000e+01;8.538e-01;-5.015e-02;1.047e+00;5.000e+01;5.000e+01
20.549545000;9.904e-01;8.339e-01;-7.288e-02;8.419e-01;-7.358e-02;9.743e-01;9.904e-01;7.505e-01;-6.559e-02;1.000e+01;8.538e-01;-5.030e-02;1.047e+00;5.000e+01;5.000e+01
20.550545000;9.904e-01;8.339e-01;-7.289e-02;8.420e-01;-7.360e-02;9.743e-01;9.904e-01;7.505e-01;-6.560e-02;1.000e+01;8.538e-01;-5.032e-02;1.047e+00;5.000e+01;5.000e+01
20.560545000;9.904e-01;8.339e-01;-7.308e-02;8.420e-01;-7.379e-02;9.742e-01;9.904e-01;7.505e-01;-6.577e-02;1.000e+01;8.539e-01;-5.050e-02;1.047e+00;5.000e+01;5.000e+01
20.561545000;9.904e-01;8.339e-01;-7.309e-02;8.421e-01;-7.381e-02;9.742e-01;9.904e-01;7.505e-01;-6.578e-02;1.000e+01;8.539e-01;-5.052e-02;1.047e+00;5.000e+01;5.000e+01
20.562545000;9.904e-01;8.339e-01;-7.311e-02;8.421e-01;-7.382e-02;9.741e-01;9.904e-01;7.505e-01;-6.580e-02;1.000e+01;8.540e-01;-5.053e-02;1.047e+00;5.000e+01;5.000e+01
20.563545000;9.903e-01;8.339e-01;-7.313e-02;8.421e-01;-7.384e-02;9.741e-01;9.903e-01;7.506e-01;-6.581e-02;1.000e+01;8.540e-01;-5.055e-02;1.047e+00;5.000e+01;5.000e+01
20.564545000;9.903e-01;8.339e-01;-7.314e-02;8.421e-01;-7.386e-02;9.741e-01;9.903e-01;7.506e-01;-6.583e-02;1.000e+01;8.540e-01;-5.057e-02;1.047e+00;5.000e+01;5.000e+01
20.565545000;9.903e-01;8.340e-01;-7.316e-02;8.421e-01;-7.387e-02;9.741e-01;9.903e-01;7.506e-01;-6.584e-02;1.000e+01;8.540e-01;-5.058e-02;1.047e+00;5.000e+01;5.000e+01
20.567545000;9.903e-01;8.340e-01;-7.319e-02;8.421e-01;-7.391e-02;9.741e-01;9.903e-01;7.506e-01;-6.587e-02;1.000e+01;8.540e-01;-5.061e-02;1.047e+00;5.000e+01;5.000e+01
20.568545000;9.903e-01;8.340e-01;-7.321e-02;8.421e-01;-7.392e-02;9.741e-01;9.903e-01;7.506e-01;-6.589e-02;1.000e+01;8.540e-01;-5.063e-02;1.047e+00;5.000e+01;5.000e+01
20.571545000;9.903e-01;8.340e-01;-7.325e-02;8.421e-01;-7.397e-02;9.740e-01;9.903e-01;7.506e-01;-6.593e-02;1.000e+01;8.540e-01;-5.067e-02;1.047e+00;5.000e+01;5.000e+01
20.572545000;9.903e-01;8.340e-01;-7.327e-02;8.421e-01;-7.398e-02;9.740e-01;9.903e-01;7.506e-01;-6.594e-02;1.000e+01;8.540e-01;-5.069e-02;1.047e+00;5.000e+01;5.000e+01
20.573545000;9.903e-01;8.340e-01;-7.328e-02;8.422e-01;-7.400e-02;9.740e-01;9.903e-01;7.506e-01;-6.595e-02;1.000e+01;8.540e-01;-5.070e-02;1.047e+00;5.000e+01;5.000e+01
20.574545000;9.903e-01;8.340e-01;-7.329e-02;8.422e-01;-7.401e-02;9.740e-01;9.903e-01;7.506e-01;-6.596e-02;1.000e+01;8.541e-01;-5.071e-02;1.047e+00;5.000e+01;5.000e+01
20.580545000;9.903e-01;8.340e-01;-7.337e-02;8.422e-01;-7.410e-02;9.740e-01;9.903e-01;7.506e-01;-6.604e-02;1.000e+01;8.541e-01;-5.079e-02;1.047e+00;5.000e+01;5.000e+01
20.581545000;9.902e-01;8.340e-01;-7.339e-02;8.422e-01;-7.411e-02;9.740e-01;9.902e-01;7.506e-01;-6.605e-02;1.000e+01;8.541e-01;-5.080e-02;1.047e+00;5.000e+01;5.000e+01
20.587545000;9.902e-01;8.340e-01;-7.346e-02;8.422e-01;-7.418e-02;9.739e-01;9.902e-01;7.506e-01;-6.611e-02;1.000e+01;8.541e-01;-5.087e-02;1.047e+00;5.000e+01;5.000e+01
20.588545000;9.902e-01;8.340e-01;-7.347e-02;8.423e-01;-7.419e-02;9.739e-01;9.902e-01;7.506e-01;-6.612e-02;1.000e+01;8.542e-01;-5.088e-02;1.047e+00;5.000e+01;5.000e+01
20.601545000;9.902e-01;8.340e-01;-7.359e-02;8.423e-01;-7.432e-02;9.738e-01;9.902e-01;7.506e-01;-6.623e-02;1.000e+01;8.542e-01;-5.101e-02;1.047e+00;5.000e+01;5.000e+01
20.602545000;9.902e-01;8.341e-01;-7.360e-02;8.423e-01;-7.433e-02;9.738e-01;9.902e-01;7.506e-01;-6.624e-02;1.000e+01;8.542e-01;-5.101e-02;1.047e+00;5.000e+01;5.000e+01
20.603545000;9.902e-01;8.341e-01;-7.361e-02;8.423e-01;-7.434e-02;9.738e-01;9.902e-01;7.506e-01;-6.625e-02;1.000e+01;8.542e-01;-5.102e-02;1.047e+00;5.000e+01;5.000e+01
20.604545000;9.902e-01;8.341e-01;-7.362e-02;8.423e-01;-7.435e-02;9.738e-01;9.902e-01;7.507e-01;-6.626e-02;1.000e+01;8.542e-01;-5.103e-02;1.047e+00;5.000e+01;5.000e+01
20.605545000;9.902e-01;8.341e-01;-7.363e-02;8.423e-01;-7.436e-02;9.738e-01;9.902e-01;7.507e-01;-6.626e-02;1.000e+01;8.543e-01;-5.104e-02;1.047e+00;5.000e+01;5.000e+01
20.606545000;9.902e-01;8.341e-01;-7.363e-02;8.424e-01;-7.437e-02;9.738e-01;9.902e-01;7.507e-01;-6.627e-02;1.000e+01;8.543e-01;-5.105e-02;1.047e+00;5.000e+01;5.000e+01
20.607545000;9.901e-01;8.341e-01;-7.364e-02;8.424e-01;-7.437e-02;9.738e-01;9.901e-01;7.507e-01;-6.628e-02;1.000e+01;8.543e-01;-5.105e-02;1.047e+00;5.000e+01;5.000e+01
20.627545000;9.901e-01;8.341e-01;-7.375e-02;8.424e-01;-7.449e-02;9.737e-01;9.901e-01;7.507e-01;-6.638e-02;1.000e+01;8.543e-01;-5.116e-02;1.047e+00;5.000e+01;5.000e+01
20.628545000;9.901e-01;8.341e-01;-7.376e-02;8.424e-01;-7.450e-02;9.737e-01;9.901e-01;7.507e-01;-6.638e-02;1.000e+01;8.544e-01;-5.117e-02;1.047e+00;5.000e+01;5.000e+01
20.629545000;9.901e-01;8.341e-01;-7.376e-02;8.424e-01;-7.450e-02;9.737e-01;9.901e-01;7.507e-01;-6.639e-02;1.000e+01;8.544e-01;-5.117e-02;1.047e+00;5.000e+01;5.000e+01
20.630545000;9.901e-01;8.341e-01;-7.377e-02;8.425e-01;-7.450e-02;9.737e-01;9.901e-01;7.507e-01;-6.639e-02;1.000e+01;8.544e-01;-5.117e-02;1.047e+00;5.000e+01;5.000e+01
20.640545000;9.901e-01;8.341e-01;-7.379e-02;8.425e-01;-7.453e-02;9.737e-01;9.901e-01;7.507e-01;-6.642e-02;1.000e+01;8.544e-01;-5.120e-02;1.047e+00;5.000e+01;5.000e+01
20.641545000;9.901e-01;8.341e-01;-7.380e-02;8.425e-01;-7.454e-02;9.737e-01;9.901e-01;7.507e-01;-6.642e-02;1.000e+01;8.544e-01;-5.120e-02;1.047e+00;5.000e+01;5.000e+01
20.643545000;9.901e-01;8.341e-01;-7.380e-02;8.425e-01;-7.454e-02;9.737e-01;9.901e-01;7.507e-01;-6.642e-02;1.000e+01;8.544e-01;-5.121e-02;1.047e+00;5.000e+01;5.000e+01
20.647545000;9.901e-01;8.341e-01;-7.381e-02;8.425e-01;-7.454e-02;9.737e-01;9.901e-01;7.507e-01;-6.642e-02;1.000e+01;8.544e-01;-5.121e-02;1.047e+00;5.000e+01;5.000e+01
20.652545000;9.901e-01;8.341e-01;-7.381e-02;8.425e-01;-7.455e-02;9.736e-01;9.901e-01;7.507e-01;-6.643e-02;1.000e+01;8.544e-01;-5.121e-02;1.047e+00;5.000e+01;5.000e+01
20.653545000;9.901e-01;8.342e-01;-7.381e-02;8.425e-01;-7.455e-02;9.736e-01;9.901e-01;7.507e-01;-6.643e-02;1.000e+01;8.544e-01;-5.121e-02;1.047e+00;5.000e+01;5.000e+01
20.664545000;9.901e-01;8.342e-01;-7.381e-02;8.425e-01;-7.455e-02;9.736e-01;9.901e-01;7.507e-01;-6.643e-02;1.000e+01;8.544e-01;-5.121e-02;1.047e+00;5.000e+01;5.000e+01
20.665545000;9.901e-01;8.342e-01;-7.381e-02;8.425e-01;-7.455e-02;9.737e-01;9.901e-01;7.508e-01;-6.643e-02;1.000e+01;8.544e-01;-5.121e-02;1.047e+00;5.000e+01;5.000e+01
20.682545000;9.901e-01;8.342e-01;-7.377e-02;8.425e-01;-7.451e-02;9.737e-01;9.901e-01;7.508e-01;-6.640e-02;1.000e+01;8.544e-01;-5.117e-02;1.047e+00;5.000e+01;5.000e+01
20.683545000;9.901e-01;8.342e-01;-7.377e-02;8.425e-01;-7.451e-02;9.737e-01;9.901e-01;7.508e-01;-6.639e-02;1.000e+01;8.545e-01;-5.117e-02;1.047e+00;5.000e+01;5.000e+01
20.697545000;9.901e-01;8.342e-01;-7.372e-02;8.425e-01;-7.446e-02;9.737e-01;9.901e-01;7.508e-01;-6.635e-02;1.000e+01;8.545e-01;-5.111e-02;1.047e+00;5.000e+01;5.000e+01
20.698545000;9.901e-01;8.342e-01;-7.372e-02;8.425e-01;-7.445e-02;9.737e-01;9.901e-01;7.508e-01;-6.634e-02;1.000e+01;8.544e-01;-5.111e-02;1.047e+00;5.000e+01;5.000e+01
20.720545000;9.901e-01;8.342e-01;-7.360e-02;8.425e-01;-7.433e-02;9.738e-01;9.901e-01;7.508e-01;-6.624e-02;1.000e+01;8.544e-01;-5.099e-02;1.047e+00;5.000e+01;5.000e+01
20.721545000;9.902e-01;8.342e-01;-7.359e-02;8.425e-01;-7.433e-02;9.738e-01;9.902e-01;7.508e-01;-6.623e-02;1.000e+01;8.544e-01;-5.098e-02;1.047e+00;5.000e+01;5.000e+01
20.745545000;9.902e-01;8.342e-01;-7.343e-02;8.425e-01;-7.415e-02;9.739e-01;9.902e-01;7.508e-01;-6.608e-02;1.000e+01;8.544e-01;-5.081e-02;1.047e+00;5.000e+01;5.000e+01
20.746545000;9.902e-01;8.342e-01;-7.342e-02;8.425e-01;-7.414e-02;9.739e-01;9.902e-01;7.508e-01;-6.608e-02;1.000e+01;8.544e-01;-5.080e-02;1.047e+00;5.000e+01;5.000e+01
20.747545000;9.902e-01;8.342e-01;-7.341e-02;8.425e-01;-7.414e-02;9.739e-01;9.902e-01;7.508e-01;-6.607e-02;1.000e+01;8.544e-01;-5.079e-02;1.047e+00;5.000e+01;5.000e+01
20.755545000;9.902e-01;8.342e-01;-7.335e-02;8.425e-01;-7.407e-02;9.740e-01;9.902e-01;7.508e-01;-6.601e-02;1.000e+01;8.544e-01;-5.072e-02;1.047e+00;5.000e+01;5.000e+01
20.758545000;9.902e-01;8.342e-01;-7.332e-02;8.425e-01;-7.404e-02;9.740e-01;9.902e-01;7.508e-01;-6.599e-02;1.000e+01;8.544e-01;-5.070e-02;1.047e+00;5.000e+01;5.000e+01
20.759545000;9.903e-01;8.343e-01;-7.331e-02;8.425e-01;-7.403e-02;9.740e-01;9.903e-01;7.508e-01;-6.598e-02;1.000e+01;8.544e-01;-5.069e-02;1.047e+00;5.000e+01;5.000e+01
20.763545000;9.903e-01;8.343e-01;-7.328e-02;8.425e-01;-7.400e-02;9.740e-01;9.903e-01;7.508e-01;-6.595e-02;1.000e+01;8.544e-01;-5.065e-02;1.047e+00;5.000e+01;5.000e+01
20.764545000;9.903e-01;8.343e-01;-7.327e-02;8.425e-01;-7.399e-02;9.740e-01;9.903e-01;7.508e-01;-6.594e-02;1.000e+01;8.543e-01;-5.064e-02;1.047e+00;5.000e+01;5.000e+01
20.765545000;9.903e-01;8.343e-01;-7.326e-02;8.424e-01;-7.398e-02;9.740e-01;9.903e-01;7.508e-01;-6.593e-02;1.000e+01;8.543e-01;-5.063e-02;1.047e+00;5.000e+01;5.000e+01
20.770545000;9.903e-01;8.343e-01;-7.322e-02;8.424e-01;-7.393e-02;9.740e-01;9.903e-01;7.508e-01;-6.589e-02;1.000e+01;8.543e-01;-5.059e-02;1.047e+00;5.000e+01;5.000e+01
20.788545000;9.903e-01;8.343e-01;-7.305e-02;8.424e-01;-7.376e-02;9.742e-01;9.903e-01;7.508e-01;-6.574e-02;1.000e+01;8.543e-01;-5.042e-02;1.047e+00;5.000e+01;5.000e+01
20.789545000;9.904e-01;8.343e-01;-7.304e-02;8.424e-01;-7.375e-02;9.742e-01;9.904e-01;7.508e-01;-6.574e-02;1.000e+01;8.543e-01;-5.041e-02;1.047e+00;5.000e+01;5.000e+01
20.798545000;9.904e-01;8.343e-01;-7.295e-02;8.424e-01;-7.366e-02;9.742e-01;9.904e-01;7.508e-01;-6.566e-02;1.000e+01;8.543e-01;-5.032e-02;1.047e+00;5.000e+01;5.000e+01
20.799545000;9.904e-01;8.343e-01;-7.294e-02;8.424e-01;-7.365e-02;9.742e-01;9.904e-01;7.508e-01;-6.565e-02;1.000e+01;8.542e-01;-5.031e-02;1.047e+00;5.000e+01;5.000e+01
20.801545000;9.904e-01;8.343e-01;-7.292e-02;8.424e-01;-7.363e-02;9.743e-01;9.904e-01;7.508e-01;-6.563e-02;1.000e+01;8.542e-01;-5.029e-02;1.047e+00;5.000e+01;5.000e+01
20.802545000;9.904e-01;8.343e-01;-7.291e-02;8.423e-01;-7.362e-02;9.743e-01;9.904e-01;7.508e-01;-6.562e-02;1.000e+01;8.542e-01;-5.028e-02;1.047e+00;5.000e+01;5.000e+01
20.815545000;9.904e-01;8.343e-01;-7.278e-02;8.423e-01;-7.348e-02;9.743e-01;9.904e-01;7.508e-01;-6.550e-02;1.000e+01;8.542e-01;-5.014e-02;1.047e+00;5.000e+01;5.000e+01
20.816545000;9.905e-01;8.343e-01;-7.277e-02;8.423e-01;-7.347e-02;9.744e-01;9.905e-01;7.508e-01;-6.549e-02;1.000e+01;8.542e-01;-5.013e-02;1.047e+00;5.000e+01;5.000e+01
20.827545000;9.905e-01;8.343e-01;-7.265e-02;8.423e-01;-7.335e-02;9.744e-01;9.905e-01;7.508e-01;-6.539e-02;1.000e+01;8.542e-01;-5.001e-02;1.047e+00;5.000e+01;5.000e+01
20.828545000;9.905e-01;8.343e-01;-7.264e-02;8.423e-01;-7.334e-02;9.744e-01;9.905e-01;7.508e-01;-6.538e-02;1.000e+01;8.541e-01;-5.000e-02;1.047e+00;5.000e+01;5.000e+01
20.832545000;9.905e-01;8.343e-01;-7.260e-02;8.423e-01;-7.330e-02;9.745e-01;9.905e-01;7.508e-01;-6.534e-02;1.000e+01;8.541e-01;-4.996e-02;1.047e+00;5.000e+01;5.000e+01
20.833545000;9.905e-01;8.343e-01;-7.259e-02;8.422e-01;-7.328e-02;9.745e-01;9.905e-01;7.508e-01;-6.533e-02;1.000e+01;8.541e-01;-4.995e-02;1.047e+00;5.000e+01;5.000e+01
20.841545000;9.905e-01;8.343e-01;-7.250e-02;8.422e-01;-7.320e-02;9.745e-01;9.905e-01;7.508e-01;-6.525e-02;1.000e+01;8.541e-01;-4.986e-02;1.047e+00;5.000e+01;5.000e+01
20.842545000;9.906e-01;8.343e-01;-7.249e-02;8.422e-01;-7.318e-02;9.745e-01;9.906e-01;7.508e-01;-6.524e-02;1.000e+01;8.541e-01;-4.985e-02;1.047e+00;5.000e+01;5.000e+01
20.854545000;9.906e-01;8.343e-01;-7.236e-02;8.422e-01;-7.305e-02;9.746e-01;9.906e-01;7.508e-01;-6.513e-02;1.000e+01;8.541e-01;-4.972e-02;1.047e+00;5.000e+01;5.000e+01
20.855545000;9.906e-01;8.343e-01;-7.235e-02;8.422e-01;-7.304e-02;9.746e-01;9.906e-01;7.508e-01;-6.512e-02;1.000e+01;8.540e-01;-4.971e-02;1.047e+00;5.000e+01;5.000e+01
20.860545000;9.906e-01;8.343e-01;-7.230e-02;8.422e-01;-7.298e-02;9.747e-01;9.906e-01;7.508e-01;-6.507e-02;1.000e+01;8.540e-01;-4.965e-02;1.047e+00;5.000e+01;5.000e+01
20.861545000;9.906e-01;8.343e-01;-7.229e-02;8.421e-01;-7.297e-02;9.747e-01;9.906e-01;7.508e-01;-6.506e-02;1.000e+01;8.540e-01;-4.964e-02;1.047e+00;5.000e+01;5.000e+01
20.866545000;9.906e-01;8.343e-01;-7.223e-02;8.421e-01;-7.291e-02;9.747e-01;9.906e-01;7.508e-01;-6.501e-02;1.000e+01;8.540e-01;-4.958e-02;1.047e+00;5.000e+01;5.000e+01
20.867545000;9.907e-01;8.343e-01;-7.222e-02;8.421e-01;-7.290e-02;9.747e-01;9.907e-01;7.508e-01;-6.500e-02;1.000e+01;8.540e-01;-4.957e-02;1.047e+00;5.000e+01;5.000e+01
20.880545000;9.907e-01;8.343e-01;-7.208e-02;8.421e-01;-7.275e-02;9.748e-01;9.907e-01;7.508e-01;-6.487e-02;1.000e+01;8.540e-01;-4.943e-02;1.047e+00;5.000e+01;5.000e+01
20.881545000;9.907e-01;8.343e-01;-7.207e-02;8.421e-01;-7.274e-02;9.748e-01;9.907e-01;7.508e-01;-6.486e-02;1.000e+01;8.539e-01;-4.942e-02;1.047e+00;5.000e+01;5.000e+01
20.887545000;9.907e-01;8.343e-01;-7.200e-02;8.421e-01;-7.267e-02;9.749e-01;9.907e-01;7.508e-01;-6.480e-02;1.000e+01;8.539e-01;-4.935e-02;1.047e+00;5.000e+01;5.000e+01
20.888545000;9.907e-01;8.343e-01;-7.199e-02;8.420e-01;-7.266e-02;9.749e-01;9.907e-01;7.508e-01;-6.479e-02;1.000e+01;8.539e-01;-4.934e-02;1.047e+00;5.000e+01;5.000e+01
20.889545000;9.907e-01;8.342e-01;-7.198e-02;8.420e-01;-7.265e-02;9.749e-01;9.907e-01;7.508e-01;-6.478e-02;1.000e+01;8.539e-01;-4.933e-02;1.047e+00;5.000e+01;5.000e+01
20.890545000;9.907e-01;8.342e-01;-7.197e-02;8.420e-01;-7.264e-02;9.749e-01;9.907e-01;7.508e-01;-6.477e-02;1.000e+01;8.539e-01;-4.931e-02;1.047e+00;5.000e+01;5.000e+01
20.891545000;9.908e-01;8.342e-01;-7.196e-02;8.420e-01;-7.263e-02;9.749e-01;9.908e-01;7.508e-01;-6.476e-02;1.000e+01;8.539e-01;-4.930e-02;1.047e+00;5.000e+01;5.000e+01
20.904545000;9.908e-01;8.342e-01;-7.181e-02;8.420e-01;-7.248e-02;9.750e-01;9.908e-01;7.508e-01;-6.463e-02;1.000e+01;8.539e-01;-4.916e-02;1.047e+00;5.000e+01;5.000e+01
20.905545000;9.908e-01;8.342e-01;-7.180e-02;8.420e-01;-7.247e-02;9.750e-01;9.908e-01;7.508e-01;-6.462e-02;1.000e+01;8.538e-01;-4.915e-02;1.047e+00;5.000e+01;5.000e+01
20.913545000;9.908e-01;8.342e-01;-7.171e-02;8.420e-01;-7.238e-02;9.751e-01;9.908e-01;7.508e-01;-6.454e-02;1.000e+01;8.538e-01;-4.906e-02;1.047e+00;5.000e+01;5.000e+01
20.914545000;9.908e-01;8.342e-01;-7.170e-02;8.419e-01;-7.236e-02;9.751e-01;9.908e-01;7.508e-01;-6.453e-02;1.000e+01;8.538e-01;-4.905e-02;1.047e+00;5.000e+01;5.000e+01
20.929545000;9.909e-01;8.342e-01;-7.154e-02;8.419e-01;-7.220e-02;9.752e-01;9.909e-01;7.508e-01;-6.438e-02;1.000e+01;8.538e-01;-4.888e-02;1.047e+00;5.000e+01;5.000e+01
20.930545000;9.909e-01;8.342e-01;-7.153e-02;8.419e-01;-7.219e-02;9.752e-01;9.909e-01;7.508e-01;-6.438e-02;1.000e+01;8.537e-01;-4.887e-02;1.047e+00;5.000e+01;5.000e+01
20.939545000;9.909e-01;8.342e-01;-7.143e-02;8.419e-01;-7.208e-02;9.753e-01;9.909e-01;7.508e-01;-6.429e-02;1.000e+01;8.537e-01;-4.877e-02;1.047e+00;5.000e+01;5.000e+01
20.940545000;9.909e-01;8.342e-01;-7.142e-02;8.418e-01;-7.207e-02;9.753e-01;9.909e-01;7.508e-01;-6.428e-02;1.000e+01;8.537e-01;-4.876e-02;1.047e+00;5.000e+01;5.000e+01
20.941545000;9.910e-01;8.342e-01;-7.141e-02;8.418e-01;-7.206e-02;9.753e-01;9.910e-01;7.508e-01;-6.427e-02;1.000e+01;8.537e-01;-4.875e-02;1.047e+00;5.000e+01;5.000e+01
20.953545000;9.910e-01;8.342e-01;-7.128e-02;8.418e-01;-7.193e-02;9.754e-01;9.910e-01;7.508e-01;-6.415e-02;1.000e+01;8.537e-01;-4.862e-02;1.047e+00;5.000e+01;5.000e+01
20.954545000;9.910e-01;8.342e-01;-7.127e-02;8.418e-01;-7.192e-02;9.754e-01;9.910e-01;7.508e-01;-6.414e-02;1.000e+01;8.536e-01;-4.861e-02;1.047e+00;5.000e+01;5.000e+01
20.966545000;9.910e-01;8.342e-01;-7.115e-02;8.418e-01;-7.179e-02;9.755e-01;9.910e-01;7.508e-01;-6.403e-02;1.000e+01;8.536e-01;-4.848e-02;1.047e+00;5.000e+01;5.000e+01
20.967545000;9.911e-01;8.342e-01;-7.114e-02;8.417e-01;-7.178e-02;9.755e-01;9.911e-01;7.508e-01;-6.402e-02;1.000e+01;8.536e-01;-4.847e-02;1.047e+00;5.000e+01;5.000e+01
20.978545000;9.911e-01;8.342e-01;-7.102e-02;8.417e-01;-7.166e-02;9.756e-01;9.911e-01;7.508e-01;-6.392e-02;1.000e+01;8.536e-01;-4.836e-02;1.047e+00;5.000e+01;5.000e+01
20.979545000;9.911e-01;8.342e-01;-7.101e-02;8.417e-01;-7.165e-02;9.756e-01;9.911e-01;7.508e-01;-6.391e-02;1.000e+01;8.535e-01;-4.835e-02;1.047e+00;5.000e+01;5.000e+01
20.991545000;9.911e-01;8.342e-01;-7.089e-02;8.417e-01;-7.152e-02;9.757e-01;9.911e-01;7.508e-01;-6.380e-02;1.000e+01;8.535e-01;-4.823e-02;1.047e+00;5.000e+01;5.000e+01
20.992545000;9.911e-01;8.342e-01;-7.088e-02;8.417e-01;-7.151e-02;9.757e-01;9.911e-01;7.508e-01;-6.379e-02;1.000e+01;8.535e-01;-4.822e-02;1.047e+00;5.000e+01;5.000e+01
20.993545000;9.912e-01;8.342e-01;-7.087e-02;8.416e-01;-7.150e-02;9.757e-01;9.912e-01;7.508e-01;-6.378e-02;1.000e+01;8.535e-01;-4.821e-02;1.047e+00;5.000e+01;5.000e+01
21.004545000;9.912e-01;8.342e-01;-7.076e-02;8.416e-01;-7.139e-02;9.757e-01;9.912e-01;7.508e-01;-6.369e-02;1.000e+01;8.535e-01;-4.810e-02;1.047e+00;5.000e+01;5.000e+01
21.005545000;9.912e-01;8.342e-01;-7.075e-02;8.416e-01;-7.138e-02;9.757e-01;9.912e-01;7.508e-01;-6.368e-02;1.000e+01;8.534e-01;-4.809e-02;1.047e+00;5.000e+01;5.000e+01
21.020545000;9.912e-01;8.342e-01;-7.061e-02;8.416e-01;-7.123e-02;9.758e-01;9.912e-01;7.508e-01;-6.355e-02;1.000e+01;8.534e-01;-4.794e-02;1.047e+00;5.000e+01;5.000e+01
21.021545000;9.913e-01;8.342e-01;-7.060e-02;8.415e-01;-7.122e-02;9.759e-01;9.913e-01;7.508e-01;-6.354e-02;1.000e+01;8.534e-01;-4.793e-02;1.047e+00;5.000e+01;5.000e+01
21.030545000;9.913e-01;8.342e-01;-7.051e-02;8.415e-01;-7.113e-02;9.759e-01;9.913e-01;7.508e-01;-6.346e-02;1.000e+01;8.534e-01;-4.785e-02;1.047e+00;5.000e+01;5.000e+01
21.031545000;9.913e-01;8.342e-01;-7.051e-02;8.415e-01;-7.113e-02;9.759e-01;9.913e-01;7.508e-01;-6.345e-02;1.000e+01;8.533e-01;-4.784e-02;1.047e+00;5.000e+01;5.000e+01
21.049545000;9.913e-01;8.342e-01;-7.034e-02;8.415e-01;-7.096e-02;9.760e-01;9.913e-01;7.508e-01;-6.331e-02;1.000e+01;8.533e-01;-4.767e-02;1.047e+00;5.000e+01;5.000e+01
21.050545000;9.914e-01;8.342e-01;-7.033e-02;8.414e-01;-7.095e-02;9.760e-01;9.914e-01;7.508e-01;-6.330e-02;1.000e+01;8.533e-01;-4.766e-02;1.047e+00;5.000e+01;5.000e+01
21.051545000;9.914e-01;8.342e-01;-7.032e-02;8.414e-01;-7.094e-02;9.760e-01;9.914e-01;7.508e-01;-6.329e-02;1.000e+01;8.533e-01;-4.765e-02;1.047e+00;5.000e+01;5.000e+01
21.053545000;9.914e-01;8.342e-01;-7.031e-02;8.414e-01;-7.092e-02;9.761e-01;9.914e-01;7.508e-01;-6.328e-02;1.000e+01;8.533e-01;-4.763e-02;1.047e+00;5.000e+01;5.000e+01
21.058545000;9.914e-01;8.342e-01;-7.026e-02;8.414e-01;-7.087e-02;9.761e-01;9.914e-01;7.508e-01;-6.324e-02;1.000e+01;8.533e-01;-4.759e-02;1.047e+00;5.000e+01;5.000e+01
21.059545000;9.914e-01;8.342e-01;-7.025e-02;8.414e-01;-7.086e-02;9.761e-01;9.914e-01;7.507e-01;-6.323e-02;1.000e+01;8.532e-01;-4.758e-02;1.047e+00;5.000e+01;5.000e+01
21.062545000;9.914e-01;8.342e-01;-7.023e-02;8.414e-01;-7.084e-02;9.761e-01;9.914e-01;7.507e-01;-6.320e-02;1.000e+01;8.532e-01;-4.756e-02;1.047e+00;5.000e+01;5.000e+01
21.080002000;9.914e-01;8.342e-01;-7.008e-02;8.414e-01;-7.068e-02;9.762e-01;9.914e-01;7.507e-01;-6.307e-02;1.000e+01;8.532e-01;-4.741e-02;1.047e+00;5.000e+01;5.000e+01
21.081002000;9.914e-01;8.342e-01;-7.007e-02;8.413e-01;-7.068e-02;9.762e-01;9.914e-01;7.507e-01;-6.306e-02;1.000e+01;8.532e-01;-4.740e-02;1.047e+00;5.000e+01;5.000e+01
21.082002000;9.915e-01;8.342e-01;-7.006e-02;8.413e-01;-7.067e-02;9.762e-01;9.915e-01;7.507e-01;-6.306e-02;1.000e+01;8.532e-01;-4.739e-02;1.047e+00;5.000e+01;5.000e+01
21.087002000;9.915e-01;8.342e-01;-7.002e-02;8.413e-01;-7.062e-02;9.763e-01;9.915e-01;7.507e-01;-6.302e-02;1.000e+01;8.532e-01;-4.735e-02;1.047e+00;5.000e+01;5.000e+01
21.088002000;9.915e-01;8.342e-01;-7.001e-02;8.413e-01;-7.062e-02;9.763e-01;9.915e-01;7.507e-01;-6.301e-02;1.000e+01;8.531e-01;-4.734e-02;1.047e+00;5.000e+01;5.000e+01
21.089002000;9.915e-01;8.342e-01;-7.001e-02;8.413e-01;-7.061e-02;9.763e-01;9.915e-01;7.507e-01;-6.301e-02;1.000e+01;8.531e-01;-4.733e-02;1.047e+00;5.000e+01;5.000e+01
21.090002000;9.915e-01;8.341e-01;-7.000e-02;8.413e-01;-7.060e-02;9.763e-01;9.915e-01;7.507e-01;-6.300e-02;1.000e+01;8.531e-01;-4.732e-02;1.047e+00;5.000e+01;5.000e+01
21.113002000;9.915e-01;8.341e-01;-6.982e-02;8.413e-01;-7.041e-02;9.764e-01;9.915e-01;7.507e-01;-6.284e-02;1.000e+01;8.531e-01;-4.714e-02;1.047e+00;5.000e+01;5.000e+01
21.114002000;9.915e-01;8.341e-01;-6.981e-02;8.412e-01;-7.041e-02;9.764e-01;9.915e-01;7.507e-01;-6.283e-02;1.000e+01;8.531e-01;-4.714e-02;1.047e+00;5.000e+01;5.000e+01
21.115002000;9.916e-01;8.341e-01;-6.980e-02;8.412e-01;-7.040e-02;9.764e-01;9.916e-01;7.507e-01;-6.282e-02;1.000e+01;8.531e-01;-4.713e-02;1.047e+00;5.000e+01;5.000e+01
21.119002000;9.916e-01;8.341e-01;-6.977e-02;8.412e-01;-7.037e-02;9.764e-01;9.916e-01;7.507e-01;-6.280e-02;1.000e+01;8.531e-01;-4.710e-02;1.047e+00;5.000e+01;5.000e+01
21.120002000;9.916e-01;8.341e-01;-6.977e-02;8.412e-01;-7.036e-02;9.764e-01;9.916e-01;7.507e-01;-6.279e-02;1.000e+01;8.530e-01;-4.709e-02;1.047e+00;5.000e+01;5.000e+01
21.148002000;9.916e-01;8.341e-01;-6.957e-02;8.412e-01;-7.015e-02;9.766e-01;9.916e-01;7.507e-01;-6.261e-02;1.000e+01;8.530e-01;-4.689e-02;1.047e+00;5.000e+01;5.000e+01
21.149002000;9.916e-01;8.341e-01;-6.956e-02;8.411e-01;-7.015e-02;9.766e-01;9.916e-01;7.507e-01;-6.260e-02;1.000e+01;8.530e-01;-4.688e-02;1.047e+00;5.000e+01;5.000e+01
21.152002000;9.916e-01;8.341e-01;-6.954e-02;8.411e-01;-7.012e-02;9.766e-01;9.916e-01;7.507e-01;-6.259e-02;1.000e+01;8.530e-01;-4.686e-02;1.047e+00;5.000e+01;5.000e+01
21.153002000;9.917e-01;8.341e-01;-6.953e-02;8.411e-01;-7.012e-02;9.766e-01;9.917e-01;7.507e-01;-6.258e-02;1.000e+01;8.529e-01;-4.685e-02;1.047e+00;5.000e+01;5.000e+01
21.166002000;9.917e-01;8.341e-01;-6.945e-02;8.411e-01;-7.003e-02;9.767e-01;9.917e-01;7.507e-01;-6.250e-02;1.000e+01;8.529e-01;-4.677e-02;1.047e+00;5.000e+01;5.000e+01
21.187002000;9.917e-01;8.341e-01;-6.932e-02;8.411e-01;-6.989e-02;9.767e-01;9.917e-01;7.507e-01;-6.238e-02;1.000e+01;8.529e-01;-4.664e-02;1.047e+00;5.000e+01;5.000e+01
21.188002000;9.917e-01;8.341e-01;-6.931e-02;8.410e-01;-6.989e-02;9.767e-01;9.917e-01;7.507e-01;-6.238e-02;1.000e+01;8.529e-01;-4.663e-02;1.047e+00;5.000e+01;5.000e+01
21.190002000;9.917e-01;8.341e-01;-6.930e-02;8.410e-01;-6.987e-02;9.768e-01;9.917e-01;7.507e-01;-6.237e-02;1.000e+01;8.529e-01;-4.662e-02;1.047e+00;5.000e+01;5.000e+01
21.191002000;9.917e-01;8.341e-01;-6.929e-02;8.410e-01;-6.987e-02;9.768e-01;9.917e-01;7.507e-01;-6.236e-02;1.000e+01;8.528e-01;-4.661e-02;1.047e+00;5.000e+01;5.000e+01
21.194002000;9.917e-01;8.341e-01;-6.927e-02;8.410e-01;-6.985e-02;9.768e-01;9.917e-01;7.507e-01;-6.235e-02;1.000e+01;8.528e-01;-4.659e-02;1.047e+00;5.000e+01;5.000e+01
21.195002000;9.918e-01;8.341e-01;-6.927e-02;8.410e-01;-6.984e-02;9.768e-01;9.918e-01;7.507e-01;-6.234e-02;1.000e+01;8.528e-01;-4.659e-02;1.047e+00;5.000e+01;5.000e+01
21.231002000;9.918e-01;8.341e-01;-6.907e-02;8.410e-01;-6.964e-02;9.769e-01;9.918e-01;7.507e-01;-6.216e-02;1.000e+01;8.528e-01;-4.639e-02;1.047e+00;5.000e+01;5.000e+01
21.232002000;9.918e-01;8.341e-01;-6.906e-02;8.409e-01;-6.963e-02;9.769e-01;9.918e-01;7.507e-01;-6.216e-02;1.000e+01;8.528e-01;-4.638e-02;1.047e+00;5.000e+01;5.000e+01
21.233002000;9.918e-01;8.341e-01;-6.906e-02;8.409e-01;-6.963e-02;9.769e-01;9.918e-01;7.507e-01;-6.215e-02;1.000e+01;8.527e-01;-4.638e-02;1.047e+00;5.000e+01;5.000e+01
21.244002000;9.918e-01;8.341e-01;-6.900e-02;8.409e-01;-6.957e-02;9.770e-01;9.918e-01;7.507e-01;-6.210e-02;1.000e+01;8.527e-01;-4.632e-02;1.047e+00;5.000e+01;5.000e+01
21.245002000;9.919e-01;8.341e-01;-6.900e-02;8.409e-01;-6.957e-02;9.770e-01;9.919e-01;7.507e-01;-6.210e-02;1.000e+01;8.527e-01;-4.632e-02;1.047e+00;5.000e+01;5.000e+01
21.251002000;9.919e-01;8.341e-01;-6.897e-02;8.409e-01;-6.953e-02;9.770e-01;9.919e-01;7.507e-01;-6.207e-02;1.000e+01;8.527e-01;-4.629e-02;1.047e+00;5.000e+01;5.000e+01
21.252002000;9.919e-01;8.341e-01;-6.896e-02;8.409e-01;-6.953e-02;9.770e-01;9.919e-01;7.507e-01;-6.207e-02;1.000e+01;8.527e-01;-4.628e-02;1.047e+00;5.000e+01;5.000e+01
21.255002000;9.919e-01;8.341e-01;-6.895e-02;8.409e-01;-6.952e-02;9.770e-01;9.919e-01;7.507e-01;-6.205e-02;1.000e+01;8.527e-01;-4.627e-02;1.047e+00;5.000e+01;5.000e+01
21.258002000;9.919e-01;8.341e-01;-6.894e-02;8.409e-01;-6.950e-02;9.770e-01;9.919e-01;7.507e-01;-6.204e-02;1.000e+01;8.527e-01;-4.625e-02;1.047e+00;5.000e+01;5.000e+01
21.271002000;9.919e-01;8.341e-01;-6.888e-02;8.409e-01;-6.944e-02;9.770e-01;9.919e-01;7.507e-01;-6.199e-02;1.000e+01;8.527e-01;-4.619e-02;1.047e+00;5.000e+01;5.000e+01
21.272002000;9.919e-01;8.341e-01;-6.887e-02;8.409e-01;-6.943e-02;9.771e-01;9.919e-01;7.506e-01;-6.198e-02;1.000e+01;8.527e-01;-4.619e-02;1.047e+00;5.000e+01;5.000e+01
21.280002000;9.919e-01;8.341e-01;-6.884e-02;8.409e-01;-6.940e-02;9.771e-01;9.919e-01;7.506e-01;-6.195e-02;1.000e+01;8.527e-01;-4.616e-02;1.047e+00;5.000e+01;5.000e+01
21.281002000;9.919e-01;8.341e-01;-6.883e-02;8.409e-01;-6.939e-02;9.771e-01;9.919e-01;7.506e-01;-6.195e-02;1.000e+01;8.526e-01;-4.615e-02;1.047e+00;5.000e+01;5.000e+01
21.282002000;9.919e-01;8.341e-01;-6.883e-02;8.408e-01;-6.939e-02;9.771e-01;9.919e-01;7.506e-01;-6.195e-02;1.000e+01;8.526e-01;-4.615e-02;1.047e+00;5.000e+01;5.000e+01
21.283002000;9.919e-01;8.341e-01;-6.882e-02;8.408e-01;-6.939e-02;9.771e-01;9.919e-01;7.506e-01;-6.194e-02;1.000e+01;8.526e-01;-4.614e-02;1.047e+00;5.000e+01;5.000e+01
21.284002000;9.919e-01;8.340e-01;-6.882e-02;8.408e-01;-6.938e-02;9.771e-01;9.919e-01;7.506e-01;-6.194e-02;1.000e+01;8.526e-01;-4.614e-02;1.047e+00;5.000e+01;5.000e+01
21.305002000;9.919e-01;8.340e-01;-6.874e-02;8.408e-01;-6.929e-02;9.771e-01;9.919e-01;7.506e-01;-6.186e-02;1.000e+01;8.526e-01;-4.605e-02;1.047e+00;5.000e+01;5.000e+01
21.306002000;9.920e-01;8.340e-01;-6.873e-02;8.408e-01;-6.929e-02;9.771e-01;9.920e-01;7.506e-01;-6.186e-02;1.000e+01;8.526e-01;-4.605e-02;1.047e+00;5.000e+01;5.000e+01
21.337545000;9.920e-01;8.340e-01;-6.862e-02;8.408e-01;-6.917e-02;9.772e-01;9.920e-01;7.506e-01;-6.176e-02;1.000e+01;8.526e-01;-4.593e-02;1.047e+00;5.000e+01;5.000e+01
21.338545000;9.920e-01;8.340e-01;-6.861e-02;8.408e-01;-6.917e-02;9.772e-01;9.920e-01;7.506e-01;-6.175e-02;1.000e+01;8.525e-01;-4.593e-02;1.047e+00;5.000e+01;5.000e+01
21.341545000;9.920e-01;8.340e-01;-6.860e-02;8.408e-01;-6.916e-02;9.772e-01;9.920e-01;7.506e-01;-6.174e-02;1.000e+01;8.525e-01;-4.592e-02;1.047e+00;5.000e+01;5.000e+01
21.342545000;9.920e-01;8.340e-01;-6.860e-02;8.407e-01;-6.915e-02;9.772e-01;9.920e-01;7.506e-01;-6.174e-02;1.000e+01;8.525e-01;-4.592e-02;1.047e+00;5.000e+01;5.000e+01
21.347545000;9.920e-01;8.340e-01;-6.858e-02;8.407e-01;-6.914e-02;9.773e-01;9.920e-01;7.506e-01;-6.173e-02;1.000e+01;8.525e-01;-4.590e-02;1.047e+00;5.000e+01;5.000e+01
21.386545000;9.920e-01;8.340e-01;-6.847e-02;8.407e-01;-6.902e-02;9.773e-01;9.920e-01;7.506e-01;-6.162e-02;1.000e+01;8.525e-01;-4.579e-02;1.047e+00;5.000e+01;5.000e+01
21.387545000;9.921e-01;8.340e-01;-6.847e-02;8.407e-01;-6.902e-02;9.773e-01;9.921e-01;7.506e-01;-6.162e-02;1.000e+01;8.525e-01;-4.578e-02;1.047e+00;5.000e+01;5.000e+01
21.411545000;9.921e-01;8.340e-01;-6.841e-02;8.407e-01;-6.895e-02;9.774e-01;9.921e-01;7.506e-01;-6.157e-02;1.000e+01;8.525e-01;-4.572e-02;1.047e+00;5.000e+01;5.000e+01
21.412545000;9.921e-01;8.340e-01;-6.840e-02;8.407e-01;-6.895e-02;9.774e-01;9.921e-01;7.506e-01;-6.156e-02;1.000e+01;8.524e-01;-4.572e-02;1.047e+00;5.000e+01;5.000e+01
21.423545000;9.921e-01;8.340e-01;-6.838e-02;8.407e-01;-6.892e-02;9.774e-01;9.921e-01;7.506e-01;-6.154e-02;1.000e+01;8.524e-01;-4.569e-02;1.047e+00;5.000e+01;5.000e+01
21.424545000;9.921e-01;8.340e-01;-6.838e-02;8.406e-01;-6.892e-02;9.774e-01;9.921e-01;7.506e-01;-6.154e-02;1.000e+01;8.524e-01;-4.569e-02;1.047e+00;5.000e+01;5.000e+01
21.481545000;9.921e-01;8.340e-01;-6.826e-02;8.406e-01;-6.880e-02;9.775e-01;9.921e-01;7.506e-01;-6.144e-02;1.000e+01;8.524e-01;-4.558e-02;1.047e+00;5.000e+01;5.000e+01
21.496545000;9.921e-01;8.340e-01;-6.824e-02;8.406e-01;-6.878e-02;9.775e-01;9.921e-01;7.506e-01;-6.141e-02;1.000e+01;8.524e-01;-4.556e-02;1.047e+00;5.000e+01;5.000e+01
21.497545000;9.921e-01;8.340e-01;-6.824e-02;8.406e-01;-6.878e-02;9.775e-01;9.921e-01;7.506e-01;-6.141e-02;1.000e+01;8.524e-01;-4.555e-02;1.047e+00;5.000e+01;5.000e+01
21.499545000;9.921e-01;8.340e-01;-6.823e-02;8.406e-01;-6.878e-02;9.775e-01;9.921e-01;7.506e-01;-6.141e-02;1.000e+01;8.524e-01;-4.555e-02;1.047e+00;5.000e+01;5.000e+01
21.518545000;9.921e-01;8.340e-01;-6.821e-02;8.406e-01;-6.875e-02;9.775e-01;9.921e-01;7.506e-01;-6.139e-02;1.000e+01;8.524e-01;-4.552e-02;1.047e+00;5.000e+01;5.000e+01
21.519545000;9.922e-01;8.340e-01;-6.821e-02;8.406e-01;-6.875e-02;9.775e-01;9.922e-01;7.506e-01;-6.139e-02;1.000e+01;8.524e-01;-4.552e-02;1.047e+00;5.000e+01;5.000e+01
21.520545000;9.922e-01;8.340e-01;-6.820e-02;8.406e-01;-6.874e-02;9.775e-01;9.922e-01;7.506e-01;-6.138e-02;1.000e+01;8.524e-01;-4.552e-02;1.047e+00;5.000e+01;5.000e+01
21.521545000;9.922e-01;8.340e-01;-6.820e-02;8.406e-01;-6.874e-02;9.775e-01;9.922e-01;7.506e-01;-6.138e-02;1.000e+01;8.523e-01;-4.552e-02;1.047e+00;5.000e+01;5.000e+01
21.545545000;9.922e-01;8.340e-01;-6.817e-02;8.406e-01;-6.871e-02;9.775e-01;9.922e-01;7.506e-01;-6.136e-02;1.000e+01;8.523e-01;-4.549e-02;1.047e+00;5.000e+01;5.000e+01
21.546545000;9.922e-01;8.340e-01;-6.817e-02;8.405e-01;-6.871e-02;9.775e-01;9.922e-01;7.506e-01;-6.135e-02;1.000e+01;8.523e-01;-4.549e-02;1.047e+00;5.000e+01;5.000e+01
21.559545000;9.922e-01;8.340e-01;-6.816e-02;8.405e-01;-6.870e-02;9.776e-01;9.922e-01;7.506e-01;-6.134e-02;1.000e+01;8.523e-01;-4.548e-02;1.047e+00;5.000e+01;5.000e+01
21.603545000;9.922e-01;8.340e-01;-6.812e-02;8.405e-01;-6.865e-02;9.776e-01;9.922e-01;7.506e-01;-6.130e-02;1.000e+01;8.523e-01;-4.543e-02;1.047e+00;5.000e+01;5.000e+01
21.604545000;9.922e-01;8.339e-01;-6.812e-02;8.405e-01;-6.865e-02;9.776e-01;9.922e-01;7.506e-01;-6.130e-02;1.000e+01;8.523e-01;-4.543e-02;1.047e+00;5.000e+01;5.000e+01
21.639545000;9.922e-01;8.339e-01;-6.809e-02;8.405e-01;-6.863e-02;9.776e-01;9.922e-01;7.506e-01;-6.128e-02;1.000e+01;8.523e-01;-4.541e-02;1.047e+00;5.000e+01;5.000e+01
21.640545000;9.922e-01;8.339e-01;-6.809e-02;8.405e-01;-6.862e-02;9.776e-01;9.922e-01;7.505e-01;-6.128e-02;1.000e+01;8.523e-01;-4.541e-02;1.047e+00;5.000e+01;5.000e+01
21.749512000;9.922e-01;8.339e-01;-6.804e-02;8.405e-01;-6.858e-02;9.776e-01;9.922e-01;7.505e-01;-6.124e-02;1.000e+01;8.523e-01;-4.536e-02;1.047e+00;5.000e+01;5.000e+01
21.750512000;9.922e-01;8.339e-01;-6.804e-02;8.405e-01;-6.858e-02;9.776e-01;9.922e-01;7.505e-01;-6.124e-02;1.000e+01;8.522e-01;-4.536e-02;1.047e+00;5.000e+01;5.000e+01
21.804539000;9.922e-01;8.339e-01;-6.803e-02;8.405e-01;-6.856e-02;9.776e-01;9.922e-01;7.505e-01;-6.123e-02;1.000e+01;8.522e-01;-4.535e-02;1.047e+00;5.000e+01;5.000e+01
21.842539000;9.922e-01;8.339e-01;-6.803e-02;8.405e-01;-6.856e-02;9.776e-01;9.922e-01;7.505e-01;-6.122e-02;1.000e+01;8.522e-01;-4.535e-02;1.047e+00;5.000e+01;5.000e+01
21.866539000;9.922e-01;8.339e-01;-6.803e-02;8.405e-01;-6.856e-02;9.776e-01;9.922e-01;7.505e-01;-6.122e-02;1.000e+01;8.522e-01;-4.534e-02;1.047e+00;5.000e+01;5.000e+01
21.876539000;9.922e-01;8.339e-01;-6.802e-02;8.405e-01;-6.856e-02;9.776e-01;9.922e-01;7.505e-01;-6.122e-02;1.000e+01;8.522e-01;-4.534e-02;1.047e+00;5.000e+01;5.000e+01
21.890539000;9.922e-01;8.339e-01;-6.802e-02;8.405e-01;-6.856e-02;9.776e-01;9.922e-01;7.505e-01;-6.122e-02;1.000e+01;8.522e-01;-4.534e-02;1.047e+00;5.000e+01;5.000e+01
21.891539000;9.922e-01;8.339e-01;-6.802e-02;8.404e-01;-6.856e-02;9.776e-01;9.922e-01;7.505e-01;-6.122e-02;1.000e+01;8.522e-01;-4.534e-02;1.047e+00;5.000e+01;5.000e+01
100.000000000;9.922e-01;8.339e-01;-6.804e-02;8.404e-01;-6.857e-02;9.776e-01;9.922e-01;7.505e-01;-6.123e-02;1.000e+01;8.522e-01;-4.536e-02;1.047e+00;5.000e+01;5.000e+01
