time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
0.0;0.9797822748023273;0.7836210084927043;0.7996008011768235;-0.3419812370622891;-0.3489549696915658;0.9721272760705448;9.999449829991585;0.8164101787809547;-0.33000001258534284;1.034504581915168;1.0000916130324065;0.8805039691007819;1.0000584763776448
1e-06;0.9797818875978984;0.783621008634493;0.7996008011324147;-0.3419812369701093;-0.34895496970408807;0.9721273625174272;9.999451322552002;0.8164100167473949;-0.33000001272719165;1.034504847260344;1.0000904978849028;0.8805033998945435;1.0000583892524955
2e-06;0.9797814694141681;0.7836210562771124;0.7996008495435154;-0.34198232474236007;-0.34895607977131243;0.9721274566432032;9.999452901705062;0.8164098419466492;-0.3300000128795943;1.0345051326949166;1.000089299246087;0.8805027850207074;1.0000582914437635
4e-06;0.9797810193118055;0.7836210564415795;0.7996008494931193;-0.34198232464028633;-0.3489560797857859;0.9721275602595822;9.999454548422758;0.8164096525418958;-0.3300000130422031;1.0345054395170892;1.000088016186665;0.8805021209687633;1.0000581779534492
8e-06;0.9797805386660167;0.7836200162394894;0.7995997878434811;-0.34198345989538553;-0.3489572383144791;0.9721276762349125;9.999456238813568;0.8164094468800054;-0.3300000132141098;1.0345057699306806;1.000086649620331;0.8805014050135147;1.0000580436910083
1.6e-05;0.9797800305488326;0.7836190710329949;0.7995988231058551;-0.3419867708890731;-0.3489606169537553;0.9721268084731001;9.999457942880941;0.8164092245701793;-0.3300000133943024;1.0345061271150064;1.0000852012693495;0.8805006353932929;1.0000578847024229
3.2e-05;0.9797784993814472;0.7836163493379372;0.7995968607546996;-0.3419919216058685;-0.3489662285793101;0.972126960867889;9.999459629553552;0.8164089868349873;-0.3300000135818894;1.0345065143137537;1.0000836729496405;0.8804998116666529;1.000057697619766
6.4e-05;0.9797779468025923;0.7836124255045164;0.7995928565924729;-0.34200190228007304;-0.34897641292588055;0.9721261362925999;9.999461276557405;0.8164097362013524;-0.3300000137759062;1.0345069340054265;1.000082066216173;0.8804998622679612;1.0000574784834424
0.000128;0.9797763356279079;0.7836056337123588;0.7995867766518152;-0.3420232566926158;-0.34899857426875525;0.9721243365031967;9.999462875565532;0.8164124755676285;-0.33000001397508977;1.0345073880197553;1.0000803823057445;0.8805017172540428;1.0000572223644444
0.000256;0.9797727600657209;0.7835974727003467;0.7995808941588781;-0.3420637772490863;-0.3490409888150075;0.9721215622427386;9.999464430239417;0.8164242071265634;-0.33000001417795377;1.0345078776580054;1.0000786224484637;0.8805118709394372;1.0000569242309354
0.000384;0.9797701807685288;0.7835977103845196;0.7995827665067209;-0.3421043487564343;-0.3490830997500935;0.9721188135785607;9.999465946592993;0.8164429321872949;-0.3300000143830912;1.0345084031450444;1.0000767885578423;0.8805284755175007;1.0000565801837946
0.000509;0.9797676064065893;0.7836044277638882;0.7995912507130142;-0.3421435473071524;-0.3491238098940577;0.9721160905392101;9.9994674241544;0.8164696520187423;-0.33000001458944606;1.0345089637378624;1.000074883771607;0.8805524667007965;1.0000561874754619
0.000509;0.9797670431232364;0.78360442811411;0.7995912505738864;-0.3421435472223902;-0.3491238099640353;0.9721163930831278;9.99946886179854;0.8164693686291598;-0.33000001479626945;1.034509558830747;1.0000729123920002;0.8805514038229344;1.0000557436995212
0.00051;0.979766500986287;0.7836044759777624;0.7995912988750569;-0.34214463500532205;-0.3491249200973962;0.9721167206801393;9.999470269254118;0.816469084494639;-0.330000015002785;1.034510188239398;1.000070879393524;0.8805503280420115;1.0000552466402195
0.000511;0.9797659877561106;0.7836044763776591;0.7995912986995068;-0.3421446349368057;-0.349124920185417;0.9721170725277877;9.999471666363453;0.8164688014032002;-0.3300000152080544;1.0345108516894883;1.000068789902358;0.8805492468618794;1.0000546946062614
0.000513;0.9797655099619986;0.7836055646632412;0.7995924085570802;-0.34214458738867526;-0.3491248718235455;0.9721164477892135;9.999473074616455;0.8164685194417656;-0.33000001541129276;1.0345115492100958;1.0000666489687;0.8805481669343552;1.0000540866573457
0.000517;0.9797650726328339;0.7836056600926065;0.7995925052533567;-0.34214676305921154;-0.3491270920346814;0.9721168449929634;9.99947451354898;0.8164692367298426;-0.330000015612232;1.0345122818071117;1.0000644614704177;0.8805480214610626;1.0000534227642885
0.000525;0.9797636805743035;0.7836060598014943;0.7995937275156967;-0.34214850758215604;-0.3491292282119798;0.9721172614658187;9.999476003954582;0.8164709497433111;-0.3300000158111784;1.0345130510486051;1.000062232046468;0.8805488171191174;1.0000527039433058
0.000541;0.9797633349017424;0.7836073856090253;0.7995950795882895;-0.34215389935913415;-0.34913473014154534;0.9721176937443841;9.999477572897412;0.8164746538888359;-0.33000001600894624;1.0345138583601068;1.0000599654964182;0.880551489339975;1.0000519325150181
0.000573;0.9797630828373922;0.7836114608010789;0.7995992015007846;-0.3421627639940037;-0.3491437602420779;0.9721171384979347;9.99947925227558;0.8164833438868072;-0.3300000162068365;1.0345147050281112;1.0000576669877979;0.8805588288287204;1.0000511120129685
0.000637;0.9797608418188732;0.7836194993003079;0.7996090334021791;-0.3421822859758722;-0.3491643925567151;0.9721155928848503;9.999481071734063;0.8165010138314276;-0.3300000164065049;1.0345155924356706;1.000055341273566;0.8805745530319136;1.0000502463999128
0.000765;0.9797587000109605;0.7836418781029463;0.7996334626393232;-0.34222112359667856;-0.34920471921554663;0.9721130538942322;9.99948305820796;0.8165416574221436;-0.3300000166096175;1.0345165217728913;1.0000529923929435;0.8806116495299025;1.0000493394430705
0.001;0.9797547492517119;0.783702300233257;0.7996982353599341;-0.34228895094234535;-0.34927529288771164;0.9721075179783432;9.999485242693524;0.8166352687805882;-0.33000001681743313;1.0345174935105634;1.000050624480062;0.880697939496784;1.000048394616622
0.001;0.979754681020064;0.7837023008777178;0.799698234940382;-0.34228895096743045;-0.349275293036934;0.9721079820385342;9.999487662795447;0.8166348434717946;-0.3300000170307538;1.0345185072644847;1.000048242070208;0.8806971350923511;1.0000474154060637
0.001001;0.9797546762416818;0.7837023490481981;0.7996982829521166;-0.342290038850911;-0.34927640324505593;0.9721084440722889;9.999490358529428;0.8166353787332064;-0.33000001725035266;1.034519561901287;1.000045849784338;0.8806973211021331;1.000046405850389
0.001002;0.9797547382753748;0.7837034376042477;0.7996993925175713;-0.34228999139636634;-0.34927635494054443;0.972108902236122;9.999493364665668;0.816634872874371;-0.3300000174771793;1.0345206560419546;1.0000434524898703;0.8806966478285719;1.0000453706986012
0.001004;0.9797548709446919;0.7837034858375936;0.7996994404587131;-0.3422910792942828;-0.349277465161389;0.9721093535823024;9.99949670251217;0.8166353248018854;-0.3300000177120164;1.0345217887409872;1.0000410557211834;0.8806969737498171;1.0000443152164804
0.001008;0.9797550774332114;0.7837046219532018;0.7997005984174277;-0.34229211970298257;-0.34927852692463945;0.9721097933930815;9.999500376537782;0.8166367337267116;-0.3300000179552288;1.034522959185632;1.000038665555588;0.8806983022304017;1.0000432451332542
0.001016;0.9797553595577398;0.7837079812967933;0.7997040249119047;-0.3422941529761934;-0.3492806018193538;0.9721102153363533;9.999504372805239;0.8166400989492795;-0.33000001820698466;1.0345241658672908;1.0000362881391738;0.8807015631543779;1.0000421667023776
0.001032;0.9797547185618004;0.7837117872967644;0.7997087223642477;-0.34229901847324307;-0.34928592282398135;0.9721106124601265;9.999508655305998;0.8166464198723121;-0.33000001846738697;1.0345254066200824;1.0000339296343232;0.88070768565334;1.0000410866976008
0.001064;0.9797551953035002;0.7837223901074714;0.7997195044467087;-0.34230759800043653;-0.34929466205411225;0.9721099782429119;9.99951316924604;0.8166606956839254;-0.3300000187362061;1.0345266793033616;1.0000315964761088;0.8807213065593951;1.0000400121145026
0.001128;0.9797547471397607;0.7837446505381552;0.7997429973197854;-0.34232614965873637;-0.3493139330692001;0.9721083072750283;9.99951785236358;0.8166909249920303;-0.3300000190128703;1.0345279818770223;1.0000292951595044;0.8807498434465704;1.0000389496413964
0.001223;0.9797534169201445;0.783781080606274;0.7997817287935551;-0.3423527066901853;-0.34934171350078264;0.9721065954701554;9.999522642685136;0.8167401064087033;-0.33000001929686973;1.0345293117460224;1.0000270314697157;0.880796077982318;1.0000379055171158
0.001223;0.979754069303726;0.7837810815498909;0.7997817280088975;-0.342352706772196;-0.3493417137265556;0.9721068396914087;9.999527477535503;0.816739239460215;-0.3300000195878949;1.0345306653293087;1.0000248098728741;0.880796035307518;1.0000368858315607
0.001224;0.9797547912306037;0.7837810825136116;0.7997817271863276;-0.342352706857451;-0.3493417139621283;0.9721070374221128;9.99953228971475;0.81673832435429;-0.33000001988572014;1.0345320380302274;1.0000226338011253;0.8807960763589707;1.0000358967710223
0.001225;0.9797555816587974;0.7837811309944636;0.7997817747955992;-0.34235379479058725;-0.34934282426166796;0.9721071866842633;9.999537010506502;0.816738360951792;-0.33000002019020425;1.0345334244695195;1.0000205068045023;0.8807971304605479;1.0000349448049097
0.001227;0.9797564414488789;0.7837822198353297;0.799782883950585;-0.3423537473794664;-0.3493427760495596;0.9721072855425802;9.999541579349744;0.8167383486571981;-0.330000020501179;1.0345348190410508;1.0000184335381417;0.8807982720889754;1.0000340366431828
0.001231;0.9797573727439219;0.7837844915339657;0.7997852000600574;-0.342355828159633;-0.34934489948682584;0.9721073315282315;9.999545951312916;0.8167392872800885;-0.3300000208181536;1.0345362161296356;1.0000164198105541;0.880800430039588;1.000033178510824
0.001239;0.9797583782098743;0.7837878510886419;0.7997886261845613;-0.34235786143852964;-0.34934697446715335;0.9721073218032162;9.99955009571677;0.8167421772129316;-0.33000002114022237;1.0345376099071961;1.0000144722262858;0.8808045330094145;1.0000323752044153
0.001255;0.9797585048285877;0.7837931289589299;0.7997947894825663;-0.3423618955486843;-0.3493514317341723;0.9721062535103197;9.999553989700596;0.8167500186314751;-0.3300000214662369;1.0345389946563937;1.0000125976320655;0.8808133629475455;1.000031630068742
0.001287;0.9797596650278187;0.7838066116362447;0.7998085453110684;-0.3423711162144486;-0.3493608408735753;0.9721061235718843;9.999557619142474;0.8167668112243365;-0.3300000217948343;1.0345403652660181;1.0000108020073588;0.8808306277114588;1.0000309460891128
0.001351;0.9797599925992028;0.7838357831957342;0.7998390544597824;-0.34238859868991656;-0.34937900558147167;0.9721039284379327;9.99956098396714;0.8168025546532844;-0.33000002212423396;1.03454171682225;1.000009089939486;0.8808655982357901;1.0000303268378965
0.001479;0.9797584460890818;0.7838950856553053;0.799901905025259;-0.34242278014336736;-0.34941490713987855;0.9721006647207079;9.999564096417497;0.8168792487370777;-0.3300000224522569;1.0345430441709549;1.0000074652145066;0.880938672820347;1.0000297762194432
0.001607;0.9797580243699894;0.7839621305149915;0.7999718052910294;-0.34245736381376884;-0.34945084756053213;0.9720973304808698;9.999566977502026;0.8169618939929686;-0.33000002277658913;1.0345443423853138;1.0000059310606655;0.8810173995646551;1.00002929734384
0.001735;0.9797576864316585;0.7840356549385733;0.8000483176778656;-0.3424905738353582;-0.34948538644180666;0.9720939255728445;9.999569656090465;0.8170514927889424;-0.3300000230947946;1.0345456066822578;1.000004490026598;0.8811027044466206;1.0000288918742732
0.001863;0.9797574331995287;0.7841146660771701;0.8001304290999163;-0.34252463331826627;-0.34952079229724264;0.9720904508852759;9.999572165241863;0.8171460492681321;-0.3300000234041913;1.0345468313377841;1.000003144502489;0.8811927306909205;1.0000285606552515
0.001991;0.9797563098261466;0.7841986688090828;0.8002184145038971;-0.3425561981779029;-0.3495539935253569;0.9720879080461856;9.999574535953645;0.8172465680549145;-0.3300000237020283;1.0345480095858626;1.0000018970810367;0.881288403061893;1.0000283045197098
0.002119;0.9797562719180731;0.7842889423883388;0.8003119834582268;-0.3425889962827053;-0.3495880970257424;0.9720842994214142;9.999576793139846;0.8173520537678445;-0.3300000239857146;1.0345491347198748;1.000000750091989;0.8813887927093443;1.0000281242173017
0.002247;0.9797563222377613;0.784384607608986;0.8004110545279606;-0.342620467783931;-0.3496208469740293;0.972080627486867;9.999578957447154;0.8174625112291332;-0.33000002425275365;1.034550200440596;0.9999997053576744;0.8814938985262997;1.0000280198211569
0.002503;0.9797537271081634;0.7845919017161055;0.8006262703783985;-0.34268261316445153;-0.34968587371550575;0.9720748944035467;9.999581051414141;0.817700945205411;-0.33000002450066973;1.034551200048553;0.9999987643592431;0.8817177800994862;1.0000279902385616
0.002576;0.979754912659197;0.7846545718247111;0.8006908925176893;-0.34269927157197044;-0.34970316732803924;0.9720721019799481;9.999583100635856;0.8177713601361037;-0.33000002472727735;1.0345521261806208;0.9999979279820941;0.8817859453044125;1.0000280332202176
0.002576;0.9797570125234091;0.7846545727735511;0.8006908912173911;-0.3426992714265614;-0.34970316780924504;0.972071251263892;9.99958512496739;0.8177697604383811;-0.3300000249309978;1.0345529716465152;0.9999971958589461;0.8817874092306225;1.0000281453246724
0.002577;0.9797592021862601;0.7846556615244333;0.8006919999598832;-0.3426992237015273;-0.34970311977382357;0.972070342122153;9.999587130649587;0.8177691506966089;-0.33000002511074544;1.0345537297413026;0.9999965660059688;0.8817898650500099;1.0000283213754741
0.002578;0.9797614814279595;0.7846567978120711;0.80069315722255;-0.3427002637688909;-0.34970418179545004;0.9720693734169162;9.99958911457063;0.8177685349959283;-0.3300000252656671;1.0345543937730202;0.9999960352711311;0.8817923837826601;1.0000285542055454
0.00258;0.9797638499985742;0.7846578865302599;0.8006942659582372;-0.3427002159907863;-0.3497041337694065;0.9720683437711407;9.999591075175749;0.8177689162639098;-0.3300000253952143;1.0345549572232087;0.9999956003455032;0.8817958926268896;1.0000288349639144
0.002584;0.9797663080261704;0.7846611984237154;0.800697643322218;-0.3427011608988198;-0.34970509874452793;0.972067252278169;9.999593020559864;0.8177712969073436;-0.33000002549920365;1.0345554142344557;0.9999952588602846;0.8818013204541583;1.0000291537825665
0.002592;0.9797688556883076;0.7846689566835567;0.8007055579441034;-0.342704091206409;-0.34970808971886946;0.9720660985429711;9.999594969986124;0.8177776801206832;-0.3300000255775618;1.0345557594918595;0.9999950099110889;0.8818105246471549;1.0000295010664582
0.002608;0.9797705364650093;0.7846818012407513;0.8007194434553053;-0.34270670251276114;-0.3497110961249715;0.9720638826676616;9.999596946299771;0.8177920703726862;-0.3300000256301425;1.0345559879184243;0.9999948533244774;0.8818272170748119;1.0000298688575162
0.00264;0.9797733449476881;0.7847102417827446;0.8007483917497387;-0.34271482208801435;-0.34971935129484594;0.9720626057984834;9.999598965484518;0.8178224726762039;-0.3300000256567092;1.034556094298437;0.9999947884822542;0.8818588178441812;1.0000302512218973
0.002704;0.9797752772328647;0.7847658578811255;0.8008058517365009;-0.34272928595675495;-0.3497344213893654;0.9720592704310075;9.999601036443238;0.8178848915544757;-0.33000002565685443;1.034556072704391;0.9999948141482791;0.8819201649284755;1.0000306439023565
0.002832;0.9797764131291339;0.7848771368351433;0.8009208218575938;-0.3427593007116617;-0.3497656700667127;0.9720558799616958;9.99960316821517;0.8180113310273585;-0.330000025630091;1.0345559164773492;0.9999949291412782;0.8820409341758998;1.0000310440505946
0.003088;0.9797748771886325;0.7851009894297397;0.8011529032620782;-0.34281667079220485;-0.349825809716327;0.9720494384005628;9.999605371802442;0.8182657956147875;-0.33000002557633107;1.0345556189472456;0.9999951327628396;0.8822804816708012;1.0000314498052743
0.0036;0.9797709670361773;0.7855527289888312;0.8016195208055396;-0.34292910571090546;-0.34994300812498935;0.9720379509787135;9.999607658395794;0.8187762911209757;-0.33000002549632845;1.034555174281422;0.9999954248097993;0.8827575389442224;1.0000318591161375
0.004112;0.9797660608944633;0.7860052834230986;0.8020878294907171;-0.3430374702932466;-0.3500564268460767;0.9720264249019321;9.99961003985161;0.8192868246304177;-0.330000025391646;1.0345545783122942;0.9999958053460667;0.8832346935806172;1.0000322683312173
0.004624;0.9797622365831967;0.7864599532557631;0.8025574499569144;-0.34314209784119487;-0.35016566103290886;0.9720158690730074;9.999612532507403;0.8197974041363185;-0.33000002526434463;1.0345538292931398;0.999996274057302;0.883711940322325;1.0000326716903978
0.005136;0.9797584441256477;0.7869165603924578;0.8030290535088548;-0.3432411660123566;-0.35026922332020977;0.9720052929740176;9.999615164968626;0.820308038041798;-0.33000002511673204;1.0345529280698604;0.9999968298297129;0.884189274152854;1.0000330620307887
0.005648;0.9797546765310804;0.787375152080804;0.8035026884047429;-0.3433357625379804;-0.35036822359696984;0.9719947055907957;9.999617978047716;0.820818734163071;-0.3300000249512139;1.0345518774414264;0.9999974713607218;0.8846666896392501;1.0000334323013662
0.00616;0.9797519253398184;0.7878354757603596;0.8039772772921109;-0.3434274082419384;-0.35046385644876943;0.9719851149605037;9.999621008828766;0.8213294983805369;-0.3300000247702937;1.034550681084402;0.9999981977590447;0.8851441804354174;1.0000337770722023
0.006672;0.9797491825867078;0.7882989197362463;0.8044550556484452;-0.3435156224607403;-0.35055598840178287;0.9719755288014101;9.999624275702866;0.8218403343210391;-0.33000002457664945;1.0345493422142007;0.9999990079780864;0.8856217395152407;1.0000340930919094
0.007184;0.979746481620685;0.7887636938537267;0.8049341606139614;-0.34359971185567034;-0.35064389612610014;0.9719659553254788;9.999627775948607;0.8223512448698013;-0.3300000243730836;1.0345478624840416;0.9999999002457269;0.8860993592102365;1.0000343792618696
0.007696;0.9797437228693517;0.7892289788448156;0.8054138282302084;-0.34368016574470917;-0.3507281103013227;0.9719564028816844;9.999631486450603;0.8228622340625106;-0.33000002416244806;1.034546241997453;1.0000008725134004;0.8865770311192496;1.000034636698828
0.008208;0.979740981709148;0.7896956893371767;0.805894919724639;-0.343758669318898;-0.3508103191827911;0.9719478793537282;9.999635363614745;0.8233733076148102;-0.33000002394765343;1.0345444800298724;1.0000019230246469;0.8870547466460826;1.0000348682530058
0.00872;0.979738158564686;0.7901639976130909;0.8063776831980246;-0.3438334904067799;-0.3508887864761711;0.9719393923613296;9.999639347595194;0.823884472187888;-0.33000002373161974;1.0345425756515811;1.0000030502693589;0.8875324980767865;1.000035077619545
0.009232;0.9797363310587472;0.7906345218671488;0.8068618545908186;-0.34390674624894235;-0.35096528349969663;0.9719309490177327;9.999643370031256;0.8243957342466346;-0.33000002351711444;1.0345405284977576;1.000004252625781;0.8880102793183351;1.0000352691969336
0.009488;0.9797368738852323;0.7908701605460279;0.8071043254300782;-0.3439395332957547;-0.35099961286096;0.9719265547983277;9.99964736291568;0.824651099124303;-0.33000002330656997;1.0345383397602606;1.0000055284752711;0.8882504006657077;1.0000354484272975
0.009744;0.979737311929303;0.7911055088762625;0.8073465373462037;-0.34397528040180153;-0.35103697890377683;0.9719222129106226;9.999651265511126;0.8249065706700446;-0.3300000231019781;1.0345360126318832;1.0000068766462316;0.8884905124798546;1.000035621722679
0.01;0.9797377280722651;0.7913422352489339;0.8075901204421776;-0.344008006814879;-0.3510712465554446;0.9719179245696838;9.999655024116155;0.8251621514762381;-0.33000002290491776;1.0345335521654264;1.0000082959772167;0.8887306114100054;1.00003579590349
0.010512;0.9797356498307108;0.7918157355542648;0.8080773397902744;-0.3440745283460662;-0.3511408720821557;0.971910689904126;9.999658587683768;0.8256738435066793;-0.3300000227166918;1.0345309655840131;1.0000097846436102;0.8892084107208613;1.0000359773699536
0.011219;0.9797319416910183;0.7924693544815417;0.8087496671469602;-0.3441615289320007;-0.35123195584798;0.9719005089512154;9.999661906464436;0.8263806484996443;-0.3300000225385611;1.0345282628352317;1.0000113406018107;0.8898673190960117;1.0000361714268864
0.011925;0.9797281587532725;0.7931260444955996;0.8094251364287569;-0.3442439851850408;-0.35131840256756014;0.9718913814856993;9.999664934693195;0.8270865677731163;-0.33000002237187925;1.0345254560122343;1.0000129623424159;0.8905253495113725;1.0000363818075237
0.012631;0.9797242987353116;0.7937847654767043;0.8101026861925827;-0.34432303262655983;-0.35140137101282615;0.9718833058412394;9.999667634907723;0.8277926021471402;-0.3300000222179305;1.0345225583093054;1.000014649032618;0.8911834300198258;1.0000366103391096
0.013338;0.9797203594711131;0.7944444293537841;0.8107812060306229;-0.3443987192443643;-0.3514809100889038;0.971874278350145;9.999669982155211;0.8284997522214285;-0.33000002207774043;1.0345195841097483;1.0000164002779335;0.8918424888888106;1.0000368576697265
0.014044;0.9797173383801736;0.7951057826587344;0.8114606305073492;-0.34447034447703995;-0.3515559463192003;0.9718662939225859;9.999671964095741;0.8292060181214459;-0.33000002195203487;1.034516549299468;1.0000182159145288;0.8925006668975461;1.0000371248796804
0.015457;0.9797088378597788;0.7964335904676857;0.8128247059177566;-0.3446055921397693;-0.3516978517587242;0.9718523468959483;9.99967357439901;0.830619398502661;-0.33000002184127775;1.0345134704964707;1.0000200960174308;0.8938159071641194;1.0000374142512958
0.016384;0.9797041890139339;0.7973093135614018;0.8137241495691842;-0.344688943978896;-0.35178538307075713;0.971842431566162;9.999674805521533;0.83154688980869;-0.3300000217458254;1.0345103640422613;1.0000220407385396;0.8946796656636804;1.0000377286203328
0.017312;0.9796994592450659;0.7981847950075267;0.8146233572653975;-0.3447667707074675;-0.351867275811936;0.9718335425437932;9.99967564792397;0.8324754864977961;-0.33000002166610215;1.034507245865902;1.0000240493011916;0.8955444496085189;1.0000380704104792
0.01824;0.9796946039762384;0.7990630542247955;0.8155254476439802;-0.34484298907306565;-0.3519475432805286;0.9718256751096386;9.99967609569024;0.8334041822165501;-0.33000002160262515;1.034504131825738;1.0000261184633235;0.8964093281410718;1.0000384417014077
0.020095;0.9796839032944487;0.8008264877008676;0.8173357744214154;-0.3449820369477204;-0.3520940068038516;0.9718098256874039;9.999676152972954;0.8352599712075083;-0.3300000215557909;1.03450103754451;1.000028242263846;0.8981363991140544;1.000038845128642
0.02175;0.9796756353195027;0.8024023592436722;0.8189526145804574;-0.3450965293321967;-0.3522145078302534;0.9717969923188611;9.999675838587507;0.8369158486336304;-0.33000002152550695;1.0344979779545194;1.0000304136653582;0.8996778851446382;1.0000392841057795
0.023405;0.9796672941549444;0.803981202260365;0.8205725146825211;-0.3452040718660148;-0.3523279152904728;0.971784174673869;9.999675188690572;0.8385718098533858;-0.33000002151095487;1.034494967495807;1.0000326259171861;0.9012197400195553;1.000039761666729
0.02506;0.9796588819487775;0.8055651899694568;0.8221976928723271;-0.3453045663297016;-0.35243412871383667;0.9717723736731696;9.999674249912216;0.8402278500731865;-0.3300000215107205;1.0344920202874803;1.0000348724945456;0.902761957638335;1.000040279105291
0.026715;0.9796514444562396;0.8071512645040512;0.8238241504639445;-0.34539996432467207;-0.3525347641694887;0.9717615910717369;9.999673063351635;0.841883964421973;-0.3300000215232265;1.0344891489954693;1.0000371469990186;0.9043045316526905;1.0000408362503994
0.02837;0.979643894607749;0.8087399685496792;0.8254533534617833;-0.3454903042175833;-0.35263025220785726;0.9717498286557075;9.999671656558212;0.8435401477805786;-0.33000002154710883;1.0344863635001755;1.0000394431975395;0.9058474557591388;1.000041433006353
0.030025;0.9796363243816394;0.8103289148977781;0.8270827896212615;-0.3455762917847946;-0.35272128067946623;0.9717400870935056;9.999670047691716;0.8451963949662201;-0.33000002158130093;1.034483670954613;1.0000417542206277;0.9073907236607482;1.0000420700678672
0.03168;0.9796286908459165;0.8119209759267647;0.8287154284845741;-0.3456585866902417;-0.35280853893638053;0.9717293653878463;9.999668249762008;0.8468517014893376;-0.33000002162490455;1.0344810768084822;1.000044071658422;0.9089333979561994;1.0000427484353398
0.033334;0.9796219938741948;0.8135137510541203;0.8303479731770254;-0.3457388137045392;-0.35289332544034413;0.9717186610028193;9.999666271273181;0.8485080638928207;-0.33000002167695064;1.034478585879952;1.0000463858203237;0.9104773377656237;1.000043469244273
0.034989;0.9796142343738931;0.8151088766274256;0.8319837855551918;-0.3458160446706759;-0.35297541232630736;0.9717089698838903;9.999664114211397;0.8501644793545017;-0.3300000217361685;1.03447620264142;1.0000486870391434;0.9120216088502522;1.000044234386278
0.036644;0.9796074075551323;0.8167036803030435;0.8336184429552108;-0.345892344727215;-0.35305618768732133;0.9716992865269991;9.999661771757495;0.8518209454014625;-0.330000021800951;1.0344739301887873;1.0000509670154936;0.9135662094494277;1.0000450466507265
0.038299;0.9795995126612238;0.8182987048735524;0.8352541977040769;-0.3459668340602786;-0.353135473361271;0.971689604525661;9.99965923364358;0.8534774601963606;-0.33000002186957544;1.0344717689659262;1.000053219332455;0.915111138658492;1.0000459090397442
0.039954;0.9795925453603795;0.8198955353220507;0.8368909659260125;-0.34603920642336683;-0.35321223663229584;0.9716799174513675;9.999656493335724;0.8551340227235044;-0.3300000219404668;1.0344697164667116;1.0000554389871446;0.9166563966984934;1.0000468242219038
0.043264;0.9795775002317151;0.8230903356011802;0.8401657259614586;-0.34618413916292484;-0.35336595055138026;0.9716622196861775;9.999653544551206;0.8584456322331482;-0.3300000220122114;1.0344677675061404;1.0000576215350279;0.9197466005173478;1.000047794143974
0.045536;0.9795669136064139;0.825284626049911;0.842415405630573;-0.3462789579608647;-0.3534668765909663;0.9716495063661754;9.999650375088983;0.8607192872932624;-0.33000002208335383;1.0344659145293749;1.0000597625370327;0.9218689929703858;1.0000488192245522
0.045536;0.9795677195494609;0.8252846261113951;0.8424154055881504;-0.3462789578836972;-0.3534668762505974;0.9716487722740046;9.999646968614515;0.86072098537217;-0.3300000221523161;1.0344641483992736;1.0000618574178193;0.9218702501968044;1.0000498975650887
0.045537;0.9795684430199985;0.8252857135331503;0.8424165155140818;-0.3462789078014351;-0.3534668248417558;0.9716480110214352;9.99964330789535;0.8607237233280031;-0.33000002221761876;1.0344624595362382;1.0000639015911226;0.9218723978796602;1.0000510250293206
0.045538;0.9795690854852122;0.8252857135817139;0.8424165155317855;-0.3462789077443904;-0.35346682447281336;0.9716472155688408;9.999639375877322;0.8607264979857593;-0.33000002227815056;1.03446083856291;1.000065891012528;0.921874507539048;1.000052196075155
0.04554;0.9795696488453352;0.8252879383728434;0.8424187865061632;-0.34627989503221;-0.353467831920597;0.9716463791246773;9.999635159460277;0.860730306155434;-0.3300000223331317;1.0344592764549427;1.0000678229577324;0.9218775184220005;1.0000534044482754
0.045544;0.9795701353832115;0.8252922878761659;0.842423226327993;-0.34627969493145333;-0.3534676273101735;0.971645495208794;9.999630653549675;0.8607361447168349;-0.3300000223818885;1.0344577647417725;1.0000696959826392;0.9218823695840691;1.0000546435733106
0.045552;0.9795705481200218;0.8252999494906835;0.8424310470404116;-0.34628043215976095;-0.3534683794630842;0.9716445576603746;9.999625861392705;0.8607460109310929;-0.3300000224237677;1.0344562960555526;1.000071508898167;0.9218909328147133;1.0000559070459105
0.045568;0.9795709366062539;0.8253145771233001;0.8424459388795468;-0.3462811313558793;-0.3534690761937645;0.9716425611496293;9.999620793507951;0.8607639023244821;-0.3300000224581064;1.0344548646687919;1.0000732601651765;0.9219069452081056;1.0000571885619736
0.0456;0.9795703051365643;0.8253451817585032;0.8424779589215695;-0.34628203784314426;-0.353470328342931;0.9716415013318891;9.999615466295117;0.8607978164391519;-0.33000002248415344;1.0344534660500035;1.0000749482248057;0.9219378755870061;1.0000584809487845
0.045664;0.9795706539592431;0.8254076498638183;0.8425416053251881;-0.3462854594838878;-0.353473770826149;0.9716403746428962;9.999609900147068;0.8608637508388488;-0.3300000225010956;1.034452095838867;1.000076571642621;0.9219986600628607;1.0000597758114838
0.045792;0.9795701246218774;0.8255310151176105;0.8426681140940568;-0.34629004695373433;-0.353478697415957;0.9716381781462997;9.999604122713402;0.8609937027102631;-0.3300000225080977;1.0344507497467181;1.0000781289938707;0.9221191759355207;1.000061064427165
0.046048;0.9795688552123896;0.8257789330125728;0.8429223439330154;-0.3463013412948907;-0.3534907144063407;0.9716359091742311;9.999598178719317;0.8612516680548359;-0.3300000225041818;1.0344494244270328;1.0000796194074486;0.9223591884322027;1.0000623386590393
0.04656;0.9795661210544332;0.8262721019814505;0.843428122463273;-0.34632266044061083;-0.35351346943827366;0.9716315650731144;9.999592132510772;0.8617656414374112;-0.3300000224881508;1.0344481181427134;1.0000810429236424;0.9228382468428746;1.0000635910346705
0.046627;0.9795662105480414;0.8263367452115177;0.8434939892563176;-0.346325975944126;-0.3535168034507626;0.97163014343784;9.999586054791392;0.8618346161498572;-0.33000002245875154;1.0344468303658627;1.0000823999216977;0.9229017177261756;1.0000648138082409
0.046627;0.9795660900499078;0.8263367452411875;0.8434939895034744;-0.34632597598651876;-0.3535168029469996;0.971628642383431;9.99958000534703;0.8618365841823291;-0.33000002241490284;1.034445560337169;1.0000836906941852;0.922902588578082;1.0000659980378879
0.046628;0.9795658943920348;0.826337832631084;0.8434950997056906;-0.3463259259590165;-0.35351675131413723;0.9716270609405986;9.999574024344783;0.8618395367663392;-0.33000002235573833;1.0344443053942576;1.0000849151911506;0.9229043639217245;1.0000671344586236
0.046629;0.9795656212023036;0.8263389200240498;0.8434962099287072;-0.34632587594078595;-0.35351669967092536;0.971625399912855;9.99956813451883;0.8618424660851332;-0.3300000222805313;1.0344430601572048;1.0000860723854417;0.9229061098206541;1.0000682151925193
0.046631;0.9795652686000357;0.8263411448574143;0.8434984812256979;-0.3463268632111797;-0.35351770683346795;0.9716236623179247;9.999562351105174;0.8618463670103699;-0.33000002218859265;1.0344418173616905;1.000087159995783;0.9229087589002373;1.0000692338768566
0.046635;0.9795648801585447;0.8263447989241663;0.8435021718339901;-0.34632588671085274;-0.35351669282921727;0.971621852850488;9.999556686313753;0.861852237301474;-0.33000002207901324;1.0344405697279357;1.0000881751949058;0.922913242501451;1.000070184773678
0.046643;0.9795643606999769;0.826352460557369;0.843509992844897;-0.34632662360064137;-0.35351744437176236;0.971619977258418;9.999551140612237;0.8618620764495604;-0.3300000219504552;1.034439311061867;1.000089116179854;0.9229214252076063;1.0000710628602172
0.046659;0.9795637992790384;0.8263681757343615;0.8435259950129604;-0.3463272709325703;-0.353518087873626;0.9716180419727313;9.999545694183553;0.861879884776798;-0.3300000218013363;1.0344380362810406;1.00008998350402;0.9229370391624715;1.0000718641485624
0.046691;0.9795621491301012;0.8263983876965411;0.8435576551308884;-0.3463289998528827;-0.3535201958771602;0.9716160536608532;9.999540310010648;0.8619136633552836;-0.3300000216302631;1.0344367416716644;1.000090779669852;0.9229675518306873;1.0000725847309955
0.046755;0.979561545900366;0.8264601609049442;0.8436205528372438;-0.34633163847412357;-0.3535228221598136;0.971613018926168;9.999534947908483;0.861979414153606;-0.33000002143627627;1.03443542529884;1.0000915073852956;0.9230279018975341;1.000073219968143
0.046883;0.9795599925121034;0.8265846135236773;0.8437481728213015;-0.34633616118646493;-0.3535276822909467;0.9716109437392558;9.999529582304204;0.8621091398687653;-0.33000002121863936;1.034434086703748;1.000092168270872;0.9231479716306835;1.0000737651125464
0.047139;0.9795576280384753;0.8268310020321331;0.8440008835211381;-0.346347215558947;-0.35353947050825896;0.9716068326267728;9.999524209467957;0.8623668431489621;-0.3300000209764511;1.034432726410385;1.0000927624772513;0.9233875334070171;1.0000742162304719
0.047651;0.9795538235920928;0.827326345486123;0.8445088863196286;-0.3463683769050022;-0.3535620638881487;0.9716026891613391;9.99951883880407;0.8628805257855197;-0.3300000207085278;1.0344313455310732;1.0000932888302152;0.9238661507531292;1.0000745708750522
0.048675;0.9795481838152914;0.8283156852168904;0.8455226608389852;-0.3464111101291762;-0.35360730945753066;0.9715945175606884;9.999513481004126;0.8639061888256316;-0.33000002041352183;1.034429945192709;1.000093745728717;0.9248230144772186;1.0000748286949666
0.050723;0.979536971269869;0.8302935877267094;0.8475503008105711;-0.34649694504493767;-0.35369853614810526;0.9715823234545312;9.999508143717055;0.8659558332933893;-0.33000002009014295;1.0344285265276472;1.0000941323985157;0.926736752930336;1.0000749912737037
0.054819;0.9795157248161674;0.8342514168444547;0.8516077393530356;-0.34666394520123295;-0.35387621603608893;0.9715591131963537;9.99950283177855;0.8700534606981403;-0.33000001973741294;1.0344270910041449;1.0000944492771857;0.9305655917805914;1.000075061138736
0.056577;0.9795056634079331;0.8359500198735341;0.8533492673798017;-0.3467373010279274;-0.3539542436018945;0.9715468929680623;9.999497547773933;0.871813073060285;-0.33000001935483114;1.0344256400459588;1.000094697241424;0.9322096351241188;1.000075040783809
0.056577;0.9795042521764317;0.8359500199631119;0.8533492678842729;-0.3467373012668456;-0.3539542429831594;0.9715446691381604;9.99949229777018;0.8718146722296649;-0.3300000189423656;1.0344241745108242;1.0000948767002695;0.9322096244352192;1.000074932132979
0.056577;0.9795027891112008;0.8359500200514169;0.8533492683934998;-0.34673730151826176;-0.3539542423587166;0.9715424492551846;9.999487103972417;0.8718162592573766;-0.3300000185002571;1.034422694712724;1.0000949875030611;0.9322095057718064;1.0000747366465563
0.056577;0.9795012799847544;0.8359500201379577;0.8533492689062466;-0.3467373017807652;-0.3539542417284697;0.9715402419568803;9.999482007736416;0.8718178348996815;-0.33000001802890455;1.0344212011179574;1.0000950295069213;0.9322092750507892;1.0000744559826629
0.056578;0.9794997311340775;0.835950020222557;0.8533492694218913;-0.3467373020525524;-0.35395424109284584;0.971538055624026;9.999477056386484;0.8718204002546674;-0.3300000175289431;1.0344196953747928;1.0000950030411702;0.9322098648124256;1.0000740925452516
0.056579;0.9794981955530063;0.8359515008711232;0.8533507407765093;-0.34673641571953445;-0.3539533185693505;0.9715358969825321;9.999472294389033;0.8718229564199926;-0.3300000170012119;1.0344181804063999;1.0000949090141817;0.9322103380767185;1.0000736494157028
0.056581;0.9794965854743654;0.8359536755067176;0.8533529611119736;-0.3467363146800344;-0.35395321449267503;0.971533770986073;9.99946776941013;0.871826504347618;-0.3300000164465954;1.0344166592076995;1.0000947490656298;0.9322116302563843;1.000073129975702
0.056585;0.979494951903959;0.8359580753582057;0.853357452982039;-0.3467371995971678;-0.353954116887899;0.9715316818795606;9.999463540650945;0.8718320459164491;-0.33000001586600275;1.0344151332667706;1.00009452560496;0.9322146797882087;1.0000725375235058
0.056593;0.9794932995981135;0.8359657370413335;0.8533652745783972;-0.3467379325310409;-0.3539548641332252;0.9715296339910917;9.999459675508882;0.8718415847025217;-0.3300000152605106;1.0344136017307948;1.000094241147601;0.9322213626505942;1.000071874644658
0.056609;0.9794916801942102;0.8359803156798327;0.853380116553774;-0.34673752551411435;-0.35395443088238643;0.9715276317993021;9.99945623434292;0.8718591250564177;-0.330000014631514;1.0344120620957853;1.0000938973930504;0.9322354259588206;1.0000711427480597
0.056641;0.9794890994868091;0.8360109127540368;0.8534121400470752;-0.3467383910254996;-0.3539556407585287;0.9715256798272788;9.999453257232602;0.8718926704068634;-0.33000001398073636;1.0344105117472557;1.000093495016495;0.9322643580235419;1.0000703428132103
0.056705;0.9794875588801103;0.8360722982485141;0.853474682044501;-0.3467417947052726;-0.3539590638838195;0.9715237826263351;9.999450764552245;0.8719572219311275;-0.33000001331001233;1.0344089486347834;1.0000930343373504;0.9323221954767408;1.0000694768778253
0.056833;0.9794852025938072;0.8361946264357366;0.8536001433421962;-0.3467473711486258;-0.35396499864756775;0.9715209447807895;9.999448765270314;0.8720857781747335;-0.3300000126210337;1.0344073708293724;1.0000925163126355;0.932439812845072;1.0000685485428034
0.057089;0.9794821266718915;0.8364355261698462;0.8538472716156436;-0.34675733246342577;-0.35397566954048115;0.9715181710164987;9.999447258455632;0.8723353355217036;-0.33000001191543155;1.0344057764428354;1.0000919431711202;0.9326705362098173;1.000067562381281
0.057601;0.9794776167311001;0.8369017607890153;0.8543256810868813;-0.3467798698370363;-0.3539996981894518;0.9715134661599756;9.999446229259743;0.8728208883957717;-0.33000001119510836;1.0344041643143447;1.000091318090236;0.9331219541014877;1.0000665232403263
0.058625;0.9794711938485572;0.8377840117775244;0.8552304514594083;-0.3468238411145243;-0.35404630238195217;0.9715068343785501;9.999445650800006;0.8737394291572677;-0.33000001046233274;1.034402534656067;1.0000906440569572;0.9339784115460499;1.0000654355626464
0.060673;0.9794606186156137;0.8393635779343044;0.8568507172070096;-0.3469138345056742;-0.3541413949896714;0.9714952784890374;9.999445491685282;0.8753859488045813;-0.330000009719629;1.034400889366467;1.0000899229848152;0.9355161078523571;1.00006430278745
0.062721;0.9794501840029518;0.8406262994692164;0.8581474611320233;-0.347003944440582;-0.35423656592203995;0.9714837998791902;9.99944572326578;0.8767104380374147;-0.3300000089697815;1.034399231650021;1.0000891556778402;0.936752766542057;1.0000631272569083
0.064769;0.9794414075441182;0.8417191485595454;0.8592693859891896;-0.3470885994884912;-0.354325581212487;0.9714733983252719;9.999446321984513;0.8778608875478927;-0.3300000082157876;1.0343975650137958;1.0000883422711082;0.9378267587782332;1.0000619107327045
0.066817;0.9794322970818993;0.8426645660701324;0.8602411469804394;-0.3471702950189144;-0.3544117110465782;0.971463072008373;9.99944726396858;0.8788602881511043;-0.3300000074605652;1.0343958926909103;1.0000874826579726;0.938759545022759;1.0000606550836264
0.070913;0.9794178856525351;0.8442655723945269;0.8618868940591966;-0.3473220500204616;-0.35457129819906236;0.9714468180497241;9.999448519936877;0.8805556311170903;-0.3300000067066583;1.0343942174123277;1.0000865767162914;0.9403441593164721;1.0000593625116945
0.075009;0.9794054437641166;0.8454451222459372;0.8631007326946375;-0.34745269261969886;-0.3547086404179918;0.9714326333238968;9.999450056912151;0.8818159078942873;-0.3300000059562202;1.034392540903172;1.0000856247331802;0.9415217357802412;1.0000580353556097
0.079105;0.9793961567736081;0.8462657432428393;0.8639454319870762;-0.34756310248899347;-0.3548242057444771;0.9714205157506702;9.999451837465722;0.8827011103116592;-0.3300000052111393;1.0343908640245136;1.000084628020263;0.9423482687420619;1.0000566763940768
0.087297;0.9793829287632564;0.8470865796780599;0.8647938904536311;-0.34772507226539895;-0.3549938577026793;0.971404465022394;9.9994538133672;0.8836102321928115;-0.33000000447306027;1.0343891880975653;1.000083588876198;0.9431974077897342;1.0000552897378185
0.095489;0.9793763406234506;0.8469830770320362;0.8646928832972988;-0.3478220974051287;-0.3550948233852492;0.9713964812524242;9.999455925045112;0.8835512701949152;-0.33000000374340516;1.0343875158252713;1.0000825101252306;0.9431398076534343;1.0000538809356128
0.103681;0.9793749164760877;0.8461375693314561;0.863829847468669;-0.34786499713709335;-0.35513868118991687;0.9713935627211384;9.99945810511412;0.8827132228923831;-0.3300000030234808;1.034385850785038;1.0000813950436802;0.9423525285140065;1.0000524562958748
0.111873;0.9793779489331533;0.8446668097368925;0.8623246158208988;-0.3478655587452295;-0.35513772187986775;0.9713947051946616;9.99946027869445;0.8812220897356446;-0.3300000023145591;1.0343841969595713;1.0000802472938581;0.9409538291315125;1.0000510229020982
0.114301;0.9793784067087806;0.8441252768506823;0.8617703670034629;-0.34785829149727066;-0.35512972688254785;0.9713959029949158;9.999462368977165;0.880670870403311;-0.33000000161794424;1.0343825591633453;1.0000790705008709;0.9404356414974278;1.0000495890074794
0.114301;0.9793773446931467;0.8441252774005413;0.8617703678105287;-0.3478582915445889;-0.35512972616717153;0.9713951501483061;9.999464308881727;0.8806715641434453;-0.3300000009350089;1.034380943098002;1.0000778680167823;0.9404344301960449;1.000048163445915
0.114302;0.979376348691818;0.8441252779885671;0.8617703686348598;-0.34785829157530607;-0.3551297254451562;0.9713944406351459;9.99946604808826;0.8806711694662235;-0.3300000002671647;1.034379354899645;1.0000766431057346;0.9404323442669609;1.0000467543884612
0.114303;0.9793754161612497;0.8441241914566334;0.8617692595931699;-0.3478583427473964;-0.35512977694390835;0.9713937679355749;9.999467551488351;0.8806716846037849;-0.32999999961587617;1.034377801042457;1.0000753990428688;0.9404312631225682;1.0000453686124204
0.114305;0.9793745438195799;0.844124192119625;0.8617692604508019;-0.3478583427486689;-0.35512977621252384;0.9713931246055124;9.99946879353906;0.8806721082143085;-0.3299999989826564;1.0343762880999396;1.0000741387943914;0.9404302578113019;1.000044011416857
0.114309;0.9793737296745382;0.8441231056610407;0.8617681514407072;-0.34785839389349044;-0.35512982770386037;0.971392502704834;9.999469759261402;0.8806714393401087;-0.3299999983688911;1.034374822055282;1.0000728646317723;0.9404283995289885;1.0000426867899672
0.114317;0.9793729742850179;0.8441209320796126;0.8617659325619311;-0.34785849618278786;-0.35512993141858534;0.9713918950494829;9.999470452390765;0.8806696770307559;-0.3299999977756965;1.034373408024222;1.000071578143575;0.9404256950284188;1.000041397592231
0.114333;0.9793722806861697;0.844117671373754;0.8617626038134566;-0.34785864961745266;-0.355130087357272;0.9713912959064386;9.99947089832347;0.8806658210058994;-0.32999999720412526;1.0343720506647411;1.0000702805190942;0.9404212138163743;1.0000401456364152
0.114365;0.9793716531506302;0.8441100109117808;0.8617547833187179;-0.3478579205106328;-0.35512934231540494;0.9713907003403269;9.999471139476013;0.8806578728285605;-0.32999999665553215;1.0343707546938377;1.0000689729224663;0.9404130888701221;1.0000389318119645
0.114429;0.979371049278562;0.8440953811364056;0.8617398891587342;-0.3478572552720719;-0.3551286795263697;0.9713901034305503;9.999471231291094;0.8806428357491086;-0.3299999961315906;1.0343695253585972;1.0000676569788056;0.9403985169133409;1.0000377562191767
0.114557;0.9793714728427432;0.8440648417000959;0.8617079153466305;-0.34785750945576643;-0.35512861027534304;0.9713895003443236;9.999471241454987;0.8806107130524405;-0.3299999956339469;1.0343683685217893;1.0000663350815338;0.9403681389896554;1.000036618374737
0.114813;0.9793709309693706;0.8440035562339756;0.8616454729243312;-0.3478563318734012;-0.355127458527259;0.9713888865077418;9.999471247508769;0.8805485066189721;-0.32999999516396666;1.034367289975252;1.0000650103482756;0.9403097851192512;1.0000355179674913
0.115325;0.9793712853112174;0.8438792077646378;0.8615179360280957;-0.3478542298955999;-0.3551250690653891;0.9713892571979054;9.999471331767824;0.8804212170073644;-0.329999994722812;1.034366295010432;1.000063686335831;0.9401906839147081;1.0000344555522631
0.116349;0.9793714016161579;0.8436253175263034;0.8612584390376865;-0.3478498300197218;-0.35512045289296007;0.9713896071654803;9.999471577460456;0.8801608445098957;-0.32999999431165417;1.0343653885304311;1.000062366761098;0.9399471676182606;1.0000334318362747
0.117373;0.9793726144082845;0.8433667329417569;0.8609932715444221;-0.3478438993732304;-0.35511391175585527;0.9713889309664795;9.999472065929123;0.8798943899546762;-0.3299999939316812;1.034364574989829;1.0000610554216143;0.9396981613646309;1.0000324460529986
0.119421;0.9793742264003348;0.8428331040735071;0.8604470532375723;-0.347833178908114;-0.35510237377497283;0.9713902238278677;9.99947287261643;0.8793478547943469;-0.3299999935839757;1.0343638585579567;1.0000597561182625;0.939187131255626;1.00003149513383
0.123517;0.9793794902916159;0.8417444355652905;0.8593310912989568;-0.34780317893623314;-0.35506986955125264;0.9713944824347988;9.999474061699216;0.8782282406558213;-0.3299999932695398;1.0343632434612138;1.000058472438606;0.9381398566700134;1.0000305738989061
0.127613;0.9793840141813254;0.8406875362679364;0.8582483228499992;-0.34776647743579603;-0.3550308339726962;0.9713987050616365;9.99947568119024;0.8771385487506612;-0.32999999298934274;1.0343627340120232;1.0000572076361705;0.9371209457044919;1.0000296758512073
0.131709;0.9793897525764521;0.8396878664737324;0.857223029693839;-0.3477290352435225;-0.35499064547303966;0.9714028910083374;9.999477763008628;0.8761047797238317;-0.3299999927442546;1.034362334457019;1.000055964783861;0.9361547174266538;1.0000287946079909
0.139901;0.979399555947438;0.8378591743341617;0.8553479749032369;-0.34764795057906284;-0.35490447527557983;0.9714120398454492;9.999480330281703;0.874210934164013;-0.3299999925349825;1.0343620486300469;1.0000547468553165;0.9343841187727304;1.0000279248264448
0.148093;0.9794082424038518;0.836340907242376;0.8537909406828037;-0.3475674947462914;-0.354819398830057;0.9714201510421119;9.999483406943606;0.8726320130707086;-0.3299999923619128;1.0343618793766993;1.0000535565502866;0.9329087442159337;1.000027061639292
0.156285;0.9794169514825357;0.83516603284652;0.8525845812022611;-0.3474951642393037;-0.3547426578562049;0.9714272244145554;9.99948701924415;0.8714040176148632;-0.3299999922247858;1.034361827995881;1.0000523962074497;0.9317620583582632;1.0000261997259403
0.164477;0.9794236419926586;0.8343227502280949;0.851718621244435;-0.347432682615994;-0.35467675315563957;0.9714332609377629;9.999491185563626;0.870518948683554;-0.329999992122552;1.0343618943985577;1.0000512677466062;0.9309364027637407;1.0000253331721125
0.172669;0.9794282252044199;0.8337743945703298;0.8511557027560631;-0.34738347869911407;-0.35462521894513604;0.9714372628992988;9.99949590661912;0.8699378071146451;-0.32999999205361435;1.034362077972186;1.0000501725494484;0.9303951843008222;1.0000244559978786
0.182669;0.9794324242068944;0.8334150870013984;0.8507862405483654;-0.34734084818402716;-0.3545805888198124;0.9714402335213657;9.999501168409529;0.8695525943265937;-0.32999999201616337;1.034362378016414;1.0000491116671217;0.9300373503681126;1.0000235630356598
0.192669;0.9794364281118211;0.8333080958555895;0.8506746584661238;-0.34731604874642935;-0.3545542879878075;0.9714421766550392;9.999506953069881;0.8694293123988466;-0.32999999200831165;1.0343627938626565;1.0000480860897096;0.9299245663438511;1.0000226507285912
0.202669;0.9794380102484274;0.8333588875034127;0.8507263874879147;-0.3473025274309833;-0.3545404339084393;0.97144209631573;9.999513242782733;0.8694739637851644;-0.3299999920280256;1.034363325656215;1.000047096466929;0.9299689262859633;1.0000217174006538
0.212669;0.9794389388742365;0.8334917357141562;0.8508625895407738;-0.3473000239654568;-0.3545381216504058;0.9714409963427592;9.999520015763938;0.869607551175524;-0.3299999920730631;1.0343639754189278;1.0000461427617722;0.9300965624723876;1.0000207633164881
0.222669;0.9794401213620676;0.8336551311118657;0.8510298949238798;-0.3473031852895106;-0.35454155862697684;0.9714388813639581;9.999527247731953;0.8697720776040777;-0.3299999921411851;1.0343647469858266;1.0000452242040707;0.9302532413250401;1.0000197905025798
