time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
0.232669;0.9794414650713997;0.833809929556751;0.8511884242960642;-0.34730892239937766;-0.35454762504884485;0.9714367584229777;9.999534918203882;0.8699305468251578;-0.329999992230563;1.0343656446222793;1.0000443391473324;0.9304043595101347;1.0000188018292995
0.242669;0.9794428767964772;0.8339388327942555;0.8513205995530797;-0.34731531253594994;-0.35455439169800346;0.9714356365854664;9.99954300791919;0.8700629636743977;-0.329999992340097;1.0343666724187688;1.0000434851580497;0.930531205452486;1.0000177999960103
0.252669;0.9794443565100485;0.8340320049450071;0.8514163798196177;-0.3473217246770203;-0.35456121441645205;0.9714335244291074;9.999551490177787;0.8701593343491987;-0.32999999246955775;1.034367835507097;1.000042659758591;0.9306244172434576;1.0000167871627204
0.262669;0.9794469034484039;0.8340934407144893;0.8514789747478311;-0.34732622751043823;-0.3545657600799033;0.9714314284377088;9.999560329312322;0.870221666320408;-0.32999999261940854;1.0343691407566904;1.0000418615229805;0.9306858549724183;1.0000157652670718
0.272669;0.9794485659459384;0.8341252790637962;0.8515122640084853;-0.3473303102307068;-0.35457025524357083;0.9714303531625524;9.999569483962023;0.8702539674308163;-0.3299999927902744;1.0343705955804174;1.0000410908514523;0.9307192520332017;1.0000147367898418
0.282669;0.9794512939541902;0.8341352168538753;0.8515224086476049;-0.3473331168990269;-0.3545731198032956;0.9714293014728762;9.999578911539865;0.8702632448524532;-0.3299999929824368;1.0343722069184456;1.0000403496779895;0.9307311501876164;1.0000137051669913
0.292669;0.9794541788038094;0.8341297814911208;0.8515168596813757;-0.3473333695443596;-0.3545733770933245;0.9714282746499827;9.999588576364873;0.8702575044532368;-0.329999993195611;1.0343739816100224;1.0000396404372331;0.9307290280894358;1.0000126745196982
0.302669;0.9794571701375427;0.8341162910820344;0.8515031281287525;-0.34733372292438347;-0.3545737540192156;0.9714272731469944;9.999598450268662;0.8702417507399206;-0.3299999934289515;1.0343759266267007;1.0000389651829633;0.9307175596435749;1.000011649134686
0.312669;0.9794603089595669;0.8340973138666136;0.8514837953878596;-0.3473332417831863;-0.35457327901897057;0.9714262972130885;9.999608502249018;0.8702209877332082;-0.32999999368116745;1.0343780480322164;1.0000383252539993;0.930701418769168;1.0000106330034921
0.322669;0.9794645874574108;0.8340780834693617;0.8514633359007101;-0.34733320489571057;-0.35457289595069214;0.97142534656267;9.99961869412781;0.8701982199652801;-0.32999999395057716;1.0343803496280568;1.0000377219190724;0.9306834095529029;1.0000096296713354
0.332669;0.9794680005571714;0.8340579684172397;0.8514428415992428;-0.3473316869933449;-0.3545713625637303;0.9714244206262752;9.999628984384179;0.8701754526694966;-0.3299999942350095;1.0343828327550562;1.0000371572930227;0.9306654017909333;1.0000086423267645
0.336263;0.9794715863522282;0.8340503584743424;0.8514350726807295;-0.34733204076069096;-0.3545717230441316;0.9714235203614177;9.999639329717528;0.8701666913914103;-0.32999999453170636;1.0343854970386857;1.000036633864722;0.9306604870437822;1.0000076737041101
0.336263;0.9794752908113744;0.8340503592682944;0.8514350731214431;-0.34733204071240026;-0.35457172233132317;0.9714226495871497;9.999649687479845;0.8701649413676356;-0.3299999948374717;1.0343883407871648;1.0000361530369144;0.9306621227930832;1.0000067259148895
0.336264;0.979479105547943;0.834050360049719;0.8514350735346601;-0.3473320406755722;-0.354571721629873;0.9714218142135884;9.999660019480643;0.8701632075012598;-0.3299999951491388;1.0343913607437876;1.0000357143710998;0.9306637664557642;1.0000058005619314
0.336265;0.9794830213698373;0.8340503608187251;0.8514350739196423;-0.34733204065086737;-0.35457172094282835;0.9714210207431799;9.999670288368549;0.8701614954357054;-0.32999999546406306;1.0343945517848225;1.0000353157743742;0.9306654190004466;1.0000048987049006
0.336267;0.979487029047899;0.8340503615751463;0.8514350742757832;-0.3473320406389941;-0.35457172027317985;0.9714202756858812;9.999680448593423;0.8701598121126488;-0.3299999957802412;1.0343979067144184;1.0000349538753839;0.9306670795345324;1.0000040205868603
0.336271;0.9794911203232755;0.8340503623188712;0.8514350746028371;-0.34733204064062484;-0.3545717196236642;0.9714195854395179;9.999690440478684;0.8701581648212546;-0.3299999960959764;1.0344014160299657;1.0000346246192366;0.9306687456000756;1.0000031657234119
0.336279;0.9794952881384409;0.8340503630499952;0.8514350749009054;-0.3473320406564536;-0.3545717189967327;0.9714189557256115;9.999700193941276;0.8701565602393012;-0.3299999964093912;1.0344050684414599;1.000034324390015;0.9306704135909231;1.0000023333065136
0.336295;0.9794995263844736;0.8340503637687918;0.851435075170177;-0.34733204068713563;-0.3545717183945873;0.9714183907396235;9.999709638299702;0.8701550048347201;-0.3299999967182885;1.0344088524980652;1.0000340508867969;0.9306720795039177;1.0000015226955155
0.336327;0.9795038300875578;0.8340503644757393;0.8514350754106652;-0.3473320407331649;-0.35457171781907465;0.9714178925382204;9.999718702001571;0.8701535064503586;-0.3299999970203959;1.0344127578042634;1.0000338033053022;0.9306737393734857;1.0000007337438557
0.336391;0.979508195857765;0.8340503651715746;0.8514350756221564;-0.34733204079490465;-0.35457171727149067;0.9714174609948776;9.999727304300212;0.8701510752434832;-0.3299999973136122;1.0344167748344213;1.0000335822631998;0.9306744541690318;0.9999999664167255
0.336519;0.9795126219776775;0.8340503658570674;0.851435075804428;-0.34733204087253816;-0.35457171675243787;0.9714170945780674;9.99973535753136;0.8701497222625315;-0.3299999975962648;1.0344208941577675;1.0000333893937892;0.9306760899203443;0.9999992200612722
0.336775;0.9795171079373617;0.8340503159859533;0.8514350243571995;-0.3473309537159167;-0.3545706063495848;0.9714167917924438;9.999742775266506;0.8701484574130472;-0.32999999786733986;1.034425106015457;1.0000332267546714;0.9306777079301198;0.9999984932858706
0.337287;0.9795216533830824;0.8340492294014469;0.8514339145687702;-0.34733100437138936;-0.35457065748752964;0.9714165522256929;9.99974946967439;0.8701462896405664;-0.329999998126374;1.0344294006188874;1.000033096644903;0.9306783700006984;0.9999977844502737
0.338311;0.979526256720666;0.8340470555564405;0.8514316948390868;-0.34733110558876906;-0.3545707602539302;0.9714163762689381;9.99975534458331;0.87014322835901;-0.3299999983732339;1.034433768864418;1.0000330015234373;0.9306780731948826;0.9999970921690148
0.340359;0.9795308676278699;0.834042313471547;0.851426893684624;-0.34733214195679923;-0.35457183448534696;0.9714162639932813;9.999760300509223;0.870138283393499;-0.32999999860805546;1.0344382025108976;1.0000329435530921;0.9306758793325312;0.999996415392771
0.344455;0.9795355725917745;0.8340346528084005;0.8514190727368589;-0.3473314086794078;-0.35457108538944565;0.9714162145137824;9.999764249013916;0.8701294634487889;-0.3299999988311414;1.0344426933663318;1.0000329243428887;0.9306699146130899;0.999995753077208
0.352647;0.9795402704060504;0.8340200243616444;0.8514041791180046;-0.34733072545868715;-0.35457040421712716;0.9714162264367135;9.999767122802037;0.8701127752958987;-0.3299999990428418;1.0344472324837843;1.0000329449917962;0.9306564350303728;0.9999951040275471
0.362647;0.9795449980487009;0.8340032214056269;0.8513870656497307;-0.3473301433070714;-0.3545698262363343;0.9714162984713564;9.999768881994193;0.8700952243834699;-0.32999999924360074;1.0344518105485034;1.0000330057064306;0.930641982750237;0.9999944672426522
0.372647;0.9795497456217831;0.8339874551468972;0.8513710104750698;-0.34732842333864555;-0.354568086740212;0.9714164294349721;9.999769522889917;0.8700778151739214;-0.3299999994340584;1.0344564189442498;1.000033105546834;0.9306274914840678;0.9999938426147272
0.382647;0.9795545036283232;0.8339706521698659;0.8513538969635186;-0.34732784113600706;-0.3545675087460019;0.971416618222761;9.999769079511688;0.8700615505375514;-0.3299999996150526;1.034461050140009;1.0000332430377148;0.9306138963641251;0.9999932314836658
0.392647;0.9795593098328699;0.8339553301456721;0.8513382549119355;-0.3473263744070163;-0.3545660110046513;0.9714178644379127;9.999767609137539;0.8700454317028763;-0.3299999997875092;1.0344656970647625;1.0000334167598022;0.9306002629154796;0.9999926363238563
0.402647;0.9795650621882959;0.8339404483300493;0.8513222344688727;-0.34732613533047785;-0.3545654217731338;0.9714181691501166;9.999765176667673;0.8700284590668858;-0.3299999999522976;1.0344703523308791;1.00003362533733;0.93058565638825;0.9999920598565984
0.412647;0.9795698016613786;0.8339247325444987;0.8513062308179278;-0.3473255025031255;-0.35456479217776404;0.971418534484198;9.999761851771886;0.8700126326941588;-0.33000000011020425;1.0344750082997438;1.000033867369533;0.9305719469797314;0.9999915044392745
0.422647;0.9795745201640502;0.8339090167439839;0.851290227153441;-0.3473248696376809;-0.3545641625729744;0.9714189623716089;9.999757706682788;0.8699969523500474;-0.33000000026207815;1.034479657940816;1.0000341415625567;0.9305582002841847;0.9999909719501201
0.432647;0.9795792113478284;0.8338933514646985;0.8512742750673012;-0.3473253239828615;-0.35456464286977674;0.9714194539987338;9.999752807821105;0.8699814171323386;-0.3300000004090075;1.0344842952138142;1.0000344467382674;0.9305444174421926;0.9999904642588722
0.442647;0.9795838694137247;0.8338776356320138;0.8512582713803121;-0.3473246910344117;-0.35456401324056336;0.9714200101440652;9.999747214437498;0.8699660244861334;-0.33000000055235046;1.0344889142330005;1.0000347812801058;0.9305305995215166;0.9999899839669822
0.452647;0.9795885351113298;0.8338634007383385;0.8512437391612095;-0.3473231736439431;-0.3545624639590857;0.9714206316291726;9.999740984444973;0.8699517696109731;-0.3300000006935258;1.0344935084439346;1.000035142419954;0.9305176815914479;0.9999895347550354
0.462647;0.979593109746594;0.8338498593751955;0.8512299552855617;-0.34732243955334324;-0.35456173113860323;0.9714213192141887;9.999734178277249;0.8699386459838129;-0.3300000008337005;1.0344980710009324;1.0000355265433047;0.9305056621564517;0.9999891212690063
0.472647;0.9795976343378328;0.833836317997503;0.8512161714052616;-0.3473217054203187;-0.3545609983034554;0.9714220726114913;9.999726863274965;0.8699256462613545;-0.33000000097371024;1.0345025957053715;1.0000359305274489;0.9304936032171327;0.9999887484638156
0.482647;0.9796021046526491;0.833823914389163;0.8512035490196409;-0.34732200796281937;-0.3545613237799985;0.9714228892888374;9.999719121222059;0.86991476319384;-0.3300000011142772;1.0345070775062164;1.0000363526934948;0.9304833713261005;0.9999884202947747
0.492647;0.979607562822446;0.8338137749942706;0.8511923297134257;-0.3473207325634978;-0.35455966008974915;0.9714237642683251;9.999711050804724;0.8699039905301542;-0.3300000012562082;1.034511512074522;1.000036792316096;0.9304730941272542;0.9999881386590982
0.502647;0.9796119150797536;0.833803545848211;0.8511819271467942;-0.3473209339720041;-0.3545598823797923;0.9714246910349359;9.999702759483426;0.8698943229533008;-0.33000000140046093;1.0345158947490714;1.0000372482287034;0.9304637058377747;0.9999879035496863
0.512647;0.9796162499757887;0.8337937103819452;0.8511718861369412;-0.34732030154938165;-0.35455923668168265;0.9714256628489659;9.99969435224731;0.8698867546848117;-0.3300000015482042;1.0345202201418957;1.0000377178560809;0.930456142048748;0.9999877138954132
0.522647;0.9796204721190764;0.8337856051828952;0.8511636518097296;-0.347319314580037;-0.35455824587492707;0.9714266737813474;9.999685922523964;0.8698792785426732;-0.33000000170071764;1.034524482880237;1.000038196927228;0.9304485345211873;0.9999875681126894
0.532647;0.9796246733525221;0.8337779441926242;0.8511558306241747;-0.3473185810515645;-0.3545574970102421;0.971428719018443;9.999677547158608;0.8698728864166356;-0.3300000018590623;1.0345286786878578;1.0000386796350849;0.9304418209781555;0.9999874643684267
0.542647;0.9796288075113685;0.8337714209702022;0.8511491709353202;-0.3473188842270211;-0.35455780647826257;0.9714297948438287;9.99966928971358;0.8698675699007585;-0.3300000020238909;1.0345328050698253;1.0000391595878961;0.9304360048235859;0.9999874009614992
0.552647;0.9796328285926367;0.8337644535146094;0.8511420981083473;-0.34731893389612484;-0.3545578739803881;0.9714308985919654;9.999661204945138;0.869863320685839;-0.3300000021955509;1.0345368611106225;1.0000396309489625;0.9304310890234908;0.999987376545841
0.562647;0.9796368289514945;0.8337600542394589;0.8511376066696413;-0.34731804871765426;-0.3545569703681401;0.9714320282088796;9.999653335422623;0.8698591310434494;-0.3300000023742515;1.034540846767491;1.0000400887007326;0.9304261402309874;0.9999873895150193
0.572647;0.9796407603089395;0.8337545676985344;0.8511320053242818;-0.34731721404971755;-0.3545561183399271;0.9714331813903733;9.999645705823669;0.8698559938577981;-0.33000000256020506;1.0345447627035018;1.000040528225282;0.9304220944210515;0.9999874368207512
0.582647;0.9796445731502504;0.8337498252387654;0.851127203926621;-0.3473182498376523;-0.35455719257553586;0.9714343547802572;9.999638324383797;0.8698539020746784;-0.3300000027538172;1.0345486106080628;1.0000409451041932;0.9304189531783083;0.9999875134910574
0.592647;0.9796483563941005;0.8337454259243582;0.8511227125151739;-0.34731736460283047;-0.35455628896682007;0.971435543965063;9.99963119190228;0.8698508483068981;-0.3300000029558201;1.0345523934180174;1.0000413356489257;0.9304148487144215;0.999987613795304
0.602647;0.9796520595239171;0.8337421643756231;0.8511193826101889;-0.3473175160779116;-0.3545564436953252;0.9714367441107532;9.999624309446844;0.8698488253300333;-0.33000000316719763;1.0345561152235854;1.0000416974903876;0.9304116525657212;0.999987733345786
0.612647;0.9796556790071445;0.8337377650314839;0.851114891224013;-0.34731663081538683;-0.354555540098318;0.9714379502902379;9.999617679237017;0.8698468270215469;-0.33000000338898233;1.0345597807018638;1.0000420295006496;0.9304084297769285;0.9999878702433426
0.622647;0.9796592120372617;0.833734503451127;0.8511115613448674;-0.34731678226529217;-0.35455569484256555;0.9714391570712897;9.999611300604546;0.8698448483101013;-0.33000000362205756;1.0345633942527814;1.0000423311883462;0.9304051789516444;0.9999880244158016
0.632647;0.9796626096872735;0.8337297103909945;0.8511067084296744;-0.34731673070981045;-0.35455565917493653;0.9714403575684255;9.999605165646221;0.8698428842572632;-0.33000000386696227;1.0345669594444307;1.000042602061061;0.930401898120897;0.9999881960206968
0.642647;0.9796659618848244;0.833725361525804;0.851102268662915;-0.34731693266234226;-0.35455586551967605;0.9714415430829438;9.999599260105247;0.8698409294980678;-0.33000000412371455;1.0345704792305355;1.000042841608734;0.9303985855813489;0.9999883842869185
0.652647;0.9796692179410574;0.8337220493705569;0.8510988872427439;-0.34731599682766634;-0.35455491038574316;0.9714427038019616;9.999593567832736;0.8698379779651491;-0.3300000043918437;1.034573956391634;1.000043049581742;0.9303943058457335;0.999988587197911
0.662647;0.9796723719172847;0.8337177004748927;0.8510944475025785;-0.3473161987653344;-0.35455511675996965;0.9714438294548585;9.999588075092804;0.8698360228838798;-0.3300000046706781;1.0345773935940261;1.000043225932095;0.9303909306726366;0.999988801568637
0.672647;0.9796753702091519;0.8337118201053547;0.8510884847288045;-0.34731619768502503;-0.3545551327070291;0.9714449097030006;9.999582776890378;0.8698330579001167;-0.33000000495949017;1.0345807934400364;1.000043371121652;0.9303865945260517;0.9999890236036603
0.682647;0.9796782973263659;0.8337074206576776;0.8510839934368305;-0.34731531235834817;-0.35455422919470064;0.9714459348092848;9.999577680777136;0.8698290786482947;-0.33000000525732937;1.0345841585683897;1.0000434868868204;0.9303813033633559;0.9999892498796408
0.692647;0.979681097468861;0.8337019844722844;0.851078443822193;-0.3473155648075917;-0.35455448719058885;0.9714468963088151;9.999572800682564;0.8698260828933468;-0.3300000055629368;1.0345874915013982;1.0000435760849933;0.9303769329603614;0.9999894777297639
0.702647;0.979683714418999;0.8336961040730246;0.8510724810854587;-0.3473155637005818;-0.3545545031651047;0.9714477870684287;9.999568149168798;0.8698220693511219;-0.3300000058748504;1.0345907941363632;1.0000436415946965;0.9303716177625938;0.9999897049431778
0.712647;0.9796872302442634;0.8336914510370997;0.8510668631105124;-0.34731512257003394;-0.3545536916080106;0.9714486011241944;9.999563737456963;0.8698180369470694;-0.33000000619144565;1.0345940668999198;1.000043685606897;0.9303662955572329;0.9999899297689931
0.722647;0.9796895913080784;0.8336849275695675;0.8510602036078982;-0.3473154255413375;-0.35455400123268477;0.9714493339970174;9.999559578410823;0.8698139847575701;-0.3300000065108598;1.0345973085039708;1.0000437094987098;0.9303609683184365;0.9999901513514351
0.732647;0.9796917410558849;0.8336790471498928;0.851054240893658;-0.3473154244190443;-0.3545540172446736;0.9714499828174291;9.99955568910631;0.8698089115281346;-0.3300000068309868;1.034600516869578;1.0000437135884934;0.9303547026419261;0.999990369903587
0.742647;0.9796937638039314;0.8336724731515215;0.8510475298235126;-0.3473146401434517;-0.35455321699698517;0.9714505462639386;9.999552090667466;0.8698048149951185;-0.3300000071496151;1.034603690177562;1.000043696936425;0.9303493693579583;0.9999905863971321
0.752647;0.979695606096602;0.8336658991504693;0.8510408187552176;-0.3473138558783118;-0.35455241677568006;0.9714510247627958;9.999548801319396;0.8697996917913735;-0.3300000074645515;1.0346068274680225;1.0000436582992216;0.9303430983185853;0.9999908024264079
0.762647;0.979697216817265;0.8336589314732091;0.8510337461352853;-0.34731390528525424;-0.35455248441610054;0.9714514197445752;9.999545829638684;0.869794537327048;-0.330000007773818;1.03460992880297;1.0000435976635795;0.9303368237178463;0.9999910202967588
0.772647;0.9796986867105992;0.833652407989196;0.851027086640373;-0.3473142082958779;-0.35455279415658375;0.9714517322962558;9.999543176611095;0.8697903454076065;-0.330000008075991;1.0346129947051954;1.0000435164581665;0.930331480444651;0.9999912427046893
0.782647;0.979699969867039;0.8336458339790916;0.8510203755660879;-0.34731342407147037;-0.3545519940111365;0.97145196319647;9.999540843050085;0.8697851087935894;-0.3300000083702202;1.0346160253367878;1.0000434169456631;0.9303251989764624;0.9999914724754583
0.792647;0.9797010223662518;0.8336388662941261;0.8510133029350446;-0.3473134735063494;-0.35455206170605236;0.9714521141646647;9.999538834424996;0.8697798206762207;-0.3300000086557907;1.0346190200225258;1.0000433021186996;0.930318913928882;0.9999917128192581
0.802647;0.9797019403091562;0.8336333795315785;0.8510077017621349;-0.3473126387969196;-0.35455121003233314;0.9714521888449239;9.999537162037353;0.8697744755543165;-0.33000000893177944;1.0346219770245648;1.0000431757983212;0.9303126245367662;0.9999919672437825
0.812647;0.9797026799712919;0.8336268055129924;0.8510009906674675;-0.3473118546327165;-0.3545504099576071;0.9714521929758558;9.999535842905784;0.8697700691555703;-0.33000000919707945;1.0346248933117324;1.0000430426443219;0.930307265994093;0.9999922387195731
0.822647;0.9797031965838268;0.8336198883437355;0.8509939695872859;-0.3473129913674323;-0.35455158761444544;0.9714521339270482;9.999534896461334;0.8697655979747547;-0.3300000094506329;1.0346277643462576;1.0000429080654034;0.9303019048236825;0.9999925288832421
0.832647;0.9797035851433158;0.8336144015731196;0.850988368388292;-0.34731215672901566;-0.354550736007451;0.9714520203950423;9.999534340804123;0.8697600584974926;-0.3300000096917677;1.0346305847698716;1.00004277777973;0.9302956076803932;0.9999928377353919
0.842647;0.9797038040154297;0.8336089147980992;0.8509827671793678;-0.34731132211864546;-0.3545498844234764;0.9714518625435576;9.999534192296897;0.8697554464518286;-0.3300000099204481;1.0346333497310252;1.0000426573301608;0.9302902451385141;0.9999931638180916
0.852647;0.979703814323562;0.8336030343524609;0.8509768044118025;-0.3473113211405377;-0.3545499006389989;0.9714516711879065;9.999534463801904;0.869751756951357;-0.3300000101372351;1.0346360546582;1.0000425519212013;0.9302858169098506;0.9999935048565985
0.862647;0.9797037176808971;0.8335975980868862;0.850971254756355;-0.3473115738359644;-0.3545501590088549;0.9714524558992238;9.999535160391472;0.8697469851682015;-0.3300000103430445;1.0346386937599734;1.0000424662884089;0.9302804521341619;0.9999938583142268
0.872647;0.9797034760212512;0.8335931985499524;0.8509667634340601;-0.34731068878753546;-0.35454925591588476;0.9714522240724004;9.999536274519114;0.8697431264109944;-0.33000001053878636;1.0346412596250727;1.000042404711507;0.9302760188386016;0.9999942218572565
0.882647;0.979703096210665;0.8335877117535554;0.8509611621902733;-0.34730985428498007;-0.35454840441650004;0.9714519813927756;9.999537783834512;0.8697391757706646;-0.3300000107249982;1.034643743849794;1.0000423715956268;0.9302715792320189;0.9999945944554826
0.892647;0.9797025371723366;0.8335829690594766;0.8509563608765118;-0.34731089012522093;-0.354549479035368;0.9714517322316836;9.999539657060032;0.8697351279965668;-0.3300000109018858;1.0346461377853595;1.0000423719733726;0.9302671298713776;0.9999949769109818
0.893466;0.9797018956907091;0.8335829690348765;0.85095636075969;-0.34731089032889134;-0.35454947963053907;0.9714514795404917;9.99954186220151;0.8697359777283535;-0.33000001106978855;1.034648433643209;1.0000424109133033;0.9302673413820521;0.9999953706546852
0.893466;0.9797011274562805;0.8335829690021396;0.8509563606377335;-0.34731089055165687;-0.3545494802432655;0.9714512249029507;9.999544369028026;0.8697367201254316;-0.33000001122951533;1.0346506253147454;1.0000424921301678;0.9302675341766119;0.9999957766374484
0.893467;0.9797002329954149;0.8335829689598235;0.8509563605111492;-0.34731089079028926;-0.3545494808719144;0.9714509689309055;9.999547148600703;0.8697373515829455;-0.330000011382352;1.0346527082166315;1.0000426173517147;0.9302677032799345;0.9999961953666816
0.893468;0.9796992134434083;0.833582968906175;0.8509563603800996;-0.3473108910417213;-0.3545494815151451;0.9714507117631217;9.99955017371254;0.8697378699378796;-0.33000001152989605;1.0346546791683846;1.0000427870186588;0.9302678439501827;0.9999966272329035
0.89347;0.9796980731508363;0.8335829688395504;0.850956360244431;-0.3473108913028994;-0.35454948217182786;0.9714504531791098;9.99955341737003;0.8697382744563196;-0.3300000116737858;1.0346565370525937;1.0000430010873311;0.9302679521577419;0.999997072948308
0.893474;0.9796968205624615;0.8335829687586688;0.8509563601037069;-0.34731089157081346;-0.35454948284092525;0.9714501922883276;9.999556847217097;0.8697385662014709;-0.3300000118153941;1.0346582833435443;1.0000432593682287;0.9302680247497798;0.999997533844318
0.893482;0.979695466626545;0.8335829686626038;0.8509563599573581;-0.3473108918426825;-0.3545494835214635;0.9714499275285712;9.999560425496556;0.8697387480655953;-0.33000001195560663;1.0346599216403185;1.0000435616232375;0.9302680589914362;0.9999980115924006
0.893498;0.9796940220959625;0.8335829685506337;0.8509563598047957;-0.34731089211600336;-0.35454948421247534;0.9714496568226368;9.999564117997238;0.8697388237401973;-0.33000001209484825;1.0346614569076071;1.000043907063468;0.9302680524130579;0.9999985075265098
0.89353;0.9796924964303387;0.8335829684221406;0.8509563596453573;-0.3473108923884817;-0.35454948491283;0.9714493773794753;9.999567900761473;0.8697387964999109;-0.33000001223330566;1.0346628952274974;1.0000442934251128;0.9302680037488454;0.9999990221033667
0.893594;0.9796908984100255;0.8335829682766487;0.8509563594782937;-0.34731089265802817;-0.35454948562111804;0.9714490856961083;9.999571761795853;0.8697386687787253;-0.3300000123710511;1.0346642433923827;1.0000447166287645;0.9302679145957542;0.9999995549088931
0.893722;0.9796892361053756;0.8335829681139221;0.850956359302863;-0.3473108929227322;-0.35454948633593963;0.9714487783158161;9.999575698344222;0.8697384423209784;-0.330000012507986;1.0346655079265272;1.0000451716531826;0.9302677901531566;1.0000001046221223
0.893978;0.9796875164091182;0.8335829679340799;0.8509563591183643;-0.34731089318067226;-0.3545494870563673;0.9714484529605278;9.999579709687882;0.8697381184063746;-0.33000001264371354;1.0346666944885992;1.0000456540563742;0.9302676377774903;1.0000006685351615
0.89449;0.9796857452137534;0.8335829677376182;0.8509563589241957;-0.34731089342979554;-0.3545494877821319;0.9714481092765818;9.999583797251987;0.8697376981090177;-0.3300000127775421;1.0346678082321084;1.0000461609487108;0.9302674646190107;1.0000012427206193
0.895514;0.9796839274032824;0.8335818802719297;0.8509552488064362;-0.3473109441858223;-0.35454954008420764;0.9714477490916432;9.999587970334405;0.8697361827673725;-0.33000001290871994;1.0346688546355314;1.0000466910085737;0.9302663416288753;1.000001823504894
0.897562;0.979682066797421;0.8335807927911127;0.8509541386791573;-0.3473109949290526;-0.35454959239258;0.9714473763469423;9.999592238427589;0.8697345746679909;-0.33000001303662474;1.0346698399601117;1.0000472442132278;0.9302652086428775;1.00000240857601
0.901658;0.9796801667895427;0.8335796547780192;0.8509529769727994;-0.3473099584043868;-0.3545485347941686;0.9714469966210296;9.999596595585594;0.8697318772817342;-0.33000001316069516;1.0346707710170673;1.0000478219483717;0.9302631346085349;1.000002996362643
0.90985;0.979678230972594;0.8335763927618781;0.8509496470030239;-0.34731011015242946;-0.35454869025788155;0.971446616501185;9.999601017935127;0.8697280947590275;-0.3300000132802168;1.0346716545328132;1.0000484270009986;0.9302601225347732;1.0000035851996905
0.91985;0.9796762631974342;0.8335719929604551;0.8509451555442403;-0.3473092251472171;-0.35454778738557047;0.9714462428061298;9.999605472449906;0.8697232318826132;-0.33000001339417545;1.0346724966337641;1.0000490626875764;0.9302561748470041;1.0000041731867588
0.92985;0.9796742212510492;0.833568337254505;0.8509414640194646;-0.3473102104272582;-0.3545488106037173;0.9714458814323796;9.999609925485636;0.8697182949098614;-0.3300000135013747;1.0346733028262172;1.000049731420219;0.9302522283373087;1.0000047580354001
0.93985;0.9796722023649198;0.8335650246776517;0.8509380824720995;-0.347309274861084;-0.3545478561708165;0.9714455365387997;9.999614350012694;0.8697132920799814;-0.330000013600743;1.0346740778533563;1.0000504337444627;0.9302482845884337;1.0000053372019444
0.94985;0.9796711624482184;0.8335615089084571;0.8509336257829337;-0.34730987070278285;-0.3545481035449126;0.9714452110477991;9.99961872773279;0.8697082332435541;-0.33000001369148;1.0346748254963674;1.0000511686349576;0.9302443461122066;1.00000590812638
0.95985;0.979669105179185;0.8335582468094987;0.8509302958078548;-0.34731002234417707;-0.3545482590384407;0.9714449080587474;9.999623043148336;0.8697041289175901;-0.3300000137730269;1.0346755490959048;1.0000519345848506;0.9302413521873008;1.000006467983578
0.96985;0.9796670298258036;0.8335549341733155;0.8509269142660825;-0.3473090867060188;-0.35454730462378375;0.9714446316519993;9.999627279913094;0.8696999890490129;-0.33000001384515837;1.0346762518557284;1.00005273035134;0.9302383733312076;1.0000070136372605
0.97985;0.9796649364028435;0.833551672031489;0.8509235842972233;-0.34730923829596777;-0.3545474601275091;0.9714443865684236;9.999631425361263;0.8696948218674553;-0.33000001390808537;1.0346769364456305;1.0000535550450844;0.9302344797684362;1.0000075420070076
0.98985;0.9796627784624211;0.8335490529458784;0.8509209511303253;-0.3473090856365423;-0.3545473218704417;0.9714441777524536;9.999635475419613;0.8696906333732265;-0.33000001396235334;1.034677604745446;1.000054408005073;0.9302315454870426;1.0000080501355073
0.99985;0.9796606491244478;0.8335457907554773;0.8509176211681511;-0.347309237168588;-0.35454747737626896;0.9714440103207042;9.999639433792002;0.869686427961106;-0.3300000140088439;1.0346782577523592;1.000055289069999;0.9302286378857485;1.0000085351225583
1.00985;0.9796585026617768;0.8335425285397873;0.8509142912088017;-0.3473093886735715;-0.3545476328824735;0.9714438894275074;9.999643308784284;0.8696822098161936;-0.3300000140489872;1.034678895748032;1.0000561992734656;0.9302257572938238;1.0000089945861363
1.01985;0.9796563395001623;0.8335392157831799;0.8509109096841982;-0.3473084528979749;-0.3545466784735841;0.9714438197813552;9.999647113477153;0.8696769843042499;-0.3300000140847179;1.034679518620868;1.0000571410264882;0.9302219683272867;1.0000094269320776
1.02985;0.9796541593924873;0.8335359535171685;0.8509075797320611;-0.347308604352037;-0.35454683397562897;0.9714438054022184;9.999650865915255;0.8696727586330739;-0.330000014118064;1.0346801254756104;1.000058117732227;0.9302191414018528;1.0000098303525427
1.03985;0.9796519617163685;0.8335337279660158;0.8509053081309164;-0.34730761801288906;-0.3545458279914555;0.9714438498133545;9.999654583875236;0.8696685410295897;-0.3300000141507782;1.0346807144058017;1.0000591334796896;0.930216343696971;1.0000102016354444
1.04985;0.9796496994495396;0.8335300719976555;0.8509016166458849;-0.34730860295223026;-0.3545468511838029;0.9714439561712397;9.999658283327042;0.869664339232784;-0.330000014184204;1.0346812835145969;1.0000601923753154;0.9302135786310054;1.0000105364868568
1.05985;0.9796474649618597;0.833526809663446;0.8508982867144095;-0.3473087543385357;-0.3545470066681364;0.971444127350037;9.999661988333735;0.8696601595443847;-0.33000001421930253;1.034681831817963;1.0000612977292045;0.9302108498332314;1.000010831097532
1.06985;0.979645211739805;0.8335234967947288;0.8508949052249124;-0.3473078184524895;-0.354546052233158;0.9714443661585103;9.9996657413862;0.8696550061561995;-0.33000001425683073;1.034682359308514;1.0000624521842125;0.9302072253381196;1.0000110837124514
1.07985;0.9796429404269862;0.8335202344216043;0.85089157531251;-0.34730796980458406;-0.3545462077064626;0.9714446754822433;9.999669603091004;0.8696508808120316;-0.3300000142975552;1.0346828669353294;1.0000636581562676;0.93020457747437;1.000011295095497
1.08985;0.9796406526182532;0.8335180087706733;0.8508893037571066;-0.3473069833727766;-0.35454520169320636;0.9714450584386608;9.999673642796468;0.8696467835434638;-0.33000001434212617;1.0346833562290814;1.0000649176289254;0.9302019732350358;1.0000114671716127
1.09985;0.9796383502361946;0.833514746363007;0.8508859738656316;-0.3473071346956719;-0.35454535715571694;0.9714455186674339;9.999677928776219;0.8696417140931899;-0.33000001439064863;1.0346838286003652;1.000066231945044;0.9301984786607967;1.0000116009275002
1.10985;0.9796359879161811;0.8335110902866508;0.8508822824393859;-0.3473081195157402;-0.3545463802930016;0.9714460603466489;9.999682524105275;0.8696376727917974;-0.33000001444253363;1.0346842851579392;1.0000676018232824;0.9301959630336089;1.0000116957250156
1.11985;0.9796336578203251;0.8335077773368045;0.8508789010013018;-0.347307183552798;-0.3545454258289142;0.9714466875828163;9.999687483678043;0.8696336604533808;-0.33000001449689015;1.0346847267061017;1.0000690273094344;0.9301934881653101;1.0000117501629633
1.12985;0.9796313111741921;0.8335045148890124;0.8508755711375026;-0.3473073348298641;-0.3545455812749256;0.9714474034403597;9.999692847751154;0.8696296776676005;-0.3300000145531282;1.0346851536875261;1.0000705081100303;0.9301910472934812;1.0000117629214014
1.13985;0.9796289443431746;0.8335012019187249;0.8508721897146392;-0.34730639883769837;-0.3545446268040235;0.9714482092361976;9.999698639625242;0.8696247240602686;-0.3300000146112902;1.0346855664335424;1.0000720441193474;0.9301876958372143;1.000011732996322
1.14985;0.9796265528034972;0.833499026708837;0.8508699697778712;-0.3473064995713434;-0.3545447306786761;0.9714491049241573;9.999704872951538;0.8696207985099474;-0.33000001467181495;1.0346859650396225;1.0000736350463282;0.9301852929770102;1.0000116598353865
1.15985;0.9796240851425126;0.8334953705875963;0.8508662783883268;-0.3473074842978604;-0.3545457537811733;0.9714500903333082;9.999711557810953;0.869616900373356;-0.3300000147350345;1.0346863487014757;1.000075279275837;0.9301828927116033;1.0000115436295567
1.16985;0.9796216290443542;0.8334920576010257;0.8508628969830075;-0.34730654825430274;-0.35454479930155103;0.9714511652771574;9.999718697717446;0.869613030212574;-0.33000001480097246;1.03468671552644;1.000076973820585;0.9301804830857993;1.0000113854309878
1.17985;0.9796191332074053;0.8334887951241144;0.8508595671470468;-0.347306699447927;-0.35454495473480063;0.971452328254667;9.999726286906112;0.8696091891095745;-0.3300000148693859;1.0346870630052025;1.00007871542916;0.9301780513538216;1.0000111870001616
1.18985;0.9796165941143948;0.8334866199007447;0.850857347229181;-0.3473068001117773;-0.3545450586024934;0.9714535760505801;9.999734313991471;0.8696053774052247;-0.3300000149398495;1.0346873881805851;1.0000805006133857;0.9301755850130778;1.0000109506358512
1.19985;0.9796140108633963;0.8334833069112451;0.8508539658364284;-0.34730586401576863;-0.35454410412113674;0.9714549046961038;9.99974276630802;0.8696015942669183;-0.3300000150120231;1.034687687226349;1.000082324634289;0.9301730727131629;1.0000106789661065
1.20985;0.9796113850575613;0.8334800444354744;0.8508506360122069;-0.34730601515666154;-0.3545442595540552;0.9714563100620962;9.999751633995482;0.8695978383628717;-0.3300000150859347;1.034687955770523;1.000084181223677;0.9301705050329788;1.0000103745147981
1.21985;0.9796087196202219;0.8334778187039132;0.8508483645399884;-0.34730502851353684;-0.3545432535085971;0.9714577876054533;9.999760915251162;0.8695941087196489;-0.3300000151618588;1.0346881904299066;1.0000860632362976;0.9301678748872275;1.0000100390421571
1.22985;0.9796059712056664;0.8334752498389985;0.8508457830926719;-0.3473059625833344;-0.3545442250202505;0.9714593320949043;9.999770612885552;0.8695904046935802;-0.3300000152398006;1.0346883898220822;1.0000879634412865;0.9301651769798461;1.0000096734041133
1.23985;0.9796032352170801;0.8334719873697897;0.850842453277203;-0.3473061136698061;-0.3545443804512346;0.9714609376780086;9.999780722733473;0.8695867249222304;-0.3300000153191376;1.0346885539329642;1.000089874938988;0.9301624069100736;1.000009278529878
1.24985;0.979600467465885;0.8334697616464739;0.8508401818151453;-0.34730512697458293;-0.3545433744043763;0.9714625978550514;9.999791234751928;0.8695840665951458;-0.33000001539869883;1.0346886828577235;1.0000917911812062;0.9301604959234515;1.0000088565279708
1.25985;0.979597669930828;0.8334675864370075;0.850837961919945;-0.34730522751806897;-0.3545434782708051;0.9714643050627024;9.999802145700878;0.8695804259548398;-0.33000001547705293;1.034688776424539;1.0000937057082502;0.9301575720612433;1.0000084107739717
1.26985;0.9795948441450828;0.8334654112304267;0.850835742027488;-0.3473053280459769;-0.3545435821356665;0.9714660504417556;9.999813459082816;0.8695777993287612;-0.33000001555288494;1.034688834893345;1.0000956119540108;0.9301555060495402;1.0000079451662514
1.27985;0.9795919916632285;0.8334621487723534;0.8508324122235239;-0.34730547906949744;-0.35454373756180574;0.9714678243791018;9.999825170498433;0.8695741838742129;-0.330000015625276;1.0346888596371944;1.0000975032326573;0.9301524320914245;1.0000074632018128
1.28985;0.9795891153248255;0.8334599230605704;0.8508301407718465;-0.3473044923121781;-0.35454273150662746;0.9714696177697272;9.999837260050155;0.8695715778725248;-0.3300000156937418;1.0346888530911231;1.0000993723541882;0.9301502259952504;1.000006967189791
1.29985;0.9795861734379181;0.8334573542174072;0.850827559343094;-0.3473054262521738;-0.3545437029851378;0.9714714233874272;9.999849704334684;0.8695689808624706;-0.33000001575813614;1.0346888181888636;1.0001012111178436;0.9301479583530359;1.000006458194953
1.30985;0.9795832646900124;0.8334562662775825;0.8508264493713096;-0.3473054762079388;-0.3545437552691471;0.9714732362771681;9.999862492875533;0.8695653935652541;-0.3300000158183778;1.0346887577380541;1.0001030105645483;0.9301446982250221;1.0000059367675997
1.31985;0.9795803489064794;0.8334540405769327;0.8508241779225929;-0.3473044894062981;-0.3545427491950518;0.9714750530689402;9.999875624337548;0.86956281725241;-0.33000001587400807;1.0346886739377086;1.0001047621173698;0.9301423185848536;1.0000054033211776
1.32985;0.9795774325303653;0.8334518653900438;0.850821958035417;-0.34730458984804075;-0.35454285302664285;0.9714768710167951;9.99988908647083;0.8695602527615836;-0.33000001592379896;1.034688567870508;1.000106458776992;0.9301398876553687;1.0000048577622416
1.33985;0.9795745220530254;0.8334496902069363;0.8508197381459809;-0.3473046902810363;-0.3545429568482007;0.9714786870344727;9.999902845823751;0.8695576998464407;-0.33000001596571915;1.0346884393504716;1.0001080953698087;0.9301374090074347;1.0000042987989426
1.34985;0.9795716238634996;0.8334475150276299;0.8508175182532608;-0.3473047907078044;-0.35454306065840535;0.9714804973829168;9.999916853015936;0.8695551575900796;-0.3300000159973387;1.0346882880081671;1.000109668106949;0.9301348873215864;1.0000037236470016
1.35985;0.9795687444733922;0.8334463765966792;0.8508163567081488;-0.34730375336639635;-0.3545420029797815;0.9714822982046768;9.999931048146404;0.8695526254632665;-0.3300000160162763;1.0346881150322598;1.0001111744088187;0.9301323295665486;1.0000031289233435
1.36985;0.9795658906024547;0.8334442014255118;0.8508141368079692;-0.34730385378798373;-0.35454210676546655;0.971484085705591;9.999945364036307;0.8695501036916696;-0.33000001602037493;1.0346879235653235;1.0001126132127731;0.9301297450368589;1.0000025121297256
1.37985;0.9795630690349036;0.8334420262592686;0.8508119169040573;-0.3473039542101222;-0.35454221053855745;0.9714858557367341;9.99995973525656;0.8695475929504675;-0.33000001600777756;1.0346877175135882;1.0001139854779206;0.930127144319701;1.0000018726816353
1.38985;0.979560286653001;0.8334398510989519;0.8508096969958343;-0.34730405463444347;-0.35454231429892125;0.9714876032714956;9.999974105895376;0.8695450945096119;-0.33000001597712314;1.0346875006183824;1.0001152944305625;0.9301245381199894;1.0000012122060282
1.39985;0.979557504149335;0.8334383190477143;0.850808173892751;-0.34730385073669284;-0.35454212417416764;0.9714893220568157;9.999988427207397;0.8695426106881667;-0.3300000159276302;1.0346872764885031;1.0001165451003167;0.9301219358085157;1.0000005339952025
1.40985;0.9795548216232336;0.833436143901728;0.8508059539722344;-0.34730395116704843;-0.35454222790653384;0.9714910053631933;10.000002652579845;0.8695411447640315;-0.3300000158588325;1.0346870492952018;1.0001177430901307;0.9301202795776985;0.9999998417927212
1.41985;0.9795521996956232;0.8334350560179534;0.8508048439579221;-0.3473040010947495;-0.35454228006419963;0.9714926478060392;10.00001673444817;0.8695387004211391;-0.33000001577026994;1.0346868247438237;1.0001188931537637;0.9301177057561746;0.9999991386707222
1.42985;0.9795506434146033;0.8334337143208274;0.8508026072251013;-0.34730449518120954;-0.35454242407449366;0.9714942463821076;10.000030617156199;0.8695362812914208;-0.3300000156614693;1.0346866101197605;1.0001199987695708;0.9301151558093248;0.9999984267755019
1.43985;0.979548159989772;0.8334315391957535;0.850800387278006;-0.3473045956342816;-0.3545425277658481;0.9714958000760685;10.000044229618297;0.8695338911676437;-0.3300000155321373;1.0346864133375506;1.0001210631312176;0.9301126359735773;0.9999977077866443
1.44985;0.9795457520393844;0.8334304008248792;0.8507992256726591;-0.3473035583328167;-0.3545414699665505;0.9714973093732308;10.000057489193953;0.8695315344473372;-0.33000001538220713;1.0346862423470706;1.0001220900956491;0.9301101502702803;0.9999969833046273
1.45985;0.9795434209851414;0.8334282257147834;0.8507970057028853;-0.34730365880675496;-0.3545415736270556;0.9714987760536276;10.000070314652254;0.8695292155289094;-0.33000001521161665;1.0346861048252831;1.0001230836042427;0.9301077000053095;0.9999962549504692
1.46985;0.9795411660250238;0.8334271378673416;0.8507958956344194;-0.34730370878379135;-0.3545416257100166;0.9715002027394497;10.000082634193113;0.8695279373516916;-0.3300000150201835;1.0346860073336523;1.0001240461993608;0.9301062198003851;0.9999955242389438
1.47985;0.979538986039053;0.8334249627708269;0.8507936756378975;-0.34730380928265925;-0.3545417293386125;0.9715015924865552;10.000094383647923;0.8695257008372417;-0.330000014807671;1.0346859543856906;1.0001249782019335;0.9301038384622796;0.9999947921182525
1.48985;0.9795368810481181;0.8334238244265905;0.8507925139786742;-0.3473027720307796;-0.35454067147596197;0.9715029487593346;10.000105503760963;0.8695235060167406;-0.3300000145737204;1.0346859480985735;1.0001258778327584;0.9301014887366706;0.9999940585947571
1.49985;0.9795348048862909;0.8334212557001741;0.8507899324103754;-0.3473037059787473;-0.354541642658319;0.9715042758745459;10.000115939653915;0.8695213531633301;-0.33000001431760173;1.034685988601813;1.0001267417292063;0.9300991681341413;0.9999933227480937
1.50985;0.979532849177274;0.8334201678727164;0.8507888222788557;-0.34730375601056973;-0.35454169467710134;0.9715055794825318;10.000125639883308;0.8695202425282051;-0.3300000140381232;1.0346860749843614;1.0001275654776332;0.9300978088381346;0.9999925826200061
1.51985;0.9795309647341951;0.8334179927924675;0.8507866022158949;-0.34730385656602347;-0.35454179823985993;0.9715068659987741;10.000134558247478;0.8695181734313933;-0.3300000137339374;1.0346862057097956;1.000128343778581;0.9300955375707465;0.9999918348090215
1.52985;0.9795291479296506;0.8334169049704958;0.8507854920500608;-0.3473039066305885;-0.35454185022545254;0.9715081413698067;10.000142654026742;0.8695161438748771;-0.3300000134038736;1.034686378215521;1.0001290705508108;0.9300932852930438;0.9999910744836823
1.53985;0.9795273945193851;0.8334146793883285;0.8507832203928297;-0.34730291996520585;-0.35454084384018486;0.9715104104378514;10.000149886056061;0.8695151511031803;-0.33000001304690973;1.034686589130232;1.0001297393921091;0.9300919824669757;0.9999902963960084
1.54985;0.9795256993389663;0.833413591573306;0.8507821101933359;-0.34730297006598826;-0.3545408957912163;0.9715116768548706;10.000156210529733;0.8695131922142266;-0.33000001266209067;1.0346868352499736;1.0001303438067328;0.9300897543720212;0.999989496235914
1.55985;0.9795240559040967;0.8334125037629359;0.850780999977358;-0.3473030201852775;-0.35454094772407474;0.9715129432909655;10.00016158378986;0.8695122640712923;-0.3300000122485983;1.0346871140867204;1.000130877060171;0.9300884660346644;0.999988671500132
1.56985;0.9795224562406167;0.8334103287026295;0.8507787798310907;-0.34730312083076975;-0.35454105119823137;0.9715142117469392;10.000165962517402;0.8695103633690787;-0.3300000118057569;1.034687424120551;1.0001313324943057;0.9300862426818046;0.999987821912031
1.57985;0.979520891331631;0.8334092409045974;0.8507776695828347;-0.34730317098689917;-0.3545411030919379;0.971515483436967;10.00016930595097;0.8695094875178159;-0.3300000113329135;1.0346877648998853;1.000131704506243;0.9300849491662635;0.9999869492232347
1.58985;0.9795193518411662;0.8334081531145304;0.8507765593180572;-0.3473032211616773;-0.35454115496452376;0.9715167584220279;10.000171582593865;0.869507635639135;-0.3300000108292682;1.0346881364614848;1.0001319891628158;0.9300827114803729;0.9999860566397776
1.59985;0.9795178285990166;0.8334059275704379;0.8507742875618459;-0.3473022346079267;-0.3545401484611353;0.9715180356709802;10.000172773209755;0.8695068083907996;-0.33000001029379034;1.034688538726016;1.0001321839780688;0.9300813974979786;0.9999851487870027
1.60985;0.9795163128526818;0.8334048398004821;0.8507731772631094;-0.3473022848221258;-0.3545402002882498;0.9715193138897276;10.000172868485702;0.869505006956843;-0.3300000097253935;1.0346889716618375;1.0001322877122896;0.9300791378269782;0.9999842321358731
1.61985;0.9795147501131167;0.8334033584052458;0.8507717054080206;-0.34730316846083326;-0.3545411196576441;0.9715205926958213;10.000171866401981;0.8695042327101518;-0.33000000912321636;1.0346894355677902;1.0001323004050184;0.9300778043494738;0.9999833147894915
1.626729;0.9795132261541367;0.8334022706619464;0.8507705950758806;-0.34730321871711456;-0.3545411714343723;0.9715218728842915;10.00016976950341;0.8695034872038727;-0.3300000084866391;1.0346899308973527;1.00013222327177;0.9300764643719065;0.9999824050889405
1.626729;0.9795116887551532;0.8334022701897137;0.8507705946422783;-0.3473032184893268;-0.3545411716262497;0.971523155400071;10.000166583365791;0.869503771913723;-0.3300000078151777;1.03469045787285;1.0001320585973237;0.9300760544397119;0.9999815099320193
1.62673;0.9795101330337285;0.8334022697338237;0.8507705941940662;-0.34730321828447197;-0.3545411717919769;0.9715244406336018;10.000162322231247;0.8695040880537918;-0.3300000071085905;1.0346910160424827;1.000131809751348;0.9300756406507805;0.9999806339134888
1.626731;0.9795085548687079;0.8334022692944607;0.8507705937325736;-0.3473032181026897;-0.35454117193111667;0.9715257287796437;10.000157019758204;0.8695044359685199;-0.3300000063670889;1.034691603661662;1.0001314812803475;0.9300752239284187;0.9999797799721108
1.626733;0.9795069516134521;0.8334022688713456;0.850770593259319;-0.3473032179439461;-0.35454117204339064;0.9715270198989306;10.00015073402813;0.8695048140660011;-0.3300000055916069;1.0346922171117736;1.0001310785688602;0.9300748051053291;0.9999789514065001
1.626737;0.9795053233618901;0.8334022684640715;0.8507705927758061;-0.34730321780804935;-0.35454117212864067;0.9715283135206272;10.000143540375486;0.869505218376923;-0.33000000478403746;1.0346928510859148;1.0001306066947313;0.9300743847205504;0.9999781532027895
1.626745;0.9795036729806887;0.8334022680721951;0.8507705922834765;-0.347303217694658;-0.35454117218672004;0.9715296086334725;10.000135519320505;0.8695056434976989;-0.3300000039471108;1.034693499599077;1.0001300695211097;0.9300739632189375;0.9999773913916873
1.626761;0.9795020045599059;0.8334022676950987;0.8507705917839027;-0.34730321760326466;-0.3545411722175815;0.9715309039036285;10.000126751170294;0.8695060839681973;-0.33000000308397287;1.0346941569057557;1.0001294700777432;0.9300735411373838;0.9999766717117315
1.626793;0.9795003225926096;0.8334022673318899;0.850770591279079;-0.34730321753323734;-0.3545411722214411;0.9715321978989319;10.000117313925525;0.8695065342460409;-0.3300000021977858;1.034694817631077;1.0001288114556677;0.9300731196268703;0.9999759985553653
1.626857;0.979498632954531;0.8334022669814959;0.8507705907716248;-0.3473032174840038;-0.354541172198766;0.9715334888604792;10.00010727718219;0.8695069878350926;-0.33000000129149326;1.0346954764864575;1.0001280969793511;0.9300727011699149;0.9999753747715786
1.626985;0.9794969436839789;0.8334022666428457;0.8507705902646369;-0.34730321745535003;-0.35454117215018804;0.9715347739464876;10.000096697924938;0.869507437571487;-0.33000000036771493;1.0346961285953262;1.0001273297953457;0.9300722886734767;0.9999748029722382
1.627241;0.9794952639216993;0.8334022663149123;0.850770589761202;-0.3473032174476258;-0.35454117207633973;0.9715360493621755;10.000085626557057;0.8695078770714044;-0.3299999994286719;1.0346967702551446;1.000126512706315;0.9300718837483031;0.9999742869643332
1.627753;0.9794936023617595;0.8334022659966613;0.8507705892639285;-0.3473032174616719;-0.3545411719776903;0.9715373119119066;10.000074122764097;0.8695083016393755;-0.3299999984762222;1.0346973991441804;1.0001256480874665;0.9300714864606889;0.9999738316051804
1.628777;0.9794919670148365;0.8334022656870419;0.8507705887747995;-0.3473032174986034;-0.35454117185468076;0.9715385604868185;10.000062268352329;0.8695087078033615;-0.3299999975121373;1.034698014233694;1.0001247374348403;0.9300710962232352;0.9999734417862853
1.630825;0.9794903655830549;0.8334022653849126;0.8507705882953424;-0.34730321755955307;-0.35454117170797744;0.9715397956512283;10.000050162193638;0.8695080926833255;-0.32999999653834294;1.0346986154391187;1.000123781436187;0.9300697777204971;0.9999731218050331
1.634921;0.9794888049848482;0.8334011778334226;0.8507694779125853;-0.3473032681521124;-0.3545412230976774;0.9715410176601971;10.000037903472993;0.8695084538785683;-0.3299999955568629;1.0346992023508412;1.0001227810315774;0.9300694011428952;0.9999728752020582
