time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
1.636729;0.9794872904734665;0.8334011775424293;0.8507694774558002;-0.3473032682637099;-0.3545412229061068;0.9715422255700285;10.000025581416404;0.8695087892298011;-0.32999999456971035;1.034699772944383;1.0001217381418217;0.9300690330139212;0.999972704822709
1.636729;0.9794858258506938;0.8334011772553899;0.8507694770110988;-0.34730326840188497;-0.3545412226930449;0.9715434182737855;10.00001327252526;0.869509096982962;-0.329999993578902;1.0347003234469596;1.000120655091152;0.9300686762496645;0.9999726128071136
1.63673;0.9794844145986286;0.8334011769715607;0.8507694765782079;-0.34730326856772853;-0.3545412224587891;0.9715445954751692;10.000001039500775;0.8695093768486123;-0.32999999258646184;1.0347008492363088;1.0001195334461617;0.9300683346057151;0.9999726000855701
1.636731;0.9794830602803632;0.833401176690349;0.8507694761563473;-0.3473032687622821;-0.3545412222036349;0.9715457574880079;9.999988935736548;0.8695096305725857;-0.32999999159439053;1.034701345860979;1.0001183735606185;0.9300680110591956;0.9999726657873443
1.636733;0.9794817657873883;0.8334011764112291;0.8507694757444908;-0.34730326898621233;-0.35454122192812404;0.9715469048729074;9.999977010468148;0.8695098611103718;-0.32999999060461604;1.0347018092309919;1.0001171752298104;0.9300677067177249;0.9999728076055869
1.636737;0.979480532750019;0.8334011761336961;0.8507694753417563;-0.3473032692398439;-0.3545412216331433;0.9715480389202329;9.999965306126585;0.869510071376008;-0.3299999896188031;1.0347022352027773;1.000115938856909;0.9300674215111618;0.999973022686223
1.636745;0.9794793619936284;0.8334011758573818;0.8507694749477331;-0.347303269523422;-0.35454122131999677;0.9715491623150232;9.999953854470078;0.8695102635587627;-0.32999998863809377;1.0347026191324897;1.0001146661218125;0.9300671557720468;0.9999733078400695
1.636761;0.9794782545250956;0.8334011755821957;0.850769474562502;-0.34730326983726656;-0.35454122099034713;0.9715502787423373;9.999942679431877;0.8695104391194413;-0.3299999876630862;1.0347029555644152;1.0001133593819427;0.9300669105635402;0.999973659694982
1.636793;0.9794772123989233;0.8334011753083607;0.8507694741863375;-0.347303270181817;-0.3545412206458746;0.9715513919163634;9.99993180730611;0.8695095990219294;-0.3299999866940562;1.0347032384776853;1.000112020225917;0.9300657522442942;0.9999740751859733
1.636857;0.9794762388182378;0.8334011750363699;0.8507694738195001;-0.34730327055762805;-0.35454122028806256;0.971552505654318;9.99992127632458;0.8695097440323982;-0.3299999857311771;1.0347034618870277;1.0001106485662596;0.9300655525021674;0.9999745512922213
1.636985;0.9794753371877144;0.8334011747668286;0.8507694734623209;-0.3473032709652787;-0.3545412199184107;0.9715536247033756;9.999911136451573;0.8695098753623076;-0.3299999847747765;1.0347036200684354;1.0001092431763443;0.9300653791592807;0.99997508465982
1.637241;0.979474510088748;0.833401174500294;0.8507694731152412;-0.34730327140522316;-0.3545412195387172;0.971554754798074;9.999901442890302;0.8695099946513912;-0.329999983825652;1.034703707244177;1.0001078032105877;0.9300652356114235;0.9999756721238144
1.637753;0.9794737591979512;0.8334011742373594;0.8507694727785764;-0.3473032718776268;-0.35454121915110626;0.9715559016267361;9.999892250116003;0.8695101030496523;-0.32999998288512866;1.0347037170247422;1.000106329367325;0.9300651255036567;0.9999763109030378
1.638777;0.9794730861218062;0.833401173978803;0.8507694724522704;-0.3473032723821878;-0.35454121875792766;0.9715570692867551;9.999883609059712;0.8695102013457892;-0.3299999819547853;1.034703642507976;1.0001048242576773;0.9300650521865422;0.9999769982747697
1.640825;0.9794724928598653;0.8334011737254158;0.8507694721359128;-0.3473032729179966;-0.3545412183616256;0.9715582596164613;9.9998755663494;0.8695102907087618;-0.32999998103604267;1.0347034772963604;1.000103292292321;0.9300650178086991;0.9999777320902782
1.644921;0.9794719807776898;0.833400086222211;0.8507683619146917;-0.3473033239902872;-0.35454126952369547;0.9715594730944714;9.999868161541514;0.869509371945038;-0.32999998012975307;1.0347032158599703;1.0001017387089983;0.9300640877851363;0.9999785116301791
1.649017;0.9794715491813686;0.8334000859807698;0.8507683616162678;-0.34730332458408986;-0.3545412691274993;0.9715607099093946;9.999861425085438;0.8695094439237978;-0.3299999792359827;1.0347028526757711;1.0001001682383495;0.930064130603414;0.9999793372726812
1.657209;0.9794711951406257;0.8333989479839287;0.8507671998520452;-0.347302288455549;-0.3545402103789213;0.9715619702825956;9.999855383573522;0.8695085030864103;-0.3299999783540207;1.0347023818232977;1.0000985847567248;0.9300632736620168;0.9999802090985662
1.665401;0.9794709145427847;0.833397860501347;0.8507660896536487;-0.34730233960737183;-0.3545402615488857;0.9715632545001531;9.999850065595952;0.8695075444965518;-0.3299999774826034;1.0347017978137394;1.0000969914573894;0.9300624480232508;0.9999811257338221
1.675401;0.9794707034442978;0.8333967730271575;0.8507649794609787;-0.347302390781968;-0.3545403127250082;0.9715645627625572;9.999845493634451;0.8695065633423442;-0.3299999766204412;1.034701096588827;1.0000953908390433;0.9300616486452077;0.9999820841072985
1.685401;0.9794705592336868;0.8333956855621545;0.8507638692736833;-0.34730244197701565;-0.35454036390896515;0.9715658948915982;9.999841666403658;0.8695045556680732;-0.32999997576682577;1.034700275667898;1.0000937849908156;0.9300599343009031;0.9999830798261217
1.695401;0.9794704811017121;0.8333945981071788;0.8507627590919652;-0.3473024931899926;-0.35454041510223727;0.9715672502572628;9.999838552906814;0.86950351807724;-0.32999997492199357;1.034699333648345;1.000092175803463;0.9300591674813964;0.9999841076657638
1.705401;0.9794704693042209;0.8333935106630593;0.8507616489163499;-0.3473025444181195;-0.35454046630607233;0.971568627824831;9.999836102079703;0.8695024471299819;-0.3299999740871032;1.034698269807714;1.0000905649975047;0.9300584053849527;0.9999851619164077
1.715401;0.9794705240826674;0.8333924232304152;0.8507605387474519;-0.3473025956583399;-0.35454051752148436;0.9715700260367248;9.999834251640396;0.8695013393318252;-0.3299999732637753;1.0346970836438991;1.0000889547399558;0.9300576406383034;0.9999862366898278
1.725401;0.9794706453240062;0.8333912853029071;0.8507593770267048;-0.3473015596519753;-0.3545394588351269;0.9715714423460645;9.999832929528994;0.8695001915106303;-0.329999972453564;1.034695774169739;1.000087348375281;0.9300568670941791;0.999987326287231
1.735401;0.9794708329404332;0.8333901978940115;0.8507582668734139;-0.3473016109072375;-0.3545395100760608;0.971572873001912;9.999832053020814;0.8694990009417269;-0.3299999716578584;1.0346943396634194;1.000085750476895;0.930056080015983;0.9999884251696328
1.745401;0.9794710875650714;0.8333891104970776;0.8507571567294169;-0.3473016621659502;-0.3545395613304646;0.9715743140132288;9.999831530225366;0.8694967655278331;-0.32999997087806787;1.0346927779412998;1.000084166384132;0.930054341464195;0.9999895273564783
1.755401;0.9794714114708458;0.8333880231119251;0.8507560465959235;-0.34730171342549315;-0.3545396125986391;0.9715757620458099;9.999831265843273;0.8694954844058008;-0.32999997011568544;1.0346910865594254;1.000082601501652;0.9300535201430244;0.9999906260358523
1.765401;0.9794718094699809;0.8333869357381299;0.8507549364740123;-0.3473017646830783;-0.35453966388081337;0.9715772140477822;9.99983116735596;0.8694941580175144;-0.32999996937227866;1.0346892630741704;1.0000810605588453;0.9300526810189005;0.9999917139707003
1.775401;0.9794722421332117;0.8333854547394824;0.8507534648254964;-0.3473026493215826;-0.3545405827248231;0.9715786668007073;9.99983114723973;0.8694927869183724;-0.3299999686495695;1.0346873059578852;1.0000795472703528;0.9300518234620606;0.9999927845797598
1.785401;0.9794728094193405;0.8333843673862548;0.850752354728604;-0.3473027005666071;-0.3545406340327116;0.971580117064469;9.999831117810455;0.8694913706967383;-0.3299999679494696;1.034685216138192;1.0000780644957272;0.9300509450865578;0.9999938330468706
1.795401;0.979473470253643;0.8333832295364777;0.8507511930862769;-0.3473016645476502;-0.3545395754383728;0.9715815616623615;9.999830982037311;0.8694899080418587;-0.32999996727408526;1.0346829980071073;1.000076614492163;0.9300500422588492;0.9999948564404195
1.805401;0.9794742271374449;0.8333821422007054;0.8507500830142564;-0.34730171577451113;-0.3545396267694559;0.9715829968984893;9.999830636093252;0.869488397235434;-0.32999996662566405;1.0346806586776993;1.0000751991315708;0.9300491120475664;0.9999958529943915
1.815401;0.9794750799185747;0.8333810548733072;0.8507489729539135;-0.3473017669903052;-0.3545396781110889;0.9715844176877582;9.999829986871228;0.8694868368092465;-0.3299999660062285;1.0346782063037876;1.000073820142977;0.9300481538482585;0.9999968216468165
1.825401;0.9794760269509131;0.8333799675544254;0.8507478629050946;-0.3473018181935047;-0.35453972946281676;0.9715858175858842;9.99982896174022;0.8694852264264434;-0.3299999654172107;1.0346756493874247;1.0000724792135356;0.9300471697891213;0.999997761808694
1.835401;0.9794770659007643;0.8333799674995572;0.8507478627823054;-0.3473018188768661;-0.35453972926611504;0.9715871898617929;9.999827500049822;0.8694835671147431;-0.32999996485960204;1.034672996667809;1.000071177654442;0.9300461641817579;0.9999986730455053
1.845401;0.979478193433077;0.8333788801972614;0.8507467527573099;-0.34730187004989915;-0.3545397806367904;0.9715885285666691;9.999825544918332;0.869481860775193;-0.32999996433439927;1.0346702563039438;1.0000699159507334;0.9300451423157029;0.9999995550315162
1.855401;0.9794794047459838;0.8333777929026663;0.8507456427444343;-0.34730192120570397;-0.3545398320164598;0.9715898288730906;9.999823044958946;0.8694801103739404;-0.32999996384282315;1.0346674352633378;1.0000686941948111;0.9300441089710334;1.0000004077822477
1.865401;0.9794806932076917;0.8333767056154361;0.8507445327437849;-0.34730197234302523;-0.3545398834050716;0.9715910874201739;9.999819960454893;0.8694783208239547;-0.32999996338618887;1.0346645396350729;1.0000675131252839;0.9300430671471235;1.0000012319367495
1.875401;0.979482049784327;0.8333756183355001;0.8507434227559678;-0.3473020234604117;-0.35453993480275175;0.9715923029210128;9.99981627009167;0.8694764986421161;-0.3299999629656853;1.0346615750163484;1.0000663742407816;0.9300420174230919;1.000002028761833
1.885401;0.9794834632834716;0.8333755678130739;0.8507433711381973;-0.3473009367950044;-0.354538824737274;0.9715934756140712;9.999811969348876;0.8694756501213083;-0.3299999625822353;1.0346585465031881;1.000065278904497;0.9300418936434431;1.0000027991487466
1.895401;0.9794849221994967;0.833374480548556;0.8507422611791339;-0.34730098786706554;-0.35453887615339286;0.9715946059682397;9.999807057513024;0.8694737802408267;-0.3299999622364466;1.034655458633045;1.0000642276326699;0.9300408249278721;1.0000035418920066
1.905401;0.979486416811437;0.8333733932923899;0.8507411512354495;-0.34730103891344405;-0.3545389275787319;0.9715956938829525;9.999801527538015;0.8694718935254878;-0.32999996192870196;1.0346523157627694;1.0000632201932378;0.9300397462102293;1.0000042529816955
1.915401;0.979487939158215;0.8333723060448778;0.8507400413072553;-0.34730108993198217;-0.35453897901327386;0.9715967376430906;9.99979536945529;0.8694699951808623;-0.32999996165928963;1.034649122692398;1.000062256464494;0.9300386589366766;1.0000049265291506
1.925401;0.9794894812365469;0.8333723060616643;0.8507400413087827;-0.347301090414695;-0.3545389788986766;0.971597732829955;9.999788579485237;0.8694680908623114;-0.32999996142842847;1.0346458848678917;1.0000613372408191;0.930037566426158;1.0000055561613248
1.935401;0.9794910339661144;0.8333712188314831;0.85073893141167;-0.34730114137001955;-0.35453903035066464;0.9715986725659567;9.999781165835904;0.8694661857784619;-0.32999996123630193;1.0346426079607964;1.0000604643007391;0.9300364734811108;1.000006136083613
1.945401;0.9794925870687852;0.833370131609329;0.8507378215305793;-0.3473011922897249;-0.3545390818107174;0.9715995488813851;9.999773153108638;0.8694642842106655;-0.3299999610831024;1.0346392976771122;1.0000596402597688;0.9300353852755271;1.0000066614904044
1.955401;0.9794941292508387;0.8333690443941015;0.8507367116658924;-0.3473012431714624;-0.3545391332787058;0.9716003541108806;9.999764583768437;0.8694633895910888;-0.32999996096891354;1.0346359605856112;1.000058868275787;0.9300352410127736;1.0000071282838627
1.965401;0.9794956495228994;0.8333690444397703;0.8507367117318867;-0.34730124350797603;-0.35453913319658553;0.9716010818196854;9.999755513612547;0.8694615048516556;-0.3299999608934649;1.034632604364015;1.000058151037702;0.9300341729692366;1.0000075327228923
1.975401;0.9794971392146685;0.8333679067278762;0.8507355503412692;-0.34730020705399245;-0.3545380747663304;0.971601727066098;9.999746007266735;0.86945963267332;-0.329999960855919;1.034629236147023;1.0000574896851948;0.9300331155514905;1.0000078709114217
1.985401;0.9794985931349964;0.8333668195234837;0.8507344405230107;-0.34730025781508383;-0.35453812625813996;0.9716022859697132;9.999736135167334;0.8694577757264264;-0.32999996085489375;1.034625861015814;1.0000568835642474;0.9300320662600571;1.000008138243459
1.995401;0.9794999626308231;0.833366425943236;0.850734079093826;-0.3473010913973651;-0.3545389937274773;0.9716027551677069;9.999725968651884;0.8694569369601386;-0.3299999608888178;1.0346224820956993;1.000056330831466;0.9300319569760993;1.000008330070908
2.005401;0.9795013392160945;0.8333653387397011;0.8507329692976641;-0.34730114207812685;-0.35453904523196117;0.9716031317328152;9.99971557784733;0.8694551196789424;-0.32999996095639883;1.0346191011041566;1.000055829494168;0.9300309150804829;1.0000084429393927
2.015401;0.9795026745055893;0.8333642515354738;0.850731859509381;-0.34730119271990983;-0.354539096741977;0.9716034134470174;9.999705031862826;0.8694533273497103;-0.3299999610568114;1.034615718712635;1.0000553779610064;0.9300298724077486;1.0000084743064195
2.025401;0.9795039659223199;0.8333642515853144;0.8507318596413272;-0.3473011928184593;-0.35453909669938294;0.9716035993267765;9.999694395530744;0.8694515631480434;-0.3299999611893936;1.034612335281725;1.0000549746454113;0.9300288252619484;1.0000084213910383
2.035401;0.979505211564813;0.8333631643774344;0.8507307498630005;-0.34730124338326657;-0.3545391482169256;0.9716036902991596;9.999683727244628;0.8694508297623004;-0.329999961353236;1.0346089518239074;1.000054617533462;0.9300287055032431;1.0000082812575284
2.045401;0.9795064113724765;0.8333631644223973;0.8507307500012066;-0.3473012434066986;-0.35453914817958687;0.9716036891607571;9.999673079600985;0.8694491297650259;-0.32999996154723965;1.0346055704533346;1.0000543044758627;0.9300276418984551;1.0000080518123202
2.055401;0.9795075672327335;0.833362077208435;0.8507296402256185;-0.34730129389933956;-0.3545391997003339;0.9716035995057715;9.999662499989965;0.8694474655238017;-0.32999996177053537;1.0346021944812651;1.0000540338962376;0.9300265690684035;1.000007732187759
2.065401;0.9795086815063003;0.8333609899900808;0.8507285304490779;-0.3473013443585532;-0.354539251221173;0.9716034248947535;9.999652036258846;0.8694468383925912;-0.32999996202263404;1.0345988288240808;1.000053805557691;0.9300264213698568;1.0000073223967312
2.075401;0.9795097550753175;0.8333609900215432;0.8507285305847033;-0.3473013442816397;-0.35453925118403634;0.9716031689084256;9.999641746575719;0.8694452484061888;-0.32999996230312933;1.0345954805018183;1.0000536210924187;0.9300253276454005;1.0000068231559633
2.085401;0.9795107870135955;0.833359902790322;0.8507274208028519;-0.3473013946790107;-0.3545393027017056;0.9716028352175046;9.999631701189752;0.8694436946309357;-0.3299999626114372;1.03459215850222;1.0000534837426172;0.9300242213200367;1.0000062362785587
2.095401;0.9795117757086813;0.8333598523017528;0.8507273693742116;-0.34730030728736216;-0.3545381927446446;0.9716024271760068;9.999621971740652;0.8694431755534042;-0.3299999629467641;1.034588872780008;1.0000533973770391;0.9300240360910695;1.0000055646928059
2.105401;0.979512719696063;0.833358765052135;0.8507262595831971;-0.3473003576276628;-0.3545382442540176;0.9716019476714086;9.999612619806594;0.8694416898772507;-0.3299999633080015;1.0345856329034948;1.0000533653130024;0.9300229004886887;1.0000048113154605
2.115401;0.9795136180801777;0.8333587650463049;0.8507262597007117;-0.34730035743663434;-0.3545382442000902;0.9716013998079215;9.999603695064138;0.8694412374661462;-0.3299999636936534;1.034582447061062;1.0000533894796582;0.9300226816390905;1.0000039780976044
2.125401;0.9795144710326968;0.8333576777710746;0.8507251498976407;-0.34730040772443654;-0.35453829569534456;0.9716007875864537;9.999595238629546;0.8694398190461818;-0.32999996410208526;1.0345793214465764;1.0000534706735795;0.9300215070417949;1.00000306657541
2.135401;0.9795152801803697;0.8333576777356149;0.850725150002402;-0.34730040748315955;-0.3545382956244197;0.9716001158745694;9.999587284475755;0.8694384352045001;-0.32999996453181524;1.0345762602713895;1.0000536095980843;0.9300203112119458;1.000002078905446
2.145401;0.9795160484948129;0.8333565904273394;0.8507240401864428;-0.3473004577223166;-0.35453834709994664;0.9715993900535266;9.999579858346383;0.8694380863249749;-0.3299999649814618;1.0345732667648724;1.000053807165517;0.9300200315748528;1.0000010180374606
2.155401;0.9795167794029009;0.8333565903563722;0.8507240402786156;-0.347300457433668;-0.354538347006862;0.9715986155619561;9.999572976701973;0.8694367727579114;-0.3299999654495096;1.034570344269152;1.0000540638472009;0.9300188022478854;0.9999998872555483
2.165401;0.9795174758001564;0.8333555030109447;0.8507229304505075;-0.3473005076271221;-0.3545383984582281;0.9715977974042078;9.999566646819584;0.869436494558717;-0.32999996593428566;1.0345674966877465;1.000054379372025;0.9300184967735643;0.9999986901008407
2.175401;0.9795181396809743;0.8333555029017397;0.8507229305308953;-0.3473005072951757;-0.35453839833941864;0.9715969399073362;9.999560864383039;0.8694352519158803;-0.32999996643414886;1.0345647283192068;1.00005475298356;0.9300172482678349;0.9999974310019951
2.185401;0.9795187720461825;0.8333544155174651;0.850721820691373;-0.3473005574483317;-0.3545384497640097;0.971596047040142;9.999555609560346;0.8694350456441778;-0.32999996694757977;1.0345620430408722;1.0000551835580536;0.9300169294076167;0.9999961156593643
2.195401;0.9795193731604096;0.8333544153694254;0.8507218207609808;-0.3473005570795811;-0.35453844961807707;0.9715951229452192;9.999550848043935;0.8694338762595748;-0.3299999674731105;1.0345594435306968;1.000055669559838;0.9300156739034777;0.9999947507061469
2.205401;0.979519943576351;0.8333533279472679;0.8507207109115569;-0.34730060720014655;-0.35453850101581563;0.9715941715866224;9.999546532743986;0.8694327427889073;-0.32999996800918463;1.0345569316126506;1.000056208837214;0.9300144210838609;0.9999933431062178
2.215401;0.9795204849315293;0.8333533277635392;0.8507207109718364;-0.34730060680398633;-0.35453850084353883;0.971593196150251;9.999542601914374;0.8694326429879083;-0.3299999685540416;1.034554509243291;1.0000567982646775;0.9300141099206479;0.9999918991222794
2.225401;0.9795209992744844;0.8333522403089904;0.8507196011128951;-0.34730065690318707;-0.35453855221545943;0.9715921995070272;9.999538985114391;0.8694315746412903;-0.3299999691057779;1.0345521789918464;1.0000574337058064;0.930012873132469;0.9999904233111453
2.235401;0.9795214877943588;0.8333522400964901;0.8507196011630522;-0.3473006564921383;-0.3545385520180836;0.9715911845360177;9.99953561686526;0.8694315368061319;-0.3299999696624812;1.034549943975275;1.000058110655426;0.9300125816956218;0.9999889189289
2.245401;0.979521950599836;0.8333521893673579;0.8507195496510425;-0.3472995688226959;-0.3545374418948248;0.9715901534878563;9.999532442415553;0.8694305301738341;-0.3299999702222382;1.0345478076572547;1.0000588251873463;0.9300113659889088;0.999987389253942
2.255401;0.9795223871362756;0.8333511018757328;0.8507184397768298;-0.34729961891273997;-0.3545374932322499;0.9715891075891534;9.999529417157136;0.8694305565398979;-0.3299999707830679;1.0345457737694783;1.0000595744660317;0.9300110958901713;0.9999858382922211
2.265401;0.9795227964021;0.8333511016287263;0.8507184398125153;-0.34729961849966123;-0.35453749300323606;0.9715880473065892;9.99952650501493;0.86942961829685;-0.3299999713429649;1.034543845866022;1.0000603566964914;0.9300099019618316;0.9999842707098047
2.275401;0.9795231780285492;0.8333500141158621;0.8507173299298475;-0.3472996685941316;-0.35453754432301804;0.9715869728649397;9.99952367036736;0.8694297186926214;-0.32999997190014596;1.0345420262703944;1.000061170636357;0.9300096549464916;0.9999826910364606
2.285401;0.979523533805967;0.833350013849646;0.8507173299577381;-0.3472996681891009;-0.3545375440788796;0.9715858847071822;9.9995208673797;0.8694298621617133;-0.32999997245333634;1.0345403157348996;1.000062014648803;0.9300094211176333;0.9999811022571186
2.295401;0.9795238674168489;0.8333500135767324;0.8507173299823133;-0.34729966779075777;-0.3545375438287741;0.9715847832404447;9.999518038912486;0.8694290534275256;-0.3299999730018453;1.0345387142138878;1.0000628858901557;0.930008266336196;0.9999795054119756
2.305401;0.9795241830290563;0.8333489260441405;0.8507162200900871;-0.3472997179052255;-0.3545375951305705;0.9715836677500516;9.999515127494135;0.8694292959406686;-0.3299999735454056;1.0345372215499926;1.0000637804708254;0.9300080601408854;0.9999779014250129
2.315401;0.9795244382751467;0.8333485321354223;0.8507158585741028;-0.34730055087425105;-0.3545384623812103;0.9715825359148361;9.999512083794924;0.8694285913653501;-0.3299999740839099;1.0345358375851035;1.0000646942275058;0.9300069318544755;0.9999762933126325
2.325401;0.9795247298360298;0.8333474446016517;0.850714748681027;-0.34730060100959076;-0.35453851367492634;0.9715813844196389;9.99950886483169;0.8694289402815901;-0.3299999746171318;1.0345345618105843;1.0000656233177039;0.9300067512347749;0.9999746857663445
2.335401;0.9795250146362309;0.833347444326008;0.8507147487045033;-0.34730060065500395;-0.3545385134107031;0.9715802091183717;9.99950543409402;0.869428342951922;-0.32999997514457213;1.0345333927601967;1.0000665646791338;0.9300056492840946;0.9999730826338067
2.345401;0.9795252945577025;0.833347444054945;0.8507147487318666;-0.3473006003149181;-0.3545385131447012;0.9715790049035037;9.999501767512697;0.8694287992640611;-0.32999997566561473;1.0345323279062508;1.0000675162601624;0.9300054965804178;0.9999714855039067
2.355401;0.9795255699250948;0.8333463565348103;0.8507136388501345;-0.3473006504932028;-0.3545385644327532;0.9715777664884456;9.999497857234237;0.8694283082213417;-0.3299999761797705;1.0345313643315601;1.0000684770033514;0.9300044233694802;0.9999698941326433
2.365401;0.9795258403413261;0.8333463562785015;0.850713638889095;-0.34730065018327605;-0.3545385641631457;0.9715764891482637;9.999493708829561;0.8694288681482886;-0.3299999766866562;1.0345304996982925;1.000069446621879;0.9300042999299588;0.9999683070782371
2.375401;0.9795261048789496;0.8333463560321027;0.8507136389353259;-0.3473006498884218;-0.3545385638918659;0.9715751690430905;9.999489332318381;0.8694294775442613;-0.32999997718583807;1.0345297330752494;1.0000704245837377;0.9300041928333094;0.9999667220377827
2.385401;0.979526362112731;0.8333452685413855;0.8507125290752944;-0.3473007001119339;-0.35453861517518465;0.9715738041880396;9.999484734019097;0.8694291355023647;-0.3299999776768735;1.0345290646216376;1.0000714088665605;0.930003168891053;0.9999651364712031
2.395401;0.9795266107886476;0.8333452683183603;0.8507125291382516;-0.3473006998468666;-0.3545386149020453;0.9715723952898523;9.999479914496881;0.8694298416804211;-0.3299999781595982;1.0345284937898949;1.0000723957215694;0.930003099593307;0.9999635482797782
2.405401;0.9795268498842825;0.8333452681079945;0.850712529209962;-0.3473006995958105;-0.35453861462896424;0.9715709452971374;9.999474866444674;0.8694295961766132;-0.329999978634291;1.0345280176343994;1.000073380123198;0.9300021175223117;0.9999619562060419
2.415401;0.9795270780688244;0.8333441806548968;0.8507114193758744;-0.3473007498610422;-0.35453866591247724;0.9715694584583721;9.999469569411637;0.8694303992579338;-0.32999997910140344;1.0345276303358186;1.0000743562124428;0.9300020955162582;0.9999603600680637
2.425401;0.9795272933095772;0.8333441804699907;0.8507114194643662;-0.3473007496348464;-0.354538665641476;0.9715679396779976;9.999463991636649;0.8694312513147516;-0.32999997956111576;1.0345273236886947;1.0000753178842097;0.9300021010207546;0.9999587604221666
2.435401;0.9795274928960558;0.833344129793923;0.850711368004845;-0.34729966216414954;-0.3545375554577264;0.9715663943952044;9.999458102984121;0.869431152696427;-0.32999998001328223;1.0345270880242112;1.0000762594787873;0.9300012007903964;0.9999571579780617
2.445401;0.9795276741394;0.8333430423770528;0.8507102581943028;-0.34729971246278435;-0.35453760674595297;0.9715648290537114;9.999451885298352;0.8694321027479786;-0.3299999804577579;1.0345269132317314;1.0000771759048834;0.9300012667874955;0.9999555534357788
2.455401;0.9795278346596155;0.8333430422261994;0.8507102583054379;-0.3472997122681468;-0.3545376064803906;0.9715632515381849;9.999445330228;0.8694330990352642;-0.3299999808945493;1.0345267899010946;1.0000780619450762;0.9300013673531592;0.9999539471365866
2.465401;0.9795279721596908;0.8333430420850244;0.850710258423715;-0.34729971208334337;-0.35453760621728037;0.9715616711404494;9.999438433505272;0.8694331378272894;-0.32999998132370634;1.034526710037786;1.0000789116366295;0.9300005711538092;0.9999523385339687
2.475401;0.9795280852144301;0.8333419546976832;0.8507091486344012;-0.3472997624116079;-0.3545376575127291;0.9715600978963539;9.999431195597172;0.8694342151010548;-0.3299999817451677;1.0345266666443624;1.0000797185449921;0.9300007508969385;0.9999507260845493
2.485401;0.9795281741282365;0.8333419545754913;0.8507091487658118;-0.347299762246365;-0.35453765725508335;0.9715585412880166;9.999423622926734;0.8694353267088207;-0.3299999821585565;1.034526652993832;1.0000804768722868;0.9300009741758886;0.9999491074748795
2.495401;0.9795282405932336;0.8333419544633944;0.8507091489034697;-0.3472997620912021;-0.35453765700020456;0.9715570093443826;9.999415727557073;0.8694354679301338;-0.32999998256307217;1.0345266629089676;1.0000811827361964;0.9300003089077378;0.9999474804373218
2.505401;0.9795282877031569;0.8333419543619554;0.850709149047555;-0.34729976194633383;-0.3545376567482144;0.9715555087547372;9.999407533064621;0.8694366341125892;-0.3299999829576191;1.0345266915506215;1.000081834468547;0.9300006278133596;0.9999458437840272
2.515401;0.9795283206924756;0.8333408670160831;0.8507080392839045;-0.34729981231498874;-0.3545377080550433;0.9715540450912727;9.999399078826213;0.8694378221334624;-0.3299999833410552;1.0345267353278569;1.000082431934636;0.9300009984032122;0.9999441974360231
2.525401;0.9795283466819611;0.8333408669373109;0.8507080394412472;-0.3472998121900013;-0.35453770780907623;0.9715526228944441;9.999390414690337;0.8694380302767605;-0.3299999837124483;1.0345267910154299;1.0000829759397218;0.9300004872872252;0.9999425416619546
2.535401;0.9795283736034044;0.8333408668706681;0.8507080396047634;-0.34729981207403543;-0.35453770756629693;0.9715512461154976;9.999381596420443;0.8694392564088669;-0.3299999840712921;1.03452685498819;1.0000834675694188;0.9300009641062422;0.9999408768723698
2.545401;0.9795284096492477;0.8333397795613191;0.8507069298588253;-0.34729986246981553;-0.35453775888262984;0.9715499185516255;9.999372683816402;0.8694404968202087;-0.3299999844175465;1.0345269229277967;1.0000839072359784;0.9300014917735463;0.9999392043128895
2.555401;0.979528462871837;0.8333397795209493;0.8507069300298667;-0.34729986237030475;-0.35453775864624426;0.9715486438264902;9.999363734138935;0.8694407469600778;-0.329999984751482;1.0345269901546448;1.0000842944330752;0.9300011323479229;0.9999375265812909
2.565401;0.9795285402263082;0.8333397794943719;0.8507069302003378;-0.347299862278968;-0.35453775841276575;0.9715474249090055;9.999354798259704;0.8694420028524689;-0.3299999850735578;1.0345270522550454;1.000084628405428;0.9300017528220107;0.9999358469761058
2.575401;0.979528646936969;0.8333397794819979;0.8507069303667073;-0.3472998621966021;-0.35453775818220923;0.9715462638170258;9.999345930302981;0.8694432613639796;-0.3299999853844604;1.034527105144656;1.0000849087492802;0.9300024157892531;0.9999341682753752
2.585401;0.9795287869894668;0.8333386922288979;0.8507058206114909;-0.3472999126278545;-0.3545378095106269;0.9715451622068965;9.999337199915896;0.8694445194668666;-0.3299999856852057;1.034527144660084;1.0000851356262246;0.9300031191332869;0.9999324924738788
2.595401;0.9795289638737842;0.8333386922469078;0.850705820761154;-0.34729991256751447;-0.35453780928647805;0.971544121970027;9.999328689668719;0.8694447737254031;-0.32999998597726093;1.0345271664557085;1.0000853097783742;0.9300029257176691;0.9999308216449235
2.605401;0.9795291807107253;0.8333386922810301;0.8507058208995676;-0.3472999125201823;-0.35453780906565796;0.9715431450664401;9.999320484710587;0.869446020056488;-0.3299999862626061;1.0345271661982494;1.0000854325614255;0.930003702514052;0.9999291588444996
2.615401;0.9795294401427516;0.833338692331508;0.8507058210248158;-0.34729991248690384;-0.3545378088484024;0.9715422335090025;9.99931266953719;0.8694472537890957;-0.32999998654359197;1.0345271398413325;1.000085506550153;0.9300045114251434;0.9999275084011002
2.625401;0.9795297442577975;0.8333386923982703;0.8507058211347559;-0.3472999124687367;-0.35453780863527135;0.9715413897896168;9.999305327885883;0.8694484704404623;-0.3299999868226925;1.0345270841838563;1.000085536182286;0.9300053493191394;0.9999258754234619
2.635401;0.9795300943209427;0.8333376052254529;0.8507047113130191;-0.3472999629703193;-0.3545378599827626;0.971540616880924;9.999298540576556;0.869448666065946;-0.3299999871024535;1.034526997369191;1.0000855272789728;0.9300052774703731;0.9999242650988599
2.645401;0.9795304904526116;0.8333376053238553;0.8507047113867192;-0.34729996298661214;-0.3545378597795849;0.9715399177317373;9.999292381008004;0.869449836122767;-0.32999998738560016;1.0345268787174087;1.0000854856726011;0.9300061609001172;0.9999226823958292
2.655401;0.9795309313574757;0.8333376054377951;0.8507047114402979;-0.3472999630227989;-0.3545378595815498;0.9715392945336828;9.999286906190815;0.8694509744583686;-0.32999998767492345;1.0345267280422186;1.0000854158943093;0.9300070598686976;0.9999211317555546
2.665401;0.9795314140644172;0.8333376055672735;0.8507047114729667;-0.347299963080706;-0.35453785938828214;0.971538748052729;9.999282149789114;0.8694520739438413;-0.3299999879728832;1.0345265448451642;1.0000853209540792;0.9300079703805039;0.9999196165582033
2.675401;0.9795319344033623;0.8333365184568521;0.8507036015700784;-0.3473000136651903;-0.3545379107550977;0.9715382778235613;9.999278120529723;0.8694521279256323;-0.3299999882812766;1.0345263280123502;1.0000852035980348;0.9300079538594404;0.9999181390500695
2.685401;0.9795324884534466;0.8333365186178513;0.8507036015606907;-0.34730001377069514;-0.3545379105699309;0.9715378827141725;9.999274799109582;0.8694531314830876;-0.3299999886012046;1.0345260765950914;1.00008506760518;0.9300088757731508;0.9999167013094186
2.695401;0.9795330734793886;0.8333365187947751;0.8507036015312343;-0.34730001390130216;-0.3545379103885303;0.9715375607229917;9.999272136273566;0.8694540821630471;-0.3299999889331401;1.0345257906205128;1.0000849175359996;0.930009795310349;0.9999153064995963
2.705401;0.9795336876273759;0.8333365189874035;0.8507036014826911;-0.3473000140573555;-0.35453791021076453;0.9715373086346336;9.999270060361612;0.8694549797570374;-0.32999998927690977;1.03452547072207;1.000084757138335;0.9300107050357359;0.9999139587673858
2.715401;0.9795343295793448;0.833336468691961;0.8507035498602806;-0.34729892698305764;-0.3545368001216704;0.9715371220824645;9.999268489554636;0.8694548251542803;-0.32999998963176663;1.0345251177076624;1.0000845877507276;0.9300106611788173;0.9999126618788619
2.725401;0.9795349987227232;0.8333353816589595;0.8507024398625714;-0.34729897769196977;-0.3545368515047461;0.9715369953747663;9.999267337856566;0.8694556193395377;-0.3299999899966406;1.034524733068892;1.0000844079254336;0.9300115229084146;0.9999114187837838
2.735401;0.9795356951773923;0.8333353818955755;0.8507024397639661;-0.3472989779204544;-0.3545368513327228;0.9715369212345718;9.99926651403445;0.8694563632827476;-0.3299999903703772;1.0345243194513125;1.0000842143476223;0.9300123429292425;0.9999102327153109
2.745401;0.9795364197032098;0.8333353821457999;0.8507024396517142;-0.34729897817002436;-0.3545368511604572;0.971536891199455;9.999265923128133;0.8694570581953396;-0.3299999907517594;1.034523880468796;1.0000840029597928;0.9300131085885717;0.9999091078470116
2.755401;0.9795371740516758;0.8333353824092837;0.8507024395273388;-0.34729897843864677;-0.3545368509874908;0.9715368965464994;9.99926547446718;0.8694567056948064;-0.3299999911394283;1.0345234201766869;1.000083769514916;0.9300128734734742;0.9999080486364245
2.765401;0.9795379614212414;0.8333353826856167;0.8507024393923137;-0.34729897872433074;-0.35453685081391323;0.9715369290821816;9.999265084469815;0.8694573080218656;-0.3299999915320486;1.0345229427192186;1.0000835092951819;0.9300134975842194;0.9999070593426068
2.775401;0.9795387858990658;0.8333342957186344;0.8507013293337946;-0.3472990295286645;-0.35453690219598166;0.9715369816128412;9.999264668591456;0.8694578681280211;-0.32999999192854856;1.034522452505766;1.0000832163924818;0.9300140377664433;0.9999061444624237
2.785401;0.9795396510929352;0.8333342960186393;0.8507013291821311;-0.34729902984351746;-0.354536902022552;0.9715370480002709;9.999264139986254;0.869458389311847;-0.3299999923280275;1.0345219541713067;1.00008288409619;0.9300144874964849;0.9999053088079539
2.795401;0.97954055913322;0.8333342963291637;0.850701329024815;-0.3472990301707806;-0.354536901849985;0.971537122463233;9.9992634264606;0.8694588748664408;-0.32999999272952907;1.0345214516980203;1.0000825064120613;0.930014842184672;0.9999045566354331
2.805401;0.9795415098986999;0.8333342966492759;0.8507013288640536;-0.34729903050873295;-0.3545369016786082;0.9715371988158912;9.99926248758669;0.8694583281074808;-0.32999999313191736;1.034520947438733;1.0000820786623874;0.930014164295536;0.999903890747807
2.815401;0.9795425006045408;0.8333342969781601;0.8507013287024036;-0.34729903085543573;-0.35453690150852163;0.9715372709979219;9.999261311940664;0.8694587522974379;-0.32999999353376125;1.0345204417181517;1.0000815966967576;0.9300143228894333;0.9999033121566967
2.825401;0.9795435264874567;0.8333342973153304;0.8507013285426517;-0.34729903120904526;-0.35453690133961635;0.9715373346261669;9.999259899331268;0.8694591502929992;-0.32999999393335283;1.0345199331907335;1.0000810562571094;0.9300143839789747;0.9999028201660881
2.835401;0.979544581760526;0.8333332104051848;0.8507002184733073;-0.34729908207137844;-0.3545369527272866;0.9715373877187206;9.99925824567584;0.8694595242945671;-0.329999994328957;1.0345194200197922;1.0000804533483603;0.9300143499609265;0.9999024123030414
2.845401;0.9795456598777077;0.8333332107591485;0.8507002183260909;-0.3472990824345522;-0.35453695255893947;0.971537429605332;9.999256340248603;0.8694598762201741;-0.3299999947190203;1.0345189013982778;1.0000797848020255;0.9300142242044539;0.9999020838177207
2.855401;0.9795467535949677;0.8333332111222201;0.8507002181897899;-0.347299082800794;-0.35453695238907107;0.9715374592398445;9.999254171134012;0.8694592084669034;-0.32999999510221034;1.0345183788289776;1.000079048275357;0.9300130759768351;0.9999018274258201
2.865401;0.9795478555003213;0.8333332114951069;0.8507002180674522;-0.34729908316906527;-0.35453695221612236;0.9715374745967191;9.99925172979199;0.8694595237792664;-0.3299999954774466;1.0345178566566615;1.0000782424102783;0.9300127800434038;0.9999016339874641
2.875401;0.9795489586780254;0.8333332118784337;0.850700217961698;-0.34729908353857186;-0.3545369520386426;0.9715374730384675;9.999249009845382;0.8694598239664796;-0.3299999958440084;1.034517341441087;1.0000773675937056;0.9300124066498231;0.9999014937804868
2.885401;0.9795500571416051;0.8333332122723405;0.850700217874831;-0.3472990839088864;-0.3545369518554338;0.9715374517684029;9.999246002290636;0.8694601087256314;-0.3299999962015801;1.0345168407916352;1.000076426284903;0.930011961228404;0.9999013972589259
2.895401;0.9795511461476609;0.8333332126762518;0.8507002178091853;-0.347299084279716;-0.35453695166543175;0.9715374080664472;9.999242692805767;0.8694603758698539;-0.32999999655009654;1.034516362508443;1.0000754224613748;0.9300114501088315;0.999901335223649
2.905401;0.979552221952867;0.8333321258334292;0.8506991078527646;-0.3472991351537648;-0.35453700302336844;0.9715373391824493;9.999239060558445;0.8694606229289819;-0.3299999968894679;1.034515914041537;1.0000743609324914;0.9300108806608848;0.9999012993273318
2.915401;0.979553281197766;0.8333321262534522;0.8506991078364355;-0.34729913552316205;-0.35453700281643435;0.971537242211691;9.99923507690067;0.8694598484632868;-0.329999997219402;1.0345155025236372;1.0000732469635611;0.9300093260029157;0.9999012826342436
2.925401;0.9795543211741397;0.8333321266790891;0.8506991078477076;-0.3472991358896685;-0.3545370025995561;0.9715371142480664;9.999230709025024;0.8694600518305264;-0.32999999753945836;1.0345151352948037;1.0000720859647922;0.9300086644223541;0.9999012793418969
2.935401;0.9795553408855416;0.8333321271085904;0.8506991078884184;-0.3472991362517276;-0.3545370023721102;0.971536952448195;9.999225928578085;0.8694602322352347;-0.3299999978492183;1.0345148197105578;1.0000708827790474;0.9300079696476913;0.9999012840418905
2.945401;0.9795563412534309;0.8333321275401976;0.8506991079604855;-0.3472991366080572;-0.3545370021336149;0.9715367539135824;9.999220718048667;0.8694603884934654;-0.3299999981483462;1.034514562336825;1.0000696407508265;0.9300072503873761;0.9999012915465408
2.955401;0.9795573236428043;0.8333321279722772;0.8506991080657567;-0.34729913695768977;-0.3545370018835899;0.9715365156622467;9.999215073937368;0.8694605195041761;-0.3299999984364375;1.0345143688433895;1.0000683616181565;0.9300065155277146;0.9999012973367652
2.965401;0.9795582881425949;0.8333321284034756;0.8506991082058022;-0.3472991372997776;-0.35453700162145013;0.9715362347437928;9.999209008665305;0.8694606247442965;-0.32999999871280294;1.0345142442242148;1.0000670464262391;0.9300057741160824;0.9999012975997612
2.975401;0.9795592333305125;0.8333310415773351;0.8506979984675368;-0.347299188136699;-0.3545370529022615;0.9715359083331827;9.999202548716871;0.8694607046319355;-0.32999999897642235;1.034514192585336;1.0000656961970793;0.9300050349535706;0.9999012885760838
2.985401;0.9795601570323877;0.8333310420045517;0.8506979986807355;-0.34729918846079166;-0.35453705261352547;0.9715355336414571;9.999195731609213;0.8694597608244282;-0.3299999992260201;1.034514217306978;1.0000643118315968;0.9300033713190602;0.9999012663817514
2.995401;0.9795610567186352;0.833331042429382;0.8506979989317255;-0.34729918877461874;-0.354537052310674;0.9715351079986094;9.999188608566559;0.8694597958491019;-0.3299999994601161;1.0345143217254031;1.0000628940736964;0.9300026601177755;0.9999012276538605
3.005401;0.979561929383556;0.8333310428515065;0.850697999220664;-0.34729918907774626;-0.35453705199405566;0.9715346289670116;9.999181248523394;0.8694598115416914;-0.32999999967710736;1.034514509213192;1.0000614438578783;0.9300019714126778;0.9999011699817986
3.015401;0.979562771405952;0.8333310432703032;0.8506979995471645;-0.34729918936994225;-0.35453705166459476;0.9715340934437282;9.999173732464161;0.8694598076496686;-0.3299999998754816;1.0345147826230003;1.0000599626625895;0.9300013081341671;0.9999010917738526
3.025401;0.9795635784704012;0.8333310436848441;0.8506979999104921;-0.34729918965098255;-0.3545370513232215;0.9715334962483224;9.999166141465311;0.8694597819282557;-0.33000000005407476;1.034515144238257;1.0000584526101577;0.9300006725337228;0.9999009916956318
3.035401;0.9795643456716573;0.833331044093877;0.8506980003098048;-0.34729918992060865;-0.3545370509704924;0.9715328298402116;9.999158547483596;0.8694597311070629;-0.33000000021222214;1.034515596669448;1.000056916240675;0.9300000666239663;0.999900867675651
3.045401;0.9795650679558113;0.8333310444957299;0.8506980007442254;-0.3472991901786304;-0.354537050606644;0.9715320854854619;9.999151008445093;0.8694596514585451;-0.330000000349775;1.0345161435231611;1.000055356474261;0.9299994911529708;0.9999007165266893
3.055401;0.9795657403082978;0.8333299576326819;0.850696891298363;-0.34729924092834713;-0.3545371017876528;0.9715312550577994;9.999143574551223;0.8694585384672013;-0.3300000004669762;1.0345167887594986;1.000053777218766;0.9299980102990621;0.9999005347857928
3.065401;0.9795663113189005;0.8333295643855623;0.8506965302632133;-0.3473000744932802;-0.3545379688922066;0.9715303324940956;9.999136302602835;0.8694583865919994;-0.33000000056427126;1.0345175355827627;1.0000521832900335;0.9299974918880273;0.9999003195422377
3.075401;0.9795668692551582;0.8333295647519245;0.8506965307956403;-0.34730007471728935;-0.3545379684959619;0.9715293140030711;9.999129259010981;0.8694581899768002;-0.33000000064223484;1.0345183860507308;1.0000505788787528;0.9299969985082144;0.9999000684043894
3.085401;0.9795673639503856;0.8333295651019538;0.8506965313576433;-0.34730007493129594;-0.3545379680894412;0.9715281969459594;9.999122510925984;0.8694579433802244;-0.33000000070164076;1.0345193413414187;1.0000489668302783;0.9299965279885423;0.9998997792837179
3.095401;0.979567791868053;0.8333295654341549;0.8506965319478402;-0.34730007513645855;-0.35453796767297785;0.9715269787644921;9.999116120589436;0.8694576425752962;-0.33000000074348695;1.0345204019151975;1.0000473498778106;0.92999607909114;0.9998994509506445
3.105401;0.9795681494812717;0.8333295657476436;0.8506965325650416;-0.34730007533391855;-0.3545379672469598;0.971525657101862;9.999110147229285;0.8694572845009043;-0.33000000076887026;1.0345215672212;1.0000457320502616;0.9299956513281213;0.999899083599191
3.115401;0.9795684335524448;0.8333295660423046;0.8506965332081143;-0.3473000755246999;-0.35453796681191263;0.9715242303850641;9.999104647708442;0.8694568673866412;-0.33000000077887753;1.0345228357777863;1.0000441189332634;0.9299952440217686;0.9998986782053099
3.125401;0.9795686407162322;0.8333295663188606;0.8506965338757717;-0.34730007570970045;-0.3545379663685057;0.9715226976631388;9.999099668710599;0.8694563906197628;-0.33000000077462505;1.0345242062449798;1.0000425168341978;0.9299948554161632;0.9998982357254812
3.135401;0.9795687671046791;0.8333295665786153;0.8506965345664714;-0.347300075889572;-0.3545379659173761;0.9715210580446195;9.999095238006712;0.8694548547525249;-0.33000000075732827;1.0345256783392145;1.000040931665979;0.9299935473179269;0.9998977568915957
3.145401;0.9795688095756867;0.8333295668229176;0.850696535278607;-0.34730007606456376;-0.3545379654588842;0.9715193106242567;9.999091364038824;0.8694542617575816;-0.330000000728322;1.0345272519810844;1.0000393686269402;0.9299931846766096;0.999897241621491
3.155401;0.9795687675148252;0.8333284797971702;0.8506954260962697;-0.34730012673668303;-0.3545380165477431;0.9715174545911249;9.999088042537313;0.8694536149341473;-0.3300000006890457;1.0345289255781005;1.0000378327932637;0.9299928263003553;0.9998966883738216
3.165401;0.9795686433376775;0.8333284800130547;0.8506954268467422;-0.34730012690088863;-0.3545380160741635;0.9715154892785045;9.999085265383655;0.8694529187050524;-0.3300000006410129;1.0345306959026264;1.00003632956555;0.929992464991995;0.9998960944462472
3.175401;0.9795684415586374;0.8333284802154832;0.850695427613716;-0.3473001270586781;-0.3545380155921967;0.9715134144230138;9.999083024492029;0.8694521782944452;-0.33000000058581347;1.0345325592853631;1.0000348642120926;0.9299920934516599;0.9998954566944729
3.185401;0.9795681669641182;0.8333284804049754;0.8506954283951105;-0.3473001272094087;-0.3545380151011898;0.9715112303972899;9.999081309207774;0.8694513986549935;-0.3300000005250859;1.034534512214584;1.0000334409956624;0.9299917052570953;0.9998947721732867
3.195401;0.9795678225289022;0.833328480582018;0.8506954291891461;-0.34730012735251176;-0.35453801460066603;0.9715089379999656;9.999080107771091;0.8694505831196333;-0.3300000004605088;1.0345365512304558;1.0000320631316169;0.9299912950788201;0.999894038922652
3.205401;0.9795674085235853;0.8333284807468544;0.8506954299945219;-0.3473001274874349;-0.3545380140904167;0.9715065378489648;9.999079413650412;0.8694497330458093;-0.33000000039387933;1.0345386728456525;1.0000307339076855;0.9299908584429905;0.999893256457031
3.215401;0.9795669234481716;0.8333284808992345;0.8506954308101492;-0.34730012761366075;-0.35453801357083475;0.9715040301651373;9.999079227091098;0.8694488486554387;-0.3300000003270682;1.0345408736236756;1.000029457668432;0.9299903921307506;0.9998924253997171
3.225401;0.9795663653519362;0.8333284810382744;0.8506954316348224;-0.3473001277307667;-0.35453801304309984;0.9715014150618322;9.999079553475319;0.8694469297280658;-0.3300000002619052;1.0345431503874971;1.000028239923045;0.9299889601233562;0.999891547095049
3.235401;0.9795657323668371;0.8333284811626553;0.8506954324670619;-0.3473001278384162;-0.35453801250885997;0.9714986926165462;9.999080401835304;0.8694459756214561;-0.3300000002001422;1.0345455003704054;1.0000270869226455;0.9299884335774263;0.9998906238710635
3.245401;0.9795650229746576;0.8333284307688152;0.8506953817504539;-0.34729904068073636;-0.35453690205538335;0.9714958630208111;9.999081782259921;0.8694449856081524;-0.33000000014335007;1.034547920790828;1.0000260046687863;0.9299878806048119;0.9998896590464172
3.255401;0.9795642365717075;0.833328430859923;0.8506953825926009;-0.34729904076859924;-0.35453690151309497;0.9714929269426106;9.999083705735492;0.8694439596999831;-0.33000000009269137;1.0345504082891943;1.000024997409977;0.9299873049519022;0.9998886564332471
3.265401;0.9795633741253095;0.8333273436767316;0.8506942735225771;-0.3472990913485885;-0.35453695252396755;0.9714898854154057;9.999086188589231;0.8694428989169445;-0.330000000048631;1.034552959209821;1.000024066908363;0.9299867103869952;0.9998876202449544
3.275401;0.9795624387041744;0.8333273437287211;0.8506942743677005;-0.34729909141631976;-0.35453695198047586;0.9714867398293173;9.999089254893889;0.8694418043558735;-0.3300000000107236;1.0345555698460893;1.0000232135785099;0.9299861002652895;0.9998865554123992
3.285401;0.9795614354716918;0.8333273437589143;0.8506942752125546;-0.3472990914742622;-0.3545369514391561;0.971483492582427;9.999092927462902;0.8694406761212693;-0.32999999997777163;1.0345582356155163;1.0000224379622455;0.9299854775690618;0.9998854673944949
3.295401;0.9795603706400895;0.8333273437662;0.8506942760566059;-0.3472990915227151;-0.3545369509014041;0.9714801472305319;9.99909721562837;0.869439513776065;-0.3299999999483624;1.0345609506143671;1.0000217406326133;0.929984845397979;0.9998843616167484
3.305401;0.979559250205016;0.8333273437495758;0.8506942768996044;-0.34729909156158495;-0.35453695036816685;0.9714767079165935;9.999102117376536;0.8694383175441928;-0.32999999992134504;1.0345637087374968;1.0000211212165167;0.9299842068568441;0.999883243559764
3.315401;0.9795580797835117;0.8333273437079991;0.8506942777413767;-0.34729909159024414;-0.35453694984013046;0.9714731795131452;9.999107629111679;0.8694370882524832;-0.32999999989600626;1.0345665048673975;1.0000205778865285;0.9299835641573253;0.9998821189970079
3.325401;0.9795568651674984;0.8333273436402215;0.8506942785814366;-0.34729909160784705;-0.3545369493178284;0.9714695685223389;9.999113750073246;0.8694358263119715;-0.3299999998720375;1.0345693345005536;1.0000201079297368;0.929982918443072;0.9998809932884027
3.335401;0.9795556121138236;0.8333273435447024;0.8506942794186853;-0.34729909161343275;-0.35453694880161835;0.97146588340121;9.999120484206918;0.8694345314796373;-0.329999999849365;1.0345721922807551;1.00001970903626;0.9299822707261024;0.9998798703396845
