time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
3.345401;0.9795543251908087;0.8333273434199152;0.8506942802516276;-0.34729909160570127;-0.3545369482916195;0.9714621342096282;9.999127837688674;0.8694322040105319;-0.32999999982797057;1.034575071040706;1.0000193800719466;0.9299806877929189;0.9998787521833802
3.355401;0.9795530069397845;0.8333273432646856;0.8506942810788303;-0.3472990915830126;-0.35453694778766914;0.9714583323202826;9.999135811284555;0.8694308461065989;-0.32999999980784467;1.0345779624208475;1.000019120932829;0.9299800423198308;0.9998776391229723
3.365401;0.9795516579837581;0.8333273430782251;0.8506942818991536;-0.34729909154369976;-0.35453694728936674;0.9714544902552568;9.999144396232907;0.8694294622837836;-0.3299999997890057;1.0345808581291749;1.0000189318200725;0.9299794031981301;0.9998765303803108
3.375401;0.9795502780888959;0.8333273428601742;0.8506942827117863;-0.34729909148628585;-0.3545369467961873;0.9714506215136669;9.999153574053047;0.8694280585429747;-0.3299999997715117;1.034583750401798;1.0000188123232392;0.9299787742240103;0.9998754252815731
3.385401;0.9795488677332699;0.8333273426106685;0.850694283516164;-0.34729909140941684;-0.3545369463074726;0.9714467403102907;9.999163316796999;0.8694266412515976;-0.32999999975549416;1.0345866323156026;1.0000187608385191;0.929978158978305;0.9998743240442284
3.395401;0.9795474285568255;0.8333273423301879;0.8506942843117423;-0.34729909131179715;-0.35453694582239853;0.9714428609150673;9.999173588272276;0.8694252166093134;-0.3299999997411326;1.0345894986103195;1.0000187742827134;0.929977562365262;0.9998732272118662
3.405401;0.979545962415161;0.8333262547638324;0.8506931751834553;-0.3472991416946427;-0.35453699689480295;0.9714389967119413;9.999184346353553;0.8694237906309947;-0.32999999972855804;1.0345923463704827;1.000018848217664;0.9299769915929195;0.9998721345887062
3.415401;0.979544470751031;0.8333262544235392;0.8506931759595351;-0.34729914155301694;-0.3545369964145208;0.9714351598559141;9.99919555050737;0.8694223691277769;-0.3299999997178651;1.034595175216222;1.000018977811355;0.9299764547653706;0.9998710452154128
3.425401;0.9795429548831488;0.8333262540547454;0.8506931767251843;-0.34729914138906187;-0.35453699593591026;0.9714313617499748;9.999207172632117;0.8694209576955824;-0.3299999997093071;1.0345979870634001;1.0000191586709954;0.9299759589766832;0.9998699583626245
3.435401;0.9795414165063826;0.8333262536585804;0.8506931774802028;-0.34729914120296573;-0.35453699545922424;0.9714276131723678;9.99921919736137;0.8694195617738898;-0.3299999997036039;1.0346007857004524;1.0000193866549423;0.9299755098132408;0.9998688745536021
3.445401;0.9795398577063051;0.8333262532363103;0.8506931782242477;-0.34729914099512765;-0.3545369949851511;0.9714239237124203;9.999231612383335;0.8694181865838978;-0.32999999970204535;1.0346035761768086;1.0000196574797526;0.9299751110845578;0.9998677962492429
3.455401;0.9795382800762336;0.8333262527892699;0.8506931789564488;-0.34729914076601853;-0.35453699451456483;0.9714203018159839;9.999244404749955;0.869416836726399;-0.32999999970607935;1.034606363749121;1.0000199665412264;0.9299747639814863;0.9998667280815671
3.465401;0.9795366835142635;0.8333262523186544;0.8506931796752923;-0.3472991405160587;-0.3545369940483418;0.9714167555342311;9.999257565565879;0.8694155158149728;-0.3299999997167597;1.0346091530289006;1.0000203084259593;0.9299744670953264;0.9998656762187115
3.475401;0.9795350659631306;0.8333262518253082;0.8506931803788402;-0.3472991402455887;-0.354536993587022;0.9714132926060329;9.999271092789344;0.869413226881499;-0.329999999734674;1.0346119479279416;1.000020676307196;0.9299732830591153;0.9998646467050337
3.485401;0.9795334243699098;0.8333262513097116;0.8506931810651717;-0.34729913995486655;-0.3545369931306335;0.9714099196016429;9.999284988526425;0.8694119727571801;-0.32999999976023636;1.0346147518172042;1.0000210619725398;0.9299730800215501;0.999863643689326
3.495401;0.9795317558679575;0.8333262507722042;0.8506931817327529;-0.347299139644074;-0.3545369926789101;0.9714066410919968;9.999299256067875;0.8694107556130115;-0.3299999997937199;1.0346175677188958;1.000021456589057;0.92997292305695;0.9998626690698519
3.505401;0.9795300583149167;0.8333262502131921;0.8506931823804842;-0.34729913931333734;-0.35453699223148777;0.9714034598415612;9.999313900656523;0.8694095768129569;-0.32999999983496575;1.03462039857162;1.0000218519024358;0.9299728139462881;0.9998617235878503
3.515401;0.9795283304378233;0.8333262496330539;0.8506931830076152;-0.3472991389628558;-0.3545369917878768;0.9714003776570752;9.99932893161036;0.8694084374388008;-0.3299999998833514;1.0346232469552927;1.0000222416105127;0.9299727559180976;0.9998608076170916
3.525401;0.9795265722453034;0.8333262490319918;0.8506931836137006;-0.34729913859315575;-0.3545369913475444;0.971397395680021;9.999344362567287;0.869407338465206;-0.32999999993821044;1.034626114679404;1.0000226217810568;0.9299727532934464;0.9998599209684994
3.535401;0.979524785563769;0.8333262484102036;0.8506931841985383;-0.34729913820522995;-0.35453699091005636;0.9713945143450631;9.999360207099198;0.8694062804302842;-0.3299999999992384;1.0346290026755176;1.000022989570716;0.9299728108246159;0.9998590629502997
3.545401;0.9795229744004684;0.8333262477681442;0.8506931847622465;-0.3472991378002818;-0.3545369904749354;0.9713917336681143;9.99937646973459;0.8694052630614952;-0.3300000000664539;1.03463191044232;1.0000233418373117;0.9299729328004651;0.9998582330891724
3.555401;0.9795211452629288;0.833326247106552;0.8506931853054768;-0.34729913737927304;-0.3545369900416057;0.9713890538183155;9.999393140353268;0.8694042853135137;-0.3300000001398314;1.034634835520286;1.000023675043102;0.929973122547962;0.9998574314306875
3.565401;0.9795193068313411;0.8333262464264519;0.8506931858293466;-0.3472991369428297;-0.354536989609643;0.97138647582173;9.99941019942774;0.8694033456362004;-0.3300000002190319;1.0346377741380848;1.0000239857997297;0.9299733822937237;0.9998566581941708
3.575401;0.9795174684532587;0.8333262457293444;0.8506931863350214;-0.3472991364914721;-0.3545369891787917;0.97138400188558;9.999427633086075;0.8694024417241962;-0.33000000030338333;1.0346407222990361;1.0000242712017886;0.929973713725681;0.9998559136305303
3.585401;0.9795156385416113;0.8333251577618113;0.8506920769088868;-0.3472991865279813;-0.3545370403034079;0.9713816350761212;9.999445444181614;0.8694015701607112;-0.3300000003919245;1.034643676096775;1.0000245288425504;0.9299741189177516;0.9998551984634162
3.595401;0.9795138239890578;0.8333251570376209;0.8506920773800798;-0.3472991860485896;-0.35453703987359747;0.971379378888147;9.999463647449032;0.8694007267395255;-0.3300000004834166;1.034646631716377;1.0000247567268612;0.9299745999932707;0.999854514565427
3.605401;0.9795120302437866;0.8333251563040238;0.8506920778340998;-0.3472991855563875;-0.35453703944367426;0.9713772373358611;9.999482258848241;0.8693999073040117;-0.3300000005764324;1.0346495857860474;1.0000249533949275;0.9299751578084988;0.9998538648369556
3.615401;0.9795102616467739;0.8333251555636295;0.8506920782705852;-0.34729918505230534;-0.35453703901337147;0.9713752154077451;9.999501287821127;0.8693991084292241;-0.3300000006695346;1.0346525352019953;1.0000251181283446;0.929975791460496;0.9998532517276243
3.625401;0.979508522040782;0.8333251548188948;0.8506920786889749;-0.3472991845369845;-0.35453703858244723;0.9713733190691289;9.999520730038407;0.8693983272884963;-0.33000000076144625;1.0346554762718025;1.000025250610498;0.9299764987141047;0.9998526759764949
3.635401;0.9795068149358022;0.8333251540724761;0.8506920790887145;-0.3472991840105931;-0.35453703815060283;0.9713715546836517;9.999540567175758;0.8693975610505646;-0.3300000008512097;1.0346584045968887;1.0000253502211651;0.9299772764254081;0.9998521369552422
3.645401;0.9795051434174274;0.8333251533273656;0.8506920794693656;-0.34729918347314265;-0.3545370377174729;0.9713699283483392;9.999560774008593;0.8693968067348943;-0.33000000093825377;1.034661315486239;1.0000254156099957;0.9299781209077561;0.9998516335698608
3.655401;0.9795035108339734;0.8333251525866047;0.8506920798303416;-0.34729918292496814;-0.3545370372825951;0.9713684456238681;9.999581322238786;0.8693950615709216;-0.3300000010222997;1.0346642036032008;1.0000254446935513;0.9299780933432118;0.9998511647083661
3.665401;0.9795019213920808;0.8333251518528519;0.850692080170614;-0.3472991823668346;-0.3545370368453254;0.9713671117938708;9.999602181806713;0.8693943232122687;-0.330000001103259;1.0346670625222685;1.0000254352062437;0.9299790598007469;0.9998507292114006
3.675401;0.979500379877997;0.8333251511280589;0.8506920804888459;-0.34729918179978914;-0.354537036404877;0.9713659320259622;9.999623321973246;0.8693935895695586;-0.3300000011810647;1.0346698851479599;1.000025385155918;0.9299800823992322;0.9998503255930349
3.685401;0.9794988915217339;0.8333251504133773;0.8506920807837239;-0.3472991812251114;-0.35453703596048125;0.9713649111359932;9.999644709997234;0.8693928586907489;-0.3300000012553174;1.0346726641803459;1.0000252924115167;0.9299811593302362;0.9998499520991114
3.695401;0.9794974617725676;0.8333251497092886;0.8506920810540858;-0.3472991806442277;-0.35453703551150195;0.9713640529673099;9.999666312766522;0.8693921288491172;-0.33000000132519897;1.0346753921993757;1.0000251541711844;0.9299822890662746;0.9998496068250716
3.705401;0.9794960950925956;0.8333251490159161;0.8506920812989917;-0.3472991800584658;-0.35453703505753625;0.9713633594768578;9.999688102753192;0.8693913983275301;-0.3300000013898852;1.0346780624161678;1.000024967118647;0.9299834692975225;0.9998492877059066
3.715401;0.9794947939773486;0.8333251483333941;0.8506920815179563;-0.3472991794690003;-0.3545370345984668;0.9713628304284525;9.999710058912576;0.8693906649209648;-0.33000000144890496;1.03468066994608;1.0000247282052332;0.9299846971042403;0.999848992822766
3.725401;0.9794935590665156;0.8333251476619957;0.8506920817111286;-0.3472991788770974;-0.3545370341343403;0.971362463697565;9.999732159525731;0.8693899262679013;-0.33000000150215475;1.0346832119827125;1.0000244355354375;0.9299859695921273;0.9998487201341202
3.735401;0.979492389611118;0.8333251470019545;0.8506920818792515;-0.347299178284184;-0.35453703366521655;0.9713622551616734;9.999754373547663;0.8693891812588896;-0.33000000154977993;1.0346856870257026;1.0000240883378675;0.9299872834220053;0.9998484662523556
3.745401;0.9794912842802923;0.8333251463533597;0.8506920820234777;-0.3472991776915957;-0.3545370331912613;0.9713621986712621;9.999776656725164;0.8693884309602323;-0.33000000159202114;1.0346880943141876;1.0000236855852154;0.9299886340962787;0.9998482257845595
3.755401;0.9794902422378835;0.833325145716412;0.8506920821451177;-0.34729917710044417;-0.3545370327130388;0.97136228710339;9.99979895614611;0.869387678136227;-0.33000000162919085;1.0346904333577711;1.0000232249083751;0.9299900163935123;0.9998479920993737
3.765401;0.9794892632879376;0.8333251450916692;0.8506920822454108;-0.34729917651184405;-0.3545370322315382;0.9713625138925329;9.999821218235297;0.8693869262598841;-0.33000000166190907;1.0346927035688502;1.00002270354595;0.9299914249467548;0.9998477586949188
3.775401;0.9794883470568779;0.8333251444798976;0.8506920823254391;-0.34729917592726484;-0.3545370317478785;0.9713628740293174;9.999843390647714;0.8693861789865814;-0.33000000169131233;1.0346949041946973;1.000022120017232;0.9299928544458145;0.9998475198386049
3.785401;0.9794874927576728;0.833325143881936;0.8506920823862899;-0.3472991753487115;-0.3545370312632276;0.9713633641108558;9.999865417875652;0.8693854402235985;-0.33000000171903915;1.0346970338492267;1.000021474808461;0.9299943000807368;0.9998472703934528
3.795401;0.979486699657269;0.833325143298822;0.850692082429287;-0.3472991747785864;-0.35453703077905274;0.9713639815391486;9.99988723923605;0.869384714352093;-0.33000000174714084;1.0346990896388502;1.0000207706465971;0.9299957572437534;0.9998470060015849
3.805401;0.9794859670518261;0.8333251427317614;0.8506920824558724;-0.3472991742193066;-0.35453703029743444;0.9713647233046444;9.999908796676634;0.8693840060828135;-0.33000000177792926;1.034701067243789;1.0000200124898864;0.9299972202694168;0.9998467235818195
3.815401;0.979485293948476;0.8333251421819178;0.8506920824672101;-0.34729917367298935;-0.3545370298212017;0.9713655847215725;9.99993004623889;0.8693833201095926;-0.33000000181373634;1.0347029621723898;1.0000192066065041;0.9299986823047816;0.999846421170477
3.825401;0.9794846793293729;0.8333251416504054;0.8506920824640637;-0.34729917314139985;-0.35453702935368925;0.9713665587933099;9.999950961825276;0.8693826609185474;-0.33000000185680495;1.0347047705777777;1.0000183593272252;0.9300001370560567;0.9998460974802318
3.835401;0.9794841227484787;0.833325141138456;0.8506920824470325;-0.3472991726260328;-0.3545370288983822;0.9713676368191537;9.999971530665007;0.8693820325620515;-0.33000000190927975;1.0347064889830884;1.0000174763015297;0.9300015803936992;0.9998457518802991
3.845401;0.9794836245432562;0.8333240533919308;0.8506909725022577;-0.34729922263040786;-0.35453708001348544;0.9713688098644191;9.99999174165398;0.8693814385582291;-0.3300000019730344;1.0347081140679393;1.0000165625014934;0.9300030100659347;0.9998453845434998
3.855401;0.9794831856172274;0.8333240529235;0.8506909724589631;-0.3472992221511959;-0.3545370795929552;0.9713700701316961;10.000011570520247;0.8693808821694309;-0.3300000020494726;1.0347096432548828;1.0000156225551293;0.9300044243481814;0.9998449964296783
3.865401;0.9794828072843543;0.8333240524792473;0.8506909724029486;-0.34729922169143784;-0.3545370791945526;0.9713714117016699;10.000030976175099;0.8693803666816559;-0.3300000021395168;1.0347110755414;1.000014660680005;0.9300058210073165;0.9998445889731614
3.875401;0.9794824909849295;0.8333240520606768;0.8506909723345534;-0.34729922125140705;-0.3545370788209325;0.9713728306398974;10.000049912741323;0.8693798954296366;-0.33000000224364445;1.0347124115350563;1.0000136805301791;0.9300071966752222;0.9998441636076086
3.885401;0.979482237364267;0.8333240516689434;0.8506909722545511;-0.34729922083055775;-0.3545370784743526;0.9713743240851161;10.000068342810435;0.8693794715915188;-0.3300000023619614;1.0347136526494236;1.0000126854273619;0.9300085468199415;0.9998437216268257
3.895401;0.9794820454661438;0.83332405130498;0.8506909721641818;-0.3472992204274905;-0.35453707815662777;0.9713758886476758;10.000086242612163;0.8693790980695716;-0.3300000024943778;1.0347148010106473;1.0000116786318323;0.930009866514903;0.9998432641627366
3.905401;0.9794819130512811;0.8333240509696824;0.8506909720649087;-0.3472992200403434;-0.3545370778691675;0.9713775199688717;10.000103603630327;0.8693787776023102;-0.33000000264069335;1.0347158602884763;1.0000106636982296;0.9300111510925863;0.9998427916494852
3.915401;0.9794818378867579;0.8333240506638179;0.8506909719581327;-0.3472992196673285;-0.3545370776131467;0.971379213795646;10.000120430528087;0.8693775126659369;-0.330000002800527;1.0347168356192202;1.0000096448312863;0.9300114609343445;0.9998423034035852
3.925401;0.9794818191044432;0.8333240503879243;0.8506909718450639;-0.3472992193071244;-0.35453707738962104;0.9713809667751847;10.000136730221582;0.8693773054563648;-0.33000000297320126;1.0347177324962566;1.0000086263538666;0.9300126604270197;0.9998417981065765
3.935401;0.979481857745123;0.8333240501424394;0.8506909717266007;-0.3472992189591007;-0.3545370771994361;0.9713827760985873;10.000152500484202;0.8693771584326073;-0.3300000031576579;1.034718556113226;1.0000076116951802;0.9300138081855501;0.9998412744302981
3.945401;0.9794819563380244;0.8333240499278228;0.850690971603007;-0.3472992186232686;-0.35453707704310183;0.9713846389360195;10.00016773264862;0.8693770745630263;-0.3300000033525715;1.034719311354685;1.0000066031124704;0.9300148968037278;0.9998407312858457
3.955401;0.9794821179125608;0.8333240497444503;0.850690971473641;-0.3472992183000275;-0.3545370769208691;0.9713865525968476;10.000182423336788;0.8693770566453691;-0.3300000035567305;1.0347200026076364;1.0000056019297006;0.9300159179538426;0.9998401682836344
3.965401;0.9794823450433575;0.8333240495924666;0.8506909713371389;-0.3472992179900626;-0.3545370768328712;0.9713885152726024;10.00019657793368;0.8693771065176166;-0.3300000037693871;1.0347206329753034;1.000004608796033;0.9300168628684924;0.9998395861952735
3.975401;0.9794826394058939;0.8333240494717925;0.8506909711919175;-0.3472992176943815;-0.35453707677909285;0.9713905266110865;10.000210206549577;0.8693772248610465;-0.33000000399027457;1.0347212037479399;1.000003623735094;0.930017723205479;0.9998389868672126
3.985401;0.9794830014135569;0.8333240493821336;0.8506909710365543;-0.3472992174141535;-0.3545370767592931;0.9713925874392513;10.000223325585825;0.8693774111773436;-0.3300000042194351;1.0347217152157702;1.0000026459732896;0.930018491276898;0.9998383730573136
3.995401;0.9794834298496198;0.8333240493227974;0.8506909708698923;-0.3472992171503605;-0.35453707677308455;0.9713946993873169;10.000235963656174;0.8693776636312971;-0.33000000445707417;1.0347221677800325;1.0000016743765086;0.9300191595487557;0.9998377484361715
4.005401;0.9794839221083979;0.833324049292465;0.850690970690943;-0.3472992169036541;-0.35453707681999397;0.9713968653273771;10.000248161097915;0.8693779790341208;-0.330000004703414;1.034722561797135;1.0000007087295681;0.9300197205241719;0.9998371176532113
4.015401;0.9794844742686882;0.8333240492892506;0.850690970498805;-0.34729921667454355;-0.3545370768994011;0.9713990894552288;10.00025996404755;0.8693783529552712;-0.33000000495858905;1.0347228965712711;0.9999997508197679;0.930020167654465;0.9998364868821835
4.025401;0.9794850805183963;0.8333240493109974;0.8506909702926715;-0.3472992164635322;-0.35453707701048554;0.9714013768062537;10.00027142197872;0.8693787799669119;-0.3300000052225988;1.0347231698030548;0.9999988043752797;0.9300204967985181;0.999835864203879
4.035401;0.9794857331636867;0.8333240493555196;0.8506909700717605;-0.3472992162709607;-0.35453707715215854;0.9714037332560895;10.000282589559623;0.8693792542275481;-0.3300000054952606;1.0347233780152347;0.9999978741675671;0.9300207074671423;0.9998352586622398
4.045401;0.979486423261199;0.8333240494206668;0.8506909698352738;-0.3472992160968755;-0.35453707732313505;0.9714061648900065;10.000293528541205;0.869379770237219;-0.3300000057762786;1.0347235170589002;0.9999969655322422;0.9300208029709498;0.9998346786499839
4.055401;0.9794871411228562;0.8333240495042697;0.8506909695824708;-0.34729921594125085;-0.354537077522238;0.9714086761391239;10.000304305189971;0.8693803232954062;-0.3300000060654337;1.034723582322673;0.9999960844079446;0.9300207892162732;0.9998341307841928
4.065401;0.9794878768024269;0.8333240496042024;0.8506909693126511;-0.34729921580434303;-0.3545370777486082;0.9714112687754459;10.000314983152954;0.8693809093329465;-0.3300000063625638;1.034723569539549;0.9999952367146584;0.9300206734455276;0.9998336195328799
4.075401;0.9794886205603236;0.833324049718612;0.8506909690251205;-0.3472992156865994;-0.3545370780017246;0.9714139425451216;10.000325620329779;0.869381524164868;-0.3300000066671987;1.0347234754505916;0.9999944272553227;0.9300204641043723;0.9998331475871657
4.085401;0.9794893633248652;0.8333240498460822;0.8506909687192263;-0.347299215588086;-0.35453707828134806;0.9714166959155118;10.00033627117019;0.8693821627599598;-0.3300000069783124;1.0347232970065867;0.999993659263063;0.9300201712517195;0.9998327166578962
4.095401;0.9794900970178357;0.8333240499856951;0.8506909683942904;-0.34729921550815457;-0.3545370785873476;0.971419526740748;10.0003469881789;0.8693828191801594;-0.33000000729449874;1.0347230303270303;0.9999929345625523;0.9300198056637199;0.9998323281619407
4.105401;0.9794908146194197;0.8333240501370843;0.8506909680496046;-0.3472992154456134;-0.3545370789194678;0.9714224331568341;10.000357824282615;0.8693834865926008;-0.330000007614165;1.0347226710499833;0.9999922540564435;0.9300193761235316;0.9998319834744532
4.115401;0.9794915106174129;0.8333240503004117;0.8506909676845907;-0.34729921539891884;-0.35453707927714917;0.9714254135651038;10.000368838772564;0.8693841567380536;-0.33000000793545115;1.0347222154411808;0.9999916184494488;0.9300188875315779;0.9998316838556823
4.125401;0.9794921813440653;0.8333240504762479;0.8506909672988521;-0.34729921536623226;-0.3545370796595036;0.9714284660581078;10.000380101682206;0.8693848201296531;-0.33000000825616366;1.0347216609365042;0.9999910287284767;0.9300183416240634;0.9998314304010387
4.135401;0.9794928243099646;0.8333240506654116;0.8506909668922432;-0.3472992153455578;-0.35453708006560924;0.9714315886109833;10.000391689131492;0.8693854678688215;-0.3300000085739166;1.0347210056976173;0.9999904862027876;0.9300177380770991;0.9998312237503048
4.145401;0.979493437537193;0.8333240508687607;0.8506909664651673;-0.34729921533489533;-0.35453708049488675;0.9714347794146277;10.000403671759793;0.8693860935471489;-0.33000000888635916;1.0347202474451653;0.9999899925762624;0.9300170742016205;0.9998310632044191
4.155401;0.9794940191383421;0.8333240510869173;0.850690966018708;-0.3472992153322824;-0.35453708094695957;0.9714380368667186;10.000416109003224;0.8693866932195475;-0.33000000919139666;1.0347193829884989;0.9999895504075069;0.9300163449859538;0.9998309462764263
4.165401;0.9794945671805779;0.8333240513200135;0.8506909655543455;-0.34729921533584657;-0.354537081421143;0.9714413596499325;10.00042905292864;0.8693872636976837;-0.3300000094872989;1.0347184095881883;0.9999891634724111;0.9300155447394606;0.9998308700740671
4.175401;0.9794950811904741;0.8333240515676688;0.8506909650736165;-0.34729921534392705;-0.35453708191636596;0.971444746575514;10.000442552216539;0.8693878013232577;-0.33000000977256655;1.0347173262228382;0.9999888363921323;0.9300146684724848;0.9998308333981777
4.185401;0.9794955634382194;0.8333240518292511;0.8506909645780535;-0.34729921535507785;-0.3545370824315934;0.9714481962341688;10.00045665115444;0.8693883022531113;-0.33000001004575663;1.0347161330039165;0.9999885739290716;0.9300137118240658;0.9998308370348385
4.195401;0.9794960173178038;0.8333240521042691;0.8506909640693554;-0.3472992153679387;-0.3545370829660067;0.9714517070245077;10.000471385285685;0.8693887634459452;-0.33000001030556375;1.0347148306695035;0.9999883809242014;0.9300126709802904;0.9998308823938707
4.205401;0.9794964447528781;0.8333240523926049;0.8506909635494697;-0.3472992153812648;-0.354537083518803;0.9714552774161902;10.000486777917049;0.869389183412388;-0.3300000105509955;1.0347134210590236;0.9999882625990675;0.9300115434154582;0.9998309706522054
4.215401;0.9794968448356262;0.8333240526943237;0.8506909630204037;-0.347299215394019;-0.3545370840891489;0.9714589060226674;10.000502840125439;0.8693895623307557;-0.33000001078136276;1.0347119068967197;0.9999882243264653;0.9300103285622963;0.9998311029346942
4.225401;0.9794972138461998;0.8333240530092864;0.8506909624839653;-0.3472992154052253;-0.3545370846762776;0.9714625910653075;10.000519571062672;0.8693899015423192;-0.33000001099616216;1.0347102911220154;0.9999882714178959;0.9300090278482301;0.9998312801732258
4.235401;0.9794975467097634;0.8333240533369921;0.8506909619416503;-0.3472992154138642;-0.35453708527943173;0.9714663293904705;10.000536958237271;0.8693902028390835;-0.3300000111949371;1.0347085771406292;0.9999884092258904;0.93000764422384;0.99983150228747
4.245401;0.9794978389411738;0.8333240536765891;0.8506909613946562;-0.34729921541900344;-0.35453708589777677;0.9714701163591063;10.000554981595906;0.869390468103343;-0.3300000113770255;1.0347067696901506;0.9999886427814704;0.9300061813286195;0.9998317680969225
4.255401;0.9794980877828132;0.8333240540268583;0.8506909608439068;-0.3472992154198041;-0.35453708653026655;0.9714739466230269;10.000573620343985;0.8693906993350071;-0.33000001154141273;1.0347048749634202;0.999988976280665;0.9300046428092176;0.9998320761022674
4.265401;0.9794982919703508;0.8333240543862459;0.8506909602900591;-0.3472992154153085;-0.35453708717546917;0.9714778140153547;10.000592855200482;0.8693908985014206;-0.33000001168701476;1.0347028996509426;0.9999894128967107;0.9300030322638249;0.9998324247048078
4.275401;0.979498450332035;0.8333240547530514;0.8506909597334823;-0.34729921540431674;-0.35453708783170956;0.9714817110737639;10.000612660642554;0.8693910671009851;-0.3300000118130336;1.0347008501842048;0.9999899544538232;0.930001353713288;0.9998328118649804
4.285401;0.9794985604938264;0.8333240551257232;0.850690959174306;-0.34729921538558817;-0.3545370884974395;0.9714856297975801;10.000632994736423;0.8693912057685611;-0.33000001191891826;1.0346987328608261;0.9999906008964045;0.9299996122514376;0.9998332352292663
4.295401;0.9794986187102196;0.8333240555029778;0.8506909586126942;-0.34729921535820296;-0.35453708917140586;0.9714895624875322;10.000653797796847;0.8693913138980437;-0.3300000120041168;1.034696553977163;0.9999913498500956;0.9299978137232174;0.9998336926411927
4.305401;0.9794986209184893;0.8333240558836711;0.8506909580490034;-0.3472992153216234;-0.3545370898525256;0.9714935013786338;10.000674999541898;0.8693913891729762;-0.33000001206796475;1.034694319096864;0.9999921965115355;0.929995962876777;0.9998341824326976
4.315401;0.9794985642706144;0.8333240562665899;0.850690957483595;-0.3472992152754207;-0.3545370905396293;0.9714974378463866;10.000696528923124;0.8693914275377453;-0.33000001210984536;1.034692031716222;0.9999931342429271;0.9299940620954266;0.9998347036463414
4.325401;0.9794984478489028;0.8333229693946069;0.8506898470023571;-0.3472992657212966;-0.3545371427860706;0.9715013623246485;10.000718321959978;0.869391424491267;-0.3300000121294447;1.0346896927299976;0.9999941557432768;0.9299921127621525;0.9998352563218063
4.335401;0.9794982724842163;0.8333229697766756;0.8506898464345283;-0.34729926565425656;-0.3545371434809654;0.9715052652139509;10.00074032519801;0.8693913768165719;-0.3300000121267919;1.0346873014468958;0.9999952542657228;0.929990118253008;0.9998358412680914
4.345401;0.9794980405607385;0.8333229701545859;0.8506898458661418;-0.3472992655760342;-0.3545371441774841;0.9715091378125782;10.000762496420727;0.8693912828057871;-0.3300000121021865;1.034684856817783;0.9999964243280404;0.9299880859133338;0.9998364593661978
4.355401;0.9794977556134228;0.8333229705254676;0.8506898452975038;-0.3472992654860943;-0.35453714487410043;0.9715129723003656;10.000784801533134;0.8693911413188038;-0.3300000120561386;1.0346823578239717;0.9999976614245772;0.9299860270265294;0.9998371110356966
4.365401;0.979497421148617;0.833322970886509;0.8506898447287651;-0.3472992653837715;-0.35453714556942106;0.971516761368377;10.00080720505577;0.8693909512622789;-0.33000001198918344;1.0346798039431278;0.9999989613312049;0.9299839559212972;0.9998377958582584
4.375401;0.9794970392322229;0.8333229712352356;0.8506898441599418;-0.3472992652684172;-0.3545371462620807;0.971520498257791;10.000829661683861;0.8693897118170175;-0.3300000119017395;1.0346771957681167;1.0000003197784042;0.9299809539069569;0.9998385123938285
4.385401;0.9794966097441984;0.8333229715697046;0.8506898435909264;-0.3472992651395182;-0.35453714695054905;0.9715241769913809;10.000852116262482;0.8693894228351775;-0.33000001179430244;1.034674534710868;1.0000017325774013;0.9299789073867815;0.9998392587439282
4.395401;0.9794961305549416;0.8333229718884264;0.8506898430216704;-0.34729926499672603;-0.3545371476331532;0.9715277926772153;10.000874508420711;0.8693890846838453;-0.3300000116676762;1.0346718225656517;1.0000031960543567;0.9299768970178833;0.9998400337368631
4.405401;0.9794955981470669;0.8333229721901009;0.8506898424523163;-0.3472992648399718;-0.35453714830829813;0.971531341744459;10.000896775250524;0.8693886975318943;-0.3300000115228029;1.0346690615633394;1.0000047066704334;0.9299749369406929;0.9998408376627601
4.415401;0.979495008091728;0.8333229724734238;0.8506898418831507;-0.34729926466948546;-0.35453714897457933;0.971534821372124;10.000918848772478;0.8693882606952974;-0.330000011360484;1.0346662538399183;1.0000062597465365;0.9299730399815567;0.9998416721329757
4.425401;0.9794943556514321;0.833322972737043;0.850689841314567;-0.3472992644856523;-0.3545371496306923;0.9715382284506574;10.000940653490243;0.8693877724584337;-0.3300000111814355;1.0346634007520874;1.0000078490619921;0.9299712181703895;0.9998425393552631
4.435401;0.9794936371081581;0.8333229729796144;0.850689840747025;-0.34729926428895463;-0.3545371502753706;0.9715415596141327;10.000962111375866;0.8693872310636271;-0.3300000109864385;1.0346605030203235;1.0000094675220068;0.929969483501316;0.9998434411964716
4.445401;0.9794928509474012;0.8333229731998998;0.8506898401809612;-0.3472992640800301;-0.3545371509074006;0.9715448120657464;10.000983151855971;0.8693866364534614;-0.330000010776314;1.0346575606548634;1.000011107744123;0.9299678483895836;0.9998443789699111
4.455401;0.9794919975111575;0.8333229733967922;0.850689839616823;-0.34729926385978754;-0.35453715152562937;0.9715479834187091;10.001003722190125;0.8693859910683268;-0.3300000105519325;1.034654572271894;1.0000127619669223;0.9299663255819197;0.999845354057903
4.465401;0.9794910779654892;0.8333229735692955;0.8506898390552828;-0.34729926362953467;-0.3545371521289591;0.9715510704582232;10.00102379280396;0.8693852995798328;-0.33000001031431087;1.0346515353273964;1.0000144216779971;0.9299649275024184;0.999846368369739
4.475401;0.9794900940114043;0.8333229737167106;0.8506898384973833;-0.34729926339099876;-0.35453715271637626;0.9715540684728917;10.00104335275698;0.8693845683871152;-0.33000001006457047;1.0346484475098563;1.0000160782548755;0.929963665214089;0.9998474242992241
4.485401;0.9794890475246262;0.8333229738389081;0.8506898379443992;-0.34729926314625886;-0.35453715328696345;0.9715569721567031;10.001062403460185;0.8693838050499647;-0.33000000980385824;1.0346453079216773;1.0000177246706443;0.9299625476144655;0.9998485238567089
4.495401;0.9794879395890157;0.8333229739362893;0.8506898373975404;-0.3472992628976387;-0.3545371538398137;0.9715597770902442;10.001080954455215;0.8693830176951733;-0.3300000095334944;1.0346421173686393;1.0000193564909685;0.9299615810103669;0.9998496670620676
4.505401;0.9794867704248166;0.8333229740095334;0.8506898368578022;-0.3472992626474097;-0.3545371543740167;0.9715624801495524;10.00109901618554;0.8693822145196799;-0.3300000092551605;1.0346388779748048;1.0000209709024517;0.9299607688023913;0.9998508513331249
4.515401;0.9794855403295609;0.8333229740595249;0.8506898363260345;-0.3472992623973526;-0.354537154888791;0.9715650785256505;10.001116597035175;0.8693814035056553;-0.3300000089707619;1.0346355926628223;1.000022564749931;0.9299601113080357;0.9998520725117934
4.525401;0.9794842500131201;0.8333229740874601;0.850689835802994;-0.3472992621486445;-0.35453715538352754;0.9715675684012315;10.001133707167545;0.8693805920915652;-0.33000000868200235;1.0346322646150803;1.000024133552142;0.9299596058263099;0.9998533258619388
4.535401;0.9794829002670409;0.8333229740948794;0.8506898352891766;-0.34729926190217225;-0.3545371558576799;0.9715699445925152;10.001150358574636;0.8693797866304301;-0.3300000083900792;1.034628896599047;1.0000256719676113;0.9299592473695555;0.9998546060886588
4.545401;0.9794814917684367;0.8333229740836346;0.8506898347845525;-0.3472992616587928;-0.3545371563107047;0.9715722013536386;10.001166561547413;0.869378992061122;-0.3300000080956791;1.0346254906940822;1.0000271746986185;0.9299590301897668;0.9998559072826484
4.555401;0.9794800250495364;0.8333229740558878;0.8506898342885154;-0.34729926141937195;-0.3545371567420922;0.9715743334357211;10.00118232374117;0.8693782118069807;-0.3300000077990507;1.034622048613689;1.000028636738921;0.9299589486752917;0.999857223411918
4.565401;0.9794785008775995;0.833322974013995;0.8506898338001192;-0.3472992611847799;-0.35453715715133305;0.9715763367502432;10.001197650031628;0.8693774477774031;-0.3300000075000033;1.0346185720933865;1.0000300532041204;0.9299589967295967;0.999858548721667
4.575401;0.9794769210119593;0.8333229739602722;0.8506898333183103;-0.3472992609558104;-0.3545371575378638;0.9715782081225425;10.001212542820442;0.8693767009629415;-0.3300000071979495;1.034615063281491;1.0000314198562361;0.9299591669082331;0.9998598778665894
4.585401;0.9794752883730283;0.8333229738969132;0.8506898328419252;-0.34729926073297723;-0.35453715790111096;0.9715799442108527;10.001227003544914;0.8693759721097879;-0.33000000689224285;1.0346115252168975;1.0000327339437352;0.9299594501114269;0.9998612063804557
4.595401;0.979473606618636;0.8333229738260793;0.8506898323696502;-0.34729926051634274;-0.35453715824056586;0.9715815408722892;10.001241029626913;0.8693752616954322;-0.3300000065826369;1.0346079617220683;1.0000339941501852;0.9299598355177541;0.9998625310162937
4.605401;0.9794718801162785;0.8333229737499903;0.8506898319001756;-0.3472992603055524;-0.35453715855574097;0.9715829937560004;10.001254605004606;0.8693745700750726;-0.33000000626927384;1.034604376265128;1.0000351995807708;0.9299603108804005;0.9998638493601801
4.615401;0.9794701142328697;0.8333229736709817;0.8506898314324647;-0.34729926010000567;-0.35453715884602455;0.9715842995620576;10.001267693982964;0.8693738977433463;-0.3300000059523585;1.0346007708557161;1.0000363491254118;0.9299608633070091;0.9998651596924163
4.625401;0.979468315151191;0.8333229735914363;0.8506898309659653;-0.3472992598988974;-0.35453715911075634;0.9715854566835295;10.001280247454453;0.8693732447685477;-0.3300000056321691;1.0345971461894992;1.0000374425303273;0.929961480073157;0.9998664612191606
4.635401;0.9794664891982334;0.8333229735136042;0.8506898305005718;-0.34729925970120795;-0.35453715934952973;0.9715864646612551;10.001292215546785;0.8693726104803945;-0.3300000053092256;1.0345935023996127;1.000038481739001;0.9299621488559763;0.9998677536858633
4.645401;0.9794646422966985;0.8333229734395767;0.8506898300364184;-0.34729925950595225;-0.354537159562207;0.9715873233992705;10.001303556557154;0.8693719941534707;-0.3300000049842383;1.0345898390847987;1.0000394703805682;0.9299628578138417;0.9998690366108584
4.655401;0.9794627796956257;0.833322973371404;0.8506898295737717;-0.34729925931256506;-0.3545371597486354;0.9715880330297505;10.001314241007044;0.869371395281249;-0.330000004658051;1.034586154669142;1.0000404125311357;0.9299635963157397;0.9998703084649697
4.665401;0.9794609056405919;0.8333229733110495;0.8506898291129523;-0.3472992591210628;-0.35453715990852536;0.9715885943570116;10.001324250208837;0.8693708128535343;-0.3300000043316112;1.0345824464125382;1.000041312520105;0.9299643553824258;0.9998715662191505
4.675401;0.9794590231096829;0.8333229732601893;0.8506898286542113;-0.347299258931959;-0.35453716004148755;0.9715890091559802;10.001333569719327;0.8693702448771295;-0.3300000040057482;1.0345787117419514;1.0000421752712139;0.9299651271262139;0.9998728059960953
4.685401;0.9794571342766941;0.8333229732201787;0.8506898281976923;-0.34729925874604767;-0.35453716014699044;0.9715892796180639;10.00134218257231;0.8693696887771751;-0.3300000036809431;1.0345749498268955;1.0000430059671923;0.9299659047971884;0.9998740240475789
4.695401;0.9794552417344278;0.8333229731923077;0.850689827743456;-0.34729925856403815;-0.35453716022440457;0.9715894075485183;10.001350063288285;0.8693691417998276;-0.33000000335735696;1.0345711620462965;1.0000438092908488;0.9299666838302368;0.9998752172686277
4.705401;0.9794533493871025;0.833322973178115;0.8506898272915062;-0.34729925838623543;-0.3545371602733315;0.9715893943768185;10.001357172667845;0.8693686009145247;-0.3300000030349935;1.0345673510839175;1.000044589147942;0.9299674620976304;0.9998763835194052
4.715401;0.9794514624090589;0.8333229731794618;0.850689826841858;-0.3472992582124182;-0.35453716029390614;0.9715892417653057;10.00136346060619;0.8693680626602331;-0.3300000027138489;1.0345635196669334;1.0000453485383234;0.9299682392922575;0.999877521710991
4.725401;0.9794495869436274;0.8333229731982809;0.8506898263945901;-0.34729925804173833;-0.35453716028668764;0.9715889520012435;10.001368880398134;0.8693675233056387;-0.3300000023940273;1.0345596701497983;1.0000460894572532;0.929969016439915;0.9998786318989167
4.735401;0.9794477297718837;0.8333229732361587;0.8506898259498485;-0.3472992578726937;-0.35453716025233284;0.9715885279594509;10.001373401432643;0.8693669795678965;-0.3300000020756803;1.034555804906729;1.000046813431975;0.9299697950698657;0.9998797156505733
4.745401;0.9794458975583521;0.8333229732940606;0.8506898255079;-0.3472992577033803;-0.35453716019153747;0.9715879729670392;10.001377009186141;0.8693664296952058;-0.330000001758749;1.0345519270956176;1.0000475222198828;0.9299705760796749;0.9998807761411568
4.755401;0.9794440961107527;0.833322973372335;0.8506898250691671;-0.3472992575318713;-0.354537160105163;0.9715872906018336;10.001379699686163;0.8693658740925493;-0.3300000014427665;1.0345480411379078;1.0000482176724739;0.9299713598769186;0.9998818178375858
4.765401;0.9794423303175223;0.8333229734708952;0.8506898246341476;-0.3472992573564202;-0.354537159994234;0.9715864843362628;10.001381474159368;0.8693653149363988;-0.330000001126915;1.0345441520896663;1.0000489005592101;0.9299721474128101;0.9998828458080864
4.775401;0.9794406044094517;0.8333229735894548;0.8506898242033019;-0.34729925717548493;-0.35453715985995066;0.9715855574471448;10.001382333587333;0.8693647552327357;-0.33000000081029607;1.0345402646979285;1.000049569455649;0.9299729399272533;0.999883864486394
4.785401;0.9794389218205786;0.8333229737276595;0.85068982377692;-0.3472992569877479;-0.3545371597038398;0.9715845134124773;10.001382277356992;0.8693641982569411;-0.3300000004921889;1.034536383122971;1.000050220896642;0.929973737986913;0.9998848765816809
4.795401;0.9794372846158039;0.833322973885067;0.8506898233550075;-0.3472992567921188;-0.3545371595278639;0.9715833560859981;10.001381303318201;0.8693636471708253;-0.3300000001719672;1.0345325109031953;1.0000508503532122;0.9299745415924063;0.9998858830667735
4.805401;0.979435693204936;0.8333229740611072;0.8506898229374201;-0.34729925658768007;-0.3545371593342705;0.9715820888923385;10.001379406719812;0.8693631044689263;-0.32999999984870826;1.034528651205838;1.0000514530309446;0.9299753507640661;0.9998868838994835
4.815401;0.9794341468576446;0.8333229742550812;0.8506898225242348;-0.3472992563735692;-0.3545371591252749;0.9715807140634928;10.001376584557473;0.8693625722385284;-0.329999999521028;1.034524807580345;1.000052024218458;0.9299761656357379;0.9998878782885209
4.825401;0.9794326444080957;0.833322974466166;0.850689822115924;-0.3472992561488585;-0.35453715890287774;0.9715792331792799;10.001372842391111;0.8693620528162377;-0.32999999918736994;1.034520984481507;1.0000525594916565;0.9299769863173705;0.9998888643463953
4.835401;0.9794311843440473;0.8333229746934119;0.850689821713056;-0.3472992559126645;-0.354537158668837;0.9715776478527537;10.001368197587558;0.8693615482115652;-0.3299999988465134;1.0345171868265752;1.0000530550959703;0.9299778129907548;0.9998898390080786
4.845401;0.979429764482144;0.8333229749357572;0.8506898213158188;-0.3472992556644038;-0.3545371584247858;0.9715759594990484;10.00136267815642;0.8693610590928981;-0.32999999849801537;1.0345134186433385;1.0000535084232247;0.9299786461431444;0.999890798629652
4.855401;0.9794283819241008;0.8333229751920347;0.8506898209238687;-0.34729925540394385;-0.35453715817247944;0.9715741691271409;10.001356314950645;0.8693605849320001;-0.3299999981423021;1.0345096823265276;1.0000539182259924;0.9299794863496278;0.9998917397646876
4.865401;0.9794270335851124;0.8333229754609681;0.8506898205365627;-0.34729925513170806;-0.35453715791386864;0.9715722774964717;10.00134913409924;0.8693601248692049;-0.3299999977803138;1.0345059798932434;1.0000542840404014;0.9299803336540953;0.9998926593081495
4.875401;0.9794257168668821;0.8333229757412558;0.8506898201532591;-0.34729925484868635;-0.35453715765095795;0.9715702852953665;10.001341154510609;0.8693596782469656;-0.3299999974129701;1.0345023150958204;1.0000546050726498;0.9299811875353505;0.9998935540975629
4.885401;0.9794244298905115;0.8333229760317514;0.8506898197736469;-0.34729925455617217;-0.35453715738570246;0.9715681934639928;10.001332383908167;0.8693592443766801;-0.3299999970408728;1.0344986945069559;1.000054879841497;0.9299820477150913;0.9998944207001874
4.895401;0.9794231715029372;0.8333229763316511;0.8506898193979352;-0.34729925425529656;-0.35453715711986694;0.9715660030851768;10.001322817961587;0.8693588217139652;-0.32999999666436486;1.0344951270716196;1.0000551067612518;0.9299829145439894;0.9998952556451071
4.905401;0.9794219411194381;0.8333229766405582;0.8506898190264998;-0.3472992539466289;-0.35453715685475945;0.9715637145746813;10.001312449337746;0.8693584078249559;-0.32999999628372995;1.0344916225813163;1.000055284516823;0.9299837886440306;0.9998960557142245
4.915401;0.9794207378989753;0.8333229769583214;0.8506898186594296;-0.34729925363007086;-0.35453715659113555;0.9715613270017076;10.001301275173692;0.8693580010023496;-0.3299999958993775;1.0344881902025487;1.0000554123163508;0.9299846712258515;0.9998968176642627
4.925401;0.9794195599649813;0.8333229772848288;0.8506898182965377;-0.3472992533051302;-0.35453715632943733;0.9715588381014815;10.001289296052507;0.8693576016568317;-0.3299999955120009;1.034484838130203;1.0000554908341344;0.929985564801598;0.9998975378970976
4.935401;0.9794184048747783;0.8333229776199771;0.8506898179375209;-0.3472992529714451;-0.35453715607003017;0.9715562451326754;10.00127651742837;0.8693572116569578;-0.32999999512272593;1.034481574052996;1.0000555230039017;0.9299864728398693;0.9998982129297036
4.945401;0.9794172711608115;0.8333229779636632;0.8506898175819497;-0.34729925262906214;-0.3545371558131771;0.971553546085997;10.001262957756047;0.8693568327789237;-0.32999999473303554;1.034478405292657;1.000055513743961;0.9299873985838394;0.9998988399681542
4.955401;0.9794161595504226;0.8333229783157405;0.8506898172292907;-0.3472992522782416;-0.3545371555589686;0.9715507404514702;10.001248657390082;0.869356465903113;-0.329999994344336;1.0344753383799958;1.000055469056401;0.9299883437964489;0.9998994168648964
4.965401;0.9794150730234973;0.8333229786761096;0.8506898168791093;-0.34729925191922656;-0.3545371553074325;0.9715478296215362;10.001233684251883;0.869356110958006;-0.3299999939575918;1.034472378859863;1.0000553951048519;0.9299893081774843;0.999899941706941
4.975401;0.9794140166557223;0.8333229790447847;0.8506898165311697;-0.3472992515522476;-0.35453715505869926;0.9715448172891223;10.001218126774248;0.8693557673589646;-0.3299999935733714;1.034469531704854;1.0000552978535657;0.9299902900133694;0.9999004127003472
4.985401;0.9794129977117786;0.833322979421655;0.8506898161852555;-0.3472992511776366;-0.35453715481296855;0.971541709212181;10.001202070345386;0.8693554346478309;-0.3299999931921872;1.034466801464235;1.0000551832859201;0.9299912874279594;0.9999008288025214
4.995401;0.9794120250965351;0.8333229798060936;0.8506898158410003;-0.34729925079592383;-0.35453715457034063;0.9715385116798759;10.001185580311484;0.8693551130201516;-0.32999999281486275;1.0344641916019022;1.00005505738405;0.9299922993807631;0.9999011900549581
5.005401;0.9794111083030534;0.8333229801968162;0.8506898154979418;-0.3472992504078179;-0.3545371543307889;0.9715352297903349;10.001168708668201;0.8693548037303366;-0.32999999244259043;1.0344617039889843;1.0000549257696523;0.9299933258579265;0.9999014967586743
5.015401;0.9794102567462378;0.8333229805921762;0.8506898151556384;-0.34729925001406314;-0.35453715409429437;0.9715318670312602;10.001151503227648;0.8693545089527402;-0.3299999920766643;1.0344593392445853;1.000054793690945;0.9299943669255966;0.9999017486408648
5.025401;0.9794094792911566;0.8333229809906341;0.850689814813671;-0.3472992496153147;-0.3545371538609109;0.9715284259399385;10.00113400356632;0.8693542313291014;-0.3299999917182345;1.0344570973800828;1.00005466624273;0.9299954214894967;0.9999019449504981
5.035401;0.9794087835207939;0.8333229813909274;0.8506898144715258;-0.3472992492121265;-0.35453715363061683;0.9715249089349244;10.00111624206081;0.8693539737754078;-0.3299999913681963;1.0344549778832963;1.0000545482790597;0.9299964869038106;0.9999020849896434
5.045401;0.9794081752228316;0.8333229817918947;0.8506898141285485;-0.34729924880502894;-0.35453715340321307;0.9715213191141159;10.001098255002287;0.8693537385975898;-0.3299999910271501;1.0344529791666175;1.0000544443702313;0.92999755903765;0.9999021685644045
5.055401;0.9794076584306742;0.833322982192308;0.8506898137841102;-0.3472992483946203;-0.35453715317852824;0.9715176609795713;10.001080084651196;0.869353525590449;-0.32999999069544855;1.0344510983056632;1.0000543589953428;0.9299986323028562;0.9999021967006111
5.065401;0.9794072357313351;0.8333229825909215;0.8506898134377492;-0.34729924798150996;-0.3545371529566327;0.9715139405726329;10.001061771316488;0.8693533310788809;-0.3299999903732719;1.0344493316169343;1.0000542963924146;0.9299997006359856;0.999902172749243
5.075401;0.9794069085645559;0.8333229829867063;0.8506898130891092;-0.3472992475661531;-0.3545371527377459;0.9715101647372987;10.00104334998244;0.8693531491166592;-0.32999999006063174;1.034447675795447;1.0000542599862812;0.9300007594295997;0.9999021024171023
5.085401;0.9794066770000565;0.8333229833790559;0.8506898127379088;-0.34729924714884264;-0.3545371525220415;0.9715063404873694;10.001024853428083;0.8693529735180329;-0.3299999897573208;1.0344461290720022;1.0000542521262183;0.9300018063958394;0.9999019917781854
5.095401;0.9794065388018509;0.8333229837677091;0.8506898123840251;-0.3472992467297915;-0.3545371523095411;0.9715024756603916;10.001006315821668;0.8693527989788529;-0.32999998946295034;1.0344446916946795;1.000054274621939;0.9300028406859738;0.9999018454739868
5.105401;0.9794064888394666;0.8333229841525374;0.8506898120274603;-0.34729924630909337;-0.35453715210006215;0.9714985801942505;10.000987771482931;0.869352620798633;-0.32999998917709966;1.0344433651837577;1.000054329362183;0.9300038619968446;0.9999016669464907
5.115401;0.9794065197763308;0.8333229845334654;0.8506898116682176;-0.3472992458866541;-0.35453715189325846;0.9714946664541221;10.000969244908243;0.8693524339595465;-0.3299999888993789;1.0344421508439703;1.0000544183865205;0.9300048705128103;0.9999014591680285
5.125401;0.9794066233455203;0.8333229849104777;0.8506898113063615;-0.3472992454622314;-0.3545371516887076;0.971490748362533;10.000950741668639;0.8693522330668125;-0.32999998862936286;1.0344410490201854;1.0000545438646384;0.9300058668191851;0.999901224804286
5.135401;0.9794067911078159;0.8333229852835511;0.8506898109420971;-0.3472992450356164;-0.35453715148599874;0.9714868400100466;10.00093225187799;0.8693520136149832;-0.32999998836651306;1.0344400594531846;1.0000547081028381;0.9300068517418068;0.9999009666620677
5.145401;0.9794070149182005;0.8333229856524991;0.8506898105756183;-0.34729924460693357;-0.3545371512848626;0.9714829544120885;10.000913759256497;0.869351773100436;-0.3299999881100734;1.0344391817374323;1.0000549133161782;0.9300078265519028;0.9999006884269122
5.155401;0.9794072877721357;0.833322986016938;0.8506898102069769;-0.3472992441768313;-0.3545371510851273;0.9714791029912578;10.00089524721786;0.8693515110694567;-0.3299999878589901;1.0344384153430681;1.0000551613833186;0.9300087932211838;0.9999003948941034
5.165401;0.9794076042453747;0.8333229863764303;0.8506898098362111;-0.347299243746343;-0.3545371508865449;0.9714752957753993;10.00087670289332;0.8693512289779093;-0.32999998761202287;1.034437759053454;1.0000554537344621;0.9300097542894267;0.9999000916598606
5.175401;0.979407959743196;0.8333229867305704;0.8506898094636803;-0.34729924331657464;-0.35453715068893743;0.9714715417570224;10.000858118717552;0.8693509299081967;-0.32999998736794917;1.0344372098900583;1.0000557914672363;0.9300107123823299;0.9998997847695994
5.185401;0.9794083498371791;0.8333229870790556;0.8506898090902694;-0.3472992428884327;-0.3545371504924588;0.9714678490126882;10.000839491086516;0.8693506175498319;-0.32999998712562356;1.0344367622523385;1.0000561758995352;0.9300116699781826;0.9998994803298984
