time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
5.195401;0.9794087707373555;0.8333229874217968;0.8506898087171013;-0.3472992424624815;-0.3545371502974867;0.9714642248757419;10.000820819731533;0.8693502953034865;-0.3299999868839144;1.0344364080110238;1.0000566089707286;0.9300126299078262;0.9998991839747702
5.205401;0.9794092195830126;0.8333229877588162;0.8506898083451117;-0.34729924203902446;-0.3545371501043504;0.9714606764690575;10.000802106407997;0.8693499661341672;-0.32999998664162566;1.0344361376437974;1.000057092467514;0.9300135961920738;0.9998989008695967
5.215401;0.9794096938088007;0.8333229880900211;0.8506898079750208;-0.3472992416183358;-0.35453714991323404;0.9714572107805547;10.000783350069899;0.8693496328516277;-0.32999998639750194;1.0344359417089408;1.0000576265083818;0.9300145740537418;0.9998986364608718
5.225401;0.9794101909757709;0.8333229884152138;0.8506898076075478;-0.34729924120088707;-0.3545371497241718;0.9714538337987566;10.00076454718818;0.8693492983901502;-0.32999998615041803;1.0344358114964276;1.0000582090054357;0.9300155691400944;0.9998983967468809
5.235401;0.9794107092261642;0.8333229887342767;0.8506898072434781;-0.34729924078742364;-0.3545371495369809;0.9714505500253708;10.000745698107329;0.86934896569309;-0.3299999858995757;1.0344357389346075;1.0000588363873855;0.9300165872679208;0.9998981878155638
5.245401;0.9794112472311658;0.833322989047237;0.8506898068835462;-0.3472992403787923;-0.3545371493512434;0.9714473632992484;10.000726807036546;0.8693486375509256;-0.3299999856445052;1.034435717102821;1.0000595044406086;0.9300176344968969;0.9998980158962605
5.255401;0.9794118036858179;0.8333229893542665;0.8506898065283873;-0.3472992399756258;-0.35453714916653944;0.9714442776992963;10.000707876982986;0.8693483165115439;-0.32999998538490244;1.0344357408411897;1.0000602087185857;0.9300187163855363;0.9998978877945939
5.265401;0.9794123767646442;0.8333229896557771;0.8506898061787667;-0.3472992395781608;-0.3545371489827455;0.9714412977047621;10.000688908997386;0.8693480046927793;-0.3299999851204617;1.0344358057788499;1.0000609444267825;0.9300198366329072;0.9998978103367289
5.275401;0.9794129637397873;0.8333229899524156;0.8506898058358606;-0.34729923918642214;-0.3545371487999955;0.9714384285202957;10.000669903963201;0.8693477039157861;-0.3299999848508524;1.0344359070398814;1.0000617060979813;0.930020996367918;0.9998977888469353
5.285401;0.9794135607153883;0.8333229902449418;0.8506898055011695;-0.34729923880051433;-0.3545371486184608;0.9714356761575244;10.000650864086255;0.869347416211857;-0.3299999845757002;1.0344360398028456;1.0000624876882924;0.9300221948605149;0.9998978264595136
5.295401;0.9794141621106857;0.8333229905342846;0.8506898051760271;-0.34729923842064253;-0.3545371484383662;0.9714330463407729;10.000631797057244;0.869347144442012;-0.3299999842944452;1.034436200719792;1.0000632830110006;0.9300234310731694;0.9998979252838572
5.305401;0.9794147605121462;0.8333229908216496;0.8506898048611764;-0.34729923804711804;-0.3545371482601121;0.9714305437759737;10.000612718516175;0.8693468924665713;-0.3299999840063103;1.0344363883550798;1.0000640858877006;0.9300247040901066;0.9998980877324485
5.315401;0.9794153474849615;0.8333229911082861;0.850689804556796;-0.3472992376805103;-0.354537148084261;0.9714281729158406;10.00059364662725;0.8693466645216404;-0.32999998371048317;1.0344366025613678;1.000064890122258;0.9300260114303577;0.9998983159951346
5.325401;0.9794159145910539;0.8333229913950132;0.850689804262789;-0.3472992373216091;-0.3545371479114608;0.9714259387388418;10.000574597505075;0.8693464647093525;-0.3299999834062375;1.0344368433209605;1.000065689951492;0.9300273478072044;0.9998986104373301
5.335401;0.9794164540450372;0.8333229916820297;0.8506898039790459;-0.34729923697118903;-0.3545371477423353;0.9714238463562993;10.000555587853901;0.869346297000171;-0.32999998309281364;1.0344371096858265;1.0000664803780557;0.9300287064591379;0.9998989693808873
5.345401;0.9794169591460821;0.8333229919691153;0.8506898037056067;-0.3472992366298779;-0.3545371475773574;0.9714219003066162;10.000536634959396;0.869346165165284;-0.3299999827692678;1.0344373994931093;1.0000672565258024;0.9300300810530692;0.9998993905442898
5.355401;0.97941742474219;0.8333229922559329;0.8506898034426592;-0.34729923629815596;-0.35453714741685427;0.971420104787436;10.000517753734782;0.8693460726567235;-0.3299999824344687;1.034437710029013;1.0000680130489137;0.9300314660835386;0.9998998720324003
5.365401;0.9794178476993242;0.8333229925423811;0.8506898031904516;-0.34729923597636797;-0.35453714726110447;0.9714184641413874;10.000498960935143;0.8693460226353312;-0.3299999820872418;1.0344380393133639;1.0000687445886203;0.9300328565466418;0.9999004121963453
5.375401;0.9794182268817445;0.8333229928287822;0.8506898029492618;-0.34729923566472093;-0.35453714711022577;0.9714169820612151;10.000480279510167;0.8693460179416899;-0.32999998172669626;1.0344383872637;1.0000694464721107;0.9300342479173999;0.9999010091727677
5.385401;0.9794185621540351;0.8333229931156035;0.8506898027194254;-0.3472992353632633;-0.3545371469639443;0.9714156602607709;10.000461733683688;0.8693460611180008;-0.32999998135249314;1.034438756173553;1.0000701149156703;0.9300356357149951;0.999901660539719
5.395401;0.979418852568434;0.8333229934030285;0.8506898025013887;-0.34729923507191807;-0.3545371468217314;0.9714144979207788;10.000443342694727;0.8693461548857099;-0.3299999809647842;1.03443915058241;1.0000707468345076;0.9300370146545124;0.9999023635339135
5.405401;0.9794190951353348;0.833322993690848;0.8506898022957228;-0.3472992347906055;-0.35453714668321684;0.9714134915818745;10.000425120448055;0.8693463025902523;-0.3299999805641353;1.0344395768205885;1.00007133928934;0.9300383792423549;0.9999031156082869
5.415401;0.9794192854580035;0.8333229939786366;0.8506898021030302;-0.3472992345192604;-0.35453714654832014;0.9714126355773;10.000407080369726;0.869346507731675;-0.3299999801516752;1.0344400422264746;1.0000718886760673;0.9300397261400952;0.9999039143826409
5.425401;0.97941941928436;0.8333229942658906;0.8506898019238781;-0.3472992342577028;-0.3545371464171235;0.9714119232176857;10.000389243812636;0.8693467732693818;-0.329999979729122;1.0344405537671528;1.0000723899811093;0.9300410556845894;0.9999047568236625
5.435401;0.9794194935156276;0.8333229945519729;0.8506898017588367;-0.34729923400568924;-0.3545371462898127;0.9714113474948506;10.000371644561355;0.869347101611751;-0.32999997929845143;1.034441116773963;1.000072836615497;0.9300423706021196;0.9999056385556492
5.445401;0.9794195068993256;0.8333229948360212;0.8506898016085278;-0.3472992337631634;-0.3545371461666345;0.9714109004613762;10.000354323550491;0.8693474944420828;-0.3299999788615393;1.0344417351086135;1.0000732209962524;0.9300436738981104;0.9999065541274801
5.455401;0.9794194603760566;0.8333229951169956;0.8506898014737663;-0.3472992335302624;-0.35453714604785336;0.9714105724656921;10.00033732312343;0.8693479520803167;-0.3299999784200792;1.034442412275983;1.000073535597381;0.9300449685695307;0.9999074978638558
5.465401;0.9794193563273165;0.8333229953937673;0.8506898013557498;-0.3472992333071123;-0.35453714593376046;0.9714103524164834;10.00032068780677;0.869348473279414;-0.329999977975654;1.0344431518668435;1.0000737742753705;0.9300462582844897;0.9999084643589832
5.475401;0.9794191975365626;0.8333229956650552;0.8506898012558743;-0.34729923309383515;-0.3545371458245191;0.9714102286482146;10.00030446232615;0.8693490555312194;-0.3299999775298327;1.0344439573683266;1.0000739328728936;0.9300475471458196;0.9999094485482013
5.485401;0.979418987106251;0.8333229959293047;0.8506898011752383;-0.3472992328906317;-0.3545371457199342;0.9714101900942193;10.000288683155159;0.8693496957019494;-0.3299999770842427;1.0344448327025941;1.000074008678242;0.9300488386578719;0.999910446044466
5.495401;0.9794187288531517;0.8333229961847199;0.85068980111446;-0.34729923269760526;-0.3545371456195554;0.9714102273164099;10.00027337427644;0.8693503906634653;-0.32999997664053804;1.0344457831060385;1.0000740000422006;0.9300501349547924;0.9999114534712652
5.505401;0.9794184271378806;0.833322996429409;0.8506898010739011;-0.3472992325144799;-0.354537145522954;0.971410332346071;10.000258555316087;0.869351137284585;-0.32999997620035176;1.034446814698517;1.0000739066439073;0.9300514367546705;0.9999124679449254
5.515401;0.9794180865286835;0.833322996661466;0.8506898010538801;-0.3472992323405685;-0.3545371454297087;0.9714104978978493;10.000244254963063;0.8693519320095625;-0.3299999757653108;1.034447932848038;1.0000737296900046;0.9300527436298407;0.9999134862117955
5.525401;0.9794177124171065;0.8333229968790395;0.8506898010548348;-0.3472992321749275;-0.35453714533909614;0.9714107169681836;10.000230511265254;0.8693527705880569;-0.3299999753370048;1.034449140764742;1.0000734718058626;0.9300540538083321;0.9999145046308365
5.535401;0.9794173116714119;0.8333229970805147;0.8506898010774692;-0.3472992320163924;-0.35453714524990865;0.9714109829349472;10.000217357980338;0.8693536483206499;-0.32999997491695976;1.0344504395457836;1.000073137081255;0.9300553635638996;0.9999155204383973
5.545401;0.9794168917313013;0.8333229972646542;0.8506898011226492;-0.3472992318635891;-0.3545371451607764;0.9714112904630522;10.000204815622572;0.8693545610020008;-0.32999997450668855;1.0344518295839402;1.000072731416583;0.930056667136164;0.9999165332128819
5.555401;0.9794164591648177;0.8333229974305743;0.8506898011911213;-0.3472992317151471;-0.35453714507068884;0.9714116368971586;10.000192892271617;0.8693555057971704;-0.3299999741077342;1.0344533116104477;1.0000722623589746;0.9300579575211914;0.99991754478127
5.565401;0.9794160193454408;0.8333229975777068;0.8506898012832921;-0.3472992315700101;-0.354537144979093;0.971412022843363;10.00018158946867;0.8693564811479265;-0.32999997372171047;1.034454886292092;1.000071737900714;0.9300592274753222;0.9999185578880989
5.575401;0.9794155770816858;0.8333229977057673;0.850689801398979;-0.3472992314275851;-0.3545371448855497;0.9714124506655732;10.000170910818417;0.8693574860775877;-0.3299999733502897;1.0344565529835383;1.0000711652897674;0.9300604701151902;0.9999195756549248
5.585401;0.9794151374353699;0.8333229978145185;0.8506898015372535;-0.34729923128757384;-0.35453714478934034;0.9714129213224599;10.000160864779556;0.8693585198197571;-0.3299999729950647;1.0344583087894497;1.0000705508951104;0.9300616792427595;0.9999206020294648
5.595401;0.9794147063257761;0.833322997903418;0.8506898016967798;-0.34729923114963807;-0.35453714468927844;0.9714134325111499;10.000151456823605;0.8693595818917454;-0.32999997265741066;1.0344601487475231;1.0000699005061462;0.9300628496499472;0.9999216416096904
5.605401;0.9794142907028249;0.833322997971568;0.8506898018763768;-0.34729923101333954;-0.3545371445838269;0.9714139797832765;10.00014268259083;0.8693606716486675;-0.3299999723384678;1.0344620664398647;1.0000692190212013;0.9300639773762381;0.9999226987257445
5.615401;0.9794138980234759;0.8333229980179604;0.850689802075123;-0.3472992308785094;-0.35453714447146245;0.9714145583992172;10.000134534060596;0.8693617873476701;-0.32999997203918313;1.0344640540299523;1.00006850973071;0.9300650603469577;0.9999237765599345
5.625401;0.979413535122891;0.8333229980416961;0.850689802291993;-0.3472992307455977;-0.3545371443510136;0.9714151635973194;10.000127009476062;0.8693629261856867;-0.3299999717602211;1.0344661025147035;1.000067774667944;0.9300660991197357;0.9999248763828061
5.635401;0.9794132077553872;0.8333229980421677;0.8506898025255777;-0.34729923061556284;-0.3545371442217975;0.9714157896349132;10.000120110183836;0.8693640849324752;-0.3299999715017528;1.0344682029388093;1.0000670162812118;0.9300670964780637;0.9999259975551553
5.645401;0.9794129212790115;0.8333229980192348;0.8506898027741308;-0.34729923048946104;-0.3545371440836999;0.9714164290632356;10.00011382635043;0.8693652597075269;-0.3299999712633943;1.0344703474912007;1.0000662384000234;0.930068056217686;0.9999271384946865
5.655401;0.979412680988744;0.8333229979731341;0.850689803035876;-0.3472992303682303;-0.35453714393721886;0.9714170733022136;10.000108126039713;0.869366445437422;-0.329999971044396;1.0344725293674495;1.0000654455842164;0.9300689823810809;0.9999282977038046
5.665401;0.9794124916979073;0.833322997904195;0.8506898033094251;-0.34729923025282233;-0.35453714378326623;0.9714177139887992;10.000102954098681;0.8693676361990234;-0.32999997084380134;1.0344747420025406;1.0000646424792834;0.9300698793424619;0.9999294742514813
5.675401;0.9794123574254926;0.8333229978127671;0.8506898035938563;-0.34729923014431285;-0.35453714362281324;0.9714183434844855;10.000098239345105;0.8693688264587465;-0.32999997066038;1.0344769789734316;1.000063834303035;0.9300707519120803;0.9999306672273625
5.685401;0.9794122811923169;0.8333229976992784;0.8506898038883917;-0.34729923004362845;-0.35453714345669307;0.971418954518726;10.000093907215;0.8693700121671777;-0.3299999704925451;1.034479234567703;1.0000630274780915;0.9300716040662977;0.999931874526243
5.695401;0.979412265033484;0.8333229975641571;0.8506898041922449;-0.34729922995111817;-0.35453714328559854;0.9714195398470428;10.000089889621043;0.8693711905817316;-0.3299999703384548;1.0344815041102757;1.000062229378887;0.9300724372826377;0.9999330923374732
5.705401;0.9794123106876328;0.8333229974077511;0.850689804504735;-0.3472992298664651;-0.35453714311010864;0.9714200919885732;10.00008612582386;0.8693723592341269;-0.3299999701962367;1.0344837839845336;1.000061447511981;0.9300732504437846;0.9999343156672842
5.715401;0.9794124202843305;0.8333229972303552;0.8506898048253269;-0.34729922978889993;-0.3545371429307404;0.9714206034362735;10.000082557464243;0.8693735155096874;-0.3299999700641665;1.0344860715981639;1.0000606886500034;0.9300740409042341;0.9999355389039848
5.725401;0.9794125964879841;0.8333229970323449;0.8506898051536016;-0.347299229717377;-0.3545371427480761;0.9714210676386924;10.000079121950764;0.8693746569416132;-0.3299999699406664;1.0344883647367482;1.0000599583200642;0.9300748055640682;0.999936755790499
5.735401;0.9794128429752632;0.8333229968143978;0.8506898054892786;-0.3472992296507078;-0.3545371425628236;0.9714214796219962;10.000075748460295;0.8693757812430072;-0.3299999698241135;1.0344906603173165;1.0000592608053203;0.9300755414439378;0.9999379593042933
5.745401;0.9794131652637761;0.8333229965775704;0.8506898058321779;-0.3472992295877417;-0.354537142375774;0.9714218354651177;10.00007235893599;0.8693768857412768;-0.3299999697126934;1.0344929540497028;1.0000585990886774;0.9300762453949589;0.9999391420385189
5.755401;0.9794135707303413;0.8333229963231635;0.8506898061820587;-0.34729922952750947;-0.35453714218778154;0.9714221316158153;10.000068873143212;0.8693779670118961;-0.32999996960459943;1.0344952416672937;1.0000579748313674;0.9300769134217252;0.9999402969105904
5.765401;0.9794140678430721;0.833322996052688;0.8506898065385374;-0.34729922946928693;-0.3545371419996422;0.9714223647773188;10.000065216976514;0.8693790219609577;-0.32999996949837435;1.034497520028629;1.0000573889782232;0.9300775406927573;0.9999414180509459
5.775401;0.9794146654403056;0.8333229957680025;0.8506898069010769;-0.3472992294125424;-0.3545371418118744;0.9714225319769733;10.000061326174826;0.8693800493618596;-0.3299999693930201;1.0344997868417907;1.0000568422096814;0.9300781225553871;0.9999425018534567
5.785401;0.9794153717475346;0.8333229954713726;0.8506898072689721;-0.34729922935681623;-0.35453714162477906;0.9714226308886582;10.000057141547947;0.869381049532025;-0.32999996928804853;1.0345020401769869;1.0000563342721627;0.9300786561521505;0.9999435474414079
5.795401;0.9794161927762862;0.8333229951652701;0.850689807641566;-0.34729922930169005;-0.35453714143881504;0.9714226604014204;10.00005260955304;0.8693820230169415;-0.3299999691835383;1.0345042785328988;1.0000558630236487;0.9300791415503052;0.9999445562302868
5.805401;0.9794171315911528;0.833322994851962;0.850689808018567;-0.3472992292467117;-0.35453714125491054;0.9714226206541514;10.000047691057109;0.8693829702945592;-0.3299999690799319;1.0345065006985772;1.0000554248288345;0.9300795813737938;0.9999455312999026
5.815401;0.9794181892819909;0.8333229945332062;0.8506898084001036;-0.34729922919114653;-0.3545371410744772;0.9714225126164867;10.000042363904788;0.8693838922808486;-0.32999996897779943;1.0345087057553002;1.0000550163181448;0.930079979509556;0.9999464766151526
5.825401;0.9794193660618223;0.8333229942103275;0.8506898087866315;-0.34729922913386346;-0.3545371408991608;0.9714223380630305;10.000036617332539;0.8693847909014418;-0.3299999688778343;1.0345108935704035;1.0000546356127615;0.9300803400032068;0.9999473961214708
5.835401;0.9794206614689687;0.8333229938844734;0.8506898091788868;-0.3472992290735108;-0.35453714073049436;0.9714220999673709;10.000030445391758;0.869385668930565;-0.3299999687809639;1.0345130644080966;1.0000542819362441;0.9300806663909141;0.999948293525722
5.845401;0.9794220740548351;0.833322993556662;0.8506898095777885;-0.3472992290088239;-0.3545371405696472;0.9714218029915073;10.000023843601852;0.8693865286185029;-0.3299999686885545;1.0345152177548051;1.0000539546100369;0.930080961087027;0.9999491728402773
5.855401;0.9794236008642208;0.8333229932277278;0.8506898099842185;-0.3472992289389744;-0.3545371404173846;0.9714214538106101;10.000016807611027;0.8693873708613103;-0.3299999686024942;1.0345173520629096;1.000053652538179;0.9300812246854326;0.9999500391220073
5.865401;0.9794252372452309;0.8333229928984535;0.8506898103988456;-0.3472992288639015;-0.35453714027422967;0.9714210605101337;10.00000933008865;0.8693881962685523;-0.32999996852505487;1.0345194652064411;1.0000533744984381;0.9300814556971012;0.9999508987905152
5.875401;0.9794269774104377;0.8333229925697115;0.8506898108221023;-0.34729922878447395;-0.3545371401406731;0.9714206312879228;10.000001402285372;0.8693890061989732;-0.3299999684588779;1.0345215544534443;1.0000531200817624;0.9300816510109923;0.9999517590680201
5.885401;0.9794288151832669;0.8333229922424027;0.8506898112541293;-0.3472992287023146;-0.35453714001722864;0.9714201739581408;9.99999302221161;0.8693898021794919;-0.32999996840698886;1.0345236164097549;1.0000528904381603;0.9300818067396628;0.999952627104224
5.895401;0.9794307440580134;0.8333229919172557;0.8506898116946935;-0.34729922861937407;-0.35453713990428687;0.9714196962787445;9.999984194466506;0.8693905848778274;-0.3299999683725214;1.0345256478805904;1.0000526880006093;0.9300819192141081;0.999953509777239
5.905401;0.9794327567299599;0.8333229915946707;0.8506898121433374;-0.3472992285375701;-0.35453713980182555;0.9714192060956424;9.999974919391187;0.8693913536921837;-0.32999996835838064;1.0345276470852938;1.0000525156538107;0.9300819863044699;0.9999544140777937
5.915401;0.979434845019721;0.833322991274735;0.8506898125996792;-0.3472992284586598;-0.35453713970912953;0.9714187114398204;9.999965189868707;0.8693921066169528;-0.3299999683671496;1.0345296141503382;1.0000523762357205;0.9300820087030114;0.9999553472765575
5.925401;0.9794370003794682;0.8333229909572983;0.8506898130635454;-0.3472992283843403;-0.3545371396247977;0.9714182205861487;9.999954999810198;0.8693928399102504;-0.3299999684010144;1.0345315509340405;1.0000522720001264;0.930081989727694;0.9999563165811364
5.935401;0.9794392144074229;0.8333229906420377;0.850689813534875;-0.3472992283164294;-0.3545371395471549;0.9714177410518313;9.99994434678883;0.869393547779773;-0.32999996846156116;1.0345334607620154;1.000052203665087;0.9300819334298442;0.9999573287501302
5.945401;0.9794414786653917;0.8333229903286292;0.8506898140135759;-0.3472992282568383;-0.35453713947483734;0.9714172777924183;9.999933222402984;0.8693942226971111;-0.329999968549804;1.034535347982651;1.0000521700950025;0.9300818429231792;0.9999583903493681
5.955401;0.9794437842084904;0.8333229900168652;0.8506898144995094;-0.34729922820739534;-0.3545371394072394;0.9714168326103805;9.999921605535235;0.8693948562810564;-0.32999996866645975;1.0345372169593832;1.0000521691268658;0.9300817201450782;0.9999595080151834
5.965401;0.9794461220806036;0.8333229897065273;0.8506898149924939;-0.34729922816992576;-0.35453713934471254;0.9714164052840241;9.999909468340475;0.8693954398986776;-0.3299999688120097;1.0345390709039641;1.0000521982811346;0.9300815663718268;0.9999606874984345
5.975401;0.9794484839068256;0.8333229893971976;0.8506898154922637;-0.3472992281465826;-0.35453713928850134;0.9714159948222404;9.99989678566797;0.8693959647233236;-0.3299999689865412;1.0345409114133934;1.0000522549476307;0.9300813823105353;0.9999619322210574
5.985401;0.9794508615100151;0.8333229890882421;0.8506898159986211;-0.34729922813996383;-0.35453713924041524;0.9714156003791269;9.999883538802687;0.869396422118626;-0.32999996918974706;1.0345427386450485;1.0000523373407901;0.9300811677169107;0.9999632428956586
5.995401;0.9794532469201002;0.8333229887789746;0.8506898165116542;-0.3472992281528618;-0.3545371392022794;0.9714152220628609;9.999869715091723;0.8693968046106935;-0.3299999694211245;1.034544551390405;1.0000524458672095;0.9300809214721858;0.9999646184412533
6.005401;0.9794556330765327;0.8333229884688986;0.8506898170316244;-0.347299228188005;-0.3545371391754271;0.97141486082364;9.999855308147978;0.8693971067805484;-0.3299999696801212;1.034546346998827;1.0000525827629894;0.9300806419656841;0.9999660568345115
6.015401;0.979458014349888;0.8333229881578962;0.8506898175586117;-0.3472992282479744;-0.35453713916060736;0.9714145176078588;9.999840321051094;0.8693973256044564;-0.3299999699662004;1.0345481217035586;1.000052750199657;0.9300803270386633;0.9999675546734577
6.025401;0.9794603871158419;0.8333229878462699;0.8506898180923;-0.34729922833496313;-0.35453713915821067;0.9714141925551114;9.999824769542222;0.8693974599281321;-0.32999997027897576;1.0345498714647952;1.000052949018656;0.9300799738653669;0.9999691065346775
6.035401;0.9794627497795301;0.8333229875346896;0.8506898186320209;-0.3472992284503268;-0.3545371391684735;0.9714138843051304;9.999808680719854;0.8693975097915185;-0.32999997061829467;1.0345515926948816;1.0000531784543558;0.9300795790178987;0.999970705457422
6.045401;0.9794651011590644;0.8333229872242053;0.8506898191768849;-0.3472992285944451;-0.35453713919149477;0.9714135899033505;9.999792086621053;0.8693974766458136;-0.3299999709840784;1.03455328235184;1.0000534361638376;0.9300791384792346;0.9999723443051468
6.055401;0.9794674381997253;0.8333229869163006;0.8506898197257984;-0.3472992287670167;-0.35453713922706775;0.9714133053899758;9.99977501654655;0.8693973638725971;-0.3299999713760842;1.0345549376769778;1.000053718741322;0.9300786480710818;0.9999740170878614
6.065401;0.9794697552744391;0.8333229866127928;0.8506898202774925;-0.3472992289674057;-0.3545371392745967;0.971413026521189;9.999757494289367;0.8693971767104355;-0.32999997179382495;1.0345565560080632;1.0000540227022952;0.9300781041884733;0.9999757190090882
6.075401;0.9794720455445317;0.8333229863156507;0.8506898208308078;-0.3472992291949833;-0.3545371393332167;0.97141274919298;9.999739544251161;0.8693969218505122;-0.32999997223661903;1.0345581349349806;1.0000543453836617;0.93007750416642;0.9999774451927446
6.085401;0.9794743023678754;0.833322986026914;0.8506898213849251;-0.34729922944943514;-0.35453713940194975;0.9714124691587539;9.999721203946656;0.8693966070808649;-0.3299999727036835;1.0345596726453674;1.0000546853371555;0.9300768466315091;0.9999791894305555
6.095401;0.9794765195975093;0.8333229857484642;0.850689821939161;-0.34729922973076593;-0.35453713947983406;0.9714121815687972;9.999702532643573;0.8693962408419872;-0.3299999731942801;1.0345611678681201;1.0000550418590028;0.9300761316969307;0.9999809438021328
6.105401;0.9794786914939659;0.8333229854815472;0.8506898224926382;-0.34729923003903884;-0.35453713956594346;0.9714118812416047;9.99968360847441;0.869395831944417;-0.3299999737078895;1.034562619646668;1.0000554139240476;0.9300753603382668;0.9999826994219014
6.115401;0.9794808123842108;0.8333229852267421;0.8506898230442831;-0.34729923037421334;-0.3545371396592263;0.9714115630518839;9.999664516850913;0.8693953895524897;-0.3299999742443202;1.0345640275081316;1.00005579958875;0.9300745338387403;0.9999844478155706
6.125401;0.9794828759361032;0.8333229849845686;0.8506898235931103;-0.3472992307362565;-0.35453713975828377;0.9714112216925262;9.999645335296549;0.8693949228713729;-0.32999997480374704;1.0345653919094633;1.000056195917409;0.9300736539368484;0.9999861818108314
6.135401;0.9794848748777272;0.8333229847558351;0.8506898241383413;-0.3472992311252905;-0.3545371398613103;0.9714108514832829;9.999626121736027;0.8693944406840698;-0.32999997538664766;1.0345667142535933;1.0000565986093168;0.9300727225036065;0.9999878957005297
6.145401;0.9794868016598723;0.8333229845413487;0.8506898246791211;-0.3472992315415533;-0.35453713996634406;0.971410446702499;9.999606916195024;0.8693939512920663;-0.3299999759935194;1.0345679959183796;1.000057001869592;0.9300717405097145;0.999989585140606
6.155401;0.979488649572737;0.833322984341484;0.8506898252143175;-0.3472992319851636;-0.3545371400715027;0.9714100023187161;9.999587751543215;0.8693934627000204;-0.3299999766245081;1.034569237291745;1.0000573992744186;0.9300707079347201;0.9999912471018743
6.165401;0.9794904135603815;0.8333229841559233;0.8506898257426893;-0.3472992324556693;-0.35453714017486665;0.9714095146486019;9.999568656016447;0.8693929826326505;-0.32999997727923186;1.0345704379450351;1.0000577849059433;0.9300696251770633;0.9999928801452013
6.175401;0.9794920905130465;0.8333229839836985;0.8506898262629806;-0.34729923295169834;-0.35453714027433564;0.9714089810044079;9.999549646380457;0.8693925185488897;-0.32999997795688474;1.034571597304876;1.000058154130605;0.9300684943250626;0.999994484604528
6.185401;0.9794936796586082;0.8333229838236138;0.8506898267738033;-0.3472992334711477;-0.3545371403677297;0.9714083988739848;9.999530727283924;0.8693920779022904;-0.3299999786564761;1.0345727145883483;1.000058503765025;0.930067319250332;0.9999960619459151
6.195401;0.9794951829443302;0.8333229836746605;0.8506898272736515;-0.3472992340117098;-0.3545371404529722;0.9714077661494818;9.999511898426007;0.8693916681759436;-0.3299999793770282;1.034573788341796;1.0000588313729986;0.9300661051473116;0.9999976140729488
6.205401;0.9794966041785796;0.8333229835360205;0.850689827761193;-0.34729923457119566;-0.35453714052828894;0.9714070817027504;9.999493159291791;0.8693912963971637;-0.32999998011775944;1.0345748169592766;1.0000591342829783;0.9300648576169561;0.9999991436848005
6.215401;0.9794979472725658;0.833322983406873;0.8506898282355744;-0.3472992351475772;-0.3545371405923876;0.9714063450088288;9.999474510486285;0.869390968539642;-0.32999998087821797;1.0345757995200375;1.0000594089790755;0.9300635814331351;1.0000006548131943
6.225401;0.9794992154222573;0.8333229832863129;0.8506898286963919;-0.34729923573906096;-0.35453714064441716;0.9714055558358271;9.999455954096304;0.8693906892533055;-0.3299999816581778;1.0345767357027151;1.0000596512482827;0.9300622802952565;1.0000021522322948
6.235401;0.9795004113632034;0.8333229831733612;0.8506898291435199;-0.3472992363441497;-0.35453714068380515;0.9714047147363208;9.999437493456885;0.8693904618979666;-0.3299999824573856;1.034577625766628;1.0000598571151056;0.9300609575735171;1.0000036402558172
6.245401;0.9795015376990596;0.8333229830670168;0.8506898295770644;-0.34729923696147325;-0.35453714071030534;0.9714038229514629;9.999419134521206;0.8693902885156435;-0.3299999832753762;1.0345784709017272;1.0000600236399255;0.9300596165468672;1.0000051222289934
6.255401;0.979502597519805;0.8333229829663061;0.8506898299972007;-0.34729923758954323;-0.35453714072414005;0.9714028813554121;9.999400890642947;0.8693901700546426;-0.32999998411146975;1.0345792728156429;1.0000601492422991;0.9300582599067595;1.0000066009716657
6.265401;0.9795035953627357;0.8333229828702569;0.8506898304039628;-0.3472992382266722;-0.3545371407259321;0.9714018900663467;9.999382786335884;0.8693901071923459;-0.3299999849649795;1.0345800329309351;1.0000602337697722;0.9300568897601108;1.0000080792470534
6.275401;0.9795045372872578;0.8333229827779187;0.8506898307973938;-0.3472992388709861;-0.3545371407164745;0.9714008494003562;9.999364852658422;0.8693901005046986;-0.3299999858354187;1.0345807518984016;1.000060277978504;0.9300555085110469;1.0000095596452758
6.285401;0.9795054298387096;0.8333229826885591;0.8506898311778863;-0.3472992395203394;-0.3545371406965332;0.9713997610339588;9.999347117996047;0.8693901493625203;-0.32999998672240544;1.0345814291451234;1.0000602828198615;0.9300541193622628;1.0000110443556773
6.295401;0.9795062795101599;0.8333229826018113;0.8506898315463165;-0.3472992401722635;-0.35453714066677344;0.9713986284523715;9.999329603358586;0.8693902513321079;-0.32999998762530786;1.034582062476805;1.0000602493562825;0.9300527257965273;1.0000125347114985
6.305401;0.9795070933119008;0.8333229825175833;0.8506898319040583;-0.34729924082416513;-0.3545371406277512;0.9713974565503528;9.999312323439646;0.8693904031206707;-0.32999998854302703;1.0345826479007938;1.0000601790839294;0.9300513309698659;1.0000140299919147
6.315401;0.9795078792879366;0.8333229824358058;0.8506898322529883;-0.3472992414735613;-0.35453714057990954;0.9713962502918886;9.999295291354619;0.8693906018937217;-0.3299999894741277;1.034583179885919;1.0000600738558525;0.930049937343209;1.0000155268386424
6.325401;0.9795086463981176;0.8333229823562083;0.8506898325952778;-0.3472992421181131;-0.3545371405236762;0.9713950135277305;9.999278524076148;0.8693908454372341;-0.32999999041703404;1.0345836524422622;1.0000599351575923;0.9300485461514487;1.0000170205960046
6.335401;0.9795094040948903;0.8333229822783278;0.850689832932974;-0.34729924275562435;-0.3545371404596404;0.9713937493522985;9.999262040964217;0.8693911310893152;-0.3299999913700611;1.0345840604914451;1.0000597634213793;0.9300471572741027;1.0000185071303744
6.345401;0.9795101615035973;0.8333229822015302;0.8506898332677258;-0.34729924338413576;-0.35453714038857437;0.971392460806194;9.999245852412455;0.8693914550140951;-0.3299999923313326;1.0345844004098046;1.0000595578365385;0.93004577004503;1.000019983413803
6.355401;0.9795109260551415;0.833322982124767;0.850689833600848;-0.3472992440019974;-0.3545371403112522;0.9713911506077506;9.999229955442312;0.869391812511516;-0.32999999329866264;1.034584669418699;1.000059316391125;0.9300443840598562;1.0000214472777305
6.365401;0.9795117027704219;0.8333229820464986;0.8506898339335642;-0.3472992446078806;-0.3545371402282925;0.9713898210377706;9.999214348499525;0.8693921986066665;-0.3299999942694986;1.034584864709304;1.0000590363012407;0.9300429989480132;1.00002289729097
6.375401;0.9795124950355468;0.833322981965052;0.8506898342671316;-0.3472992452008062;-0.3545371401402417;0.9713884748258909;9.99919904397526;0.8693926084267501;-0.32999999524111245;1.0345849833207321;1.0000587147733497;0.9300416138696169;1.0000243327862206
6.385401;0.9795133054005694;0.8333229818789191;0.8506898346026657;-0.3472992457801354;-0.3545371400477881;0.9713871159468006;9.999184061742678;0.8693930369137779;-0.32999999621102305;1.0345850224901996;1.0000583494198452;0.9300402280240846;1.0000257535473511
6.395401;0.9795141355354279;0.8333229817868425;0.8506898349408989;-0.34729924634552506;-0.3545371399517091;0.9713857493951117;9.999169420914896;0.8693934781332754;-0.32999999717718875;1.034584979855179;1.0000579384501593;0.9300388412779315;1.0000271593302532
6.405401;0.979514986377453;0.8333229816879719;0.8506898352822279;-0.3472992468968998;-0.3545371398525163;0.9713843805176869;9.999155144559785;0.8693939255338947;-0.3299999981378003;1.034584853483921;1.0000574805917182;0.9300374536005332;1.0000285499909032
6.415401;0.9795158589451517;0.8333229815819889;0.8506898356268032;-0.3472992474342133;-0.3545371397503238;0.9713830141637697;9.999141267999073;0.8693943732439414;-0.32999999909105876;1.034584641816197;1.0000569743008387;0.9300360643011073;1.00002992602571
6.425401;0.9795167552096711;0.8333229814690194;0.8506898359744559;-0.34729924795709277;-0.35453713964520994;0.9713816534303198;9.999127837889771;0.8693948168798497;-0.33000000003514096;1.0345843439564144;1.0000564173481317;0.9300346719302337;1.0000312888687715
6.435401;0.9795176783304707;0.8333229813494759;0.8506898363248026;-0.3472992484648815;-0.3545371395375241;0.9713802989476849;9.999114902321537;0.8693952532129496;-0.3300000009683464;1.0345839602819351;1.0000558075188501;0.9300332744384446;1.0000326408068458
6.445401;0.9795186321810201;0.8333229812239712;0.8506898366774339;-0.34729924895694697;-0.3545371394276345;0.9713789491062815;9.999102498631322;0.8693956794831013;-0.33000000188929346;1.0345834924860213;1.0000551433794518;0.9300318697309033;1.0000339843409944
6.455401;0.9795196206833081;0.8333229810932813;0.8506898370319189;-0.3472992494327492;-0.3545371393155609;0.9713776002185911;9.999090647372077;0.869396092662672;-0.3300000027968629;1.034582943082886;1.0000544244080256;0.930030456441733;1.0000353212677473
6.465401;0.9795206474434655;0.8333229809582509;0.8506898373878506;-0.3472992498917296;-0.35453713920106844;0.9713762467135361;9.999079358666142;0.8693964888387619;-0.33000000368989846;1.0345823152333173;1.0000536507779423;0.930029033835742;1.0000366520658532
6.475401;0.9795217158106183;0.8333229808197451;0.8506898377448822;-0.3472992503332682;-0.3545371390840536;0.971374882527229;9.999068642353796;0.8693968635303208;-0.3300000045669973;1.0345816129935748;1.0000528232568462;0.9300276009806986;1.0000379758414901
6.485401;0.979522828994308;0.8333229806787356;0.8506898381024994;-0.34729925075684226;-0.3545371389648085;0.9713735028858963;9.999058512447089;0.8693972124254488;-0.3300000054265732;1.034580841167644;1.0000519431350883;0.9300261564591469;1.000039290838135
6.495401;0.979523989786934;0.8333229805362896;0.8506898384597956;-0.34729925116234345;-0.3545371388440067;0.971372104705401;9.999048988501796;0.8693975313957784;-0.33000000626706144;1.0345800043933986;1.0000510121973316;0.9300246986638052;1.0000405948189712
6.505401;0.979525199704781;0.8333229803934914;0.8506898388155242;-0.34729925155019986;-0.354537138722546;0.9713706866064277;9.999040092350416;0.8693978162390668;-0.33000000708701743;1.0345791061257092;1.000050033037278;0.9300232261025138;1.0000418849788315
6.515401;0.9795264579792108;0.8333229802514583;0.8506898391682414;-0.3472992519212099;-0.3545371386014743;0.9713692494703668;9.999031840640946;0.8693980631139936;-0.3300000078849911;1.0345781481790068;1.0000490088483263;0.9300217377469525;1.0000431581260303
6.525401;0.9795277615549532;0.8333229801113677;0.8506898395163769;-0.34729925227634567;-0.3545371384819612;0.9713677961059491;9.999024243074153;0.8693982695582644;-0.33000000865946866;1.0345771310512295;1.0000479422196984;0.9300202332920109;1.0000444109709268
6.535401;0.9795291063279229;0.8333229799744962;0.8506898398582804;-0.3472992526166417;-0.35453713836513107;0.9713663304718747;9.99901730664757;0.8693984353539298;-0.3300000094091237;1.0345760548339547;1.0000468342622073;0.9300187128822517;1.0000456399282247
6.545401;0.9795304884659081;0.8333229798422658;0.8506898401922653;-0.3472992529431756;-0.3545371382518532;0.971364857828004;9.999011040192102;0.8693985627853807;-0.3300000101329889;1.0345749202076109;1.0000456847994506;0.9300171766040748;1.0000468413860608
6.555401;0.979531904976809;0.8333229797161661;0.8506898405166914;-0.3472992532570764;-0.35453713814279253;0.9713633850498028;9.999005458233258;0.8693986558333915;-0.3300000108303557;1.0345737293512214;1.0000444930083676;0.9300156246060736;1.0000480127705913
6.565401;0.979533353566064;0.8333229795975025;0.8506898408300737;-0.34729925355957647;-0.3545371380386265;0.9713619204987519;9.999000578754476;0.869398718662366;-0.3300000115006994;1.0345724864845594;1.0000432580763263;0.9300140573039184;1.000049152921159
6.575401;0.9795348325751428;0.8333229794872717;0.8506898411311107;-0.3472992538521428;-0.3545371379401011;0.9713604735986132;9.998996409804342;0.8693987551202639;-0.33000001214372165;1.034571197536998;1.000041979647098;0.930012475260291;1.000050261363181
6.585401;0.9795363413440976;0.8333229793864668;0.8506898414186355;-0.347299254136453;-0.35453713784806123;0.9713590540169732;9.998992934623304;0.8693987693376835;-0.33000001275949575;1.0345698693458931;1.000040657590527;0.9300108798194537;1.0000513375298747
6.595401;0.9795378801448533;0.833322979296384;0.8506898416916026;-0.3472992544141852;-0.3545371377636382;0.9713576704844238;9.998990114317884;0.8693987657686437;-0.33000001334860407;1.0345685087452525;1.0000392913499923;0.9300092737309003;1.0000523805756192
6.605401;0.9795394496279985;0.8333229792185809;0.8506898419490407;-0.3472992546869376;-0.3545371376882593;0.9713563297150828;9.99898791149902;0.8693987487526377;-0.33000001391208317;1.0345671212036611;1.000037880087122;0.9300076604461075;1.0000533896563546
6.615401;0.9795410505087865;0.8333229791547242;0.8506898421898383;-0.3472992549562767;-0.35453713762329403;0.9713550365299249;9.998986312659978;0.869398722215748;-0.33000001445119553;1.0345657096940497;1.0000364240230777;0.9300060427719254;1.0000543643794702
6.625401;0.9795426836371086;0.8333229791064483;0.8506898424125555;-0.347299255223726;-0.35453713756980565;0.9713537948664738;9.998985330607841;0.8693986889993004;-0.3300000149671348;1.034564274996567;1.0000349255663756;0.9300044216185649;1.0000553056389783
6.635401;0.9795443500171641;0.8333229790752765;0.8506898426155203;-0.34729925549076374;-0.3545371375285947;0.9713526080776952;9.998984994581178;0.8693986504273886;-0.3300000154608436;1.0345628171166;1.0000333890255326;0.9300027956518415;1.0000562165195597
6.645401;0.9795460499415217;0.8333229790626427;0.8506898427971658;-0.34729925575874615;-0.3545371375000696;0.9713514788082732;9.998985342006996;0.8693986071641421;-0.3300000159330299;1.034561336629214;1.0000318193803974;0.9300011621475849;1.0000571018230888
6.655401;0.9795477816993468;0.8333229790699044;0.8506898429563368;-0.3472992560287392;-0.354537137483945;0.9713504094729685;9.99898641277779;0.8693985605584568;-0.3300000163842392;1.034559835441903;1.0000302209789749;0.9299995181555261;1.0000579663044649
6.665401;0.9795495412439804;0.8333229790983442;0.8506898430923735;-0.3472992563015169;-0.3545371374791891;0.9713494032662495;9.99898824536039;0.869398513053464;-0.33000001681488683;1.0345583172678776;1.00002859698912;0.9299978619629978;1.0000588135286606
6.675401;0.9795513228492934;0.8333229791490792;0.8506898432050967;-0.34729925657761773;-0.3545371374842007;0.9713484648414953;9.998990877109497;0.8693984676096753;-0.33000001722512584;1.0345567878374067;1.0000269502513008;0.9299961942343793;1.0000596461297293
6.685401;0.9795531201925894;0.8333229792228483;0.8506898432947361;-0.3472992568572863;-0.35453713749708554;0.9713476000031366;9.998994347940464;0.8693984271881233;-0.3300000176146237;1.0345552541635787;1.0000252844103172;0.9299945173580001;1.0000604664700785
6.695401;0.9795549271033653;0.833322979319999;0.8506898433617333;-0.3472992571404324;-0.35453713751597804;0.9713468148260578;9.998998703085352;0.8693983945170269;-0.3300000179827092;1.0345537234013527;1.000023603671057;0.929992834181006;1.000061276476852
6.705401;0.9795567373642128;0.8333229794407465;0.8506898434065002;-0.34729925742669665;-0.3545371375392035;0.971346114549264;9.999003987062771;0.8693983717382023;-0.3300000183288454;1.0345522028037433;1.0000219116231888;0.9299911479642768;1.0000620769508188
6.715401;0.979558544197766;0.8333229795852884;0.8506898434292436;-0.3472992577156014;-0.35453713756521266;0.9713455025750791;9.999010232156097;0.8693983605418396;-0.33000001865280687;1.0345507004166818;1.0000202104836617;0.9299894627736107;1.0000628677095589
6.725401;0.9795603401122361;0.8333229797535243;0.8506898434300617;-0.3472992580066081;-0.35453713759248984;0.9713449804586486;9.999017455447756;0.8693983630155715;-0.33000001895453795;1.0345492249122177;1.0000185009762;0.9299877829795231;1.0000636485835483
6.735401;0.9795621174322364;0.8333229799446639;0.8506898434092683;-0.3472992582990059;-0.3545371376195486;0.9713445486903707;9.99902566190377;0.8693983820784117;-0.33000001923412514;1.0345477847159388;1.0000167823666455;0.9299861125320423;1.0000644199386413
6.745401;0.9795638691834948;0.8333229801572594;0.8506898433674781;-0.3472992585918783;-0.3545371376449505;0.971344207055492;9.999034843881661;0.8693984212336645;-0.3300000194917634;1.0345463879084031;1.0000150526591547;0.9299844551140747;1.0000651822905218
6.755401;0.9795655890247651;0.8333229803897235;0.8506898433054407;-0.34729925888425195;-0.35453713766733436;0.9713439544697646;9.999044983567721;0.8693984842767358;-0.3300000197275381;1.034545042428675;1.0000133090903076;0.9299828147762528;1.0000659358996207
6.765401;0.9795672703719357;0.8333229806406699;0.8506898432238635;-0.3472992591752608;-0.3545371376854658;0.9713437891123925;9.999056062640907;0.8693985748558272;-0.3300000199413612;1.0345437555762431;1.0000115484314633;0.9299811967588403;1.000066680839895
6.775401;0.9795689060088137;0.8333229809087046;0.8506898431231763;-0.3472992594643008;-0.3545371376983288;0.9713437090120051;9.999068066630992;0.8693986960016193;-0.33000002013308527;1.0345425337807816;1.0000097669179002;0.9299796083672776;1.0000674171288042
6.785401;0.979570488822817;0.8333229811921407;0.8506898430033962;-0.3472992597511623;-0.35453713770521567;0.9713437127304638;9.999080976008221;0.869398850007426;-0.3300000203025699;1.0345413830665926;1.0000079599600866;0.9299780588317578;1.000068144664287
6.795401;0.979572013747143;0.8333229814891353;0.8506898428643441;-0.3472992600360259;-0.35453713770560974;0.9713437995592425;9.99909475506191;0.8693990384322619;-0.33000002044980115;1.0345403092309107;1.0000061216326552;0.9299765580671348;1.0000688632948578
6.805401;0.9795734791170747;0.8333229817981135;0.8506898427061048;-0.34729926031930647;-0.35453713769890915;0.9713439689736179;9.999109354444583;0.8693992623408165;-0.3300000205750007;1.0345393172468453;1.0000042446489235;0.929975115353766;1.000069573269999
6.815401;0.9795748857397205;0.8333229821179018;0.8506898425294191;-0.3472992606013906;-0.3545371376843193;0.9713442205377449;9.999124726632676;0.8693995231853422;-0.33000002067854467;1.0345384103165944;1.0000023212010292;0.9299737382320509;1.0000702755085848
6.825401;0.979576235510836;0.8333229824473543;0.8506898423358005;-0.347299260882433;-0.3545371376609999;0.9713445546473722;9.999140836806896;0.8693998238965189;-0.3300000207608447;1.0345375892357052;1.0000003439311735;0.9299724317488617;1.0000709710078532
6.835401;0.9795775312308339;0.8333229827848838;0.8506898421273025;-0.34729926116234194;-0.35453713762821426;0.9713449722909616;9.999157662493891;0.8694001688660979;-0.330000020822309;1.0345368522017695;0.9999983068476901;0.929971198795644;1.0000716599837884
6.845401;0.9795787764777589;0.8333229831283031;0.8506898419059893;-0.3472992614407789;-0.3545371375852759;0.9713454734867082;9.9991751896668;0.8694005625380175;-0.3300000208632655;1.034536195078257;0.999996206007268;0.9299700411393498;1.0000723416666741
6.855401;0.9795799748361793;0.8333229834749953;0.8506898416734308;-0.3472992617171064;-0.3545371375314336;0.9713460564741402;9.99919340548003;0.869401008024892;-0.3300000208839483;1.0345356124326586;0.9999940393269462;0.9299689594992554;1.000073014242392
6.865401;0.9795811289026292;0.833322983822189;0.8506898414306289;-0.34729926199036365;-0.3545371374658792;0.9713467187264033;9.999212289395096;0.8694015064359893;-0.33000002088472397;1.034535098742543;0.9999918058798851;0.9299679530053517;1.0000736742835863
6.875401;0.9795822395651869;0.8333229841672369;0.8506898411783508;-0.34729926225929725;-0.3545371373878711;0.9713474587246241;9.999231813463867;0.8694020568106037;-0.3300000208663853;1.0345346488581877;0.9999895053687702;0.9299670196265404;1.000074316429454
6.885401;0.9795833060843772;0.8333229845079082;0.8506898409175024;-0.3472992625225257;-0.3545371372968434;0.9713482767179084;9.999251951067325;0.8694026568779574;-0.3300000208302744;1.0345342581849943;0.999987138096863;0.9299661568741447;1.0000749342701905
6.895401;0.9795843267365736;0.8333229848424593;0.8506898406492669;-0.347299262778777;-0.35453713719226715;0.9713491738526023;9.999272677085447;0.869403304060198;-0.3300000207781599;1.0345339232119435;0.999984705237418;0.9299653612005562;1.0000755218801303
6.905401;0.9795852992200329;0.833322985169515;0.8506898403748557;-0.3472992630270569;-0.35453713707346757;0.9713501510902409;9.999293956135293;0.8694039956537437;-0.330000020712056;1.034533642112066;0.9999822088082918;0.929964627165834;1.0000760745907604
6.915401;0.9795862208139794;0.8333229854881261;0.8506898400951037;-0.3472992632667083;-0.35453713693993033;0.9713512090296023;9.999315740135156;0.869404728309947;-0.33000002063413514;1.0345334145656588;0.9999796517892505;0.9299639485357986;1.0000765889689855
6.925401;0.9795870885894438;0.8333229857979941;0.8506898398103788;-0.34729926349728907;-0.3545371367918092;0.9713523479053802;9.999337978872452;0.8694054982898742;-0.3300000205464376;1.0345332405831467;0.9999770389868515;0.9299633202677826;1.0000770631130365
6.935401;0.9795878992533876;0.8333229860995398;0.8506898395207861;-0.3472992637182352;-0.35453713662983005;0.9713535670742394;9.999360626575978;0.8694063029168024;-0.3300000204504769;1.0345331195764458;0.9999743778177999;0.9299627388309348;1.0000774973444444
6.945401;0.9795886489715602;0.8333229863936825;0.8506898392264265;-0.34729926392858357;-0.3545371364547855;0.9713548644340219;9.99938364323386;0.8694071412984543;-0.3300000203471923;1.0345330504624655;0.9999716777512129;0.9299622010777736;1.0000778941493589
6.955401;0.979589333759992;0.8333229866815506;0.850689838927697;-0.34729926412710155;-0.3545371362674564;0.9713562364957662;9.999406993503065;0.8694080135646782;-0.3300000202371464;1.034533032093726;0.9999689487129665;0.929961703481018;1.0000782570284625
6.965401;0.979589949723743;0.8333229869644085;0.8506898386254552;-0.347299264312665;-0.35453713606883874;0.971357679099691;9.999430641590745;0.8694089199661134;-0.33000002012081264;1.034533063367489;0.9999662001910697;0.9299612423841803;1.0000785893357234
6.975401;0.9795904931190411;0.8333229872437344;0.8506898383208977;-0.34729926448440523;-0.3545371358600152;0.971359188339271;9.999454548687186;0.8694098602988675;-0.33000001999894146;1.0345331432967404;0.9999634414023976;0.9299608148516091;1.0000788938672476
6.985401;0.9795909607167895;0.8333229875212291;0.8506898380153525;-0.34729926464162447;-0.3545371356418155;0.971360761331103;9.999478675601706;0.8694108334872088;-0.33000001987269495;1.0345332711793083;0.9999606812705472;0.9299604191212807;1.0000791727639602
6.995401;0.9795913500321938;0.8333229877986505;0.8506898377100909;-0.3472992647838478;-0.3545371354147864;0.9713623960706173;9.999502985745117;0.8694118374464503;-0.3300000197432359;1.034533446369859;0.9999579282272526;0.9299600540800758;1.0000794272266953
7.005401;0.9795916591906974;0.8333229880774887;0.850689837406121;-0.34729926491100593;-0.3545371351794766;0.9713640902724222;9.999527445968406;0.8694128692597267;-0.33000001961108305;1.034533667981954;0.9999551908467353;0.9299597185464223;1.0000796577502085
7.015401;0.9795918867558042;0.8333229883588061;0.8506898371041184;-0.34729926502350966;-0.35453713493666544;0.9713658404617534;9.999552022417577;0.8694139257162213;-0.33000001947597274;1.0345339352633556;0.9999524786135772;0.9299594105687425;1.0000798652074792
7.025401;0.9795920317878654;0.8333229886435438;0.8506898368045885;-0.34729926512211906;-0.35453713468737064;0.9713676420341055;9.999576674601883;0.8694150039455726;-0.33000001933734013;1.0345342482453634;0.9999498014869319;0.9299591268551993;1.0000800511921064
7.035401;0.9795920938457645;0.8333229889329755;0.8506898365080086;-0.34729926520770477;-0.35453713443278334;0.971369489608645;9.99960135876879;0.869416101635056;-0.3300000191948702;1.0345346079746933;0.9999471688265631;0.9299588632130334;1.0000802169015486
7.045401;0.9795920725967893;0.8333229892287967;0.8506898362147288;-0.3472992652811899;-0.3545371341741839;0.9713713767799732;9.999626038875636;0.8694172168635528;-0.33000001904869514;1.0345350163122675;0.9999445890931324;0.9299586150173812;1.0000803619222562
