time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
7.055401;0.979591967574398;0.8333229895327965;0.8506898359248388;-0.34729926534363476;-0.3545371339128274;0.9713732955527437;9.999650692449903;0.8694183481464924;-0.33000001889920005;1.0345354756500649;0.9999420704875444;0.9299583772952815;1.0000804838709045
7.065401;0.9795917787841806;0.833322989846567;0.8506898356382468;-0.34729926539616396;-0.35453713364991735;0.9713752365225865;9.999675308351728;0.8694194948730294;-0.33000001874672347;1.0345359888515058;0.9999396214401152;0.9299581457081628;1.0000805788051437
7.075401;0.9795915074612418;0.8333229901715855;0.8506898353548941;-0.3472992654398752;-0.35453713338671705;0.9713771896179103;9.999699881840051;0.8694206577225477;-0.33000001859138367;1.0345365591154725;0.9999372504252708;0.9299579174053495;1.0000806418845167
7.085401;0.9795911557798835;0.833322990509324;0.8506898350748981;-0.3472992654759389;-0.35453713312463014;0.9713791442946689;9.999724409591067;0.8694218387845613;-0.3300000184329478;1.0345371893966544;0.9999349656033397;0.929957690868166;1.000080667892867
7.095401;0.9795907262651392;0.8333229908609998;0.8506898347984726;-0.34729926550579626;-0.3545371328650975;0.9713810892381303;9.999748883953941;0.86942304124152;-0.330000018270799;1.034537881822343;0.9999327744087753;0.9299574658671015;1.0000806517355239
7.105401;0.9795902218760268;0.8333229912273156;0.8506898345256532;-0.3472992655313084;-0.3545371326094313;0.9713830125440848;9.9997732874249;0.8694242688179609;-0.33000001810419827;1.0345386377120025;0.9999306828572577;0.9299572432604285;1.0000805888278819
7.115401;0.9795896461513534;0.8333229916086626;0.8506898342561487;-0.34729926555466456;-0.3545371323588642;0.9713849025145791;9.999797590581586;0.8694255255070961;-0.3300000179325581;1.0345394581622003;0.9999286947231812;0.9299570242718138;1.000080475259189
7.125401;0.9795890031404512;0.8333229920055014;0.8506898339894917;-0.3472992655780998;-0.35453713211477134;0.9713867486104689;9.999821756136443;0.869426815277758;-0.33000001775532045;1.034540344185712;0.9999268113949357;0.9299568101399388;1.0000803080660114
7.135401;0.9795882970512978;0.8333229924184322;0.8506898337252281;-0.3472992656038051;-0.3545371318785754;0.9713885422722205;9.999845749374707;0.8694281413119972;-0.3300000175716796;1.0345412955993005;0.9999250328016785;0.9299566020635119;1.0000800856032
7.145401;0.9795875315566095;0.8333229928481585;0.8506898334629729;-0.3472992656340522;-0.35453713165140627;0.9713902767826837;9.9998695500966;0.869429505293188;-0.3300000173806147;1.0345423095520934;0.9999233579449776;0.9299564012135944;1.0000798073870332
7.155401;0.9795867096291923;0.8333229932955158;0.8506898332024557;-0.34729926567114067;-0.35453713143417515;0.9713919458986129;9.999893156628136;0.869430906993402;-0.3300000171811183;1.0345433800599038;0.9999217845588408;0.9299562092066072;1.0000794734386962
7.165401;0.9795858342786;0.8333229937612987;0.850689832943589;-0.34729926571713615;-0.35453713122790564;0.9713935427429733;9.999916578254387;0.8694323442566254;-0.3300000169723627;1.0345444987791041;0.9999203095504129;0.9299560287269117;1.0000790840206772
7.175401;0.9795849092844997;0.8333229942460219;0.85068983268648;-0.34729926577377607;-0.3545371310337139;0.9713950597157431;9.999939826234524;0.869433814094183;-0.3300000167538689;1.0345456562584199;0.9999189297044566;0.9299558637179696;1.0000786400964876
7.185401;0.9795839391383164;0.8333229947499801;0.8506898324314587;-0.34729926584266096;-0.35453713085253424;0.971396488737895;9.999962914119441;0.869435314157234;-0.3300000165255348;1.0345468429320637;0.9999176413959983;0.9299557192861609;1.0000781440142337
7.195401;0.9795829283452331;0.8333229952734212;0.8506898321792692;-0.3472992659253846;-0.3545371306849204;0.9713978220848273;9.999985862994562;0.8694368431531269;-0.330000016287365;1.0345480497405577;0.9999164405172192;0.9299556017909851;1.0000775997349316
7.205401;0.9795818808011735;0.8333229958164081;0.8506898319312496;-0.3472992660234216;-0.354537130530964;0.9713990537229039;10.000008701603255;0.8694384007784263;-0.3300000160392759;1.0345492685418962;0.9999153226361568;0.9299555184998493;1.0000770124780356
7.215401;0.9795807996738682;0.8333229963785191;0.8506898316892311;-0.3472992661380368;-0.35453713039033535;0.9714001795157821;10.000031459845298;0.8694399877675738;-0.3300000157812909;1.0345504923504902;0.9999142823478674;0.92995547595384;1.0000763885106345
7.225401;0.9795796873883242;0.8333229969587181;0.8506898314552434;-0.3472992662702824;-0.3545371302624317;0.9714011962228116;10.000054163636943;0.8694416055572881;-0.33000001551387537;1.03455171522697;0.9999133128763357;0.9299554781171105;1.0000757353452703
7.235401;0.9795785456842447;0.8333229975553061;0.8506898312311795;-0.3472992664209014;-0.3545371301464936;0.971402100820054;10.000076837973054;0.8694432559013547;-0.330000015237979;1.034552931991885;0.9999124068443507;0.9299555259225332;1.0000750615677245
7.245401;0.97957737607867;0.8333229981659678;0.8506898310185018;-0.3472992665902113;-0.3545371300416383;0.9714028905574528;10.000099513951797;0.8694449406583119;-0.33000001495478465;1.0345541385320611;0.9999115575104228;0.9299556183247621;1.0000743759635733
7.255401;0.9795761799662482;0.8333229987879692;0.8506898308181285;-0.3472992667781069;-0.35453712994698333;0.9714035634757477;10.00012223496365;0.869446661149291;-0.33000001466551815;1.0345553326094874;0.9999107596342729;0.9299557540066816;1.0000736868041176
7.265401;0.9795749584499807;0.8333229994183531;0.8506898306305914;-0.34729926698413627;-0.35453712986195624;0.9714041188999547;10.000145060515534;0.8694484175508767;-0.3300000143713935;1.0345565137069113;0.9999100097094606;0.9299559330557432;1.0000730018049182
7.275401;0.9795737130796;0.8333230000541249;0.8506898304562943;-0.34729926720759957;-0.3545371297865184;0.9714045571127813;10.000168057711349;0.8694502089088758;-0.3300000140735118;1.03455768176223;0.9999093057946493;0.9299561578378875;1.0000723280168624
7.285401;0.9795724471003433;0.8333230006924146;0.850689830295551;-0.3472992674475975;-0.3545371297210084;0.9714048786608424;10.000191278519194;0.8694520329793741;-0.3300000137727663;1.0345588366901803;0.9999086470293526;0.9299564318298793;1.0000716714779663
7.295401;0.9795711660278185;0.8333230013304874;0.8506898301485002;-0.34729926770304725;-0.35453712966577133;0.9714050841599218;10.000214744920953;0.8694538857247694;-0.3300000134700369;1.0345599791765332;0.9999080325047146;0.9299567569729602;1.0000710372977195
7.305401;0.9795698770304757;0.8333230019656781;0.8506898300151812;-0.34729926797282895;-0.35453712962089823;0.9714051744283138;10.000238452430537;0.8694557613038966;-0.3300000131664745;1.034561111031983;0.9999074599143566;0.9299571325383115;1.0000704298900616
7.315401;0.9795685876831346;0.8333230025954039;0.8506898298955502;-0.34729926825595214;-0.3545371295860535;0.9714051507507406;10.000262375501455;0.8694576524064925;-0.3300000128632766;1.0345622341866365;0.9999069253109731;0.9299575564959616;1.0000698527279455
7.325401;0.9795673054355214;0.8333230032172835;0.8506898297893472;-0.347299268551512;-0.3545371295603544;0.9714050150483939;10.000286467880507;0.869459550520522;-0.33000001256118844;1.0345633493817579;0.9999064244402966;0.9299580268880041;1.0000693078668637
7.335401;0.9795660380549922;0.8333230038293287;0.8506898296961183;-0.34729926885857126;-0.35453712954256833;0.9714047699414036;10.000310668315956;0.8694614462999707;-0.33000001226053416;1.0345644556131797;0.9999059542881752;0.9299585413979038;1.0000687960348895
7.345401;0.979564793704724;0.8333230044300538;0.8506898296153659;-0.3472992691762285;-0.35453712953160865;0.9714044190223247;10.00033491616176;0.8694633296242759;-0.3300000119617357;1.034565550343366;0.9999055130013188;0.9299590963555913;1.0000683176081344
7.355401;0.9795635797661644;0.8333230050184192;0.8506898295465626;-0.3472992695037034;-0.3545371295268733;0.9714039668101717;10.000359164779605;0.8694651894714502;-0.330000011665658;1.0345666301974965;0.9999050987091711;0.9299596865685263;1.0000678733236188
7.365401;0.9795624011768824;0.8333230055937876;0.8506898294889721;-0.3472992698401327;-0.35453712952820154;0.9714034180017933;10.000383381552798;0.8694670146649118;-0.33000001137341634;1.0345676910873243;0.9999047092941074;0.9299603054114126;1.0000674635311873
7.375401;0.9795612593953859;0.8333230061558627;0.85068982944143;-0.34729927018428014;-0.35453712953569133;0.9714027769486734;10.000407542914319;0.869468795069951;-0.3300000110857706;1.034568727492403;0.9999043428954434;0.9299609453358041;1.0000670867547685
7.385401;0.979560152181235;0.8333230067044038;0.8506898294023635;-0.34729927053449305;-0.3545371295496397;0.971402048061084;10.000431632084121;0.8694705220998755;-0.33000001080271957;1.0345697326202774;0.9999039975841546;0.9299615992628146;1.0000667391974936
7.395401;0.9795590742826704;0.8333230072389368;0.8506898293701298;-0.34729927088891044;-0.35453712957058076;0.9714012365407018;10.000455636726223;0.8694721889269011;-0.3300000105237116;1.0345706992836647;0.9999036706277035;0.9299622612263908;1.0000664154758796
7.405401;0.9795580196086089;0.8333230077587034;0.8506898293433895;-0.347299271245668;-0.3545371295992597;0.9714003486384689;10.000479549887038;0.8694737908201963;-0.33000001024800985;1.0345716198434094;0.9999033587507232;0.9299629254101245;1.0000661097284598
7.415401;0.979556983851285;0.8333230082627099;0.8506898293212655;-0.3472992716027808;-0.3545371296364826;0.9713993916741789;10.00050337369884;0.8694753247605359;-0.3300000099746268;1.0345724859641792;0.9999030593958812;0.9299635852215274;1.000065816664308
7.425401;0.97955596533224;0.8333230087498582;0.850689829303331;-0.34729927195786187;-0.35453712968295537;0.9713983745577672;10.000527117018915;0.8694767879854901;-0.33000000970199717;1.0345732891608708;0.999902771785345;0.929964233694576;1.0000655324772143
7.435401;0.9795549640828436;0.8333230092192271;0.8506898292894753;-0.3472992723081817;-0.3545371297391745;0.9713973079805809;10.000550791132357;0.8694781765703489;-0.33000000942790286;1.0345740214531143;0.9999024962738493;0.9299648645772333;1.0000652553740264
7.445401;0.9795539805452632;0.8333230096703741;0.8506898292795886;-0.34729927265100785;-0.35453712980534086;0.9713962029904122;10.000574412547161;0.8694794854385179;-0.3300000091497641;1.0345746758511147;0.9999022322826736;0.9299654735492876;1.000064985324445
7.455401;0.9795530146493847;0.8333230101034711;0.8506898292732739;-0.3472992729837816;-0.3545371298813578;0.9713950693671282;10.000598007085642;0.8694807097100814;-0.33000000886497094;1.0345752468099307;0.9999019777275387;0.9299660594721446;1.000064722802186
7.465401;0.979552065939524;0.8333230105191564;0.8506898292698248;-0.34729927330416793;-0.35453712996688014;0.9713939154368806;10.000621605134102;0.8694818459182403;-0.3300000085709133;1.0345757301471994;0.9999017309364269;0.9299666245615289;1.0000644671531738
7.475401;0.9795511345989809;0.8333230109182551;0.8506898292683638;-0.34729927361015317;-0.35453713006132787;0.9713927487285415;10.000645231508882;0.8694828926537614;-0.3300000082647893;1.0345761225726493;0.9999014924783429;0.9299671733211995;1.0000642158376152
7.485401;0.9795502224537896;0.8333230113016689;0.8506898292679593;-0.3472992739000406;-0.3545371301640313;0.9713915771059588;10.000668900449517;0.8694838507765705;-0.3300000079436252;1.0345764219549856;0.999901265454266;0.9299677114040444;1.000063965142765
7.495401;0.9795493335505239;0.8333230116704698;0.8506898292676774;-0.3472992741724811;-0.3545371302745002;0.9713904098512773;10.000692615431946;0.869484722676253;-0.3300000076046808;1.0345766280441453;0.9999010547364565;0.9299682448561684;1.0000637113203616
7.505401;0.9795484736639237;0.8333230120260018;0.8506898292666685;-0.34729927442671094;-0.3545371303924757;0.9713892574122123;10.000716370552833;0.869485511228246;-0.3300000072458715;1.034576742314029;0.9999008655489687;0.9299687800785504;1.000063450661963
7.515401;0.9795476488334494;0.833323012369864;0.8506898292643424;-0.34729927466265165;-0.3545371305178001;0.9713881301473736;10.000740156538251;0.8694862195009999;-0.33000000686587155;1.0345767672904735;0.9999007024426497;0.9299693241682;1.0000631789381698
7.525401;0.9795468645951114;0.8333230127038775;0.8506898292604571;-0.3472992748807712;-0.3545371306504072;0.9713870372446661;10.000763969433946;0.8694868507579344;-0.3300000064640228;1.0345767063481472;0.9999005690708407;0.929969884678354;1.0000628915841874
7.535401;0.9795461259926661;0.8333230130301202;0.8506898292550769;-0.3472992750819602;-0.35453713079042015;0.9713859863767396;10.00078781394359;0.8694874081276851;-0.33000000604007496;1.0345765632966881;0.9999004676477221;0.929970469320251;1.0000625845285651
7.545401;0.9795454372235035;0.8333230133510545;0.8506898292485885;-0.3472992752674169;-0.3545371309381262;0.9713849842905681;10.000811698587162;0.8694878940448226;-0.33000000559374226;1.0345763412120403;0.9999003982747555;0.9299710861638678;1.000062254909562
7.555401;0.9795448012342652;0.8333230136696635;0.850689829241707;-0.34729927543845723;-0.3545371310936705;0.9713840373859325;10.000835627135157;0.8694883098840183;-0.33000000512450745;1.0345760418327714;0.9999003592407052;0.9299717436221825;1.0000619014323204
7.565401;0.9795442195010597;0.8333230139891967;0.8506898292353061;-0.3472992755963863;-0.35453713125672465;0.9713831512296139;10.00085959178406;0.8694886561651911;-0.3300000046318313;1.0345756661222691;0.9999003479307266;0.9299724497380127;1.0000615241471937
7.575401;0.9795436918416672;0.8333230143125931;0.8506898292301266;-0.3472992757426291;-0.3545371314265298;0.9713823300095585;10.00088357112361;0.8694889332090059;-0.3300000041153991;1.0345752149365435;0.9999003619863257;0.9299732112601119;1.0000611239517945
7.585401;0.9795432170416819;0.8333230146423276;0.8506898292265569;-0.34729927587892995;-0.3545371316021857;0.9713815769844043;10.00090753139015;0.8694891417536508;-0.3300000035752641;1.0345746896614707;0.9999004007865111;0.929974033572023;1.0000607024039099
7.595401;0.9795427943807636;0.8333230149807399;0.8506898292248478;-0.34729927600721977;-0.3545371317828101;0.9713808949875963;10.00093142784447;0.8694892833293918;-0.3300000030118935;1.0345740930576555;0.9999004660522308;0.9299749216723426;1.0000602618413983
7.605401;0.9795424244067655;0.8333230153301316;0.850689829225661;-0.34729927612922334;-0.3545371319675773;0.9713802863131842;10.00095520563769;0.869489360461306;-0.33000000242600824;1.0345734297868898;0.9999005611617379;0.9299758806612222;1.0000598054061265
7.615401;0.979542108225038;0.8333230156924286;0.850689829230246;-0.34729927624625234;-0.3545371321558343;0.9713797524106143;10.000978800542525;0.8694893763072661;-0.33000000181834616;1.0345727064935053;0.9999006901337703;0.9299769145879656;1.000059336813228
7.625401;0.9795418469131861;0.8333230160688602;0.850689829240149;-0.3472992763592796;-0.35453713234717804;0.9713792937962374;10.001002142145822;0.86948933369089;-0.33000000118963374;1.0345719312969188;0.9999008562344136;0.9299780249762953;1.0000588602342335
7.635401;0.9795416415348268;0.8333230164598984;0.8506898292569187;-0.3472992764689513;-0.35453713254129854;0.9713789106217048;10.00102516327616;0.8694892345421031;-0.33000000054075496;1.0345711126187147;0.9999010609107524;0.9299792108785611;1.0000583801718066
7.645401;0.9795414927323146;0.8333230168652851;0.8506898292818508;-0.3472992765754583;-0.35453713273770604;0.971378603256835;10.001047811190977;0.8694890798669865;-0.32999999987291617;1.0345702582320577;0.9999013046377401;0.9299804703192465;1.0000579010134971
7.655401;0.9795414006748836;0.833323017284097;0.850689829315738;-0.34729927667850485;-0.3545371329355362;0.9713783714161177;10.001070050190942;0.869488869720704;-0.32999999918763556;1.034569375294083;0.9999015883895294;0.929981801629977;1.000057426735573
7.665401;0.9795413658456804;0.8333230177149822;0.8506898293588823;-0.3472992767773464;-0.35453713313360213;0.9713782127403304;10.001091856704607;0.8694886038696127;-0.32999999848648764;1.0345684709106016;0.9999019137099009;0.9299832039315302;1.0000569609341314
7.675401;0.9795413891542271;0.8333230181564216;0.8506898294112677;-0.34729927687091044;-0.3545371333307197;0.9713781228587549;10.001113217305292;0.8694882827460935;-0.3299999977708053;1.0345675522225417;0.999902282367702;0.9299846770814186;1.0000565066999902
7.685401;0.9795414712442037;0.8333230186067216;0.8506898294725982;-0.3472992769581562;-0.3545371335259635;0.971378096221567;10.001134129743408;0.869487907129087;-0.32999999704162597;1.034566626038623;0.9999026967463501;0.9299862210082709;1.0000560660768116
7.695401;0.9795416121250723;0.8333230190639784;0.8506898295422322;-0.34729927703837216;-0.3545371337186058;0.9713781263842792;10.001154597181298;0.8694874775358618;-0.329999996299906;1.0345656988013214;0.999903160170798;0.9299878342812324;1.0000556394715545
7.705401;0.9795418111340161;0.8333230195263219;0.850689829619165;-0.3472992771110952;-0.35453713390792574;0.971378206358337;10.001174617287091;0.869486994735004;-0.3299999955467121;1.0345647763546133;0.9999036764881473;0.9299895127543866;1.0000552259095192
7.715401;0.9795420670151361;0.833323019992048;0.8506898297021762;-0.347299277175862;-0.3545371340932307;0.9713783291975243;10.001194179166545;0.8694864599570196;-0.32999999478319775;1.034563862852346;0.9999042492511437;0.9299912492696206;1.000054824300459
7.725401;0.9795423778400782;0.8333230204593891;0.8506898297901467;-0.34729927723205006;-0.3545371342741545;0.9713784879713059;10.001213267930302;0.8694858737756926;-0.3299999940104845;1.0345629603304696;0.9999048813642634;0.9299930345035712;1.0000544344215982
7.735401;0.9795427405083549;0.8333230209264328;0.8506898298823022;-0.3472992772788445;-0.35453713445081103;0.971378675493963;10.00123186717204;0.8694852354773916;-0.32999999322952617;1.0345620700246314;0.9999055755068356;0.929994858136707;1.00005405676821
7.745401;0.9795431507749721;0.8333230213914167;0.8506898299782407;-0.34729927731522725;-0.35453713462356035;0.9713788848006274;10.00124996198782;0.869484544277183;-0.32999999244098766;1.034561193783285;0.999906334488842;0.9299967095835768;1.00005369170516
7.755401;0.9795436041927416;0.8333230218529228;0.8506898300777843;-0.34729927733984245;-0.3545371347927419;0.9713791100648661;10.001267543976677;0.8694838008140363;-0.3299999916452863;1.0345603339860132;0.9999071612797709;0.9299985786447661;1.0000533386028456
7.765401;0.979544096715861;0.8333230223097706;0.8506898301806949;-0.3472992773508997;-0.3545371349586946;0.9713793469851351;10.001284609299493;0.8694830072429597;-0.32999999084276255;1.0345594924929382;0.9999080592338084;0.9300004564829664;1.0000529956728723
7.775401;0.9795446244229267;0.833323022760903;0.8506898302865313;-0.3472992773463548;-0.3545371351219248;0.9713795925129793;10.00130115302941;0.8694821666729063;-0.3299999900337971;1.034558669818532;0.9999090318130921;0.9300023364112413;1.00005266046577
7.785401;0.9795451830451479;0.833323023205332;0.8506898303948777;-0.3472992773241717;-0.3545371352830524;0.9713798446461921;10.001317168485777;0.8694812832614575;-0.3299999892188576;1.0345578650065663;0.9999100812753059;0.9300042141829951;1.0000523303756728
7.795401;0.9795457677348145;0.8333230236421363;0.8506898305055354;-0.3472992772824433;-0.35453713544253435;0.971380102301363;10.001332647439998;0.8694803623303398;-0.329999988398553;1.034557076427687;0.9999112077487253;0.930006087476377;1.0000520029457254
7.805401;0.9795463731994148;0.8333230240706598;0.8506898306183167;-0.3472992772194194;-0.35453713560059225;0.971380364840074;10.001347577722706;0.8694794092604607;-0.32999998757369375;1.0345563032977798;0.999912409709475;0.9300079547251858;1.00005167581795
7.815401;0.9795469939844805;0.8333230244907321;0.8506898307327774;-0.3472992771335823;-0.3545371357574013;0.9713806318144713;10.001361942969131;0.8694784282042974;-0.32999998674532366;1.0345555465592449;0.9999136849101414;0.9300098146388912;1.0000513462991485
7.825401;0.9795476243759534;0.8333230249025626;0.8506898308482533;-0.34729927702390045;-0.354537135913123;0.9713809027854964;10.001375725968735;0.8694774220812393;-0.32999998591477375;1.0345548081789115;0.9999150307174222;0.930011666548991;1.000051010987755
7.835401;0.9795482582678451;0.8333230253063283;0.8506898309640892;-0.34729927689009493;-0.3545371360676455;0.971381176629144;10.001388910379323;0.8694763929367546;-0.3299999850837771;1.0345540898582102;0.9999164439392699;0.9300135103323054;1.0000506661625859
7.845401;0.9795488895616007;0.8333230257018003;0.8506898310798736;-0.3472992767326769;-0.35453713622039756;0.9713814512178287;10.0014014778871;0.8694753419158959;-0.32999998425446647;1.0345533927598387;0.9999179207107349;0.9300153454298589;1.0000503090733195
7.855401;0.9795495127592129;0.8333230260883179;0.8506898311955103;-0.34729927655284965;-0.35453713637052503;0.9713817236564428;10.001413402538589;0.8694742696035291;-0.32999998342912495;1.0345527182184922;0.9999194566309967;0.9300171699173995;1.000049938871515
7.865401;0.979550123470493;0.8333230264650773;0.8506898313110528;-0.3472992763523908;-0.3545371365171984;0.9713819899999147;10.001424643402935;0.8694731765400662;-0.32999998260999225;1.0345520681901696;0.9999210469383268;0.9300189812933313;1.0000495561747191
7.875401;0.9795507188440609;0.8333230268313467;0.8506898314265433;-0.3472992761335322;-0.3545371366598566;0.9713822446921478;10.001435139842636;0.8694720633146789;-0.3299999817993741;1.0345514449061755;0.999922686590592;0.9300207781867803;1.0000491618793568
7.885401;0.9795512978705265;0.8333230271863526;0.8506898315419964;-0.34729927589879134;-0.3545371367984149;0.9713824810311397;10.001444816745723;0.8694709306265903;-0.32999998099974115;1.0345508500563518;0.999924370165425;0.9300225602188005;1.0000487563455203
7.895401;0.9795518611989592;0.8333230275290994;0.850689831657417;-0.34729927565062885;-0.35453713693319017;0.9713826927059525;10.001453595154393;0.8694697791737862;-0.3299999802135506;1.0345502842214904;0.999926091842851;0.9300243264933209;1.0000483395191957
7.905401;0.9795524099466328;0.8333230278584475;0.8506898317727742;-0.3472992753911367;-0.3545371370645383;0.9713828753653883;10.0014613972294;0.8694686089289847;-0.3299999794430664;1.034549746727518;0.9999278458197342;0.9300260753912954;1.0000479114628735
7.915401;0.9795529442942393;0.833323028173317;0.8506898318879687;-0.34729927512208847;-0.354537137192765;0.9713830273587304;10.001468151892604;0.8694674186293927;-0.3299999786903549;1.0345492353153958;0.9999296266301012;0.9300278058469461;1.0000474724509947
7.925401;0.9795534632096523;0.8333230284728207;0.8506898320030459;-0.34729927484519396;-0.3545371373183873;0.9713831490305851;10.001473807023377;0.8694662064878267;-0.3299999779572648;1.0345487459154628;0.999931428625517;0.9300295181186619;1.0000470226759124
7.935401;0.9795539651711476;0.8333230287564193;0.8506898321184986;-0.34729927456231896;-0.3545371374421318;0.971383241504461;10.001478334476566;0.869464971459701;-0.3299999772453614;1.034548273455568;0.9999332448388053;0.9300312134304671;1.0000465621431438
7.945401;0.9795544489776347;0.8333230290241701;0.8506898322350266;-0.34729927427571416;-0.35453713756458227;0.971383306588951;10.001481725138655;0.8694637134862918;-0.32999997655583946;1.0345478132990924;0.9999350667938551;0.9300328940815215;1.0000460910714182
7.955401;0.9795549141673465;0.8333230292767699;0.8506898323530513;-0.3472992739881656;-0.35453713768611783;0.9713833469923024;10.001483987050502;0.8694624330656702;-0.3299999758894895;1.0345473621828696;0.9999368860766524;0.9300345638849757;1.000045610567396
7.965401;0.9795553609408489;0.8333230295150955;0.8506898324727232;-0.34729927370286506;-0.35453713780717716;0.9713833655593687;10.00148514832246;0.8694611315777818;-0.32999997524694413;1.0345469184817166;0.9999386955156907;0.9300362270124876;1.0000451229896226
7.975401;0.9795557897697076;0.8333230297396743;0.8506898325941901;-0.34729927342305356;-0.35453713792829206;0.9713833641729909;10.001485255321514;0.8694598120496266;-0.32999997462896846;1.034546481843806;0.9999404887709726;0.930037885918355;1.0000446316245843
7.985401;0.9795562014513097;0.8333230299506611;0.8506898327176694;-0.34729927315173004;-0.35453713804990683;0.9713833431675629;10.001484360793325;0.8694584795516269;-0.3299999740364016;1.0345460523294132;0.9999422601771217;0.9300395403601428;1.0000441401876663
7.995401;0.9795565979798507;0.8333230301480242;0.8506898328434775;-0.34729927289156654;-0.35453713817228955;0.971383301689008;10.001482509938384;0.8694571411724852;-0.3299999734699963;1.034545630011136;0.9999440049515094;0.9300411880162851;1.000043652816179
8.005401;0.979556983033024;0.8333230303314895;0.8506898329722187;-0.3472992726448496;-0.3545371382955243;0.9713832388176435;10.001479736573716;0.8694558053815957;-0.32999997293059;1.0345452153003862;0.9999457187020818;0.930042825684562;1.0000431739904656
8.015401;0.9795573610413018;0.8333230305005395;0.8506898331050253;-0.3472992724133729;-0.3545371384195082;0.9713831546361225;10.001476068573556;0.8694544809285593;-0.32999997241941814;1.0345448089397011;0.9999473972557429;0.9300444496768322;1.0000427075736664
8.025401;0.9795577358465625;0.8333230306547158;0.8506898332435621;-0.3472992721984546;-0.3545371385439244;0.971383051342597;10.001471534448216;0.869453176236403;-0.32999997193804365;1.0345444110956878;0.9999490372676455;0.9300460555712358;1.0000422558567532
8.035401;0.9795581101064355;0.8333230307937985;0.850689833389662;-0.3472992720010314;-0.35453713866825;0.9713829341892593;10.001466169413487;0.8694518995158738;-0.32999997148800914;1.0345440205900212;0.9999506366010011;0.9300476381668468;1.000041820191408
8.045401;0.9795584849340648;0.833323030917745;0.8506898335450613;-0.3472992718217006;-0.35453713879177273;0.971382810868006;10.00146001941547;0.8694506587801341;-0.32999997107065726;1.0345436352423723;0.9999521940888597;0.9300491919813411;1.000041402436444
8.055401;0.979558859458241;0.8333230310267505;0.8506898337115277;-0.3472992716608723;-0.35453713891351746;0.9713826898139272;10.001453136237132;0.8694494616422296;-0.3299999706870794;1.0345432527618825;0.9999537090473914;0.9300507123183323;1.0000410048893902
8.065401;0.9795592310939528;0.8333230311213172;0.8506898338908332;-0.3472992715190813;-0.3545371390322785;0.9713825791043957;10.001445569664382;0.8694483155390794;-0.32999997033817513;1.0345428714031295;0.9999551813675427;0.9300521959855733;1.0000406289742407
8.075401;0.9795595964489373;0.8333230312021251;0.8506898340843942;-0.34729927139710576;-0.354537139146843;0.9713824859409235;10.001437368603753;0.8694472282434753;-0.32999997002483344;1.0345424902739497;0.9999566122418984;0.9300536410786945;1.0000402748260362
8.085401;0.9795599516673912;0.833323031269935;0.8506898342930833;-0.3472992712957166;-0.3545371392561433;0.9713824161083301;10.001428582027735;0.8694462076594688;-0.3299999697478326;1.0345421095782392;0.9999580041861456;0.9300550466809119;1.000039941820469
8.095401;0.9795602919293654;0.8333230313255312;0.8506898345173011;-0.3472992712154296;-0.35453713935917475;0.9713823739602494;10.001419252165219;0.8694452607042111;-0.3299999695075035;1.0345417307770295;0.9999593599045316;0.9300564131750008;1.0000396288505595
8.105401;0.9795606113590681;0.8333230313695754;0.8506898347570613;-0.3472992711565204;-0.35453713945479015;0.9713823636018816;10.001409410418965;0.8694443925746348;-0.32999996930379577;1.0345413562773358;0.9999606810879069;0.9300577426323956;1.0000393342368175
8.115401;0.979560904025264;0.8333230314025963;0.8506898350120851;-0.34729927111909065;-0.3545371395416791;0.9713823901760167;10.001399080169993;0.8694436070106398;-0.3299999691367115;1.0345409890463346;0.9999619682014;0.9300590382721369;1.0000390559162686
8.125401;0.9795611651102205;0.8333230314252066;0.8506898352819507;-0.34729927110307013;-0.3545371396185472;0.9713824600154536;10.00138828318484;0.869442906647503;-0.3299999690064729;1.0345406324527961;0.9999632210548081;0.9300603032197792;1.0000387920984106
8.135401;0.9795613913654695;0.8333230314381466;0.8506898355661153;-0.34729927110821956;-0.35453713968426726;0.9713825800102521;10.001377044010338;0.8694422930234764;-0.3299999689133335;1.034540289742185;0.9999644389553464;0.9300615399951281;1.0000385413901034
8.145401;0.9795615807234012;0.8333230314419459;0.8506898358637262;-0.3472992711341224;-0.35453713973805173;0.971382756661438;10.001365384857628;0.8694417664783641;-0.3299999688573912;1.0345399631993029;0.9999656204493517;0.9300627510388452;1.0000383022664006
8.155401;0.979561731340733;0.8333230314366352;0.8506898361734744;-0.34729927118014425;-0.3545371397795476;0.9713829955564628;10.001353317986126;0.8694413260943565;-0.32999996883854255;1.034539653880107;0.9999667635093229;0.9300639391104073;1.0000380731459593
8.165401;0.9795618408619574;0.8333230314218226;0.850689836493661;-0.34729927124536014;-0.3545371398085438;0.9713833017561264;10.001340846927523;0.8694409696952408;-0.3299999688564503;1.0345393621449384;0.9999678658507045;0.9300651070330456;1.0000378528583924
8.175401;0.9795619068541633;0.833323031396884;0.8506898368224288;-0.34729927132854943;-0.3545371398244526;0.9713836802801702;10.001327972467799;0.8694406937102218;-0.3299999689104382;1.0345390881134229;0.999968924920324;0.9300662576808011;1.0000376408083445
8.185401;0.9795619279442821;0.8333230313611141;0.8506898371580988;-0.34729927142833456;-0.3545371398260679;0.9713841362690789;10.001314698110919;0.8694404931419238;-0.3299999689995124;1.0345388315766788;0.9999699377606586;0.9300673943099591;1.0000374372877578
8.195401;0.9795619041984086;0.8333230313138705;0.8506898374994148;-0.3472992715432887;-0.3545371398117903;0.9713846750148749;10.001301034349215;0.86944036202073;-0.3299999691225895;1.034538591843275;0.9999709005858122;0.9300685197392555;1.0000372437750422
8.205401;0.9795618369160374;0.8333230312546142;0.850689837845392;-0.3472992716719105;-0.35453713977993057;0.9713853019787635;10.00128699862695;0.8694402940500284;-0.3299999692786694;1.0345383677231907;0.999971808038939;0.9300696346700793;1.0000370624287633
8.215401;0.9795617281982958;0.8333230311829869;0.8506898381948103;-0.3472992718126119;-0.3545371397286852;0.9713860226689092;10.001272613173395;0.8694402829146182;-0.3299999694668888;1.0345381578792137;0.9999726532712855;0.9300707371773707;1.0000368950449925
8.225401;0.9795615800491245;0.8333230310991077;0.8506898385458734;-0.3472992719638015;-0.35453713965605993;0.9713868419666551;10.0012579053707;0.869440321937432;-0.32999996968649026;1.0345379617379036;0.9999734295033519;0.9300718235284599;1.0000367425799073
8.235401;0.9795613942714532;0.8333230310037991;0.8506898388963379;-0.34729927212394957;-0.3545371395602024;0.9713877635692373;10.001242906783247;0.8694404036115644;-0.3299999699366519;1.03453778016995;0.9999741315076838;0.9300728895654949;1.0000366052731822
8.245401;0.9795611734865647;0.8333230308983648;0.8506898392438134;-0.3472992722915754;-0.35453713943985926;0.9713887903918905;10.001227646630474;0.8694405197841811;-0.3299999702163768;1.034537615060353;0.9999747555026919;0.9300739323188804;1.0000364826520394
8.255401;0.9795609213970258;0.8333230307840598;0.8506898395859253;-0.34729927246527365;-0.354537139294468;0.9713899248672225;10.001212144912953;0.8694406619786594;-0.329999970524552;1.0345374680650266;0.9999752981233427;0.9300749505826071;1.0000363737871278
8.265401;0.9795606417868418;0.8333230306617817;0.8506898399203913;-0.34729927264381494;-0.35453713912401463;0.971391168289932;10.001196413889687;0.8694408214086102;-0.329999970859983;1.0345373398527424;0.9999757556639165;0.9300759439789203;1.0000362781296763
8.275401;0.9795603376590408;0.8333230305321365;0.8506898402450485;-0.34729927282620326;-0.35453713892893923;0.9713925202126821;10.001180468625902;0.8694409894587173;-0.32999997122131264;1.0345372306286134;0.9999761241466145;0.9300769122451461;1.0000361960131647
8.285401;0.9795600110538526;0.8333230303956474;0.850689840557746;-0.3472992730116115;-0.3545371387101705;0.9713939786026721;10.001164336247065;0.8694411586179821;-0.3299999716068812;1.0345371411974735;0.9999764000438833;0.9300778553248842;1.0000361282020283
8.295401;0.9795596629921548;0.8333230302529664;0.8506898408562649;-0.34729927319926795;-0.35453713846914325;0.9713955406330513;10.001148057178192;0.8694413227760814;-0.32999997201473746;1.0345370732237533;0.9999765807262084;0.9300787726997625;1.0000360751059005
8.305401;0.9795592936944391;0.833323030104943;0.8506898411383726;-0.34729927338852734;-0.3545371382075614;0.971397203970452;10.00113168218825;0.8694414770069219;-0.32999997244291135;1.0345370283913284;0.999976664147038;0.9300796618974562;1.0000360365014813
8.315401;0.9795589035693444;0.8333230299525148;0.8506898414018621;-0.3472992735792047;-0.354537137927136;0.9713989675646155;10.001115266849014;0.8694416175075348;-0.32999997288964117;1.034537007369119;0.9999766483682844;0.9300805180479124;1.0000360116799205
8.325401;0.979558494169636;0.8333230297966359;0.8506898416446976;-0.34729927377182057;-0.35453713762962547;0.9714008309399375;10.001098862937631;0.8694417412819633;-0.3299999733534508;1.0345370094172228;0.9999765317677962;0.9300813348624788;1.0000359995432284
8.335401;0.9795580681986669;0.8333230296382093;0.8506898418653221;-0.34729927396746;-0.3545371373169309;0.9714027928585522;10.001082510742139;0.8694418455940366;-0.32999997383321467;1.0345370327260428;0.9999763136711538;0.9300821056598091;1.0000359989161478
8.345401;0.9795576293535505;0.8333230294778848;0.8506898420626441;-0.34729927416740647;-0.3545371369909601;0.9714048507059945;10.001066236199005;0.8694419278682222;-0.3299999743280084;1.034537074829086;0.9999759944941289;0.9300828238857661;1.0000360091204863
8.355401;0.9795571824345044;0.8333230293159447;0.8506898422356123;-0.3472992743729059;-0.3545371366534334;0.9714070005432555;10.001050053154042;0.8694419860882154;-0.3299999748368601;1.0345371325563304;0.9999755754655958;0.9300834841889309;1.0000360300621158
8.365401;0.9795567328491621;0.8333230291524126;0.8506898423830342;-0.3472992745852103;-0.3545371363058769;0.9714092373738288;10.001033965862431;0.869442019317196;-0.32999997535883224;1.034537202001761;0.9999750582423542;0.9300840840564419;1.0000360616143367
8.375401;0.9795562857200628;0.8333230289872743;0.8506898425038942;-0.34729927480570705;-0.3545371359498083;0.9714115554875066;10.001017970385686;0.8694420279224493;-0.32999997589321733;1.034537279045084;0.9999744441061881;0.9300846237351525;1.0000361030472849
8.385401;0.9795558455618169;0.833323028820744;0.8506898425976432;-0.34729927503597535;-0.3545371355868976;0.9714139484313171;10.001002059254004;0.8694420133986294;-0.32999997643942175;1.0345373602332475;0.9999737334839205;0.9300851042706508;1.000036153412781
8.395401;0.9795554166464105;0.8333230286534666;0.8506898426641151;-0.34729927527773785;-0.35453713521898406;0.9714164087165793;10.000986226176614;0.8694419779579874;-0.3299999769967569;1.034537443178625;0.9999729268894533;0.9300855260607355;1.0000362124671007
8.405401;0.9795550033443806;0.8333230284864934;0.8506898427032918;-0.3472992755325741;-0.35453713484810595;0.9714189279782619;10.00097046707739;0.8694419239005725;-0.3299999775643991;1.0345375263928496;0.999972026147318;0.9300858886796493;1.0000362809518777
8.415401;0.9795546098337036;0.833323028321059;0.8506898427152036;-0.3472992758015668;-0.354537134476518;0.9714214974684721;10.000954781271348;0.8694418530414841;-0.3299999781413878;1.0345376098380983;0.999971034410119;0.9300861912030773;1.000036360051284
8.425401;0.9795542397044145;0.8333230281583371;0.8506898426998941;-0.3472992760852221;-0.35453713410644294;0.9714241082056245;10.000939175671752;0.8694417667827401;-0.3299999787267372;1.0345376957034516;0.9999699553606669;0.9300864322810929;1.000036450440721
8.435401;0.9795538959255737;0.8333230279993395;0.8506898426572782;-0.34729927638362107;-0.35453713373969786;0.9714267507375478;10.000923665838535;0.8694416667235454;-0.32999997931965747;1.034537787489393;0.9999687927798414;0.9300866100236017;1.0000365518337504
8.445401;0.9795535806706596;0.8333230278450554;0.850689842586985;-0.3472992766966062;-0.3545371333775836;0.9714294151336675;10.000908266668299;0.8694415550019592;-0.3299999799195468;1.0345378881578486;0.9999675509712853;0.9300867220989428;1.000036663491848
8.455401;0.9795532947976694;0.8333230276966332;0.8506898424883649;-0.3472992770239049;-0.35453713302097056;0.9714320913604144;10.000892983788294;0.8694414336920684;-0.329999980525823;1.0345379996070982;0.9999662348041781;0.9300867657792753;1.0000367845465516
8.465401;0.9795530373296873;0.8333230275552348;0.8506898423606488;-0.3472992773652544;-0.3545371326703412;0.971434769425097;10.000877815612228;0.8694413037174479;-0.32999998113797857;1.034538123831087;0.9999648486788366;0.9300867381743313;1.0000369136586087
8.475401;0.979552805531056;0.8333230274215974;0.8506898422030632;-0.3472992777206009;-0.3545371323259328;0.9714374394032179;10.000862756525565;0.8694411649292304;-0.3299999817557704;1.0345382642366727;0.9999633957949101;0.9300866367176032;1.0000370489541197
8.485401;0.9795525960414616;0.8333230272957287;0.8506898420148479;-0.34729927809025085;-0.35453713198800946;0.9714400924111561;10.000847798815608;0.8694410173803412;-0.3299999823791187;1.0345384255541081;0.9999618779566003;0.9300864591971691;1.0000371885600758
8.495401;0.979552406178908;0.8333230271770773;0.8506898417953751;-0.3472992784747784;-0.3545371316569627;0.9714427219140305;10.000832941114343;0.8694408619549345;-0.3299999830077566;1.0345386126190466;0.9999602953422739;0.9300862037161085;1.000037331065018
8.505401;0.9795522340824032;0.8333230270650426;0.8506898415443069;-0.34729927887462725;-0.35453713133326287;0.9714453235220195;10.000818196628973;0.8694407000512137;-0.32999998364108535;1.0345388295952858;0.9999586469341888;0.9300858692607007;1.000037475275005
8.515401;0.9795520780256046;0.8333230269592705;0.8506898412616254;-0.34729927928975435;-0.35453713101739587;0.9714478938882125;10.000803586573923;0.8694405334974364;-0.3299999842783854;1.0345390798832594;0.9999569317504078;0.9300854563151226;1.0000376199721455
8.525401;0.9795519357636785;0.8333230268594884;0.850689840947664;-0.3472992797196032;-0.3545371307096371;0.9714504305766994;10.000789123437567;0.8694403650385655;-0.32999998491912635;1.034539365841943;0.9999551499641176;0.9300849668139303;1.0000377643604543
8.535401;0.9795518040638;0.8333230267651605;0.8506898406031654;-0.347299280163191;-0.3545371304097978;0.9714529322234172;10.000774806491563;0.869440198529765;-0.3299999855630716;1.0345396883227096;0.9999533032711115;0.9300844033703388;1.0000379083445021
8.545401;0.9795516789246753;0.8333230266753179;0.8506898402292806;-0.347299280619134;-0.3545371301173226;0.971455397394616;10.000760634190053;0.8694400383943856;-0.32999998621012494;1.034540046728289;0.9999513949968234;0.9300837680655211;1.0000380523529664
8.555401;0.9795515567921002;0.8333230265887324;0.8506898398275031;-0.34729928108566627;-0.3545371298316312;0.9714578233713338;10.000746610071092;0.8694398890296504;-0.3299999868601702;1.0345404397004156;0.9999494304274921;0.930083061488506;1.0000381969237393
8.565401;0.9795514357727134;0.8333230265042095;0.8506898393994469;-0.34729928156073925;-0.3545371295523513;0.9714602067599983;10.000732734695015;0.8694397541632487;-0.32999998751312143;1.0345408654360007;0.9999474163387192;0.9300822823829592;1.0000383420920498
8.575401;0.9795513157750931;0.833323026420655;0.8506898389466268;-0.3472992820423204;-0.35453712927936126;0.9714625447646733;10.00071900227052;0.8694396360373714;-0.3299999881690796;1.0345413212973398;0.9999453599072763;0.9300814275297863;1.000038487655238
8.585401;0.9795511979998316;0.8333230263370528;0.8506898384705412;-0.3472992825287425;-0.35453712901262874;0.9714648354871034;10.000705402022614;0.8694395355221094;-0.3299999888283436;1.0345418038352607;0.9999432689743879;0.9300804922413988;1.0000386342942076
8.595401;0.9795510845733001;0.833323026252615;0.8506898379727966;-0.34729928301878815;-0.3545371287518931;0.9714670779967262;10.000691913221106;0.8694394533104588;-0.3299999894912249;1.0345423095137978;0.9999411532369201;0.9300794720452771;1.0000387838287983
8.605401;0.9795509778105795;0.8333230261669139;0.8506898374550144;-0.3472992835116196;-0.3545371284965243;0.971469273040001;10.000678504537175;0.8694393908637493;-0.3299999901576419;1.034542835519718;0.9999390240756357;0.9300783644906904;1.0000389386128326
8.615401;0.9795508791029283;0.8333230260798238;0.850689836918798;-0.347299284006722;-0.3545371282457752;0.971471423677134;10.000665146087682;0.8694393502000154;-0.32999999082663;1.0345433801464796;0.9999368929279324;0.930077169220249;1.0000391012758882
8.625401;0.9795507886965161;0.833323025991393;0.8506898363658941;-0.3472992845037331;-0.3545371279990875;0.9714735346450345;10.000651822671191;0.8694393329716339;-0.32999999149635983;1.034543942207469;0.9999347699134236;0.9300758859128491;1.0000392750241163
8.635401;0.9795507063927457;0.8333230259017074;0.850689835798288;-0.3472992850023085;-0.35453712775605434;0.9714756104443402;10.000638534598972;0.8694393400278111;-0.32999999216474635;1.03454451999511;0.9999326635345841;0.9300745126000238;1.0000394642947623
8.645401;0.9795506322376696;0.8333230258106779;0.8506898352180777;-0.3472992855022225;-0.3545371275162769;0.9714776540128683;10.000625284035861;0.8694393716455568;-0.3299999928298989;1.0345451107532;0.9999305811862153;0.9300730466389473;1.000039674917883
8.655401;0.9795505669417959;0.8333230257178889;0.8506898346272245;-0.34729928600345833;-0.3545371272795615;0.9714796671847811;10.00061206287544;0.8694394277708101;-0.3299999934900588;1.034545710455537;0.9999285297519174;0.9300714864958365;1.000039912819503
8.665401;0.9795505116996507;0.8333230256227789;0.8506898340273273;-0.3472992865061016;-0.35453712704626367;0.9714816515854645;10.000598858930054;0.86943950814407;-0.32999999414337416;1.0345463135441741;0.9999265157131663;0.9300698320185887;1.0000401822760243
8.675401;0.9795504671224265;0.8333230255249386;0.8506898334195798;-0.34729928701020146;-0.354537126817257;0.9714836087704259;10.00058567239583;0.8694396123022099;-0.32999999478781317;1.034546912890983;0.9999245449772618;0.9300680837320772;1.0000404856716776
8.685401;0.9795504319314856;0.8333230254240318;0.8506898328050164;-0.347299287515738;-0.3545371265935252;0.9714855400429955;10.00057252099583;0.86943973903806;-0.3299999954211997;1.0345475001692654;0.9999226226266276;0.9300662421603381;1.000040824606467
8.695401;0.9795504024929033;0.8333230253195182;0.8506898321848012;-0.34729928802262894;-0.3545371263758279;0.9714874465067928;10.000559429060731;0.8694398856091408;-0.32999999604128843;1.0345480663432094;0.9999207524628584;0.930064307781317;1.0000412005253407
8.705401;0.9795503739521965;0.8333230252106044;0.8506898315602626;-0.3472992885307001;-0.35453712616474836;0.9714893295298476;10.00054641613042;0.8694400479402223;-0.32999999664584373;1.034548601932291;0.9999189365489581;0.930062281723366;1.0000416144069932
8.715401;0.97955034203217;0.833323025096325;0.8506898309329406;-0.3472992890396445;-0.35453712596091236;0.9714911914521394;10.000533495989133;0.8694402217847577;-0.32999999723271856;1.0345490977132044;0.9999171753965459;0.930060166108256;1.0000420666645615
8.725401;0.979550303499207;0.8333230249756619;0.850689830304806;-0.34729928954898204;-0.3545371257649595;0.971493035693058;10.00052068043381;0.8694404034977229;-0.32999999779992845;1.0345495463375882;0.9999154691315516;0.9300579634658909;1.0000425575315284
8.735401;0.9795502553506663;0.8333230248477869;0.8506898296782432;-0.34729929005798377;-0.3545371255773678;0.971494865790427;10.000507979744343;0.8694405900492117;-0.3299999983456374;1.0345499433679293;0.9999138186358939;0.9300556762412289;1.0000430869482233
8.745401;0.9795501942986108;0.8333230247123223;0.8506898290556788;-0.34729929056561337;-0.3545371253984545;0.9714966845522804;10.000495400209177;0.8694407785774845;-0.32999999886805537;1.0345502864803233;0.9999122255776458;0.9300533067195891;1.0000436538758986
8.755401;0.9795501173183128;0.8333230245693707;0.8506898284392601;-0.34729929107050894;-0.35453712522840475;0.9714984944121869;10.000482942066308;0.8694409657686781;-0.32999999936546703;1.0345505739245557;0.999910691527773;0.9300508567049528;1.0000442558124722
8.765401;0.9795500229956133;0.8333230244192666;0.8506898278307838;-0.34729929157106676;-0.35453712506725726;0.9715002981311444;10.000470599407329;0.869441147781929;-0.32999999983652145;1.0345508036414153;0.9999092168441651;0.9300483275139773;1.000044888572255
8.775401;0.9795499124598271;0.8333230242623391;0.8506898272316064;-0.34729929206584564;-0.3545371249149899;0.9715020983531445;10.000458363054966;0.8694413210013003;-0.3300000002805158;1.0345509729771463;0.999907800371857;0.9300457206705673;1.0000455463597129
8.785401;0.9795497885865094;0.8333230240989035;0.8506898266425985;-0.34729929255401926;-0.35453712477151794;0.9715038964061242;10.000446224749997;0.8694414831197433;-0.3300000006973004;1.0345510787740329;0.9999064404182394;0.9300430382556191;1.0000462222215034
8.795401;0.9795496540358788;0.8333230239294083;0.8506898260643427;-0.3472992930352583;-0.35453712463655523;0.971505692217746;10.000434177875713;0.8694416339313396;-0.3300000010868849;1.0345511181369997;0.9999051357766845;0.9300402824665366;1.0000469082822079
8.805401;0.9795495103752866;0.8333230237544569;0.8506898254973094;-0.3472992935092112;-0.3545371245095798;0.9715074851706881;10.000422216784102;0.8694417752936788;-0.33000000144919645;1.034551089335245;0.999903885885707;0.9300374550045024;1.0000475959750197
8.815401;0.97954935871566;0.8333230235745474;0.850689824941993;-0.3472992939751576;-0.3545371243899216;0.9715092741757841;10.00041034108648;0.8694419105417106;-0.33000000178410216;1.0345509919526263;0.9999026904026712;0.9300345572045989;1.0000482769667083
8.825401;0.9795492001614201;0.8333230233897303;0.8506898243989732;-0.34729929443191565;-0.35453712427682654;0.9715110569919705;10.000398561347962;0.8694420440470834;-0.33000000209138425;1.034550826369706;0.9999015484858967;0.9300315909188563;1.0000489439380211
8.835401;0.9795490359316879;0.8333230231994839;0.8506898238687004;-0.3472992948778939;-0.35453712416953426;0.9715128297626554;10.000386901556498;0.8694421808231049;-0.3300000023706231;1.0345505927508647;0.9999004583531697;0.9300285587293589;1.000049590416204
8.845401;0.9795488678347845;0.8333230230029689;0.8506898233513354;-0.3472992953113234;-0.3545371240675251;0.9715145871192723;10.000375397644232;0.8694423260907529;-0.33000000262120927;1.0345502900873984;0.99989941782045;0.9300254630861904;1.000050210280479
8.855401;0.9795486985811663;0.8333230227995285;0.8506898228469287;-0.3472992957306577;-0.35453712397070597;0.9715163226023767;10.000364091655445;0.8694424849496334;-0.33000000284245096;1.0345499164682332;0.9998984249404526;0.9300223057963452;1.0000507975030053
8.865401;0.9795485317874899;0.833323022589006;0.8506898223557019;-0.3472992961349171;-0.3545371238791377;0.9715180290787045;10.0003530279771;0.869442661818662;-0.3300000030336788;1.0345494700372682;0.9998974773946455;0.9300190887043459;1.0000513461546727
8.875401;0.9795483717934564;0.8333230223717468;0.8506898218781143;-0.3472992965237214;-0.3545371237925877;0.9715196994893164;10.000342252428892;0.8694428598385874;-0.33000000319443795;1.0345489493894644;0.9998965717796333;0.9300158149986628;1.0000518504421112
8.885401;0.979548223265385;0.8333230221485154;0.8506898214146437;-0.3472992968970483;-0.35453712371046925;0.9715213276714112;10.00033180722453;0.8694430810113358;-0.33000000332476087;1.034548353829853;0.9998957044274286;0.9300124899358583;1.0000523044773804
8.895401;0.9795480909984539;0.8333230219204261;0.8506898209655417;-0.3472992972549758;-0.354537123632076;0.9715229080298681;10.000321723221093;0.8694433267871992;-0.33000000342527885;1.034547683614709;0.999894872966512;0.9300091198877918;1.0000527021604004
