time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
8.905401;0.9795479795374867;0.8333230216888187;0.8506898205307827;-0.34729929759757866;-0.35453712355670675;0.9715244342064733;10.000312016088467;0.869443598346572;-0.33000000349703856;1.0345469395719022;0.9998940771756353;0.9300057104587515;1.0000530375536711
8.915401;0.9795478924065749;0.8333230214550116;0.8506898201101832;-0.34729929792498077;-0.35453712348357497;0.9715258985765376;10.000302687640609;0.8694438968565879;-0.33000000354120695;1.0345461227500319;0.9998933184581555;0.9300022658062241;1.0000533053680245
8.925401;0.9795478320880173;0.8333230212200498;0.850689819703482;-0.34729929823739925;-0.35453712341164234;0.9715272932041296;10.00029372948972;0.8694442238285379;-0.3300000035589146;1.0345452347943944;0.9998925981722431;0.9299987891691958;1.0000535011534457
8.935401;0.9795478004433043;0.8333230209846281;0.8506898193102062;-0.34729929853505737;-0.35453712333958215;0.9715286104903673;10.000285128960794;0.8694445807405491;-0.3300000035513666;1.0345442785030283;0.999891916326418;0.9299952829447792;1.00005362108333
8.945401;0.9795477982714649;0.8333230207490563;0.8506898189296199;-0.3472992988180978;-0.35453712326596193;0.9715298425901453;10.00027687125452;0.8694449674164646;-0.3300000035199886;1.0345432578306983;0.9998912715349418;0.9299917484864338;1.0000536619266305
8.955401;0.9795478248687951;0.8333230205132582;0.8506898185610697;-0.34729929908661716;-0.3545371231895989;0.9715309813867298;10.000268931077752;0.8694453802650938;-0.3300000034662119;1.034542177086889;0.9998906612949561;0.9299881865730014;1.0000536217517453
8.965401;0.9795478788552359;0.8333230202769564;0.8506898182043853;-0.34729929934066456;-0.3545371231098982;0.9715320198844131;10.000261266396855;0.8694458125261773;-0.33000000339106483;1.034541039814346;0.9998900818443646;0.9299845979396515;1.000053500639349
8.975401;0.9795479596713913;0.833323020039727;0.8506898178598822;-0.347299299580051;-0.3545371230267801;0.9715329533886328;10.00025382492567;0.8694462564460385;-0.3300000032949793;1.034539848460011;0.9998895282942939;0.9299809834358017;1.0000533009627925
8.985401;0.9795480684753255;0.8333230198008883;0.8506898175280554;-0.347299299804252;-0.3545371229402716;0.9715337796159798;10.000246555574387;0.8694467048101177;-0.3300000031777854;1.0345386051231547;0.9998889957679777;0.929977344554451;1.0000530273173636
8.995401;0.979548207546855;0.8333230195596942;0.8506898172093714;-0.34729930001268866;-0.3545371228503066;0.971534497880906;10.000239419182742;0.8694471508584461;-0.3300000030388112;1.034537312435396;0.9998884808893576;0.9299736840713847;1.0000526858013394
9.005401;0.9795483784531848;0.8333230193156292;0.8506898169043016;-0.34729930020509087;-0.3545371227567925;0.9715351078039715;10.000232394883609;0.8694475880989367;-0.33000000287719544;1.0345359740415878;0.999887982309113;0.9299700059548324;1.0000522828950476
9.015401;0.979548580634413;0.8333230190684195;0.8506898166134088;-0.34729930038154655;-0.35453712265958526;0.9715356092505427;10.000225476753943;0.8694480111228633;-0.33000000269226576;1.034534594999289;0.9998875000202044;0.9299663149258135;1.000051824467155
9.025401;0.9795488117342284;0.8333230188179995;0.8506898163374313;-0.3472993005422088;-0.35453712255830633;0.9715360034639065;10.000218662492971;0.8694484166230739;-0.3300000024837053;1.0345331819923658;0.9998870342693087;0.9299626158520993;1.0000513153580066
9.035401;0.979549069238141;0.8333230185644914;0.8506898160773555;-0.3472993006869303;-0.3545371224522723;0.971536293130608;10.000211941189125;0.8694488032546739;-0.3300000022515885;1.0345317428204845;0.9998865850306426;0.9299589127986513;1.000050759623478
9.045401;0.9795493517800674;0.8333230183079999;0.8506898158343544;-0.34729930081521015;-0.3545371223406507;0.9715364814571814;10.000205292282764;0.869449170653931;-0.33000000199634;1.0345302857057623;0.9998861525245231;0.9299552082608491;1.000050160418629
9.055401;0.9795496590341398;0.8333230180483625;0.8506898156096668;-0.3472993009265014;-0.35453712222268674;0.9715365718537635;10.000198701046513;0.8694495191056554;-0.33000000171847227;1.0345288193974203;0.9998857380351885;0.9299515032979272;1.0000495193011365
9.065401;0.9795499910632972;0.8333230177851453;0.8506898154044775;-0.34729930102045053;-0.35453712209782157;0.9715365681520286;10.000192174546072;0.8694498500661424;-0.3300000014183675;1.0345273535332558;0.9998853439914058;0.9299477988525195;1.0000488363531763
9.075401;0.9795503482863607;0.8333230175178464;0.8506898152197983;-0.3472993010969167;-0.3545371219656469;0.971536474755405;10.000185740679393;0.8694501666265323;-0.3300000010964629;1.034525898577008;0.9998849734827251;0.929944096807497;1.000048111246138
9.085401;0.979550731324733;0.83332301724598;0.8506898150565019;-0.3472993011561724;-0.35453712182585867;0.9715362968020498;10.000179433848102;0.8694504731210198;-0.33000000075369323;1.0345244654720454;0.9998846301703767;0.9299403992670567;1.0000473437902364
9.095401;0.9795511402199785;0.8333230169688938;0.8506898149154979;-0.3472993011991793;-0.35453712167826523;0.9715360403601065;10.000173282800343;0.8694507740075789;-0.33000000039182303;1.0345230647425157;0.9998843187600102;0.9299367076132186;1.0000465336168274
9.105401;0.9795515743603784;0.8333230166857234;0.8506898147978171;-0.3472993012273257;-0.3545371215227259;0.9715357121441079;10.000167308752829;0.8694510730737858;-0.33000000001342333;1.0345217058830178;0.9998840447011695;0.9299330232497378;1.0000456797796866
9.115401;0.9795520337311856;0.8333230163958618;0.8506898147045475;-0.3472993012418034;-0.3545371213591168;0.9715353185396326;10.000161529679268;0.8694513730955589;-0.32999999962160015;1.0345203983160878;0.9998838127157813;0.9299293487790554;1.0000447810048567
9.125401;0.9795525201204465;0.8333230160995662;0.8506898146367109;-0.3472993012433622;-0.35453712118741804;0.9715348645908195;10.000155964997871;0.8694516753276248;-0.3299999992197999;1.0345191522570532;0.9998836262112915;0.9299256877471122;1.0000438366990503
9.135401;0.9795530370539534;0.8333230157981328;0.8506898145951329;-0.34729930123255964;-0.35453712100776436;0.9715343537670164;10.00015063744715;0.8694519789036274;-0.3299999988117426;1.0345179780802203;0.9998834883420027;0.9299220439907319;1.000042847760013
9.145401;0.9795535888378452;0.833323015493499;0.8506898145804096;-0.3472993012100133;-0.35453712082039274;0.9715337890330615;10.00014556999104;0.8694522807112809;-0.3299999984011622;1.034516885781965;0.9998834029765435;0.9299184218707387;1.0000418165280414
9.155401;0.9795541796753415;0.8333230151875636;0.8506898145930659;-0.34729930117645824;-0.3545371206256242;0.9715331744932164;10.00014078248518;0.8694525761642572;-0.32999999799137625;1.0345158850410427;0.999883374877193;0.9299148263694029;1.000040746241493
9.165401;0.9795548133270784;0.8333230148818482;0.8506898146337475;-0.34729930113275015;-0.35453712042390095;0.9715325158773355;10.000136294634261;0.8694528604781909;-0.3299999975851714;1.0345149848138024;0.9998834093604193;0.9299112626903054;1.0000396404195024
9.175401;0.9795554932947452;0.8333230145775945;0.8506898147031734;-0.3472993010797491;-0.3545371202157365;0.9715318195592488;10.000132132925721;0.8694531296783166;-0.32999999718500217;1.0345141926218453;0.9998835114398622;0.9299077360573531;1.0000385026507879
9.185401;0.9795562231725484;0.8333230142757562;0.8506898148019261;-0.3472993010180999;-0.35453712000166016;0.9715310913960176;10.000128330999074;0.8694533812135671;-0.3299999967932296;1.0345135139804107;0.9998836852833283;0.9299042512992108;1.0000373368980136
9.195401;0.9795570064529516;0.8333230139769097;0.8506898149303456;-0.34729930094821326;-0.3545371197823789;0.971530336569496;10.00012491664324;0.8694536143420595;-0.3299999964122249;1.034512952108926;0.9998839344379623;0.9299008123147986;1.0000361475508897
9.205401;0.9795578455585503;0.8333230136815026;0.8506898150884823;-0.3472993008705051;-0.3545371195590688;0.9715295602901564;10.000121900529175;0.8694538300495284;-0.32999999604409985;1.0345125082803133;0.9998842619696541;0.9298974224790272;1.00003493910597
9.215401;0.9795587410004161;0.8333230133902333;0.8506898152759427;-0.3472993007856457;-0.35453711933343557;0.9715287683977303;10.000119283419467;0.8694540303704769;-0.32999999569030997;1.0345121823440544;0.9998846701831501;0.9298940853910045;1.0000337162090505
9.225401;0.9795596910424373;0.8333230131041606;0.8506898154918219;-0.3472993006945912;-0.3545371191074415;0.9715279677424001;10.000117068186375;0.8694542176845973;-0.3299999953516939;1.0345119727175844;0.9998851604562418;0.9298908047299405;1.0000324838267467
9.235401;0.9795606916525675;0.8333230128245247;0.8506898157349494;-0.3472993005983704;-0.35453711888308226;0.9715271664059213;10.00011525701238;0.8694543946769226;-0.3299999950289774;1.0345118764665244;0.9998857334321952;0.9298875834463585;1.0000312468389423
9.245401;0.9795617374749653;0.8333230125524284;0.8506898160041201;-0.3472993004978045;-0.3545371186623822;0.971526373169237;10.000113838543216;0.8694545647133262;-0.3299999947231959;1.0345118899594767;0.999886389198918;0.9298844233184916;1.0000300094308643
9.255401;0.9795628235704626;0.8333230122887431;0.8506898162979923;-0.3472993003933289;-0.35453711844728175;0.971525596647574;10.000112782699725;0.8694547316483964;-0.3299999944356772;1.0345120092384432;0.9998871270472647;0.9298813255611394;1.0000287751747687
9.265401;0.9795639457851766;0.8333230120343751;0.8506898166148708;-0.34729930028503225;-0.35453711823943457;0.9715248451863889;10.00011205018017;0.8694548989837644;-0.32999999416778775;1.0345122297385387;0.9998879451408329;0.9298782916290013;1.0000275476895493
9.275401;0.9795650993561116;0.833323011790403;0.8506898169526484;-0.34729930017284955;-0.3545371180402739;0.9715241272040636;10.000111605849273;0.869455069461372;-0.32999999392065027;1.034512546018507;0.9998888408390825;0.9298753229829434;1.000026330894349
9.285401;0.9795662779176201;0.8333230115578617;0.8506898173088668;-0.3472993000566481;-0.3545371178512141;0.9715234508688795;10.000111424784466;0.8694552456472181;-0.3299999936948956;1.0345129517944416;0.9998898118253544;0.9298724205528219;1.0000251287211452
9.295401;0.979567474114964;0.8333230113374899;0.8506898176807899;-0.3472992999361541;-0.3545371176735815;0.971522823016784;10.00011149360623;0.8694554303327227;-0.32999999349058345;1.0345134399091727;0.9998908575035392;0.9298695853717199;1.000023944768956
9.305401;0.9795686811780034;0.8333230111295986;0.8506898180656834;-0.3472992998108166;-0.3545371175083587;0.9715222483060574;10.000111810373529;0.8694556255949646;-0.3299999933072507;1.0345140021751293;0.9998919798055744;0.9298668199870788;1.0000227818876908
9.315401;0.979569894179075;0.8333230109340825;0.8506898184612545;-0.3472992996796969;-0.3545371173561279;0.9715217294339595;10.000112378977033;0.8694558316837586;-0.3299999931439436;1.0345146297356214;0.999893182938898;0.9298641291599378;1.000021642088337
9.325401;0.9795711095647349;0.8333230107506286;0.8506898188657223;-0.34729929954160205;-0.3545371172172464;0.9715212684033993;10.000113200624474;0.8694560469577045;-0.3299999929993205;1.0345153135108556;0.999894472511796;0.9298615195329424;1.0000205272886764
9.335401;0.9795723235695455;0.8333230105788839;0.8506898192775046;-0.34729929939541626;-0.35453711709193275;0.9715208675540966;10.000114272299735;0.869456268211816;-0.3299999928719076;1.0345160434009875;0.9998958544303933;0.9298589988358031;1.0000194400867988
9.345401;0.9795735318455097;0.8333230104183956;0.8506898196950833;-0.34729929924030467;-0.35453711698018636;0.9715205290184481;10.000115591603942;0.8694564912714732;-0.3299999927603222;1.0345168073922064;0.9998973337771013;0.929856575295239;1.0000183836057288
9.355401;0.9795747304576526;0.8333230102686386;0.8506898201171595;-0.3472992990756848;-0.3545371168819025;0.9715202539660622;10.000117159590532;0.8694567122151464;-0.3299999926632853;1.0345175929249484;0.999898914366185;0.929854257535623;1.0000173607347709
9.365401;0.9795759165274416;0.8333230101292528;0.850689820542812;-0.3472992989010223;-0.35453711679727995;0.9715200432033018;10.000118980807764;0.869456928185399;-0.3299999925796393;1.0345183891735537;0.9999005987903995;0.9298520543550751;1.0000163736129675
9.375401;0.9795770878807857;0.8333230100002005;0.8506898209715302;-0.34729929871570425;-0.3545371167270379;0.9715198976001719;10.00012106267209;0.869457136760008;-0.32999999250862055;1.0345191871238073;0.9999023879837547;0.9298499739864576;1.0000154238070371
9.385401;0.9795782424452708;0.8333230098816625;0.8506898214029557;-0.34729929851921;-0.35453711667224463;0.9715198174834542;10.000123415401214;0.869457334736591;-0.3299999924499511;1.0345199782382732;0.999904280547011;0.9298480235242161;1.0000145126458768
9.395401;0.9795793780736843;0.8333230097738072;0.850689821836422;-0.34729929831130973;-0.3545371166341266;0.971519802453003;10.000126053427849;0.8694575178781114;-0.3299999924033384;1.034520754013269;0.999906272436678;0.9298462091820761;1.0000136410553455
9.405401;0.9795804926606484;0.8333230096767146;0.8506898222709773;-0.3472992980920019;-0.35453711661411874;0.9715198520702367;10.000128992903802;0.8694576814803034;-0.32999999236795746;1.0345215062091275;0.9999083574120322;0.9298445366874002;1.0000128094361544
9.415401;0.9795815844788661;0.8333230095903802;0.8506898227058973;-0.34729929786122365;-0.354537116614046;0.9715199667489582;10.000132243011517;0.8694578210443435;-0.32999999234257954;1.034522227149917;0.9999105285262371;0.9298430107784956;1.0000120177110525
9.425401;0.9795826525981622;0.8333230095145031;0.8506898231409081;-0.34729929761858974;-0.3545371166360799;0.971520147909289;10.000135801107206;0.8694579332746686;-0.3299999923261854;1.0345229098746358;0.9999127794911858;0.9298416345097222;1.0000112652900681
9.435401;0.9795836966986591;0.8333230094483134;0.8506898235759911;-0.3472992973634902;-0.3545371166823081;0.9715203966069239;10.000139657739936;0.8694580166407496;-0.32999999231843646;1.034523547858381;0.9999151048021696;0.9298404095038832;1.0000105515662425
9.445401;0.9795847162895013;0.8333230093907706;0.8506898240111944;-0.3472992970955437;-0.35453711675434274;0.9715207117327904;10.000143802243311;0.8694580705679107;-0.32999999231965804;1.0345241349152678;0.9999174988769474;0.9298393368169627;1.000009876640204
9.455401;0.9795857104385791;0.8333230093408727;0.8506898244465831;-0.34729929681504657;-0.35453711685339173;0.9715210893579787;10.000148222821768;0.8694580945762586;-0.3299999923305011;1.0345246655235483;0.9999199549976898;0.9298384174589881;1.0000092413585433
9.465401;0.9795866787230738;0.8333230092978007;0.8506898248822107;-0.34729929652311914;-0.3545371169806636;0.9715215230879184;10.00015290937323;0.8694580887828718;-0.3299999923516612;1.0345251350192193;0.9999224653056753;0.9298376523797316;1.0000086468188105
9.475401;0.9795876223207471;0.8333230092608988;0.8506898253180254;-0.3472992962214724;-0.35453711713765634;0.9715220049380593;10.000157859727333;0.8694580550449693;-0.32999999238383865;1.0345255394250519;0.9999250219054134;0.9298370428220687;1.0000080939334877
9.485401;0.979588543845294;0.8333230092294523;0.850689825753764;-0.34729929591202574;-0.3545371173259842;0.9715225266679616;10.000163079262371;0.8694579975202579;-0.32999999242763683;1.0345258749365789;0.9999276178014773;0.929836591259556;1.0000075834634343
9.495401;0.979589446277896;0.8333230092024714;0.8506898261888832;-0.34729929559665695;-0.3545371175468281;0.9715230811052362;10.000168577372797;0.8694579226333597;-0.3299999924832979;1.0345261376071666;0.9999302471844129;0.9298363014837635;1.0000071164532984
9.505401;0.9795903317607831;0.8333230091788413;0.8506898266225766;-0.3472992952771166;-0.35453711780052827;0.971523662672721;10.000174367353264;0.8694578387610823;-0.3299999925507344;1.0345263237505753;0.9999329049360304;0.9298361767656685;1.000006694331438
9.515401;0.9795912006388496;0.8333230091576362;0.8506898270538549;-0.3472992949551309;-0.3545371180866353;0.9715242668595765;10.000180463986732;0.8694577554420472;-0.32999999262976193;1.0345264304509165;0.9999355857759747;0.9298362171710627;1.0000063181446046
9.525401;0.9795920509343026;0.8333230091382123;0.8506898274814749;-0.34729929463255454;-0.35453711840411445;0.97152488949082;10.000186880764124;0.8694576826513338;-0.32999999272013986;1.0345264556218832;0.9999382840869218;0.9298364187019693;1.0000059876863112
9.535401;0.9795928783321859;0.8333230091200914;0.8506898279037219;-0.3472992943112848;-0.3545371187514691;0.9715255264465378;10.000193631316291;0.8694576306254027;-0.32999999282168496;1.0345263981869943;0.999940994286482;0.9298367749320946;1.0000057015021062
9.545401;0.9795936772950563;0.8333230091027395;0.8506898283182905;-0.34729929399307324;-0.3545371191269437;0.9715261733841746;10.000200727953612;0.8694576093048841;-0.32999999293455107;1.0345262588035964;0.9999437109909858;0.9298372786474081;1.0000054572999224
9.555401;0.9795944429282385;0.8333230090853784;0.850689828722384;-0.3472992936795;-0.3545371195287002;0.9715268252065306;10.000208179274017;0.8694576269861357;-0.3299999930591785;1.0345260402658472;0.9999464284991616;0.9298379222235631;1.0000052522150003
9.565401;0.9795951722432263;0.8333230090668843;0.8506898291130365;-0.3472992933719415;-0.3545371199548229;0.9715274756926738;10.000215992259836;0.8694576891137284;-0.329999993195834;1.0345257468688431;0.9999491400424315;0.929838697855722;1.0000050832123846
9.575401;0.9795958644262877;0.8333230090457056;0.8506898294874787;-0.3472992930714143;-0.354537120403331;0.9715281179474293;10.000224170682444;0.8694577983887158;-0.3299999933442509;1.034525383778816;0.9999518380433445;0.9298395980939199;1.0000049472406467
9.585401;0.9795965202967616;0.8333230090199656;0.8506898298432019;-0.3472992927786172;-0.3545371208722508;0.9715287452276721;10.00023271055266;0.8694579559886113;-0.3299999935036562;1.0345249571640407;0.9999545153547408;0.9298406162351491;1.0000048408429296
9.595401;0.9795971415111383;0.8333230089878387;0.8506898301778623;-0.3472992924942821;-0.3545371213596765;0.9715293511353513;10.000241602395409;0.8694581624608321;-0.32999999367305516;1.0345244739683113;0.9999571664079504;0.9298417464250924;1.0000047601493673
9.605401;0.979597730157712;0.833323008948019;0.8506898304894979;-0.3472992922195175;-0.3545371218638425;0.9715299300350367;10.000250835402339;0.8694584179848853;-0.32999999385154116;1.0345239409020206;0.9999597874518803;0.9298429834783041;1.0000047014750009
9.615401;0.9795982886048804;0.8333230088999436;0.8506898307768042;-0.34729929195588777;-0.35453712238319;0.9715304780405541;10.000260396041163;0.869458722445243;-0.32999999403846647;1.034523363867683;0.999962375610239;0.929844322403826;1.0000046615261762
9.625401;0.9795988192086394;0.83332300884351;0.8506898310390019;-0.3472992917051647;-0.35453712291635614;0.9715309927800458;10.000270268096108;0.8694590755233691;-0.32999999423337617;1.0345227484587205;0.9999649275633572;0.9298457579878117;1.0000046371844329
9.635401;0.979599323800082;0.8333230087787297;0.8506898312755119;-0.3472992914689394;-0.3545371234620869;0.9715314719596059;10.000280438406135;0.8694594769632163;-0.32999999443567324;1.034522100673986;0.9999674391859678;0.9298472848528939;1.0000046258124218
9.645401;0.9795998033252626;0.833323008705861;0.8506898314858203;-0.3472992912484396;-0.3545371240191628;0.9715319125504001;10.0002908983761;0.8694599269144345;-0.32999999464426627;1.0345214268252034;0.9999699062161566;0.9298488978430802;1.0000046258098094
9.655401;0.9796002580237696;0.8333230086256824;0.8506898316695978;-0.3472992910445977;-0.35453712458638803;0.9715323105402609;10.000301636855;0.8694604259377757;-0.32999999485761466;1.0345207327626846;0.9999723247206734;0.9298505924216004;1.0000046364397253
9.665401;0.9796006878933166;0.8333230085395086;0.8506898318268071;-0.3472992908581284;-0.3545371251625431;0.9715326605146267;10.000312635772618;0.8694609742301083;-0.32999999507419536;1.0345200230198222;0.9999746907636573;0.9298523648394448;1.0000046572644699
9.675401;0.9796010929946615;0.8333230084489491;0.8506898319576031;-0.3472992906895928;-0.35453712574629437;0.9715329558932945;10.000323874576655;0.8694615708383823;-0.32999999529289364;1.034519300351235;0.9999770000198935;0.9298542121305322;1.0000046879211406
9.685401;0.9796014733527686;0.8333230083555244;0.8506898320623443;-0.3472992905395194;-0.35453712633630435;0.9715331900132778;10.000335333077357;0.8694622138959325;-0.32999999551296016;1.0345185661133363;0.9999792482175165;0.9298561322211599;1.0000047285091391
9.695401;0.9796018284952364;0.8333230082604206;0.8506898321418137;-0.3472992904084488;-0.3545371269315449;0.9715333564957273;10.000346986449713;0.8694629012482947;-0.32999999573377986;1.0345178209425647;0.999981431656256;0.9298581239806533;1.000004780379384
9.705401;0.9796021571591121;0.8333230081644935;0.8506898321972842;-0.3472992902968429;-0.3545371275314273;0.9715334489022107;10.000358797292158;0.8694636305634706;-0.32999999595475243;1.0345170649677227;0.9999835466193876;0.9298601869905282;1.0000048461374953
9.715401;0.9796024573935752;0.833323008068322;0.8506898322304992;-0.34729929020503364;-0.35453712813556343;0.971533461639387;10.000370710666923;0.8694643992165196;-0.3299999961752982;1.0345162979563831;0.9999855890265468;0.9298623208773932;1.000004928893093
9.725401;0.9796027265490485;0.8333230079721952;0.8506898322437588;-0.34729929013337335;-0.3545371287435358;0.9715333914272949;10.000382656260701;0.8694652046076343;-0.32999999639495964;1.034515519354383;0.9999875554342483;0.9298645245605673;1.0000050320427107
9.735401;0.979602961428626;0.8333230078759777;0.8506898322398133;-0.34729929008244426;-0.354537129355044;0.9715332370216099;10.000394554853296;0.869466044401769;-0.3299999966133621;1.0345147278379359;0.9999894433841632;0.9298667963388227;1.000005159123063
9.745401;0.9796031592088525;0.8333230077790138;0.8506898322215326;-0.34729929005298565;-0.3545371299701472;0.9715329980374116;10.000406324689664;0.8694669159183276;-0.32999999682984293;1.0345139214208883;0.9999912504875418;0.9298691343131738;1.0000053129317126
9.755401;0.9796033179208252;0.8333230076802611;0.8506898321917342;-0.34729929004548393;-0.354537130589212;0.9715326744318893;10.000417886985076;0.8694678155922453;-0.32999999704318733;1.0345130985887614;0.9999929744534978;0.9298715364567508;1.0000054950347177
9.765401;0.9796034355474724;0.833323007578465;0.8506898321531018;-0.34729929005988214;-0.35453713121263364;0.9715322660412016;10.000429168724091;0.8694687391721939;-0.32999999725184553;1.034512259188242;0.9999946139930593;0.9298740013338582;1.0000057064372811
9.775401;0.9796035093697599;0.8333230074721842;0.8506898321079802;-0.3472992900956609;-0.3545371318406126;0.9715317721338188;10.000440106895903;0.8694696818739878;-0.3299999974542989;1.0345114045576482;0.9999961687832809;0.9298765292671688;1.0000059480506898
9.785401;0.979603536811413;0.8333230073597194;0.8506898320583635;-0.34729929015193184;-0.35453713247313196;0.9715311919373498;10.000450657649004;0.8694706386406789;-0.32999999764927757;1.0345105374852768;0.9999976386705066;0.9298791222388182;1.0000062201145548
9.795401;0.979603516306027;0.8333230072390216;0.8506898320061501;-0.34729929022743167;-0.3545371331101502;0.9715305259017666;10.000460797964593;0.8694716050310095;-0.3299999978358778;1.0345096621828793;0.9999990231732929;0.9298817829380127;1.000006521706153
9.805401;0.9796034470147129;0.8333230071077959;0.8506898319531746;-0.3472992903207183;-0.35453713375191953;0.9715297763141542;10.000470511737403;0.8694725776284773;-0.32999999801354857;1.0345087843594027;1.0000003217960707;0.9298845148600825;1.0000068510312472
9.815401;0.9796033284668989;0.8333230069639538;0.8506898319009312;-0.3472992904305047;-0.35453713439905843;0.9715289466319247;10.000479773505344;0.869473553742965;-0.32999999818195347;1.034507911200086;1.000001534720571;0.9298873231620699;1.0000072058959177
9.825401;0.9796031604977796;0.8333230068061214;0.850689831850448;-0.34729929055569764;-0.3545371350522049;0.9715280406280923;10.000488544239646;0.8694745315899338;-0.32999999834083654;1.0345070505117289;1.0000026627339746;0.9298902143200931;1.000007583749181
9.835401;0.979602942982059;0.8333230066336721;0.8506898318025093;-0.3472992906951735;-0.3545371357116515;0.9715270623536303;10.00049677906467;0.8694755101806373;-0.32999999848990963;1.0345062095979154;1.0000037067361;0.9298931942755161;1.0000079815195657
9.845401;0.9796026759457364;0.8333230064463207;0.8506898317578998;-0.3472992908477143;-0.35453713637727896;0.9715260165977975;10.000504438158696;0.8694764882287922;-0.32999999862880014;1.0345053951057837;1.000004668381905;0.9298962663863295;1.0000083959605381
9.855401;0.9796023599459331;0.8333230062438501;0.8506898317173941;-0.3472992910120635;-0.3545371370487106;0.9715249089789939;10.000511492947254;0.869477463644929;-0.3299999987571944;1.0345046134463705;1.000005551071395;0.9298994301580363;1.000008824114861
9.865401;0.9796019958107275;0.8333230060261028;0.8506898316816086;-0.34729929118693537;-0.3545371377253599;0.9715237454789796;10.000517923875854;0.8694784340118509;-0.32999999887497733;1.0345038707382996;1.0000063590008121;0.9299026808933192;1.0000092630843835
9.875401;0.9796015840126538;0.8333230057930238;0.8506898316508733;-0.34729929137116755;-0.35453713840624196;0.9715225323294898;10.000523716316353;0.8694793968042408;-0.32999999898203625;1.0345031719801119;1.0000070951643998;0.9299060098336152;1.0000097096810574
9.885401;0.9796011245036041;0.8333230055447255;0.8506898316252236;-0.3472992915639638;-0.35453713908994977;0.9715212762690791;10.00052886497319;0.8694803490927433;-0.32999999907801875;1.034502520133199;1.0000077611064153;0.9299094048903246;1.0000101604831666
9.895401;0.9796006170772567;0.8333230052814673;0.850689831604511;-0.3472992917648019;-0.3545371397748329;0.9715199844498623;10.000533379217789;0.8694812872103506;-0.3299999991624695;1.0345019158363342;1.0000083584075563;0.9299128526285307;1.0000106120317538
9.905401;0.9796000612239786;0.8333230050034717;0.8506898315883905;-0.34729929197300546;-0.35453714045905815;0.9715186643210825;10.000537280304671;0.8694822066723226;-0.3299999992351185;1.0345013576754596;1.0000088898133326;0.9299163403365197;1.0000110607760258
9.915401;0.9795994551847087;0.8333230047108174;0.8506898315762309;-0.34729929218749783;-0.354537141140597;0.9715173236050799;10.000540597911039;0.8694831025583116;-0.3299999992960503;1.0345008430754272;1.000009359194208;0.9299198562762565;1.0000115023621208
9.925401;0.979598795668061;0.8333230044035219;0.8506898315672619;-0.3472992924069354;-0.3545371418171895;0.9715159701292664;10.000543369231252;0.8694839700035686;-0.3299999993458179;1.0345003694620203;1.0000097711340663;0.9299233889120286;1.0000119308869329
9.935401;0.9795980788739468;0.8333230040816455;0.8506898315608321;-0.34729929262988213;-0.3545371424863711;0.9715146119791898;10.000545635068843;0.8694848041275508;-0.32999999938532804;1.0344999349969244;1.0000101307397868;0.9299269266760175;1.0000123391781344
9.945401;0.9795973017557013;0.8333230037453166;0.8506898315564153;-0.34729929285484035;-0.35453714314569124;0.9715132582456515;10.000547431906258;0.8694855998168458;-0.32999999941549146;1.0344995385578812;1.000010443164881;0.9299304580121943;1.000012720077574
9.955401;0.9795964624190826;0.8333230033946833;0.8506898315533288;-0.34729929308035723;-0.35453714379289225;0.9715119196845468;10.000548789043624;0.8694863517987417;-0.3299999994371125;1.034499178519407;1.0000107127809845;0.929933971219405;1.0000130676919377
9.965401;0.9795955598932206;0.8333230030298595;0.8506898315505282;-0.3472992933052631;-0.35453714442592427;0.9715106087298151;10.000549735952678;0.8694870544721549;-0.3299999994509915;1.0344988517475497;1.00001094315617;0.9299374543647501;1.0000133772677107
9.975401;0.979594594211919;0.8333230026509005;0.8506898315467001;-0.3472992935287872;-0.3545371450429707;0.9715093389624936;10.000550308875276;0.8694877019727635;-0.3299999994579708;1.0344985545797054;1.000011138390447;0.9299408959963221;1.000013644169412
9.985401;0.9795935667271798;0.8333230022577881;0.8506898315403452;-0.3472992937504426;-0.35453714564242345;0.9715081242189146;10.00055055006273;0.8694882890439075;-0.32999999945905245;1.034498284114336;1.0000113042709273;0.9299442866827493;1.000013863871554
9.995401;0.9795924799908372;0.8333230018503885;0.8506898315297498;-0.34729929396981424;-0.354537146222714;0.9715069780701343;10.000550505657044;0.8694888118638837;-0.3299999994554853;1.0344980381308477;1.0000114472323378;0.9299476197211249;1.0000140328058063
10.005401;0.9795913370072864;0.8333230014282674;0.8506898315130837;-0.3472992941863767;-0.35453714678226794;0.9715059136412267;10.000550224763233;0.8694892683683612;-0.32999999944858155;1.034497814639049;1.000011572162574;0.9299508904621369;1.0000141490462118
10.015401;0.9795901404614079;0.8333230009905995;0.8506898314885145;-0.34729929439942653;-0.3545371473196579;0.971504942766171;10.000549757184265;0.8694896579009681;-0.3299999994393919;1.0344976117642295;1.0000116816067333;0.9299540958671629;1.000014212689918
10.025401;0.9795888924053808;0.8333230005365831;0.850689831454291;-0.34729929460821596;-0.35453714783369944;0.9715040749453759;10.000549149741774;0.8694899798569714;-0.32999999942851915;1.034497427856238;1.000011776355797;0.9299572345141213;1.0000142253252882
10.035401;0.9795875937261628;0.8333230000659656;0.8506898314089324;-0.3472992948122006;-0.3545371483235219;0.9715033168293796;10.000548444880394;0.8694902322633897;-0.3299999994162235;1.0344972622500301;1.000011856372972;0.9299603061806262;1.0000141890421557
10.045401;0.9795862437141477;0.8333229995790629;0.8506898313513357;-0.34729929501109363;-0.3545371487886508;0.9715026724942849;10.000547683320042;0.8694904116448772;-0.32999999940275593;1.0344971162399674;1.00001192175135;0.9299633113576217;1.0000141065314783
10.055401;0.9795848411224656;0.8333229990764629;0.8506898312807091;-0.3472992952047007;-0.35453714922885327;0.9715021450449458;10.00054690319353;0.8694905139979163;-0.32999999938872543;1.0344969926936447;1.0000119731433736;0.9299662504876607;1.0000139819441634
10.065401;0.9795833859334862;0.833322998558842;0.8506898311964823;-0.34729929539296744;-0.35453714964376354;0.9715017383486825;10.000546129975888;0.8694905358758808;-0.32999999937525465;1.0344968945888902;1.0000120114131472;0.92996912273129;1.0000138211358294
10.075401;0.9795818801082112;0.8333229980269189;0.8506898310983344;-0.34729929557627315;-0.35453715003270136;0.9715014569670745;10.000545368938667;0.8694904749713084;-0.3299999993637913;1.0344968243650332;1.0000120370715482;0.9299719257816904;1.0000136310059382
10.085401;0.9795803273663916;0.8333229974814447;0.8506898309864235;-0.3472992957554178;-0.3545371503949183;0.9715013049247175;10.000544609413339;0.8694903302137329;-0.3299999993558345;1.0344967841306094;1.0000120498079663;0.9299746565892992;1.0000134185532188
10.095401;0.9795787326450107;0.8333229969232309;0.8506898308616205;-0.3472992959311961;-0.3545371507299611;0.9715012847254305;10.000543835393778;0.8694901019714762;-0.3299999993529188;1.034496775532427;1.0000120481718502;0.9299773114131178;1.0000131903158842
10.105401;0.9795771010854443;0.8333229963531852;0.8506898307254752;-0.34729929610408294;-0.35453715103773403;0.9715013966411097;10.000543036570388;0.8694897923986626;-0.32999999935672336;1.034496799279057;1.0000120296981494;0.9299798860453125;1.0000129521741583
10.115401;0.9795754367297828;0.8333229957723589;0.8506898305799931;-0.34729929627429745;-0.3545371513183728;0.9715016387912412;10.000542211946486;0.8694894050755237;-0.32999999936894436;1.034496854786426;1.000011991557114;0.9299823765842823;1.0000127093059135
10.125401;0.9795737420940984;0.8333229951821054;0.8506898304274173;-0.347299296441979;-0.35453715157216215;0.971502008325935;10.000541363604821;0.8694889436773034;-0.32999999939104746;1.034496940128148;1.0000119317753964;0.9299847796903313;1.0000124662556829
10.135401;0.9795720189697545;0.8333229945841613;0.8506898302700714;-0.3472992966072312;-0.35453715179931855;0.9715025021956384;10.00054048869866;0.8694884109499278;-0.3299999994242348;1.0344970527041586;1.0000118507852065;0.9299870931991089;1.0000122267329343
10.145401;0.9795702693593826;0.8333229939803538;0.8506898301102902;-0.3472992967700863;-0.35453715199973856;0.9715031167316522;10.00053957402315;0.8694878090907083;-0.3299999994695083;1.034497190573677;1.0000117520564218;0.9299893169023508;1.000011993434419
10.155401;0.9795684957077738;0.8333229933721963;0.8506898299503578;-0.3472992969305537;-0.35453715217312476;0.9715038472862415;10.000538597297346;0.869487140687235;-0.32999999952765213;1.034497353355126;1.0000116411924564;0.9299914516805539;1.0000117685359975
10.165401;0.9795667008893004;0.8333229927608665;0.8506898297922609;-0.3472992970887876;-0.3545371523192868;0.9715046889036903;10.000537538081295;0.8694864091989553;-0.3299999995992894;1.0344975420030715;1.0000115243604988;0.9299934978539439;1.0000115541190107
10.175401;0.9795648886534085;0.8333229921475369;0.8506898296374065;-0.34729929724513403;-0.35453715243816364;0.9715056371147697;10.000536389690438;0.8694856188327837;-0.32999999968504584;1.0344977579740846;1.0000114069199784;0.9299954549339422;1.0000113519154923
10.185401;0.9795630641228686;0.8333229915336064;0.8506898294866658;-0.3472992973999506;-0.35453715252968887;0.9715066873786258;10.000535163031532;0.8694847738831193;-0.32999999978553823;1.0344980022685484;1.0000112929363776;0.9299973229072208;1.0000111628282826
10.195401;0.9795612337079462;0.8333229909205851;0.8506898293405809;-0.34729929755348155;-0.35453715259385277;0.9715078336976087;10.000533881545225;0.869483878405827;-0.3299999999010078;1.0344982745316518;1.0000111855552705;0.929999103120414;1.0000109864695117
10.205401;0.9795594044467214;0.8333229903097424;0.8506898291993006;-0.34729929770595735;-0.3545371526308776;0.971509068047555;10.000532570873963;0.8694829367801018;-0.3300000000309258;1.0344985727770366;1.0000110869777261;0.930000797361394;1.0000108210093421
10.215401;0.9795575832134916;0.8333229897017925;0.8506898290622931;-0.3472992978577501;-0.3545371526412466;0.9715103808860306;10.00053125421783;0.8694819541541084;-0.3300000001740937;1.0344988938886777;1.0000109982288221;0.9300024063531789;1.0000106636688146
10.225401;0.9795557765374273;0.8333229890968836;0.8506898289282482;-0.34729929800944187;-0.3545371526257047;0.9715117625779733;10.0005299584847;0.8694809361119118;-0.33000000032914173;1.034499234145246;1.0000109201773424;0.9300039297568;1.0000105115187057
10.235401;0.9795539908734674;0.8333229884947791;0.850689828795378;-0.3472992981618223;-0.354537152585393;0.9715132051970498;10.000528715985935;0.8694798883598589;-0.3300000004948798;1.0344995893904683;1.0000108550337705;0.930005367361611;1.0000103620646612
10.245401;0.979552232344101;0.8333229878949341;0.8506898286618776;-0.3472992983157436;-0.3545371525219425;0.9715147030708723;10.000527556409633;0.8694788170640422;-0.33000000067038526;1.0344999552135086;1.000010806330079;0.9300067195346555;1.0000102134335922
10.255401;0.9795505061265274;0.8333229872966653;0.8506898285261768;-0.3472992984717631;-0.3545371524373486;0.9715162519830126;10.000526503962568;0.8694777290293001;-0.33000000085492714;1.0345003273175717;1.0000107775836624;0.9300079870390907;1.0000100643343792
10.265401;0.9795488165813101;0.8333229866995001;0.8506898283869346;-0.3472992986298446;-0.3545371523336492;0.9715178485565388;10.000525577097168;0.8694766307241178;-0.3300000010476987;1.0345007017374734;1.0000107715175917;0.930009171278969;1.0000099139103467
10.275401;0.9795471681543505;0.833322986103291;0.8506898282429417;-0.3472992987893838;-0.3545371522126117;0.9715194902017878;10.000524783383359;0.8694755269063067;-0.33000000124769285;1.0345010744502194;1.0000107903169377;0.9300102743470553;1.00000976130541
10.285401;0.9795455658302573;0.8333229855081281;0.8506898280929777;-0.3472992989493683;-0.35453715207568304;0.9715211749532917;10.000524120025188;0.8694744204524439;-0.3300000014540578;1.0345014409047841;1.0000108360146243;0.9300112987568427;1.0000096050750662
10.295401;0.9795440147251544;0.8333229849143073;0.8506898279356544;-0.3472992991084553;-0.3545371519242698;0.9715229007908817;10.000523577295006;0.8694733135074426;-0.3300000016664076;1.0345017964325074;1.0000109106971404;0.9300122477974824;1.0000094430851467
10.305401;0.9795425195865106;0.833322984322167;0.8506898277693996;-0.3472992992651376;-0.35453715176015355;0.971524664962078;10.000523136500252;0.8694722085108879;-0.33000000188463846;1.0345021369569096;1.0000110166365024;0.9300131257691829;1.0000092733144268
10.315401;0.9795410842547617;0.8333229837318407;0.8506898275926138;-0.34729929941806187;-0.35453715158559956;0.9715264640302792;10.000522768572226;0.8694711078934801;-0.33000000210873065;1.0345024592439969;1.0000111563332885;0.9300139371554799;1.0000090949064306
10.325401;0.9795397108920545;0.8333229831432392;0.8506898274039206;-0.3472992995662226;-0.3545371514031162;0.9715282942935614;10.000522437286559;0.8694700133209223;-0.3300000023388203;1.0345027611854891;1.0000113326682927;0.9300146857060215;1.0000089084008876
10.335401;0.979538399737287;0.8333229825561064;0.8506898272024261;-0.34729929970891343;-0.35453715121534696;0.9715301523754408;10.000522106990205;0.8694689260395317;-0.33000000257513157;1.0345030419368888;1.000011549129841;0.9300153739046773;1.0000087151752
10.345401;0.979537149553696;0.8333229819699153;0.8506898269878524;-0.34729929984565977;-0.354537151025087;0.9715320360012951;10.00052174879212;0.8694678473456219;-0.330000002817697;1.034503301213263;1.0000118097276482;0.9300160024615179;1.0000085167987356
10.355401;0.979535957990533;0.8333229813838061;0.8506898267605052;-0.3472992999762843;-0.35453715083507387;0.97153394367139;10.00052134300131;0.8694667779866945;-0.3300000030663837;1.0345035384099168;1.000012118541203;0.9300165706600805;1.0000083146357923
10.365401;0.9795348217964184;0.833322980796731;0.850689826521105;-0.34729930010099064;-0.3545371506476797;0.9715358732286195;10.000520884678279;0.8694657178887812;-0.3300000033212989;1.03450375273104;1.0000124790780778;0.9300170775343748;1.000008109997465
10.375401;0.9795337372193064;0.8333229802076781;0.85068982627057;-0.34729930022036837;-0.3545371504648193;0.9715378212037208;10.00052038729668;0.869464666854838;-0.33000000358304843;1.0345039440013566;1.0000128939425126;0.9300175222174619;1.0000079047819626
10.385401;0.9795327002067687;0.8333229796159219;0.850689826009933;-0.347299300335404;-0.35453715028808785;0.9715397830614293;10.000519879382795;0.8694636245179057;-0.3300000038527189;1.0345041128119352;1.000013364972856;0.9300179037033744;1.0000077017276343
10.395401;0.9795317059444909;0.8333229790212008;0.8506898257404117;-0.3472993004475642;-0.35453715011892045;0.9715417531467666;10.000519397285759;0.8694625892749517;-0.33000000413174907;1.0345042602053738;1.000013893049809;0.930018221132422;1.0000075040355947
10.405401;0.9795307486525812;0.8333229784236708;0.8506898254634594;-0.3472993005588381;-0.3545371499586325;0.9715437240042293;10.00051897441325;0.8694615582442281;-0.3300000044217356;1.0345043880599731;1.0000144779247693;0.9300184735174082;1.000007315093184
10.415401;0.9795298227035962;0.8333229778237232;0.8506898251806706;-0.3472993006715987;-0.35453714980837076;0.9715456857118357;10.000518636060347;0.8694605283405248;-0.330000004724311;1.034504499505999;1.0000151185826438;0.9300186582839789;1.000007138391838
10.425401;0.979528923904013;0.8333229772218854;0.8506898248935753;-0.3472993007882948;-0.3545371496690825;0.9715476263590275;10.00051840461649;0.8694594968283007;-0.3300000050411075;1.0345045982411774;1.0000158129099253;0.9300187705695193;1.0000069771945754
10.435401;0.9795280495275077;0.833322976618875;0.850689824603424;-0.34729930091100636;-0.35453714954163773;0.9715495333743758;10.000518301535262;0.8694584613090331;-0.3300000053736867;1.034504687491562;1.000016556560885;0.9300188041899642;1.000006834210284
10.445401;0.9795271976096623;0.8333229760155385;0.8506898243111216;-0.3472993010410357;-0.3545371494270901;0.9715513943049103;10.000518343873155;0.869457419380442;-0.3300000057233852;1.034504769761998;1.0000173426108496;0.9300187527648779;1.000006711765555
10.455401;0.9795263664873782;0.833322975412557;0.8506898240174288;-0.3472993011789227;-0.35453714932678376;0.9715531976601628;10.000518545638013;0.869456368086818;-0.33000000609109864;1.034504847437383;1.0000181624384554;0.9300186104593842;1.0000066123973692
10.465401;0.9795255551446651;0.833322974810201;0.8506898237231758;-0.34729930132478265;-0.35453714924220875;0.9715549344382347;10.000518924019454;0.8694553041181768;-0.33000000647721356;1.0345049237864778;1.0000190065957522;0.9300183725355279;1.0000065393804611
10.475401;0.97952476417974;0.8333229742082907;0.8506898234292054;-0.3472993014784584;-0.3545371491749082;0.9715565984948455;10.000519504057044;0.8694542247880742;-0.3300000068817681;1.0345050035599;1.0000198650092946;0.9300180356980738;1.0000064964563
10.485401;0.9795239961670436;0.8333229736064063;0.850689823136187;-0.34729930163945116;-0.3545371491265237;0.9715581857061092;10.000520318366446;0.8694531287743347;-0.3300000073045517;1.0345050924794483;1.0000207273452661;0.9300175990805751;1.000006486881882
10.495401;0.9795232547786861;0.8333229730041951;0.85068982284448;-0.3472993018069305;-0.3545371490987605;0.9715596937767549;10.000521406634292;0.8694520160257679;-0.330000007744967;1.0345051961946812;1.000021583592559;0.9300170652663344;1.0000065131204097
10.505401;0.9795225438055212;0.8333229724014674;0.8506898225539896;-0.3472993019798612;-0.35453714909319917;0.9715611222139652;10.00052281509563;0.86945088707593;-0.33000000820191683;1.0345053196336538;1.0000224240850417;0.9300164393742157;1.000006577383228
10.515401;0.9795218670974023;0.8333229717982307;0.8506898222639835;-0.34729930215710925;-0.3545371491110539;0.9715624715982566;10.000524588849375;0.8694497424265127;-0.3300000086739775;1.034505466668823;1.0000232395342457;0.9300157270102956;1.000006681684983
10.525401;0.9795212283626648;0.8333229711947484;0.8506898219730459;-0.34729930233757167;-0.3545371491529829;0.9715637425999604;10.00052676286617;0.8694485822554958;-0.33000000915968836;1.0345056402014188;1.0000240215690155;0.9300149337591416;1.0000068270648992
10.535401;0.979520630003067;0.8333229705913496;0.850689821679354;-0.3472993025203203;-0.35453714921909246;0.9715649353827894;10.00052936000481;0.8694474065365888;-0.33000000965770315;1.0345058430004994;1.0000247628273824;0.9300140658730465;1.0000070129534202
10.545401;0.9795200722923987;0.8333229699881698;0.8506898213811774;-0.3472993027045672;-0.35453714930922686;0.9715660500852513;10.000532394417437;0.8694462153979604;-0.33000001016677416;1.0345060781780788;1.0000254565455073;0.9300131297803023;1.0000072370510065
10.555401;0.9795195538894355;0.8333229693852396;0.850689821077247;-0.3472993028895318;-0.35453714942321574;0.9715670875801313;10.000535875168579;0.8694450091414676;-0.3300000106856456;1.0345063484050547;1.0000260966194408;0.9300121307787608;1.0000074954840132
10.565401;0.9795190733220088;0.8333229687828134;0.8506898207667791;-0.3472993030743663;-0.35453714956075594;0.9715680491098337;10.000539805746646;0.8694437883572468;-0.330000011212924;1.0345066549432915;1.0000266782391596;0.9300110726848685;1.0000077834250714
10.575401;0.9795186303465973;0.8333229681814612;0.8506898204493625;-0.3472993032580711;-0.3545371497212099;0.9715689354043504;10.000544184585817;0.8694425544926232;-0.3300000117469123;1.0345069973811158;1.0000271983308189;0.9300099582786846;1.0000080959653315
10.585401;0.9795182260020907;0.833322967581825;0.850689820124897;-0.34729930343943544;-0.3545371499036647;0.9715697464946745;10.000549010335973;0.8694413098249725;-0.330000012285481;1.0345073740129873;1.0000276551077227;0.9300087898990851;1.000008428485398
10.595401;0.979517861843411;0.8333229669844523;0.8506898197934647;-0.3472993036171468;-0.3545371501072465;0.9715704820716659;10.000554286986707;0.869440056936713;-0.33000001282616614;1.0345077828411122;1.000028047353597;0.9300075702395977;1.0000087766259869
10.605401;0.979517539743995;0.8333229663899392;0.8506898194551634;-0.34729930379001284;-0.35453715033138905;0.9715711414449639;10.000560024417801;0.8694387986738299;-0.33000001336641366;1.0345082226236526;1.0000283745919136;0.9300063025271178;1.0000091365358068
10.615401;0.9795172620569765;0.8333229657990934;0.8506898191100246;-0.3472993039570661;-0.3545371505756528;0.9715717230720479;10.000566233962484;0.8694375380464965;-0.3300000139037595;1.0345086929744949;1.000028637860367;0.9300049895488589;1.000009505380422
10.625401;0.9795170312132859;0.8333229652128542;0.8506898187580318;-0.34729930411750504;-0.35453715083927945;0.9715722246832457;10.000572925719364;0.8694362774706799;-0.3300000144359453;1.0345091936717905;1.0000288401191952;0.9300036332314217;1.000009881224783
10.635401;0.9795168492137598;0.8333229646321738;0.8506898183992193;-0.3472993042705036;-0.3545371511210923;0.9715726441710012;10.000580107335942;0.8694350182210131;-0.3300000149609881;1.0345097243138528;1.0000289857557705;0.930002235881552;1.000010261957231
10.645401;0.9795167175966889;0.8333229640580988;0.8506898180336862;-0.34729930441494333;-0.35453715141973546;0.9715729801531238;10.000587778740789;0.8694337608950216;-0.33000001547721036;1.0345102845654477;1.000029079379154;0.9300008013418737;1.000010644564284
10.655401;0.9795166375950317;0.8333229634919048;0.850689817661427;-0.3472993045493902;-0.3545371517337601;0.9715732316810294;10.00059593237833;0.8694325060178824;-0.33000001598322126;1.0345108742260603;1.000029124900853;0.929999334364739;1.000011025402307
10.665401;0.9795166104287852;0.8333229629350877;0.8506898172821545;-0.3472993046723809;-0.3545371520615193;0.9715733980239479;10.000604563553527;0.8694312539142068;-0.3300000164777814;1.0345114927907941;1.0000291254123483;0.9299978395078451;1.000011400092092
10.675401;0.9795166372028872;0.8333229623891604;0.8506898168953381;-0.34729930478270227;-0.3545371524012;0.9715734789745597;10.000613678244864;0.8694300045189477;-0.33000001695963493;1.0345121390176888;1.0000290835953471;0.9299963212608211;1.00001176296501
10.685401;0.9795167178834487;0.8333229618553951;0.8506898165003368;-0.3472993048795772;-0.35453715275109887;0.9715734746296948;10.000623294774504;0.8694287576965698;-0.33000001742744567;1.0345128110395978;1.0000290022335767;0.9299947842711518;1.0000121075296633
10.695401;0.9795168508231169;0.8333229613347408;0.850689816096438;-0.34729930496273587;-0.3545371531098692;0.9715733845096037;10.000633444789129;0.8694275137842976;-0.33000001787985045;1.034513506769509;1.0000288836803124;0.9299932328572077;1.0000124273675313
10.705401;0.9795170335740274;0.8333229608279007;0.8506898156830118;-0.3472993050322146;-0.3545371534764581;0.971573207086206;10.000644170084737;0.8694262738206312;-0.33000001831555964;1.034514223903083;1.0000287284188822;0.9299916713343167;1.0000127162661703
10.715401;0.9795172633029461;0.8333229603355101;0.8506898152597604;-0.34729930508798407;-0.35453715384986434;0.9715729404040915;10.000655512905501;0.8694250387930151;-0.330000018733449;1.0345149596324115;1.0000285352088412;0.9299901046887606;1.0000129684655985
10.725401;0.9795175367480142;0.8333229598583836;0.8506898148267164;-0.3472993051296763;-0.3545371542289203;0.971572583532565;10.000667504440917;0.8694238081372782;-0.33000001913259813;1.034515710568214;1.0000283028756856;0.9299885373205717;1.0000131795571499
10.735401;0.9795178506324392;0.8333229593976189;0.8506898143840662;-0.3472993051565493;-0.35453715461209834;0.9715721370916951;10.000680158416005;0.8694225791593568;-0.3300000195122388;1.0345164723644558;1.000028031131404;0.929986971267446;1.0000133469339445
10.745401;0.9795182015297186;0.833322958954311;0.8506898139320216;-0.34729930516771473;-0.3545371549975067;0.9715716022365383;10.000693480182555;0.8694213481737089;-0.3300000198717516;1.0345172389987762;1.0000277200235863;0.9299854067610126;1.0000134697172518
