time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
10.755401;0.9795185849777948;0.8333229585290669;0.8506898134707394;-0.3472993051624221;-0.35453715538314673;0.9715709800412616;10.000707483608936;0.8694201119892754;-0.3300000202108218;1.0345180029624264;1.0000273689705828;0.9299838441229025;1.000013548842205
10.765401;0.9795189951403465;0.8333229581218157;0.8506898130003144;-0.3472993051401246;-0.3545371557671141;0.9715702720091324;10.000722191570505;0.8694188683407963;-0.33000002052956556;1.0345187564177751;1.0000269758115554;0.9299822848027433;1.0000135866976732
10.775401;0.9795194256405206;0.833322957732054;0.8506898125209866;-0.3472993051004066;-0.3545371561477286;0.9715694808203347;10.00073762217214;0.8694176151307405;-0.3300000208284429;1.034519492304584;1.0000265368069372;0.9299807312344549;1.0000135859703239
10.785401;0.9795198708684527;0.8333229573592131;0.8506898120335753;-0.34729930504286183;-0.3545371565237772;0.9715686110585676;10.000753780996991;0.8694163493818925;-0.33000002110809423;1.0345202051730669;1.0000260477545053;0.9299791859949906;1.0000135485294928
10.795401;0.9795203262991353;0.8333229570027472;0.8506898115398245;-0.3472993049668897;-0.35453715689455195;0.9715676694916993;10.000770664217029;0.8694150671494996;-0.33000002136929135;1.034520891608031;1.0000255046755455;0.9299776511009195;1.0000134752429455
10.805401;0.979520787451914;0.8333229566620328;0.8506898110423033;-0.34729930487174027;-0.35453715725950913;0.9715666643745606;10.000788266447765;0.8694137643854013;-0.3300000216129345;1.0345215504532472;1.0000249033230952;0.9299761279063979;1.000013366571896
10.815401;0.9795212490793876;0.833322956336477;0.8506898105439384;-0.347299304756825;-0.3545371576179533;0.9715656045689617;10.000806583598797;0.869412437547573;-0.33000002183996524;1.0345221834092033;1.000024238861745;0.9299746172484177;1.000013222648842
10.825401;0.9795217058115854;0.8333229560258248;0.850689810047584;-0.3472993046217755;-0.35453715796894575;0.9715644994401383;10.000825605729005;0.8694110836212383;-0.3300000220512468;1.034522794758787;1.0000235066644452;0.929973120079938;1.0000130426405027
10.835401;0.9795221530555248;0.8333229557303876;0.8506898095558686;-0.3472993044663464;-0.3545371583112672;0.9715633589398898;10.000845311929158;0.869409700392188;-0.330000022247558;1.0345233889357854;1.000022703164053;0.929971638220365;1.0000128247388196
10.845401;0.9795225870697101;0.8333229554508746;0.8506898090712411;-0.3472993042906358;-0.3545371586434348;0.9715621926366613;10.000865677013037;0.8694082870054142;-0.33000002242974225;1.0345239678520288;1.000021826085998;0.9299701738865043;1.000012566960854
10.855401;0.9795230046948287;0.8333229551879768;0.8506898085960359;-0.3472993040954504;-0.3545371589639406;0.9715610079507081;10.00088668135608;0.8694068437870363;-0.3300000225988806;1.034524530395984;1.00002087462564;0.9299687286229465;1.0000122677866883
10.865401;0.9795234027052524;0.8333229549422407;0.8506898081324578;-0.3472993038823857;-0.35453715927157764;0.9715598087625097;10.000908315920512;0.8694053715483809;-0.3300000227563129;1.0345250737078895;1.0000198494892618;0.9299673029426622;1.0000119262109688
10.875401;0.9795237769981189;0.833322954714164;0.8506898076826273;-0.3472993036536314;-0.35453715956554255;0.9715585947856828;10.000930580675785;0.8694038712328666;-0.3300000229035197;1.0345255944731964;1.0000187522767332;0.9299658969690531;1.0000115415084097
10.885401;0.9795241226840857;0.8333229545041999;0.8506898072487801;-0.3472993034117733;-0.35453715984534817;0.9715573625390397;10.00095347592011;0.8694023435539137;-0.3300000230420414;1.0345260895988864;1.000017584392019;0.9299645119132302;1.0000111137008016
10.895401;0.9795244348920272;0.8333229543126649;0.8506898068334375;-0.3472993031596706;-0.3545371601106709;0.9715561079160179;10.000976995479876;0.8694007887018809;-0.33000002317355154;1.034526556998973;1.000016346533211;0.9299631508612078;1.000010644553283
10.905401;0.9795247092021999;0.8333229541395626;0.8506898064393299;-0.3472993029001936;-0.3545371603610829;0.9715548279811805;10.001001126052886;0.8693992062614332;-0.3300000232999024;1.0345269962179882;1.0000150393431575;0.9299618181000489;1.000010137307542
10.915401;0.9795249416380747;0.8333229539844995;0.8506898060690762;-0.34729930263579284;-0.3545371605958383;0.971553521102209;10.001025844317438;0.8693975947177985;-0.330000023422945;1.034527407599056;1.0000136639494013;0.929960518237183;1.0000095951250219
10.925401;0.9795251285360363;0.8333229538468572;0.850689805724817;-0.3472993023683444;-0.35453716081393744;0.9715521864985113;10.001051111684264;0.8693959513533889;-0.33000002354434255;1.034527790978054;1.0000122211912912;0.929959255525834;1.0000090200396579
10.935401;0.9795252660739424;0.8333229537260869;0.8506898054080289;-0.3472993020994024;-0.35453716101442806;0.9715508236418433;10.001076870799086;0.8693942731965838;-0.3300000236655259;1.0345281459474969;1.0000107107098688;0.9299580336087683;1.000008412967482
10.945401;0.9795253500989274;0.833322953621942;0.8506898051195805;-0.34729930183034385;-0.35453716119665524;0.9715494316870207;10.001103045994439;0.8693925576921814;-0.3300000237877013;1.0345284732826734;1.0000091315816446;0.9299568561345876;1.0000077740612505
10.955401;0.9795253771142342;0.8333229535345872;0.8506898048600285;-0.3472993015622674;-0.3545371613602017;0.9715480091075925;10.001129551995378;0.8693908025903477;-0.33000002391190036;1.0345287757320358;1.0000074835852582;0.9299557274945651;1.0000071030396136
10.965401;0.9795253453575594;0.8333229534645336;0.8506898046299637;-0.3472993012959572;-0.35453716150475373;0.9715465536587479;10.001156303105704;0.8693890060486106;-0.330000024038947;1.0345290574329784;1.0000057673134888;0.9299546534930873;1.0000063993653456
10.975401;0.9795252548502945;0.8333229534124411;0.8506898044300659;-0.34729930103195933;-0.35453716163013554;0.9715450626274008;10.001183215035324;0.8693871672709922;-0.3300000241693387;1.034529322659732;1.000003983658107;0.9299536415524948;1.0000056621994196
10.985401;0.9795251069434113;0.83332295337911;0.850689804261;-0.3472993007707226;-0.35453716173630956;0.971543532895365;10.001210203794809;0.8693852873200709;-0.33000002430331266;1.0345295750209633;1.0000021341476808;0.9299526993651501;1.0000048903113585
10.995401;0.9795249040359012;0.8333229533657053;0.8506898041234974;-0.3472993005127975;-0.35453716182333955;0.971541960811586;10.001237179228555;0.8693833695002139;-0.330000024441026;1.0345298174900275;1.0000002221310869;0.9299518333260285;1.0000040820784764
11.005401;0.9795246493793657;0.833322953373851;0.85068980401841;-0.34729930025894257;-0.35453716189143886;0.9715403423321112;10.001264035826424;0.8693814187633997;-0.33000002458251926;1.0345300526255212;0.9999982534358803;0.9299510479679864;1.0000032357740183
11.015401;0.9795243464910651;0.8333229534054356;0.8506898039464369;-0.3472993000099861;-0.3545371619408966;0.9715386736166367;10.001290656699975;0.8693794406746439;-0.33000002472756307;1.034530282300274;0.9999962357226804;0.9299503460867522;1.0000023503337336
11.025401;0.9795239983925345;0.8333229534622973;0.8506898039078374;-0.3472992997665845;-0.3545371619718934;0.9715369518411711;10.001316930249574;0.8693774408656025;-0.3300000248757503;1.0345305074137428;0.9999941774405209;0.9299497299171859;1.0000014263319004
11.035401;0.9795236072130497;0.8333229535460326;0.8506898039024566;-0.347299299529265;-0.3545371619844942;0.9715351758573293;10.00134276457291;0.8693754254002268;-0.33000002502669795;1.0345307283483802;0.999992087608118;0.9299492022500567;1.0000004663528166
11.045401;0.9795231739295233;0.8333229536579007;0.8506898039298565;-0.3472992992987667;-0.3545371619788021;0.9715333466330711;10.001368091186743;0.8693734016585434;-0.33000002517998356;1.0345309456436673;0.9999899761076124;0.9299487663498043;0.9999994744310745
11.055401;0.9795226986487131;0.833322953798605;0.8506898039893636;-0.34729929907622126;-0.3545371619550451;0.9715314670923283;10.001392860111807;0.8693713784391444;-0.33000002533491096;1.0345311599699483;0.9999878530950695;0.9299484258672781;0.9999984554149817
11.065401;0.9795221817272527;0.8333229539680655;0.8506898040800873;-0.34729929886298844;-0.3545371619136013;0.9715295412117132;10.001417038142245;0.8693693649228966;-0.3300000254903812;1.034531371941532;0.9999857278073039;0.92994818490015;0.9999974146980003
11.075401;0.9795216241401403;0.8333229541654005;0.850689804200866;-0.34729929866042125;-0.3545371618551344;0.971527573207265;10.00144061361237;0.8693673699027296;-0.3300000256448917;1.0345315825181667;0.999983608252064;0.9299480476528057;0.9999963579638983
11.085401;0.9795210266504034;0.833322954389157;0.8506898043501674;-0.3472992984697223;-0.3545371617806703;0.9715255670159881;10.001463595734835;0.8693654022669394;-0.3300000257965817;1.0345317932771387;0.9999815014902068;0.9299480183571232;0.9999952908915176
11.095401;0.979520389226693;0.8333229546378181;0.8506898045261375;-0.34729929829180645;-0.35453716169142563;0.971523525996867;10.00148600711518;0.8693634717401343;-0.3300000259433509;1.0345320061107042;0.999979413541869;0.9299481008768994;0.9999942189250987
11.105401;0.9795197110764123;0.833322954910227;0.8506898047267555;-0.3472992981272403;-0.3545371615886929;0.9715214531429291;10.001507878165459;0.8693615888397597;-0.330000026083115;1.0345322229085439;0.9999773493914456;0.9299482972824553;0.9999931470508382
11.115401;0.9795189910446509;0.8333229552055018;0.85068980494993;-0.34729929797627246;-0.35453716147400044;0.9715193511368061;10.001529241610735;0.8693597645827519;-0.3300000262141474;1.0345324453663733;0.9999753136292551;0.9299486071541907;0.9999920795998666
11.125401;0.9795182284922288;0.8333229555227343;0.8506898051936391;-0.3472992978388257;-0.3545371613492791;0.9715172219249599;10.001550126708452;0.8693580103073547;-0.3300000263352728;1.0345326750036707;0.9999733109879907;0.9299490280848184;0.9999910202912567
11.135401;0.9795174241203393;0.8333229558609384;0.8506898054561817;-0.3472992977146528;-0.3545371612167409;0.9715150670110339;10.001570559265978;0.8693563372113512;-0.3300000264456914;1.0345329137085042;0.9999713463823768;0.929949555902131;0.9999899722882232
11.145401;0.9795165800659845;0.8333229562192023;0.850689805736384;-0.3472992976037526;-0.35453716107861305;0.9715128887454003;10.001590561088383;0.8693547560540086;-0.33000002654465616;1.0345331642149753;0.9999694252390753;0.9299501848264529;0.9999889378193507
11.155401;0.9795156997037122;0.833322956596779;0.8506898060335694;-0.34729929750651756;-0.35453716093704196;0.9715106913239002;10.001610143407873;0.8693532774850857;-0.330000026631387;1.0345334297652364;0.9999675540148559;0.9299509077235589;0.9999879176485872
11.165401;0.9795147875986011;0.8333229569930242;0.850689806347225;-0.3472992974233228;-0.35453716079412606;0.971508480968026;10.001629301558319;0.8693519118973603;-0.3300000267051176;1.034533713653598;0.9999657399182926;0.9299517155310177;0.9999869110248166
11.175401;0.9795138492547928;0.8333229574073128;0.850689806676605;-0.3472992973541452;-0.35453716065182916;0.9715062653905809;10.00164801238254;0.8693506684268122;-0.3300000267648891;1.034534019641704;0.9999639899859876;0.9299525963146528;0.999985916028151
11.185401;0.9795128907031823;0.8333229578389603;0.8506898070206292;-0.3472992972986104;-0.35453716051179435;0.9715040524185193;10.001666238453748;0.8693495544042166;-0.3300000268092232;1.0345343524047546;0.9999623102229391;0.9299535355771891;0.9999849296396283
11.195401;0.9795119182725361;0.8333229582869699;0.8506898073780974;-0.34729929725606823;-0.35453716037533056;0.9715018487482362;10.0016839454518;0.8693485757965556;-0.3300000268361782;1.0345347167667733;0.9999607050130991;0.929954517900093;0.9999839479293945
11.205401;0.9795109384038277;0.8333229587498681;0.8506898077478716;-0.34729929722553815;-0.3545371602436341;0.9714996601778347;10.001701116967176;0.869347738214453;-0.3300000268437362;1.0345351163400227;0.9999591770803596;0.9299555278467858;0.9999829669261461
11.215401;0.9795099571480083;0.8333229592260001;0.8506898081289096;-0.3472992972057341;-0.35453716011797587;0.9714974925185536;10.001717752941625;0.8693470475921672;-0.33000002683010926;1.034535552273816;0.9999577283110153;0.9299565494976667;0.9999819831759947
11.225401;0.9795089797087163;0.833322959713891;0.8506898085202993;-0.3472992971950635;-0.35453715999967006;0.9714953517698026;10.001733859598426;0.8693465097313187;-0.33000002679388996;1.0345360225556224;0.9999563604412707;0.9299575661104966;0.9999809937218154
11.235401;0.9795080107979414;0.8333229602122697;0.8506898089212722;-0.34729929719151664;-0.3545371598900598;0.971493244144907;10.001749441726544;0.8693461294818908;-0.33000002673415024;1.0345365229750403;0.9999550741410917;0.9299585602949756;0.9999799963429314
11.245401;0.9795070556936077;0.8333229607200064;0.850689809331169;-0.34729929719270425;-0.35453715979073747;0.9714911765644683;10.001764502571811;0.8693459106470173;-0.33000002665050426;1.0345370492382584;0.9999538678044309;0.9299595143712275;0.9999789897776626
11.255401;0.9795061214440284;0.8333229612361218;0.8506898097493923;-0.34729929719611546;-0.35453715970359007;0.9714891567520296;10.001779044726744;0.8693458561420512;-0.3300000265430704;1.0345375985325769;0.9999527382604144;0.9299604111006272;0.9999779735206368
11.265401;0.9795052173654494;0.8333229617598056;0.85068981017521;-0.34729929719927877;-0.35453715963040605;0.9714871924871679;10.00179306748415;0.869345967726739;-0.3300000264122749;1.034538169787117;0.9999516824114945;0.9299612344520771;0.9999769477812056
11.275401;0.9795043539528425;0.833322962290466;0.8506898106074582;-0.3472992971996798;-0.3545371595724581;0.9714852908677021;10.001806568592771;0.8693462457156768;-0.3300000262586209;1.034538763030104;0.9999506980235345;0.9299619698105882;0.9999759138599866
11.285401;0.979503540807691;0.8333229628277226;0.8506898110444553;-0.3472992971946411;-0.3545371595303509;0.9714834583319019;10.001819549548852;0.8693466890479327;-0.33000002608269696;1.034539379218615;0.9999497838986879;0.9299626035919909;0.999974874569182
11.295401;0.9795027852883984;0.8333229633712181;0.8506898114842065;-0.3472992971813606;-0.35453715950408804;0.9714817008432909;10.001832017760233;0.86934729556734;-0.33000002588535127;1.0345400206607094;0.9999489399892582;0.9299631225055659;0.9999738343453571
11.305401;0.9795020928648287;0.8333229639203923;0.850689811924703;-0.34729929715718194;-0.3545371594932834;0.9714800231599585;10.001843986304294;0.869348062287899;-0.3300000256676101;1.0345406908058188;0.9999481671752257;0.9299635131876454;0.9999727985662313
11.315401;0.9795014686778982;0.8333229644744357;0.8506898123641463;-0.34729929711989466;-0.354537159497388;0.9714784276064942;10.001855471868472;0.869348985472061;-0.33000002543043355;1.0345413931979286;0.9999474663791004;0.9299637630255458;0.9999717722313551
11.325401;0.9795009187797131;0.8333229650323507;0.8506898128010536;-0.3472992970677883;-0.3545371595158349;0.97147691429361;10.001866490434914;0.8693500609024768;-0.3300000251747553;1.0345421300548274;0.9999468375517832;0.9299638616915847;0.9999707593555175
11.335401;0.9795004498341326;0.8333229655929751;0.8506898132342304;-0.34729929699961193;-0.35453715954819043;0.9714754827338944;10.001877050386009;0.8693512843195902;-0.3300000249017176;1.0345429014621457;0.9999462793045973;0.9299638022370411;0.9999697633144682
11.345401;0.9795000680748621;0.833322966155134;0.8506898136626683;-0.3472992969145176;-0.35453715959439286;0.9714741322842821;10.001887144415113;0.8693526516070169;-0.33000002461279715;1.0345437060255513;0.9999457889611262;0.9299635813535185;0.9999687867846224
11.355401;0.9794997791928393;0.8333229667179809;0.8506898140855711;-0.34729929681187116;-0.35453715965484917;0.9714728615594158;10.001896749085907;0.8693541591675363;-0.33000002430971925;1.0345445420011847;0.9999453625701433;0.9299631987727425;0.999967831213125
11.365401;0.9794995886671484;0.8333229672811265;0.8506898145024284;-0.34729929669118453;-0.3545371597301833;0.9714716690295593;10.0019058307047;0.8693558038906296;-0.3300000239942266;1.0345454077873852;0.9999449949450604;0.9299626558873231;0.9999668966154918
11.375401;0.9794995011279656;0.833322967844451;0.8506898149128314;-0.34729929655221037;-0.35453715982087913;0.9714705537788493;10.001914345192425;0.8693575819331373;-0.3300000236679018;1.034546302136925;0.9999446797767872;0.929961954687872;0.9999659815178923
11.385401;0.979499519655499;0.8333229684078954;0.8506898153162518;-0.34729929639493545;-0.35453715992714846;0.9714695146419648;10.001922237460446;0.8693594879136327;-0.3300000233320334;1.034547224457166;0.9999444100467708;0.9299610982766351;0.999965083310226
11.395401;0.9794996464785677;0.83332296897112;0.8506898157121161;-0.34729929621952843;-0.35453716004896724;0.9714685491288534;10.0019294511215;0.8693615154481171;-0.3300000229875027;1.0345481750059784;0.9999441786856629;0.9299600913302262;0.9999641993079413
11.405401;0.9794998838399298;0.8333229695331068;0.85068981610001;-0.34729929602626236;-0.3545371601860427;0.9714676540015176;10.00193594065155;0.8693636577516196;-0.3300000226348977;1.034549154927693;0.999943978881135;0.9299589384115408;0.9999633276401513
11.415401;0.9795002335313702;0.8333229700922777;0.8506898164798687;-0.3472992958152853;-0.35453716033776167;0.9714668267985681;10.001941671364282;0.8693659075510594;-0.3300000222746762;1.0345501658121166;0.9999438043487276;0.9299576422660303;0.9999624677226437
11.425401;0.9795006960671224;0.8333229706470352;0.8506898168520561;-0.34729929558637773;-0.35453716050333256;0.9714660665714993;10.00194660477235;0.8693682568567559;-0.3300000219070234;1.0345512085159982;0.9999436498599543;0.9299562045818995;0.9999616205629571
11.435401;0.9795012703421657;0.8333229711961342;0.8506898172171438;-0.34729929533900394;-0.35453716068207053;0.9714653738710364;10.001950683927873;0.8693706971625182;-0.3300000215316702;1.034552282220006;0.9999435111484443;0.9299546282121841;0.9999607882240255
11.445401;0.9795019536631396;0.8333229717387672;0.8506898175756157;-0.34729929507270507;-0.3545371608735829;0.9714647504839468;10.00195383205392;0.8693732196731786;-0.33000002114802546;1.0345533847155883;0.9999433842188219;0.9299529183572294;0.9999599724174129
11.455401;0.9795027424212355;0.8333229722745558;0.8506898179278011;-0.3472992947874618;-0.3545371610777949;0.9714641984184991;10.00195596123906;0.8693758153750301;-0.3300000207555024;1.0345545131362854;0.9999432653099997;0.9299510812701127;0.999959173526163
11.465401;0.9795036327922834;0.8333229728034831;0.8506898182738576;-0.34729929448366764;-0.35453716129489254;0.9714637186482694;10.001956983591253;0.8693784753781605;-0.3300000203538197;1.034555664131655;0.9999431516877169;0.9299491223125955;0.9999583907601889
11.475401;0.9795046208174407;0.8333229733256707;0.8506898186136896;-0.34729929416188504;-0.35453716152505327;0.9714633106002777;10.001956819907157;0.8693811909528311;-0.33000001994308886;1.0345568338441875;0.9999430420021608;0.9299470458183324;0.9999576230180104
11.485401;0.9795057025769592;0.8333229738411749;0.8506898189469947;-0.3472992938228039;-0.3545371617679656;0.9714629723984491;10.001955401060977;0.8693839532858413;-0.33000001952370217;1.0345580180262217;0.9999429359259371;0.9299448558940183;0.9999568696236005
11.495401;0.9795068744847037;0.8333229743500308;0.8506898192735306;-0.3472992934672948;-0.3545371620225675;0.9714627015840743;10.001952666566465;0.8693867540376234;-0.3300000190962757;1.0345592122007103;0.9999428340499632;0.92994255683215;0.9999561300646576
11.505401;0.9795081330876815;0.8333229748522536;0.8506898195935492;-0.3472992930963584;-0.3545371622870997;0.9714624955016653;10.001948567287336;0.8693895861266212;-0.330000018661634;1.0345604121314822;0.9999427378660305;0.9299401535914026;0.9999554029857899
11.515401;0.9795094747114843;0.8333229753475943;0.8506898199080797;-0.34729929271114995;-0.3545371625592031;0.9714623508127036;10.001943065558907;0.8693924437427639;-0.3300000182206458;1.034561614589775;0.9999426492324729;0.9299376521476157;0.9999546858710568
11.525401;0.9795108954386523;0.8333229758353904;0.8506898202187527;-0.3472992923129437;-0.3545371628361465;0.971462263137121;10.001936129099263;0.8693953220321294;-0.3300000177739818;1.0345628177295136;0.9999425697687445;0.9299350590222567;0.9999539757475587
11.535401;0.979512391097712;0.8333229763148146;0.8506898205273539;-0.347299291902933;-0.3545371631152484;0.9714622271813045;10.001927731144578;0.8693982168880084;-0.33000001732196016;1.0345640206418072;0.9999425007862037;0.9299323803273347;0.9999532697336653
11.545401;0.97951395702767;0.8333229767853105;0.8506898208353552;-0.3472992914822999;-0.3545371633941827;0.9714622366936705;10.001917861985698;0.8694011245792016;-0.330000016864665;1.0345652225860789;0.9999424438881529;0.9299296209298017;0.9999525648242745
11.555401;0.9795155882109374;0.8333229772468399;0.8506898211436145;-0.3472992910525395;-0.3545371636709371;0.9714622848214581;10.001906535286544;0.8694040412017074;-0.3300000164023627;1.034566422501464;0.9999424010110577;0.929926784212562;0.9999518575052516
11.565401;0.9795172798230852;0.833322977699822;0.8506898214524451;-0.347299290615446;-0.35453716394352963;0.9714623649426094;10.001893776729426;0.8694069624349162;-0.3300000159357653;1.0345676187818456;0.999942372989924;0.9299238725867982;0.9999511439269925
11.575401;0.9795190273587664;0.8333229781448805;0.8506898217618362;-0.3472992901727318;-0.3545371642098576;0.9714624707739736;10.001879611270581;0.8694098835992943;-0.33000001546586333;1.0345688093261851;0.9999423587543154;0.9299208881125011;0.9999504207637088
11.585401;0.9795208261218725;0.8333229785827478;0.8506898220715697;-0.34729928972584145;-0.354537164467973;0.9714625960504897;10.001864064931764;0.8694128000598975;-0.33000001499364057;1.0345699919329399;0.9999423562136873;0.9299178329816128;0.9999496862925357
11.595401;0.9795226708013224;0.8333229790144535;0.8506898223812558;-0.3472992892760594;-0.35453716471652585;0.9714627347961764;10.001847171845476;0.869415708578821;-0.33000001451992067;1.034571164831574;0.9999423629727905;0.9299147099923638;0.9999489411058269
11.605401;0.9795245560059554;0.8333229794414245;0.8506898226903395;-0.34729928882453037;-0.35453716495481163;0.9714628817446458;10.001828976700091;0.8694186082311082;-0.3300000140453514;1.034572326926291;0.9999423769114291;0.9299115227209748;0.9999481878845615
11.615401;0.9795264773978676;0.8333229798652964;0.850689822998237;-0.34729928837217106;-0.354537165182291;0.9714630322851541;10.001809532722204;0.8694214992093637;-0.33000001357047704;1.034573477305347;0.9999423972766665;0.9299082756362953;0.9999474300109022
11.625401;0.9795284320834162;0.8333229802875647;0.8506898233045357;-0.3472992879197671;-0.3545371653981977;0.9714631823492473;10.001788900362666;0.8694243814725438;-0.33000001309574706;1.0345746144284518;0.9999424249490925;0.9299049741388724;0.9999466699556565
11.635401;0.9795304181987574;0.8333229807092715;0.850689823609084;-0.3472992874682298;-0.3545371656017237;0.9714633283477313;10.001767153775482;0.869427254766161;-0.3300000126213853;1.0345757359839576;0.9999424614621557;0.9299016242407429;0.999945908753381
11.645401;0.9795324344971148;0.8333229811309416;0.850689823911957;-0.34729928701873325;-0.3545371657922985;0.9714634669628351;10.001744389134075;0.8694301185329358;-0.3300000121472489;1.0345768398215325;0.9999425079292578;0.9298982324933355;0.9999451469217028
11.655401;0.9795344799381791;0.8333229815527996;0.8506898242131551;-0.34729928657269316;-0.35453716596951873;0.9714635952985428;10.001720723338552;0.8694329710589277;-0.33000001167291765;1.0345779253757081;0.9999425649029046;0.9298948060521592;0.999944385714385
11.665401;0.9795365532982757;0.8333229819749816;0.8506898245123337;-0.3472992861317156;-0.35453716613302994;0.9714637113260246;10.001696281194492;0.8694358087998936;-0.3300000111980344;1.0345789942651116;0.9999426327948567;0.9298913524083569;0.9999436270192225
11.675401;0.9795386532702868;0.8333229823975904;0.8506898248091181;-0.34729928569755536;-0.3545371662825986;0.9714638138932749;10.00167117671086;0.8694386269422324;-0.33000001072257135;1.034580049595233;0.9999427117901254;0.9298878793741199;0.9999428721419691
11.685401;0.9795407784505799;0.8333229828207316;0.8506898251035424;-0.34729928527213855;-0.35453716641822713;0.9714639022348751;10.001645503750593;0.8694414211884782;-0.3300000102468556;1.0345810949910654;0.9999428015446268;0.9298843955660784;0.9999421213432075
11.695401;0.9795429264891528;0.8333229832445592;0.8506898253959535;-0.34729928485758427;-0.35453716654009504;0.9714639754940332;10.001619344172811;0.8694441892700937;-0.3300000097714058;1.0345821342034314;0.9999429012678371;0.9298809109060163;0.9999413744889191
11.705401;0.9795450935373905;0.8333229836692058;0.8506898256867906;-0.34729928445606845;-0.3545371666482917;0.9714640327870618;10.001592777275045;0.8694469309361976;-0.33000000929665724;1.0345831710230697;0.9999430097162625;0.9298774367988255;0.9999406318608959
11.715401;0.9795472747548615;0.8333229840945695;0.850689825976602;-0.347299284069602;-0.35453716674251695;0.9714640735308979;10.001565876437352;0.8694496466720634;-0.3300000088227792;1.0345842092007507;0.9999431249711052;0.9298739860848038;0.9999398948487612
11.725401;0.9795494649958955;0.8333229845202245;0.8506898262659348;-0.34729928369986995;-0.3545371668219246;0.9714640976674451;10.001538703544798;0.8694523365125508;-0.3300000083496672;1.0345852527901345;0.9999432446609053;0.9298705728606078;0.9999391659725282
11.735401;0.9795516591439366;0.8333229849456019;0.85068982655516;-0.3472992833482276;-0.354537166885245;0.9714641063190624;10.001511315269038;0.8694549997148531;-0.3300000078770833;1.0345863066409209;0.9999433667359515;0.9298672114446042;0.9999384479544559
11.745401;0.9795538524640908;0.8333229853701356;0.8506898268446544;-0.34729928301590224;-0.3545371669310888;0.9714641021898119;10.001483773781231;0.86945763464288;-0.33000000740490115;1.0345873755995572;0.9999434901806876;0.9298639145067602;0.9999377432739115
11.755401;0.9795560413048128;0.8333229857932326;0.8506898271351294;-0.34729928270414756;-0.354537166958101;0.9714640885566067;10.001456148650155;0.8694602386297843;-0.3300000069333839;1.0345884626258977;0.9999436149951049;0.9298606920154348;0.999937054607667
11.765401;0.979558223418707;0.8333229862142278;0.8506898274277246;-0.34729928241400204;-0.35453716696493787;0.9714640684244703;10.001428511481581;0.8694628084458348;-0.33000000646338307;1.0345895680971393;0.9999437411303218;0.9298575518516093;0.9999363849938437
11.775401;0.9795603974477655;0.833322986632302;0.8506898277238403;-0.3472992821459148;-0.35453716695024856;0.9714640452276202;10.001400928217778;0.8694653413021735;-0.3300000059961943;1.0345906910463558;0.9999438670649128;0.9298545010157698;0.9999357376492204
11.785401;0.9795625623538643;0.8333229870463528;0.8506898280248038;-0.34729928189981435;-0.3545371669128002;0.9714640235210521;10.001373454322875;0.8694678355385764;-0.33000000553318626;1.0345918306917659;0.9999439891991696;0.9298515460355758;0.9999351159991198
11.795401;0.9795647170833731;0.8333229874549997;0.850689828331581;-0.34729928167546303;-0.35453716685181313;0.971464008691896;10.00134613655043;0.8694702905844677;-0.330000005075665;1.0345929866976058;0.9999441021361454;0.92984869267695;0.999934523860915
11.805401;0.9795668604007748;0.8333229878566576;0.8506898286446479;-0.34729928147256417;-0.3545371667671858;0.9714640065681553;10.001319013218225;0.8694727064108272;-0.33000000462497103;1.0345941582325628;0.9999441994961299;0.9298459458123152;0.999933965389202
11.815401;0.9795689911706779;0.8333229882495257;0.8506898289639354;-0.3472992812906655;-0.3545371666593036;0.9714640231509936;10.001292109716264;0.869475082612513;-0.33000000418261194;1.0345953432441137;0.9999442755906162;0.9298433097068899;0.9999334446836694
11.825401;0.979571109139588;0.8333229886316393;0.850689829288791;-0.3472992811292135;-0.35453716652872214;0.9714640640952811;10.001265439260658;0.8694774176002233;-0.3300000037502987;1.0345965389936889;0.9999443270423176;0.9298407885329858;0.999932965381433
11.835401;0.9795732155075718;0.8333229890010011;0.8506898296180245;-0.347299280987702;-0.354537166376062;0.97146413426285;10.001239011209734;0.8694797087371361;-0.3300000033297701;1.0345977428652435;0.9999443528999713;0.929838386590156;0.9999325304104331
11.845401;0.979575312262721;0.8333229893555695;0.8506898299502281;-0.3472992808656513;-0.35453716620212056;0.9714642380165363;10.001212836800109;0.8694819534391747;-0.3300000029226367;1.0345989522079948;0.9999443546667304;0.9298361079102602;0.9999321421509464
11.855401;0.9795774008490475;0.8333229896932031;0.8506898302842225;-0.3472992807625146;-0.35453716600795065;0.9714643801610152;10.001186927519514;0.8694841502686822;-0.330000002530488;1.0346001639143954;0.9999443373428174;0.929833955825815;0.999931802957679
11.865401;0.979579481790086;0.8333229900117645;0.8506898306191061;-0.3472992806777849;-0.354537165794661;0.9714645664295262;10.001161293464152;0.8694862989982628;-0.33000000215505226;1.0346013746129048;0.9999443091754974;0.9298319335118974;0.9999315151813527
11.875401;0.9795815552506857;0.8333229903092035;0.8506898309538913;-0.3472992806113282;-0.3545371655632821;0.9714648029818485;10.001135947202023;0.8694884000189939;-0.3300000017981652;1.0346025811260726;0.9999442797628932;0.9298300451647592;0.9999312806791674
11.885401;0.9795836214888477;0.8333229905835077;0.8506898312873813;-0.34729928056360077;-0.35453716531504864;0.9714650952787542;10.001110907001047;0.8694904541204593;-0.3300000014616619;1.0346037805416077;0.9999442589855556;0.929828296602851;0.9999311007750822
11.895401;0.9795856809723946;0.8333229908327822;0.8506898316185723;-0.3472992805353457;-0.35453716505162974;0.9714654467305338;10.00108619257284;0.8694924622157587;-0.3300000011473234;1.0346049697473867;0.9999442565717479;0.9298266950101385;0.9999309765424085
11.905401;0.9795877342183722;0.8333229910555688;0.8506898319469651;-0.34729928052696535;-0.3545371647749149;0.971465858240201;10.001061818662015;0.8694944249320128;-0.33000000085677755;1.0346061451728548;0.9999442809811915;0.9298252476194636;0.9999309084290732
11.915401;0.9795897813214599;0.8333229912511755;0.8506898322722782;-0.34729928053817405;-0.3545371644865687;0.971466329244857;10.001037796159165;0.8694963430592838;-0.3300000005914363;1.0346073033177292;0.9999443386199021;0.9298239600445807;0.9999308954833819
11.925401;0.9795918217962207;0.8333229914198085;0.8506898325940001;-0.3472992805681465;-0.3545371641876734;0.9714668590715252;10.001014134781581;0.8694982179765584;-0.3300000003526568;1.034608441273958;0.9999444343125776;0.9298228360069095;0.9999309353322176
11.935401;0.9795938553670941;0.8333229915624217;0.850689832911306;-0.34729928061594006;-0.35453716387873424;0.9714674478441451;10.000990837550411;0.8695000508717246;-0.3300000001419115;1.0346095566824545;0.9999445726359127;0.9298218779449092;0.9999310248179726
11.945401;0.9795958826871254;0.8333229916803924;0.8506898332231985;-0.3472992806807767;-0.35453716355998227;0.9714680970146641;10.000967895781516;0.869501842063293;-0.3299999999606941;1.0346106476917794;0.9999447591098745;0.9298210873190631;0.9999311606250548
11.955401;0.9795979047189531;0.8333229917753074;0.8506898335285787;-0.3472992807618831;-0.35453716323168977;0.971468809417263;10.000945290954418;0.8695035914142075;-0.32999999981020733;1.034611713225954;0.9999449997808479;0.9298204645538661;0.9999313401095321
11.965401;0.9795999216211805;0.8333229918489669;0.8506898338262;-0.3472992808581807;-0.35453716289439413;0.9714695888685212;10.00092299677479;0.8695052986715883;-0.3299999996911272;1.0346127533087075;0.9999452996752405;0.9298200081254887;0.9999315623054907
11.975401;0.9796019322046844;0.8333229919032852;0.8506898341146134;-0.34729928096830076;-0.35453716254888;0.9714704392797696;10.000900979170563;0.8695069631565251;-0.32999999960374615;1.0346137689052624;0.9999456622562837;0.9298197138455425;0.9999318282158809
11.985401;0.9796039338034644;0.8333229919399929;0.8506898343922488;-0.3472992810908821;-0.3545371621958753;0.9714713634753024;10.000879198727205;0.8695085838886681;-0.3299999995482153;1.0346147613100114;0.9999460897824916;0.9298195758591603;0.9999321400748751
11.995401;0.9796059225900735;0.8333229919606175;0.8506898346576356;-0.3472992812248429;-0.3545371618357649;0.9714723622312716;10.000857620600858;0.869510160468594;-0.329999999524498;1.0346157320000915;0.9999465834347802;0.9298195879047061;0.9999325005936417
12.005401;0.979607894185387;0.8333229919668962;0.8506898349094973;-0.34729928136945365;-0.3545371614686375;0.9714734337499894;10.00083622711268;0.8695116935989561;-0.329999999532375;1.0346166830893047;0.9999471435159974;0.9298197435244264;0.999932912814133
12.015401;0.9796098439826282;0.8333229919610956;0.8506898351466341;-0.3472992815242618;-0.3545371610946353;0.9714745737687558;10.000815023048823;0.869513184907089;-0.32999999957170445;1.0346176176127844;0.9999477699176034;0.9298200362806417;0.999933379820902
12.025401;0.97961176741258;0.8333229919458581;0.8506898353678566;-0.3472992816889856;-0.35453716071416674;0.9714757761537046;10.00079403466432;0.8695146366906388;-0.32999999964243926;1.034618539116701;0.9999484625067439;0.929820460509028;0.999933904167009
12.035401;0.9796136603596348;0.8333229919237691;0.8506898355719965;-0.34729928186346404;-0.35453716032775384;0.9714770332577104;10.000773305440376;0.8695160513977491;-0.3299999997443544;1.0346194501091261;0.9999492217595636;0.9298210120916105;0.9999344878627746
12.045401;0.979615519354014;0.833322991897029;0.8506898357578873;-0.34729928204771404;-0.3545371599358459;0.9714783361002313;10.000752887165197;0.8695174307186493;-0.3299999998770631;1.0346203504912594;0.9999500499550398;0.9298216890883487;0.9999351329476748
12.055401;0.979617341730329;0.8333229918674308;0.8506898359245104;-0.34729928224191614;-0.3545371595388267;0.9714796748795241;10.000732828931115;0.8695187751855958;-0.3300000000403012;1.0346212385235043;0.9999509517458107;0.9298224916472555;0.9999358418124997
12.065401;0.9796191259548318;0.833322991836567;0.8506898360713001;-0.34729928244625674;-0.35453715913714023;0.9714810395757334;10.000713168314215;0.869520084461647;-0.3300000002338757;1.0346221134452205;0.9999519328459684;0.9298234208905044;0.999936616963919
12.075401;0.9796208717784277;0.8333229918059101;0.8506898361981889;-0.3472992826608574;-0.35453715873145575;0.9714824203951877;10.00069392852006;0.8695213575199844;-0.33000000045723177;1.0346229761996129;0.9999529978159292;0.9298244778603709;0.9999374608618702
12.085401;0.9796225801093358;0.8333229917766904;0.8506898363054031;-0.34729928288586626;-0.3545371583226695;0.9714838079561819;10.00067512320894;0.8695225924139673;-0.33000000070924274;1.0346238278133646;0.9999541488459518;0.9298256634867316;0.9999383760577097
12.095401;0.9796242527243387;0.8333229917498945;0.8506898363934552;-0.3472992831215498;-0.354537157911624;0.9714851931576328;10.000656762535362;0.8695237862653272;-0.3300000009884986;1.0346246677436453;0.9999553860356736;0.9298269795412554;0.99993936547434
12.105401;0.9796258918869534;0.8333229917263472;0.8506898364631968;-0.34729928336828175;-0.3545371574988625;0.9714865672453871;10.000638856997236;0.8695249358747702;-0.33000000129363666;1.034625493528423;0.9999567083373642;0.9298284293869103;0.9999404330577771
12.115401;0.9796274999103574;0.8333229917066516;0.8506898365155113;-0.34729928362651774;-0.35453715708467154;0.97148792237234;10.000621423808347;0.8695260379346655;-0.33000000162334747;1.034626301201068;0.9999581141109586;0.929830017156873;0.9999415840636461
12.125401;0.9796290786820727;0.8333229916910823;0.8506898365509911;-0.3472992838967768;-0.35453715666924573;0.971489252459418;10.000604489907024;0.86952708851498;-0.33000000197631385;1.034627085672585;0.9999596008816267;0.9298317461364141;0.9999428241482011
12.135401;0.9796306293199438;0.8333229916795502;0.8506898365700671;-0.34729928417953454;-0.3545371562528284;0.971490554248969;10.000588082984333;0.869528083337066;-0.33000000235122184;1.0346278413291738;0.9999611647995011;0.9298336181925654;0.9999441581423046
12.145401;0.9796321521766147;0.8333229916716135;0.850689836573395;-0.34729928447506475;-0.35453715583587603;0.9714918279590252;10.000572220573318;0.869529018809229;-0.3300000027465884;1.0346285628445595;0.9999628006468111;0.9298356342402032;0.9999455895245727
12.155401;0.9796336470111389;0.8333229916665339;0.8506898365620029;-0.3472992847832938;-0.35453715541914355;0.9714930766196394;10.000556910051522;0.8695298918773584;-0.3300000031605344;1.0346292452825088;0.999964502531058;0.929837794502686;0.9999471206537914
12.165401;0.9796351128233126;0.8333229916634529;0.8506898365369909;-0.34729928510379227;-0.3545371550034997;0.9714943040078777;10.000542154777085;0.8695306987818235;-0.33000000359097637;1.034629883593273;0.9999662643078007;0.9298400982195252;0.999948753264708
12.175401;0.9796365475156362;0.8333229916616731;0.8506898364990646;-0.34729928543600547;-0.35453715458968255;0.9714955124838855;10.00052795674002;0.8695314350186987;-0.3300000040360413;1.0346304724862272;0.9999680792296891;0.9298425436319581;0.9999504884774408
12.185401;0.9796379482303518;0.8333229916608538;0.8506898364483397;-0.34729928577957203;-0.35453715417831505;0.9714967025540859;10.000514317119338;0.8695320968707656;-0.33000000449403627;1.034631006860352;0.9999699399537707;0.929845128758853;0.9999523263994509
12.195401;0.9796393124037245;0.8333229916610365;0.8506898363845687;-0.3472992861344248;-0.35453715377002193;0.97149787360445;10.000501238404887;0.8695326824724674;-0.33000000496318144;1.034631482225339;0.9999718393982897;0.9298478520661548;0.999954266017738
12.205401;0.9796406387443566;0.8333229916625297;0.850689836307527;-0.34729928650060277;-0.3545371533653926;0.9714990239345364;10.00048872523401;0.8695331912731863;-0.3300000054417239;1.0346318944813202;0.9999737712194248;0.9298507122405434;0.9999563051135953
12.215401;0.9796419275523492;0.833322991665706;0.850689836217156;-0.34729928687813644;-0.35453715296484933;0.9715001508743238;10.000476780935093;0.8695336230016686;-0.3300000059280779;1.0346322394240641;0.9999757292504089;0.9298537076943849;0.9999584399744719
12.225401;0.9796431804601722;0.8333229916709354;0.850689836113472;-0.34729928726716136;-0.35453715256877283;0.9715012517623682;10.000465401883318;0.8695339777014235;-0.33000000642072286;1.0346325126954317;0.9999777063761259;0.9298568365784559;0.9999606653526971
12.235401;0.9796444000243045;0.8333229916786493;0.8506898359965337;-0.3472992876679029;-0.35453715217805326;0.9715023244846858;10.000454574801395;0.8695342561372968;-0.3300000069182661;1.0346327098539696;0.9999796943570433;0.9298600968982216;0.9999629744651355
12.245401;0.9796455887789037;0.8333229916894048;0.850689835866549;-0.34729928808042054;-0.3545371517943491;0.9715033672704453;10.000444281999167;0.8695344590367218;-0.33000000741945396;1.0346328266086346;0.9999816855354324;0.9298634864205643;0.9999653590544937
12.255401;0.9796467478094576;0.8333229917039278;0.8506898357239245;-0.3472992885045223;-0.3545371514195956;0.9715043785702079;10.000434512930122;0.869534586087301;-0.33000000792286377;1.0346328597164085;0.9999836744445691;0.9298670028791941;0.9999678101081769
12.265401;0.9796478764541888;0.8333229917228729;0.8506898355691016;-0.3472992889400443;-0.35453715105551253;0.9715053573803373;10.000425270621156;0.8695346364405511;-0.33000000842680993;1.0346328080454783;0.9999856577662162;0.929870644222727;0.9999703189637397
12.275401;0.9796489733731146;0.833322991746392;0.8506898354023961;-0.3472992893871281;-0.3545371507034922;0.9715063036300722;10.000416567034698;0.8695346102506502;-0.33000000892967846;1.0346326731865167;0.9999876338048125;0.9298744087180327;0.999972877654285
12.285401;0.9796500376413118;0.8333229917740698;0.850689835224088;-0.3472992898461813;-0.3545371503645493;0.9715072181657798;10.000408417987687;0.8695345091428375;-0.33000000943017505;1.0346324594487608;0.9999896027005192;0.9298782950593443;0.9999754780858574
12.295401;0.9796510694298642;0.833322991805236;0.8506898350346486;-0.347299290317691;-0.35453715003932984;0.9715081024038786;10.000400844526752;0.8695343352274703;-0.330000009927285;1.0346321733512258;0.9999915669798182;0.9298823018316844;0.9999781113374956
12.305401;0.9796520701302995;0.8333229918393448;0.8506898348349788;-0.3472992908021759;-0.3545371497281875;0.9715089578933598;10.000393868980717;0.8695340904435731;-0.3300000104202366;1.0346318230179454;0.9999935309348215;0.9298864264503509;0.9999807681079749
12.315401;0.979653041407662;0.8333229918764433;0.8506898346266036;-0.3472992913002659;-0.35453714943117237;0.9715097864637883;10.00038750359137;0.8695337765819624;-0.3300000109084562;1.034631417653652;0.9999954986194609;0.9298906643228264;0.9999834395664903
12.325401;0.9796539836983083;0.8333229919175963;0.8506898344115781;-0.34729929181272284;-0.35453714914799755;0.9715105910342157;10.000381749059839;0.8695333950289257;-0.33000001139126856;1.034630966764891;0.9999974724938505;0.9298950086333807;0.9999861176337057
12.335401;0.9796548957268196;0.8333229919648059;0.8506898341920965;-0.3472992923402412;-0.3545371488781479;0.9715113754998572;10.000376602765442;0.8695329465221682;-0.3300000118675116;1.034630478913792;0.9999994539225777;0.9298994511281524;0.9999887949388497
12.345401;0.9796557756847337;0.8333229920204058;0.8506898339702625;-0.347299292883099;-0.3545371486211412;0.9715121432672493;10.000372061676421;0.8695324313773896;-0.33000001233549425;1.0346299608600644;1.0000014441353602;0.9299039833363207;0.999991464902084
12.355401;0.9796566227073236;0.8333229920865027;0.8506898337482242;-0.3472992934410828;-0.35453714837678546;0.9715128962786382;10.000368121082415;0.8695318496164087;-0.3300000127933265;1.0346294176856314;1.0000034443908938;0.9299085972674933;0.9999941211199749
12.365401;0.9796574369445175;0.8333229921648639;0.8506898335282909;-0.3472992940137493;-0.35453714814526355;0.971513635552507;10.00036477637057;0.8695312010536995;-0.3300000132392339;1.0346288531425156;1.0000054559292053;0.9299132856285346;0.999996756116627
12.375401;0.9796582186948006;0.8333229922571107;0.8506898333128842;-0.3472992946005661;-0.35453714792687785;0.97151436233266;10.000362027406869;0.8695304860074584;-0.33000001367164794;1.0346282699271243;1.0000074799432015;0.9299180416946964;0.9999993613879313
12.385401;0.9796589681622425;0.8333229923648567;0.8506898331045322;-0.3472992952008005;-0.354537147721514;0.9715150785533895;10.000359881091454;0.8695297058194084;-0.33000001408911095;1.034627670170718;1.000009517129363;0.9299228586873376;1.000001928586906
12.395401;0.9796596856839423;0.8333229924896423;0.8506898329058094;-0.3472992958134018;-0.3545371475284204;0.9715157862249488;10.000358346437245;0.869528862643769;-0.3300000144901002;1.0346270560527147;1.0000115673395522;0.9299277293853024;1.0000044502041152
12.405401;0.9796603716171051;0.8333229926327917;0.850689832719155;-0.3472992964370847;-0.35453714734654806;0.9715164868904637;10.00035742604889;0.8695279592084469;-0.33000001487308533;1.0346264306572923;1.000013629741559;0.9299326465880406;1.000006919959946
12.415401;0.979661026170667;0.8333229927953214;0.8506898325467853;-0.3472992970705715;-0.3545371471748882;0.9715171820182168;10.000357113932843;0.8695269983658143;-0.33000001523687517;1.0346257989471495;1.0000157030757428;0.9299376035514694;1.000009333009995
12.425401;0.9796616497378715;0.8333229929780092;0.850689832390609;-0.3472992977126694;-0.3545371470125162;0.9715178733396459;10.000357397594943;0.8695259827549431;-0.33000001558081715;1.0346251680526828;1.0000177858228105;0.9299425936405779;1.0000116855601244
12.435401;0.9796622435663079;0.8333229931816281;0.8506898322520339;-0.3472992983621708;-0.3545371468585421;0.971518562568537;10.000358263125923;0.8695249151056939;-0.3300000159046319;1.034624547066747;1.0000198763827115;0.9299476097866952;1.0000139746439565
12.445401;0.9796628100659379;0.8333229934071129;0.8506898321319033;-0.3472992990178791;-0.3545371467119917;0.9715192509275653;10.000359705264495;0.869523798297456;-0.3300000162080502;1.0346239467979705;1.0000219732481017;0.9299526442622386;1.0000161983680809
12.455401;0.9796633525800913;0.8333229936554689;0.8506898320305448;-0.34729929967870576;-0.3545371465716262;0.9715199384698574;10.000361728726052;0.8695226354424926;-0.33000001649055116;1.034623378619741;1.0000240750717981;0.9299576882787282;1.0000183561790548
12.465401;0.9796638749344488;0.8333229939275808;0.8506898319478274;-0.347299300343648;-0.3545371464358704;0.9715206232589478;10.000364336046275;0.8695214307608742;-0.3300000167513165;1.0346228529088255;1.0000261804367694;0.9299627316508379;1.0000204489313649
12.475401;0.9796643807503972;0.8333229942241536;0.8506898318833859;-0.3472993010116298;-0.3545371463029177;0.971521301123855;10.000367518875656;0.8695201903152779;-0.330000016989213;1.034622378861429;1.0000282874849362;0.9299677637103761;1.0000224784270022
12.485401;0.9796648724371145;0.8333229945457352;0.8506898318369226;-0.34729930168140033;-0.3545371461710345;0.9715219667830935;10.000371260098683;0.8695189218412716;-0.3300000172028538;1.0346219654181819;1.000030393995476;0.9299727746317212;1.000024446770116
12.495401;0.9796653503438675;0.8333229948927635;0.8506898318083839;-0.34729930235169243;-0.35453714603886916;0.9715226156177533;10.000375540745305;0.8695176336812206;-0.3300000173908351;1.0346216218056503;1.0000324978332806;0.9299777552693321;1.0000263562211493
12.505401;0.9796658126716098;0.833322995265676;0.8506898317979413;-0.34729930302127643;-0.35453714590544416;0.9715232443150251;10.000380344361853;0.8695163334484245;-0.3300000175518363;1.034621356983201;1.0000345974012532;0.9299826961017514;1.0000282093327275
12.515401;0.9796662558798771;0.8333229956649557;0.850689831805704;-0.34729930368865264;-0.35453714576997364;0.9715238502355157;10.00038565258322;0.8695150276452535;-0.33000001768444265;1.034621178583864;1.000036692220659;0.929987587204723;1.0000300091016467
12.525401;0.9796666751900007;0.8333229960909503;0.8506898318314021;-0.3472993043519347;-0.3545371456317316;0.9715244305379398;10.000391434136764;0.8695137219714503;-0.3300000177870803;1.0346210926636978;1.0000387835517583;0.9299924193237201;1.000031759034609
12.535401;0.9796670655511297;0.8333229965435518;0.8506898318744516;-0.347299305009108;-0.35453714548987764;0.9715249816786024;10.000397639033979;0.8695124210305074;-0.33000001785843514;1.034621103982819;1.0000408746849272;0.9299971844067418;1.0000334630040617
12.545401;0.9796674230023446;0.8333229970221192;0.8506898319342429;-0.34729930565814005;-0.3545371453432663;0.9715254996962819;10.000404206337354;0.8695111278491044;-0.33000001789806316;1.0346212154944647;1.000042970636356;0.9300018749721314;1.0000351247604538
12.555401;0.9796677452248925;0.8333229975258609;0.8506898320101846;-0.34729930629675815;-0.3545371451905399;0.9715259811232528;10.000411079827694;0.8695098442004838;-0.3300000179065644;1.0346214279350043;1.0000450772339504;0.9300064837080179;1.000036746874565
12.565401;0.9796680309377965;0.8333229980543101;0.8506898321014684;-0.3472993069223085;-0.35453714503052364;0.9715264233016443;10.000418218416938;0.8695085712019853;-0.33000001788533356;1.0346217409176721;1.0000471999252765;0.9300110043745157;1.0000383298432636
12.575401;0.979668279356699;0.8333229986074128;0.8506898322068143;-0.34729930753207944;-0.3545371448624158;0.971526823070016;10.000425593886725;0.8695073098028312;-0.33000001783623845;1.0346221543058263;1.0000493426858066;0.9300154326468782;1.0000398726462212
12.585401;0.9796684900042143;0.833322999185264;0.8506898323243581;-0.3472993081238056;-0.35453714468574;0.9715271750540877;10.000433180736;0.8695060613361871;-0.33000001776126486;1.0346226682829385;1.0000515071735536;0.9300197653981468;1.00004137445648
