time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
12.595401;0.9796686621335765;0.8333229997877776;0.8506898324517821;-0.34729930869579045;-0.3545371445005567;0.9715274716343884;10.00044094830236;0.8695048276905722;-0.3300000176622184;1.0346232826559978;1.000053691956824;0.9300239993338122;1.0000428358572842
12.605401;0.9796687945337723;0.8333230004145505;0.8506898325866113;-0.3472993092467178;-0.3545371443076662;0.9715277043650072;10.000448857802615;0.8695036111122088;-0.33000001754059927;1.0346239967115103;1.0000558921951905;0.9300281301309805;1.0000442588408514
12.615401;0.9796688868415996;0.8333230010648869;0.8506898327265646;-0.3472993097755542;-0.3545371441083677;0.97152786552383;10.000456861048288;0.8695024136232848;-0.33000001739758084;1.0346248094405879;1.000058100946457;0.9300321521913574;1.0000456460600535
12.625401;0.9796689409065226;0.8333230017375676;0.8506898328699427;-0.3472993102815958;-0.3545371439040415;0.9715279491882486;10.000464897864978;0.8695012357409769;-0.3300000172339774;1.0346257194052366;1.0000603115387636;0.9300360590967139;1.0000470000929278
12.635401;0.9796689604440237;0.8333230024306351;0.8506898330158092;-0.3472993107644846;-0.3545371436958685;0.9715279516992786;10.000472893573182;0.8695000757624446;-0.3300000170501789;1.0346267249034329;1.0000625187331358;0.9300398441869495;1.000048323214597
12.645401;0.9796689497024202;0.8333230031418374;0.8506898331637237;-0.3472993112241434;-0.3545371434847691;0.9715278718295229;10.000480761624699;0.8694989304296192;-0.33000001684623675;1.0346278244179123;1.0000647181729028;0.9300435006499368;1.000049617433334
12.655401;0.9796689121862441;0.8333230038692401;0.8506898333132522;-0.3472993116607119;-0.3545371432713577;0.9715277106663238;10.00048840833854;0.8694977955801532;-0.3300000166220846;1.0346290160413436;1.0000669056999496;0.9300470217171343;1.0000508845590614
12.665401;0.9796688499805956;0.8333230046112137;0.8506898334635565;-0.34729931207450543;-0.35453714305570194;0.9715274709123222;10.0004957341289;0.8694966664726592;-0.3300000163776509;1.034630296105405;1.0000690773621457;0.9300504007544514;1.0000521264396844
12.675401;0.979668764431858;0.8333230053661099;0.8506898336131107;-0.34729931246598206;-0.35453714283725174;0.9715271561185956;10.000502635634346;0.8694955385164417;-0.33000001611292057;1.0346316589590934;1.000071229450581;0.9300536306406563;1.0000533451711984
12.685401;0.9796686575477207;0.8333230061321596;0.8506898337596379;-0.34729931283559495;-0.35453714261521085;0.971526769992984;10.000509010733609;0.8694944076848451;-0.3300000158280513;1.0346330985829086;1.0000733581373376;0.9300567037238319;1.0000545431507744
12.695401;0.9796685326375374;0.833323006907393;0.8506898339003981;-0.347299313183481;-0.35453714238895856;0.971526315289052;10.000514762190194;0.8694932701331114;-0.33000001552346087;1.034634609889028;1.0000754591373686;0.9300596127934451;1.0000557233096485
12.705401;0.9796683941578277;0.8333230076894557;0.8506898340326391;-0.3472993135093696;-0.3545371421581954;0.97152579336161;10.000519800282396;0.8694921216907501;-0.3300000151998193;1.0346361879754349;1.0000775279059846;0.9300623516632701;1.0000568893165878
12.715401;0.9796682473337436;0.8333230084757498;0.8506898341539227;-0.3472993138128317;-0.35453714192292723;0.9715252050357307;10.000524047456464;0.8694909578252299;-0.33000001485795927;1.0346378267715803;1.0000795600791006;0.9300649153348013;1.0000580449876095
12.725401;0.9796680973564583;0.8333230092638781;0.8506898342622697;-0.3472993140933919;-0.3545371416833985;0.9715245510895929;10.000527445345432;0.8694897741666234;-0.3300000144988006;1.03463951914177;1.0000815516846433;0.930067300601658;1.0000591929840699
12.735401;0.9796679483225417;0.8333230100518151;0.8506898343561431;-0.3472993143504693;-0.3545371414399976;0.971523832253027;10.000529955517448;0.8694885670002979;-0.33000001412329716;1.0346412583889328;1.0000834995225745;0.9300695064591517;1.0000603338313778
12.745401;0.9796678027511079;0.8333230108378256;0.8506898344342573;-0.34729931458355173;-0.35453714119318713;0.9715230498278182;10.000531545985922;0.8694873332837222;-0.3300000137323852;1.034643039378758;1.000085401753942;0.9300715330565451;1.0000614662856797
12.755401;0.9796676618038773;0.8333230116204066;0.8506898344953817;-0.34729931479253096;-0.3545371409435195;0.9715222058190535;10.000532179316021;0.8694860702989345;-0.3300000133270299;1.034644858200159;1.0000872579574152;0.9300733797249321;1.0000625887717316
12.765401;0.979667525947642;0.8333230123981836;0.85068983453837;-0.34729931497780664;-0.3545371406917488;0.9715213022581899;10.000531821244758;0.8694847748658746;-0.33000001290822456;1.0346467109989028;1.0000890687276305;0.9300750440456953;1.0000637001139643
12.775401;0.9796673956943894;0.8333230131699048;0.8506898345623359;-0.3472993151401023;-0.35453714043876;0.9715203407530696;10.00053045785523;0.8694834427675778;-0.3300000124767373;1.0346485928483096;1.0000908354630724;0.9300765227170139;1.0000647987873228
12.785401;0.9796672715943971;0.8333230139345874;0.8506898345666762;-0.3472993152803358;-0.35453714018524685;0.9715193218248147;10.000528098561734;0.8694820698629699;-0.33000001203293455;1.0346504973276252;1.0000925600567385;0.9300778132053206;1.0000658818398929
12.795401;0.9796671537242506;0.8333230146915438;0.8506898345508974;-0.34729931539969733;-0.35453713993165603;0.9715182444947646;10.000524763880813;0.8694806541678073;-0.33000001157698095;1.034652417051065;1.000094244264614;0.9300789145314341;1.0000669446196708
12.805401;0.9796670418797796;0.8333230154403916;0.8506898345144199;-0.34729931549958337;-0.3545371396783771;0.9715171071784404;10.000520474682407;0.8694791964213809;-0.33000001110912286;1.034654344254616;1.0000958895665302;0.9300798265276619;1.0000679816500453
12.815401;0.9796669361370691;0.8333230161811349;0.850689834456561;-0.34729931558132854;-0.35453713942561116;0.97151590844152;10.000515252133843;0.8694776988894957;-0.33000001062980383;1.034656270779809;1.000097497753222;0.9300805491521894;1.0000689879276252
12.825401;0.9796668367313089;0.8333230169139719;0.8506898343767426;-0.3472993156462407;-0.3545371391730837;0.9715146467396163;10.000509122905674;0.8694761639235339;-0.33000001013966473;1.03465818810533;1.0000990713069613;0.9300810831515399;1.0000699592003337
12.835401;0.9796667439007533;0.8333230176389052;0.8506898342745906;-0.3472993156959221;-0.35453713892004357;0.971513320295886;10.000502126710208;0.8694745932486061;-0.3300000096394502;1.0346600878831416;1.0001006129833578;0.9300814309310526;1.0000708915837977
12.845401;0.9796666582469342;0.8333230183556074;0.8506898341497618;-0.34729931573230166;-0.3545371386654825;0.9715119274348326;10.000494321146327;0.8694729884330049;-0.3300000091298946;1.0346619619323325;1.0001021252601934;0.9300815964245095;1.0000717821830156
12.855401;0.9796665806032105;0.8333230190634802;0.8506898340017793;-0.3472993157573636;-0.3545371384083738;0.9715104668386448;10.0004857734981;0.8694713518770677;-0.3300000086116875;1.0346638011661051;1.0001036101167682;0.9300815843568278;1.0000726299413458
12.865401;0.9796665113527004;0.833323019761606;0.850689833829989;-0.3472993157729725;-0.3545371381477659;0.9715089376497107;10.000476547411433;0.8694696870904737;-0.3300000080854531;1.0346655950097368;1.0001050686180195;0.9300813999971239;1.0000734351732492
12.875401;0.9796664504260428;0.8333230204486853;0.8506898336336427;-0.347299315780881;-0.35453713788268054;0.9715073401947495;10.000466698474153;0.8694679984639778;-0.33000000755169273;1.0346673319691237;1.000106500505672;0.9300810495798499;1.000074198770279
12.885401;0.9796663978032822;0.833323021123149;0.8506898334122006;-0.34729931578280965;-0.3545371376119714;0.9715056770715811;10.000456275551409;0.8694662915225301;-0.3300000070107503;1.034669000296411;1.0001079044703645;0.930080540144512;1.000074921845121
12.895401;0.9796663535677493;0.8333230217833624;0.8506898331657142;-0.34729931578048373;-0.35453713733427156;0.9715039523976263;10.000445321387023;0.8694645735857132;-0.33000000646283445;1.034670588901866;1.000109278658533;0.9300798783005025;1.0000756051818216
12.905401;0.9796663178828444;0.8333230224276841;0.8506898328948844;-0.34729931577556206;-0.3545371370481682;0.9715021693452166;10.000433876365127;0.8694628536885669;-0.3300000059080546;1.0346720885389864;1.0001106207956438;0.9300790695709746;1.0000762485717214
12.915401;0.9796662911891723;0.8333230230542955;0.8506898326007336;-0.34729931576967454;-0.35453713675263393;0.9715003288922104;10.000421989886274;0.8694611412918584;-0.3300000053464539;1.0346734916485258;1.0001119282212896;0.9300781193284465;1.00007685058219
12.925401;0.9796662744683218;0.8333230236611808;0.8506898322844269;-0.3472993157647024;-0.35453713644726403;0.9714984306075264;10.000409727045772;0.8694594450031425;-0.33000000477815117;1.0346747911237746;1.000113197996959;0.9300770339025465;1.0000774087249946
12.935401;0.9796662697338595;0.8333230242465625;0.8506898319474359;-0.34729931576291095;-0.35453713613195054;0.9714964739801866;10.000397159617844;0.8694577724848984;-0.3300000042035572;1.0346759799201282;1.0001144267895554;0.9300758204512993;1.0000779194911336
12.945401;0.9796662800522812;0.8333230248092199;0.8506898315914287;-0.34729931576664363;-0.35453713580630786;0.9714944593890642;10.000384355663009;0.8694561310566618;-0.33000000362336024;1.0346770516359092;1.0001156103854933;0.9300744859128216;1.0000783782171139
12.955401;0.9796663087750824;0.833323025348234;0.8506898312176998;-0.3472993157779946;-0.35453713546936444;0.9714923888432198;10.00037137974876;0.8694545279367581;-0.33000000303812865;1.0346780015689503;1.000116742958165;0.9300730362800862;1.000078779193671
12.965401;0.9796663591434358;0.8333230258626797;0.8506898308268059;-0.34729931579892015;-0.354537135119748;0.971490266703276;10.000358293717879;0.869452970089265;-0.33000000244782374;1.0346788279376777;1.0001178170970435;0.9300714770742237;1.000079116038925
12.975401;0.9796664344059315;0.8333230263515723;0.850689830418727;-0.3472993158314938;-0.354537134756196;0.9714880999497554;10.00034515084119;0.8694514642888203;-0.33000000185163875;1.0346795323581766;1.0001188252458417;0.9300698146287224;1.000079382361319
12.985401;0.9796665374973685;0.8333230268137204;0.8506898299931535;-0.34729931587781554;-0.35453713437788686;0.971485897563279;10.000331991248702;0.8694500174091035;-0.33000000124825374;1.0346801192670647;1.0001197611431132;0.9300680566116697;1.0000795728425105
12.995401;0.979666670632865;0.8333230272475421;0.8506898295496131;-0.3472993159396482;-0.3545371339842854;0.9714836694129935;10.000318841508449;0.8694486363499689;-0.33000000063630924;1.0346805943749315;1.000120620271805;0.9300662114093077;1.0000796840197708
13.005401;0.979666835436872;0.8333230276512473;0.85068982908771;-0.34729931601816555;-0.35453713357479083;0.9714814253839915;10.000305713357301;0.8694473274007594;-0.33000000001480395;1.0346809628622615;1.000121400060101;0.9300642879046443;1.000079713686311
13.015401;0.9796670329866446;0.8333230280233956;0.8506898286075272;-0.34729931611393455;-0.35453713314873453;0.9714791748418555;10.000292606703495;0.8694460955469003;-0.3299999993831562;1.0346812289583152;1.0001220999721423;0.930062295489375;1.0000796594858
13.025401;0.9796672639159371;0.8333230283633624;0.85068982810969;-0.3472993162269496;-0.354537132705663;0.9714769261424644;10.000279521380993;0.869444944388662;-0.3299999987409874;1.0346813964181145;1.0001227209875034;0.9300602431728819;1.00007951845929
13.035401;0.9796675290915033;0.8333230286712099;0.85068982759506;-0.3472993163566628;-0.3545371322453312;0.9714746864733153;10.000266465245252;0.8694438768066345;-0.32999999808793906;1.0346814681593122;1.0001232648179168;0.9300581390272585;1.000079287982149
13.045401;0.9796678298341982;0.8333230289471862;0.8506898270645915;-0.34729931650213275;-0.35453713176745527;0.9714724620155258;10.000253448536155;0.8694428956936063;-0.3299999974236881;1.0346814459639009;1.0001237336242483;0.9300559908757722;1.0000789665431553
13.055401;0.9796681673140523;0.8333230291914167;0.8506898265193852;-0.3472993166623222;-0.35453713127160097;0.9714702578294849;10.000240474992209;0.8694420039817164;-0.32999999674807085;1.0346813312886032;1.0001241301337265;0.9300538070655651;1.0000785530688776
13.065401;0.9796685420276634;0.8333230294037931;0.8506898259606449;-0.3472993168363766;-0.35453713075721205;0.9714680776012217;10.000227541036432;0.869441204189912;-0.32999999606116576;1.0346811259319435;1.0001244573161343;0.9300515965561633;1.0000780464025596
13.075401;0.9796689537818092;0.8333230295839098;0.8506898253896179;-0.3472993170236383;-0.3545371302237623;0.9714659237938752;10.000214639284609;0.8694404982208959;-0.3299999953632438;1.034680832197745;1.0001247175126815;0.9300493684017087;1.0000774467195317
13.085401;0.9796694025389632;0.8333230297311226;0.8506898248077084;-0.34729931722351765;-0.35453712967082956;0.9714637981222318;10.00020176210221;0.8694398875966581;-0.32999999465468793;1.034680453103986;1.00012491168339;0.9300471310254909;1.0000767568970774
13.095401;0.9796698901478385;0.8333230298447255;0.8506898242166545;-0.34729931743554343;-0.3545371290978966;0.9714617017398596;10.000188904361005;0.8694393736097203;-0.32999999393608603;1.0346799924784797;1.0001250392386967;0.9300448918236326;1.000075981931374
13.105401;0.9796704214177129;0.8333230299241068;0.850689823618505;-0.347299317659411;-0.35453712850422625;0.971459635237518;10.000176062560373;0.8694389567641897;-0.32999999320842965;1.0346794553686454;1.0001250986809875;0.9300426573222558;1.0000751278685014
13.115401;0.9796710032530284;0.8333230299687634;0.8506898230153664;-0.34729931789471236;-0.3545371278890822;0.9714575992059937;10.000163232495726;0.8694386360852367;-0.32999999247317824;1.0346788485877203;1.0001250888168138;0.93004043381816;1.0000742013864066
13.125401;0.9796716432645677;0.8333230299783024;0.8506898224091699;-0.3472993181406585;-0.3545371272519928;0.9714555948561372;10.000150412138751;0.8694384093012457;-0.32999999173207295;1.0346781800922826;1.000125009685165;0.9300382281682203;1.000073209425506
13.135401;0.9796723497067593;0.8333230299524836;0.850689821801591;-0.3472993183962299;-0.354537126592817;0.971453623692186;10.000137606904444;0.8694382736815689;-0.32999999098686383;1.0346774574362194;1.0001248624102246;0.9300360482020489;1.0000721585517787
13.145401;0.9796731319201272;0.8333230298911386;0.8506898211940509;-0.3472993186605306;-0.35453712591180864;0.9714516867006359;10.00012482803673;0.8694382266205485;-0.32999999023925514;1.03467668694396;1.0001246482110153;0.9300339022817565;1.000071054176364
13.155401;0.9796739991987069;0.8333230297941491;0.8506898205877531;-0.3472993189330151;-0.3545371252097536;0.9714497840837149;10.000112085598476;0.869438265542069;-0.32999998949099146;1.0346758740736677;1.000124368037503;0.9300317985591618;1.000069899921355
13.165401;0.9796749582251832;0.8333230296616931;0.8506898199837143;-0.34729931921363827;-0.3545371244879668;0.9714479158358502;10.000099384066298;0.8694383877272511;-0.32999998874380065;1.0346750238065159;1.0001240231819346;0.9300297450883811;1.0000686978060396
13.175401;0.979676011712999;0.8333230294945031;0.8506898193827425;-0.34729931950283116;-0.3545371237481123;0.9714460826367485;10.000086723933098;0.8694385906222271;-0.3299999879992689;1.034674140671925;1.0001236155130635;0.9300277503813941;1.0000674492845296
13.185401;0.9796771591568955;0.8333230292939074;0.8506898187854198;-0.3472993198012734;-0.3545371229920562;0.9714442860537857;10.000074108397252;0.8694388721929592;-0.3299999872588109;1.0346732290592109;1.0001231473634233;0.9300258231701182;1.0000661560217656
13.195401;0.9796783981143303;0.8333230290617383;0.8506898181921658;-0.3472993201097168;-0.3545371222218699;0.971442527616399;10.000061547730708;0.8694392307373241;-0.3299999865236751;1.0346722932998227;1.0001226219545836;0.9300239708555345;1.0000648201238187
13.205401;0.9796797253985203;0.8333230288000655;0.8506898176033593;-0.3472993204288971;-0.3545371214398682;0.9714408078127257;10.000049057215778;0.8694396641674389;-0.3299999857949764;1.0346713371803433;1.0001220435440796;0.9300221978424815;1.0000634443292116
13.215401;0.9796811379012311;0.8333230285106901;0.8506898170193817;-0.34729932075939324;-0.35453712064859993;0.971439126133817;10.000036653984468;0.8694401692154325;-0.3299999850737633;1.034670363709473;1.0001214166484034;0.9300205060450324;1.0000620318495448
13.225401;0.9796826323946304;0.8333230281947963;0.8506898164404996;-0.34729932110131917;-0.3545371198506912;0.9714374813973766;10.00002435330864;0.8694407410845874;-0.3299999843610495;1.0346693749705707;1.0001207456127168;0.9300188968892928;1.0000605859589307
13.235401;0.97968420468495;0.8333230278530925;0.8506898158667867;-0.34729932145410763;-0.35453711904843604;0.9714358714135449;10.000012168481026;0.8694413739627581;-0.329999983657879;1.0346683715973681;1.0001200349719601;0.9300173723654308;1.0000591100657894
13.245401;0.9796858487824661;0.8333230274860645;0.8506898152982226;-0.34729932181675016;-0.354537118243381;0.9714342929697096;10.000000121595034;0.8694420619176085;-0.3299999829654171;1.0346673523149337;1.0001192893551019;0.9300159348246803;1.0000576080238577
13.255401;0.9796875566162203;0.8333230270939985;0.8506898147348013;-0.3472993221881356;-0.3545371174362137;0.9714327425715727;9.999988253887174;0.8694427991230311;-0.32999998228491584;1.0346663137051866;1.0001185127283196;0.9300145863182636;1.0000560838192938
13.265401;0.9796893186088781;0.8333230266769567;0.8506898141765894;-0.34729932256714413;-0.35453711662704185;0.971431216841287;9.999976622252854;0.8694435795718816;-0.3299999816175771;1.034665250591185;1.000117708039177;0.930013328136972;1.0000545406797432
13.275401;0.9796911243337852;0.8333230262348995;0.8506898136237634;-0.34729932295267285;-0.35453711581591846;0.9714297126116749;9.999965286160098;0.8694443973217358;-0.32999998096439714;1.034664157478464;1.000116877583658;0.9300121610276316;1.0000529805697231
13.285401;0.979692962477649;0.8333230257679696;0.85068981307656;-0.3472993233436386;-0.35453711500318996;0.9714282271415186;9.999954297737748;0.869445247408424;-0.32999998032612393;1.0346630300279722;1.0001160232661077;0.930011085892006;1.0000514045610993
13.295401;0.9796948209501358;0.8333230252766699;0.8506898125351455;-0.34729932373896055;-0.35453711418942546;0.9714267581432243;9.999943702943606;0.8694461262817913;-0.3299999797034363;1.0346618656906252;1.0001151465793592;0.9300101040864875;1.000049813801224
13.305401;0.9796966876698339;0.8333230247617799;0.8506898119994278;-0.3472993241375879;-0.3545371133750753;0.9714253040559107;9.999933545817939;0.869447031111381;-0.3299999790970958;1.0346606635167432;1.0001142487086576;0.9300092168865001;1.0000482103091533
13.315401;0.9796985509925286;0.8333230242244758;0.8506898114689242;-0.34729932453847967;-0.35453711256024495;0.9714238648842337;9.999923865479659;0.8694479587733922;-0.32999997850786583;1.034659423309678;1.0001133305818668;0.9300084245598509;1.0000465968926406
13.325401;0.9797003995872331;0.8333230236666442;0.8506898109428347;-0.347299324940482;-0.3545371117449714;0.9714224429354267;9.999914691811385;0.8694489053587043;-0.3299999779363677;1.0346581452041608;1.0001123934027583;0.9300077255769325;1.0000449766917303
13.335401;0.979702222275969;0.8333230230907237;0.8506898104200841;-0.34729932534220487;-0.3545371109297965;0.9714210427601438;9.999906046097356;0.8694498661951362;-0.32999997738313885;1.034656830198856;1.0001114394789705;0.9300071163559964;1.0000433529183004
13.345401;0.979704007877742;0.8333230224992585;0.8506898098991996;-0.3472993257420911;-0.3545371101160223;0.9714196700870935;9.999897941707458;0.8694508359952122;-0.32999997684889376;1.0346554803642725;1.0001104720248593;0.9300065916986522;1.0000417283104803
13.355401;0.979705745719421;0.8333230218947423;0.8506898093783569;-0.3472993261386026;-0.3545371093056362;0.9714183304702153;9.999890381639629;0.8694518090025334;-0.32999997633462014;1.0346540982247892;1.0001094945508477;0.9300061458671504;1.000040104621568
13.365401;0.9797074268493565;0.8333230212795008;0.8506898088556565;-0.34729932653017304;-0.35453710850122855;0.9714170285632004;9.999883358787129;0.8694527792002738;-0.32999997584130625;1.034652686404681;1.000108510708161;0.9300057735414821;1.0000384831145683
13.375401;0.9797090442226954;0.8333230206554029;0.8506898083293837;-0.34729932691500326;-0.35453710770567504;0.9714157680928146;9.999876862502346;0.8694537409580896;-0.32999997536961856;1.0346512480558465;1.000107524109541;0.9300054695095993;1.0000368654702092
13.385401;0.9797105917352652;0.8333230200238341;0.8506898077981451;-0.3472993272911215;-0.35453710692161233;0.9714145522836273;9.999870882375388;0.8694546904583144;-0.3299999749198844;1.034649787689969;1.0001065382611558;0.9300052274929603;1.0000352537632067
13.395401;0.9797120641813774;0.833323019386049;0.8506898072609066;-0.3472993276568075;-0.3545371061513774;0.9714133843164017;9.99986540636401;0.8694556263554953;-0.32999997449225094;1.034648311633188;1.0001055568743786;0.930005039306139;1.000033649470375
13.405401;0.9797134580523414;0.8333230187434495;0.8506898067170915;-0.34729932801091684;-0.35453710539740924;0.9714122672649449;9.999860422779197;0.8694565481390952;-0.3299999740867489;1.0346468275996916;1.000104583940986;0.9300048949404504;1.0000320530211761
13.415401;0.979714771573391;0.8333230180975019;0.8506898061666391;-0.3472993283526859;-0.35453710466236354;0.971411203263007;9.999855923905601;0.8694574539273189;-0.3299999737032445;1.0346453440871388;1.000103623448704;0.9300047837448432;1.000030465037278
13.425401;0.9797160042486445;0.8333230174495345;0.8506898056097488;-0.34729932868142144;-0.35453710394865906;0.9714101923443762;9.99985190333535;0.8694583396979243;-0.32999997334133774;1.034643870180095;1.0001026793373502;0.9300046958323134;1.0000288880965307
13.435401;0.9797171562438003;0.8333230168007288;0.8506898050465296;-0.3472993289965165;-0.3545371032580463;0.9714092321318498;9.999848351591522;0.8694591993317218;-0.3299999730003316;1.0346424153445086;1.000101755611755;0.9300046223193359;1.0000273272467726
13.445401;0.9797182272067851;0.833323016152175;0.850689804476939;-0.34729932929762997;-0.3545371025917993;0.9714083185998438;9.999845257130689;0.8694600251188431;-0.32999997267936876;1.0346409887448158;1.0001008561126654;0.9300045544201829;1.0000257893404911
13.455401;0.9797192152422488;0.8333230155049547;0.8506898039008883;-0.34729932958494547;-0.35453710195120136;0.9714074467744226;9.999842614465162;0.8694608094297493;-0.3299999723775551;1.0346395981557746;1.0000999843549938;0.9300044825682944;1.000024282039077
13.465401;0.9797201168607557;0.8333230148604626;0.8506898033183732;-0.34729932985942946;-0.35453710133772387;0.9714066111001156;9.999840432532;0.8694615464712214;-0.3299999720939161;1.0346382492905744;1.0000991437706859;0.9300043961629011;1.0000228127462072
13.475401;0.9797209277848118;0.8333230142206202;0.8506898027297228;-0.34729933012269115;-0.35453710075292794;0.9714058058811218;9.999838730046248;0.8694622323471267;-0.32999997182734;1.0346369463403031;1.0000983377568118;0.9300042838996934;1.0000213878033402
13.485401;0.9797216441451291;0.8333230135875553;0.8506898021357567;-0.34729933037639915;-0.3545371001982919;0.971405025383958;9.999837520834088;0.8694628636669524;-0.329999971576637;1.0346356929479361;1.0000975696439713;0.9300041347412666;1.0000200119769014
13.495401;0.9797222634272735;0.8333230129630981;0.8506898015374834;-0.34729933062169704;-0.35453709967500147;0.9714042635896574;9.999836805412162;0.869463436500116;-0.3299999713405574;1.0346344921274038;1.00009684285612;0.9300039390874479;1.0000186878304584
13.505401;0.9797227844299947;0.8333230123486038;0.8506898009355507;-0.3472993308588777;-0.3545370991838684;0.9714035145157288;9.999836572984176;0.8694639469904146;-0.3299999711176478;1.0346333454090304;1.0000961607594714;0.9300036891584954;1.000017415512866
13.515401;0.9797232061929788;0.8333230117451089;0.8506898003300569;-0.3472993310875347;-0.3545370987254854;0.9714027731179675;9.999836809405203;0.869464392987352;-0.32999997090622396;1.0346322525220393;1.0000955261797704;0.9300033785942143;1.0000161932468898
13.525401;0.9797235269004657;0.8333230111535013;0.850689799720778;-0.3472993313071549;-0.3545370983003286;0.9714020357498229;9.999837503244308;0.8694647746049304;-0.3299999707045948;1.0346312116738285;1.0000949407334598;0.930003002016075;1.000015017771719
13.535401;0.97972374337173;0.8333230105745677;0.8506897991073221;-0.3472993315174432;-0.35453709790870275;0.9714012999898501;9.99983864306584;0.8694650928676615;-0.32999997051120067;1.0346302200762247;1.0000944040916355;0.9300025550464942;1.0000138848453888
13.545401;0.9797238510142059;0.8333230100090417;0.8506897984892365;-0.34729933171812477;-0.3545370975508849;0.9714005644279903;9.999840215420367;0.8694653483304948;-0.3299999703246068;1.0346292748800878;1.00009391374351;0.9300020349496654;1.0000127899894338
13.555401;0.9797238446326857;0.8333230094576073;0.8506897978664066;-0.34729933190872614;-0.35453709722736043;0.9713998287527269;9.999842211563092;0.8694655412836205;-0.3299999701435518;1.0346283740057887;1.0000934658460932;0.9300014407713204;1.000011728742052
13.565401;0.9797237199268638;0.8333230089206242;0.8506897972394553;-0.3472993320885671;-0.3545370969386804;0.9713990940708652;9.999844631490651;0.8694656725770491;-0.3299999699669354;1.0346275164356122;1.0000930570793751;0.9300007723971946;1.0000106968191942
13.575401;0.9797234741529859;0.8333230083978308;0.850689796609635;-0.34729933225680015;-0.35453709668523636;0.9713983626571626;9.999847478734194;0.8694657440489636;-0.3299999697936628;1.0346267025287894;1.000092685920569;0.930000029942367;1.000009690943264
13.585401;0.9797231058402194;0.8333230078885729;0.850689795978343;-0.34729933241233496;-0.3545370964673593;0.9713976367965891;9.999850754253503;0.8694657586190463;-0.329999969622524;1.0346259342803414;1.0000923520244351;0.9299992135410665;1.000008709038925
13.595401;0.9797226148585185;0.8333230073923855;0.8506897953467845;-0.3472993325538012;-0.3545370962854136;0.9713969178722992;9.999854454766655;0.8694657199122946;-0.32999996945227583;1.0346252149619088;1.0000920550381298;0.929998323028985;1.0000077490079202
13.605401;0.9797220026237067;0.8333230069093033;0.8506897947160422;-0.347299332679669;-0.3545370961398736;0.971396206601979;9.99985857402628;0.8694656316085106;-0.3299999692818053;1.0346245486312249;1.0000917944632084;0.9299973581986972;1.0000068077995248
13.615401;0.9797212715204672;0.833323006439824;0.8506897940872421;-0.34729933278839437;-0.3545370960315757;0.9713955035422586;9.99986310464085;0.8694654972796618;-0.3299999691101497;1.0346239400134414;1.0000915699473407;0.9299963191179857;1.0000058817503101
13.625401;0.9797204240700446;0.8333230059848287;0.8506897934613191;-0.3472993328784778;-0.3545370959616595;0.9713948084514458;9.999868037300194;0.8694653207093144;-0.32999996893656985;1.0346233942466945;1.0000913810009726;0.9299952059596517;1.0000049674331413
13.635401;0.9797194632274037;0.8333230055454687;0.8506897928386098;-0.3472993329483884;-0.3545370959310288;0.9713941191073788;9.999873357599542;0.8694651057962077;-0.3299999687608335;1.0346229165642455;1.0000912264296429;0.9299940187027362;1.0000040625218294
13.645401;0.9797183933820288;0.8333230051228461;0.8506897922189312;-0.3472993329965377;-0.3545370959398954;0.9713934313649087;9.999879046077469;0.86946485600795;-0.32999996858338665;1.034622512517377;1.000091104080106;0.9299927566170456;1.0000031661914746
13.655401;0.9797172201785874;0.8333230047176311;0.8506897916021529;-0.3472993330214787;-0.35453709598781247;0.9713927407549154;9.999885080924319;0.8694645739377845;-0.3299999684052771;1.0346221879499793;1.0000910110684635;0.9299914177905172;1.0000022787373735
13.665401;0.9797159492996602;0.8333230043300837;0.8506897909886774;-0.34729933302208826;-0.35453709607405975;0.9713920445882963;9.99989143819216;0.8694642607196429;-0.32999996822806577;1.0346219479419667;1.0000909442443386;0.9299899990931566;1.000001401246847
13.675401;0.9797145857857422;0.833323003960462;0.8506897903794183;-0.34729933299752375;-0.3545370961979183;0.971391343125245;9.999898091573197;0.8694639158017179;-0.3299999680537269;1.034621795642674;1.0000909005863259;0.9299884966344978;1.0000005355363255
13.685401;0.9797131341905717;0.8333230036092832;0.850689789775427;-0.3472993329470351;-0.35453709635866293;0.9713906389353532;9.999905010620063;0.8694635380086839;-0.32999996788433394;1.0346217319654378;1.0000908776396018;0.929986906467567;0.999999683629951
13.695401;0.9797115991591657;0.8333230032772792;0.8506897891776511;-0.3472993328697612;-0.354537096555573;0.9713899355822738;9.9999121536916;0.869463127058329;-0.3299999677216443;1.0346217558610793;1.0000908739485197;0.9299852251366634;0.9999988475245083
13.705401;0.9797099858900904;0.833323002965167;0.8506897885869619;-0.3472993327647136;-0.3545370967880343;0.971389237007698;9.999919463544371;0.8694626844334917;-0.3299999675669226;1.0346218646743406;1.000090889120128;0.9299834505640392;0.9999980298376909
13.715401;0.9797082995620952;0.8333230026734001;0.8506897880042483;-0.3472993326310041;-0.3545370970554542;0.9713885470382919;9.999926872833903;0.8694622134502659;-0.3299999674210628;1.0346220546669036;1.0000909233967534;0.9299815830662942;0.9999972337538025
13.725401;0.9797065443717659;0.8333230024021142;0.8506897874304397;-0.3472993324679866;-0.3545370973569772;0.9713878688121527;9.999934313588033;0.8694617186149289;-0.3299999672847866;1.0346223218731887;1.0000909771274609;0.9299796252099349;0.9999964618912824
13.735401;0.9797047238985107;0.8333230021511829;0.8506897868664313;-0.3472993322751021;-0.3545370976913275;0.9713872049111334;9.999941721320306;0.8694612049523095;-0.3299999671587629;1.0346226628712694;1.0000910506546297;0.9299775811130299;0.9999957159808831
13.745401;0.979702842322339;0.8333230019203126;0.8506897863130044;-0.3472993320515982;-0.35453709805688166;0.9713865575714906;9.999949033992955;0.8694606778591502;-0.32999996704369927;1.0346230746269927;1.000091144345008;0.9299754562675373;0.999994997578183
13.755401;0.9797009048062452;0.8333230017092021;0.8506897857708029;-0.3472993317964525;-0.3545370984516939;0.9713859285766605;9.99995619292443;0.8694601431713427;-0.32999996694047684;1.034623553805311;1.000091258038155;0.9299732572781454;0.999994308377912
13.765401;0.9796989169198619;0.8333230015175357;0.8506897852402687;-0.3472993315086684;-0.3545370988733715;0.9713853196661207;9.999963147831371;0.8694596068275342;-0.32999996685017446;1.0346240966475853;1.0000913901636743;0.9299709913575903;0.999993649954797
13.775401;0.97969688442805;0.8333230013448628;0.8506897847216212;-0.34729933118762785;-0.3545370993190979;0.9713847329246883;9.99996986158745;0.8694590740974656;-0.3299999667738859;1.0346246992641377;1.0000915374740302;0.9299686656763033;0.9999930230720397
13.785401;0.9796948141684612;0.8333230011907944;0.8506897842150477;-0.34729933083322834;-0.3545370997859496;0.9713841703391792;9.999976309651625;0.8694585494108792;-0.3299999667124727;1.0346253580937412;1.0000916952663985;0.9299662863398608;0.9999924265231993
13.795401;0.9796927148300295;0.8333230010553587;0.8506897837208118;-0.347299330445936;-0.35453710027125157;0.971383633145479;9.99998247405593;0.8694580370585768;-0.32999996666636894;1.034626070251456;1.000091857586846;0.9299638579988576;0.9999918568548722
13.805401;0.9796905964350671;0.8333230009389218;0.8506897832391188;-0.3472993300266811;-0.35453710077270717;0.9713831217316443;9.999988337037811;0.8694575418627629;-0.3299999666354306;1.0346268330504713;1.0000920178822077;0.9299613844541533;0.9999913096644438
13.815401;0.9796884692621952;0.833323000841769;0.8506897827700788;-0.3472993295765089;-0.3545371012884259;0.971382636268507;9.999993879012981;0.8694570692592485;-0.3299999666188652;1.0346276432728467;1.00009217006565;0.9299588692199062;0.9999907808842246
13.825401;0.9796863431722556;0.833323000763839;0.8506897823138303;-0.347299329096283;-0.3545371018170814;0.971382177090922;9.99999908051492;0.8694566248015402;-0.3299999666154422;1.0346284971715152;1.0000923088683358;0.9299563159900922;0.9999902669011027
13.835401;0.9796842271069265;0.8333230007046663;0.850689781870506;-0.3472993285865795;-0.35453710235790514;0.9713817438551527;10.000003924595143;0.869456213593368;-0.32999996662389647;1.0346293911451874;1.0000924291510873;0.929953728701758;0.9999897638518204
13.845401;0.979682128674118;0.8333230006634339;0.8506897814400534;-0.34729932804771657;-0.3545371029102023;0.9713813346010617;10.000008396987031;0.8694558398018607;-0.3299999666430564;1.0346303222601503;1.0000925252969384;0.9299511104529206;0.9999892670364465
13.855401;0.9796800543572854;0.8333230006390904;0.8506897810222194;-0.34729932747994086;-0.35453710347278533;0.9713809460671606;10.00001248453182;0.869455506314534;-0.3299999666717492;1.0346312880151771;1.000092591416946;0.9299484630428554;0.9999887715058567
13.865401;0.9796780099684719;0.8333230006304547;0.8506897806167032;-0.3472993268837262;-0.3545371040438911;0.9713805746011741;10.000016175376688;0.8694552150836945;-0.3299999667087758;1.0346322862551958;1.0000926216963886;0.9299457884174991;0.9999882732788234
13.875401;0.9796760003743425;0.8333230006362197;0.8506897802233043;-0.34729932625993126;-0.3545371046215989;0.9713802166168257;10.000019458057835;0.8694549678303506;-0.3299999667527305;1.0346333157790122;1.0000926104601344;0.929943089680075;0.9999877696499667
13.885401;0.9796740290258735;0.8333230006548666;0.8506897798420487;-0.3472993256096008;-0.3545371052041998;0.9713798683989885;10.000022315653922;0.8694547664313433;-0.32999996680167365;1.0346343763620693;1.000092552267435;0.9299403704554569;0.9999872586227159
13.895401;0.9796720984954148;0.8333230006847104;0.8506897794731955;-0.347299324933647;-0.35453710579019415;0.9713795255085385;10.000024724074095;0.8694546130319275;-0.3299999668530983;1.0346354677856575;1.0000924418810961;0.9299376341794582;0.9999867384836395
13.905401;0.979670211512311;0.8333230007241371;0.850689779116988;-0.34729932423275606;-0.35453710637823815;0.9713791827238595;10.00002665763988;0.86945450987841;-0.3299999669041803;1.0346365891184484;1.0000922742697134;0.9299348842512704;0.9999862076661487
13.915401;0.9796683709345112;0.8333230007717122;0.8506897787733317;-0.3472993235075375;-0.35453710696718727;0.9713788351969846;10.000028091821113;0.8694544585789639;-0.3299999669520227;1.034637738530189;1.0000920452920463;0.9299321249480719;0.9999856644225215
13.925401;0.9796665789715981;0.8333230008259689;0.8506897784417896;-0.34729932275872616;-0.3545371075560893;0.9713784793561137;10.000029000719623;0.8694544592768696;-0.3299999669939727;1.0346389130326086;1.0000917523052197;0.9299293622774782;0.9999851066216786
13.935401;0.9796648371847184;0.8333230008852505;0.8506897781218888;-0.3472993219872506;-0.35453710814421824;0.9713781121862586;10.000029352935933;0.8694545108930951;-0.32999996702806994;1.0346401082625694;1.0000913934239448;0.9299266035610979;0.9999845324100779
13.945401;0.9796631467728836;0.8333230009478024;0.8506897778133492;-0.3472993211941491;-0.35453710873114763;0.9713777304959968;10.000029109959671;0.8694546119967168;-0.32999996705333795;1.0346413184214356;1.000090966451438;0.9299238561789556;0.9999839410473464
13.955401;0.9796615083161702;0.8333230010116908;0.8506897775160293;-0.34729932038042766;-0.3545371093166407;0.9713773313463188;10.000028229944961;0.8694547608854557;-0.3299999670696945;1.0346425364522487;1.0000904694580073;0.9299211274366096;0.9999833326931491
13.965401;0.9796599218759489;0.833323001074527;0.85068977722979;-0.3472993195469581;-0.35453710990042786;0.971376912745228;10.000026669022041;0.869454955303116;-0.3299999670776206;1.0346437543706504;1.0000899023864462;0.9299184255844928;0.9999827078674293
13.975401;0.9796583876243372;0.8333230011335794;0.8506897769545798;-0.3472993186944371;-0.35453711048212816;0.9713764743984679;10.00002437699289;0.8694551929586285;-0.32999996707790646;1.034644963694688;1.0000892670251558;0.9299157598421658;0.9999820678111584
13.985401;0.9796569060409939;0.8333230011863016;0.8506897766906798;-0.34729931782335566;-0.3545371110611879;0.9713760182119527;10.00002129693778;0.8694554721611364;-0.3299999670715413;1.0346461566131957;1.0000885648307616;0.9299131392740568;0.9999814149757844
13.995401;0.9796554775810664;0.8333230012307354;0.8506897764387636;-0.34729931693403737;-0.3545371116368079;0.9713755478008731;10.000017370716398;0.8694557912651837;-0.3299999670596135;1.0346473269148473;1.0000877953401779;0.9299105722433662;0.9999807526176187
14.005401;0.9796541022507462;0.8333230012655669;0.8506897761997139;-0.34729931602682407;-0.3545371122081343;0.9713750675278591;10.00001254783253;0.8694561478686663;-0.3299999670432774;1.0346484693630975;1.000086956891185;0.9299080668079202;0.9999800839729605
14.015401;0.9796527791729633;0.8333230012900272;0.8506897759744746;-0.34729931510219253;-0.35453711277444966;0.9713745819712798;10.000006796725065;0.8694565390919335;-0.3299999670238137;1.0346495788414336;1.000086048406536;0.9299056308406795;0.9999794116764416
14.025401;0.9796515063581943;0.83332300130369;0.8506897757640519;-0.34729931416054843;-0.3545371133350788;0.9713740959661594;10.000000107817593;0.8694569620871583;-0.3299999670025835;1.0346506502150528;1.000085070708441;0.9299032711408058;0.9999787376703206
14.035401;0.9796502810340736;0.8333230013060755;0.8506897755694407;-0.34729931320211704;-0.35453711388936443;0.971373614621239;9.999992483117733;0.8694574143212522;-0.3299999669808852;1.0346516784660436;1.0000840266598805;0.9299009929919081;0.9999780636418092
14.045401;0.979649100509777;0.8333230012964328;0.8506897753914756;-0.3472993122273147;-0.35453711443683217;0.9713731427448125;9.99998392664037;0.8694578941623787;-0.3299999669599191;1.034652659388974;1.0000829202945385;0.9298988012391489;0.9999773914967139
14.055401;0.9796479630899693;0.8333230012739895;0.8506897752308498;-0.34729931123700813;-0.3545371149772345;0.9713726843355452;9.99997444374366;0.8694584009244016;-0.3299999669408305;1.0346535905996461;1.0000817561543132;0.9298967015371761;0.9999767235193426
14.065401;0.9796468679173492;0.833323001238202;0.8506897750882003;-0.34729931023237787;-0.354537115510351;0.9713722428830251;9.999964040132918;0.8694589337927777;-0.32999996692478467;1.0346544717254398;1.0000805395813557;0.9298947008126467;0.9999760622887807
14.075401;0.9796458135954377;0.8333230011887947;0.8506897749641229;-0.34729930921497304;-0.35453711603580174;0.9713718217095042;9.999952719054654;0.8694594911895864;-0.32999996691310807;1.0346553036707486;1.0000792772529303;0.9298928071131691;0.9999754103247672
14.085401;0.9796447975319856;0.8333230011258776;0.8506897748591713;-0.3472993081870263;-0.354537116553091;0.9713714233665222;9.999940485379904;0.8694600714556608;-0.3299999669073421;1.0346560876798074;1.0000779768941832;0.9298910290828928;0.9999747697549413
14.095401;0.9796438167419458;0.8333230010500425;0.8506897747737104;-0.3472993071514878;-0.35453711706164703;0.9713710486855998;9.999927354416712;0.8694606735994753;-0.3299999669091138;1.0346568246523862;1.0000766463518844;0.9298893755611105;0.9999741424891915
14.105401;0.9796428687839754;0.8333230009622359;0.8506897747076686;-0.34729930611162135;-0.3545371175607789;0.971370696651035;9.99991335913689;0.8694612971338258;-0.3299999669199574;1.0346575149288397;1.0000752932521817;0.9298878555636544;0.9999735308015206
14.115401;0.9796419520426349;0.833323000863585;0.8506897746606584;-0.34729930507056805;-0.35453711804990173;0.9713703646192158;9.999898552722511;0.8694619414274396;-0.3299999669412696;1.0346581585924617;1.000073925378744;0.9298864781389901;0.9999729377480825
14.125401;0.9796410657263601;0.8333230007553272;0.8506897746325274;-0.34729930403123555;-0.35453711852905057;0.9713700483349129;9.999883002742926;0.8694626054869015;-0.32999996697441386;1.034658755733049;1.00007255068293;0.9298852517071041;0.9999723667818298
14.135401;0.9796402104234884;0.833323000638761;0.8506897746238121;-0.34729930299640976;-0.3545371189992204;0.9713697428861721;9.999866783564594;0.8694632880404591;-0.3299999670208192;1.0346593059508542;1.0000711764745098;0.9298841836888865;0.9999718207117129
14.145401;0.9796393887780778;0.8333230005150892;0.8506897746357109;-0.3472993019688309;-0.35453711946219685;0.971369444304583;9.999849974107258;0.8694639869828441;-0.3299999670820141;1.0346598078470628;1.0000698083577626;0.9298832809848958;0.9999713012070067
14.155401;0.9796386053797073;0.8333230003852238;0.8506897746697484;-0.3472993009510848;-0.35453711992002557;0.9713691497371499;9.999832656706594;0.869464698736307;-0.3299999671595932;1.0346602597799177;1.0000684501163328;0.9298825501131942;0.9999708090438179
14.165401;0.9796378663396614;0.8333230002497353;0.8506897747276037;-0.34729929994538244;-0.35453712037449076;0.9713688566475438;9.999814916460235;0.8694654187071706;-0.3299999672550849;1.0346606609774462;1.0000671053022574;0.9298819962456013;0.9999703443787541
14.175401;0.9796371785226763;0.833323000108891;0.8506897748112214;-0.3472992989534479;-0.35453712082688044;0.9713685629264576;9.999796842003118;0.8694661421586616;-0.32999996736979503;1.0346610117208908;1.000065778967723;0.9298816224118053;0.9999699070582454
14.185401;0.9796365483250593;0.833322999962754;0.8506897749228832;-0.34729929797650744;-0.3545371212781155;0.9713682672861713;9.999778524239284;0.8694668643596003;-0.32999996750466615;1.034661313234591;1.0000644777341532;0.9298814297871283;0.9999694963985757
14.195401;0.9796359812006403;0.8333229998114571;0.8506897750651059;-0.3472992970152909;-0.35453712172907026;0.9713679691616344;9.999760053562387;0.8694675805398734;-0.3299999676601728;1.034661567806062;1.0000632091360704;0.9298814179479126;0.999969110302454
14.205401;0.9796354820932338;0.8333229996554524;0.8506897752404817;-0.3472992960701696;-0.35453712218081535;0.9713676688720346;9.999741514701084;0.8694682865217211;-0.3299999678363007;1.034661778642401;1.0000619812148441;0.9298815841904063;0.9999687451959424
14.215401;0.979635055650983;0.833322999495605;0.8506897754514675;-0.34729929514138536;-0.3545371226346315;0.9713673677782764;9.999722978761758;0.8694689795044981;-0.3299999680326277;1.034661949272823;1.0000608016266455;0.9298819233669069;0.9999683973835987
14.225401;0.9796347059064578;0.8333229993332667;0.850689775700203;-0.34729929422909217;-0.3545371230918606;0.9713670678939421;9.999704502377462;0.8694696582951257;-0.329999968248564;1.0346620830875246;1.0000596768681371;0.9298824292876526;0.9999680649820826
14.235401;0.9796344360615912;0.8333229991702429;0.850689775988434;-0.3472992933331612;-0.3545371235538355;0.9713667715855399;9.999686134925616;0.8694703229612538;-0.3299999684836839;1.0346621836212146;1.0000586129233422;0.9298830956883256;0.9999677490729455
14.245401;0.9796342487003115;0.8333229990085468;0.8506897763173848;-0.34729929245294383;-0.35453712402196075;0.9713664816958326;9.99966792209673;0.8694709740865257;-0.3299999687379507;1.0346622551422473;1.0000576157918681;0.9298839156289829;0.9999674534788635
14.255401;0.9796341456155288;0.8333229988500478;0.8506897766876685;-0.3472992915872141;-0.35453712449771674;0.971366201577414;9.999649904852674;0.8694716121717703;-0.3299999690117661;1.0346623025711648;1.0000566901765686;0.9298848811288619;0.9999671838072353
14.265401;0.9796341268684372;0.8333229986961377;0.8506897770994267;-0.3472992907343742;-0.3545371249825786;0.9713659346307986;9.999632117533912;0.8694722373324264;-0.3299999693058309;1.0346623305183171;1.0000558380153202;0.9298859837672099;0.9999669462506728
14.275401;0.9796341901440754;0.833322998547581;0.8506897775524161;-0.3472992898928284;-0.3545371254779795;0.9713656834363489;9.999614584878634;0.8694728492714082;-0.3299999696208676;1.0346623420715384;1.000055058732317;0.9298872151968021;0.9999667467850122
14.285401;0.9796343311367096;0.8333229984046878;0.8506897780458188;-0.3472992890612913;-0.35453712598523807;0.9713654496200368;9.999597322246988;0.8694734479921822;-0.32999996995742137;1.0346623383365308;1.0000543506126842;0.9298885670519168;0.9999665910766928
14.295401;0.9796345445081386;0.8333229982676551;0.8506897785780926;-0.34729928823876577;-0.35453712650550134;0.9713652353229612;9.99958034013943;0.8694740344400842;-0.3299999703157598;1.0346623190698596;1.0000537120169295;0.9298900301893367;0.999966484235959
14.305401;0.9796348243524547;0.833322998136745;0.8506897791472393;-0.3472992874243012;-0.35453712703978485;0.971365044245963;9.999563645698185;0.869474609887556;-0.329999970695694;1.034662283527484;1.0000531416526035;0.9298915940905508;0.9999664303844238
14.315401;0.9796351639436855;0.833322998012116;0.850689779751193;-0.347299286616898;-0.35453712758895745;0.9713648806969166;9.99954724082132;0.8694751749153312;-0.3299999710964495;1.034662230837283;1.000052638012707;0.9298932474759383;0.999966432681207
14.325401;0.9796355559682177;0.8333229978934739;0.8506897803877931;-0.34729928581564534;-0.3545371281535793;0.971364748554212;9.999531122481406;0.8694757292890386;-0.32999997151675176;1.0346621601512922;1.000052198942522;0.9298949793261059;0.9999664938595115
14.335401;0.9796359933334867;0.8333229977799989;0.8506897810545583;-0.34729928501995144;-0.3545371287337958;0.9713646512496287;9.999515284289542;0.869476272505058;-0.3299999719549483;1.0346620709239365;1.0000518214983474;0.9298967793126208;0.9999666169888238
14.345401;0.9796364691884368;0.8333229976706785;0.8506897817486733;-0.34729928422977124;-0.3545371293295417;0.9713645917016042;9.999499719574597;0.8694768040080669;-0.3299999724091201;1.0346619629367042;1.0000515016152136;0.929898637661774;0.9999668054887434
14.355401;0.9796369760237521;0.8333229975646134;0.8506897824669921;-0.3472992834457468;-0.35453712994079783;0.971364571935255;9.999484427410298;0.8694773229268189;-0.3299999728773259;1.0346618356609534;1.0000512340465497;0.9299005446793985;0.9999670621860065
14.365401;0.9796375050398276;0.8333229974610705;0.8506897832059134;-0.3472992826689573;-0.35453713056748815;0.9713645929173972;9.999469414610028;0.8694778280274615;-0.32999997335781894;1.0346616878506565;1.000051012820289;0.9299024903792903;0.9999673888163334
14.375401;0.9796380466019039;0.8333229973595901;0.8506897839614297;-0.3472992819002889;-0.354537131209255;0.9713646550713282;9.999454691688118;0.8694783181191585;-0.32999997384907737;1.0346615182024281;1.0000508316716177;0.9299044643696032;0.9999677867045238
14.385401;0.9796385914232432;0.8333229972601791;0.8506897847293131;-0.3472992811400873;-0.35453713186553354;0.9713647593692567;9.999440270376265;0.8694787925104155;-0.3299999743498337;1.034661326046961;1.000050684575004;0.9299064558633017;0.9999682577008253
14.395401;0.9796391314356196;0.8333229971631536;0.8506897855052108;-0.3472992803883667;-0.35453713253591024;0.97136490808611;9.999426163075146;0.8694792509863061;-0.3299999748591292;1.0346611110817368;1.0000505662464705;0.9299084541216539;0.9999688042466467
14.405401;0.9796396599280855;0.8333229970686918;0.8506897862848064;-0.3472992796450195;-0.3545371332204495;0.9713651050539287;9.999412381254036;0.8694796932892805;-0.3299999753762632;1.034660872900798;1.0000504718938472;0.9299104494886924;0.999969428726332
14.415401;0.9796401716397213;0.8333229969766566;0.8506897870639927;-0.34729927890962964;-0.35453713391964775;0.9713653558067459;9.999398934354062;0.8694801187709125;-0.32999997590072666;1.0346606108936585;1.0000503965780265;0.9299124341578201;0.9999701328101601
14.425401;0.9796406631509548;0.833322996886693;0.850689787838845;-0.347299278181221;-0.35453713463408815;0.9713656674262416;9.99938582821165;0.8694805263815858;-0.32999997643221435;1.0346603242713075;1.0000503344225073;0.9299144020159412;0.9999709168277723
14.435401;0.9796411328937416;0.8333229967982728;0.8506897886055605;-0.34729927745827077;-0.3545371353641944;0.9713660481142861;9.999373063893819;0.86948091479826;-0.32999997697074296;1.0346600124264438;1.0000502775565845;0.9299163478260153;0.9999717794143465
