time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
14.445401;0.9796415806872374;0.8333229967107352;0.8506897893605331;-0.34729927673884814;-0.35453713611022825;0.9713665067190529;9.999360640911334;0.869481282867594;-0.3299999775167285;1.034659675567514;1.0000502163271447;0.9299182666319338;0.9999727181652055
14.455401;0.9796420069509894;0.8333229966233631;0.8506897901004372;-0.3472992760207979;-0.354537136872467;0.9713670523386853;9.999348562565972;0.8694816300111596;-0.3299999780707711;1.0346593147288057;1.0000501412907197;0.9299201544761387;0.9999737308231884
14.465401;0.9796424116831;0.8333229965354882;0.850689790822168;-0.3472992753020553;-0.3545371376513697;0.9713676938307484;9.999336838054278;0.8694819559564443;-0.32999997863329084;1.0346589306795986;1.0000500446105913;0.9299220090957574;0.9999748153210969
14.475401;0.9796427942984752;0.8333229964467087;0.8506897915227765;-0.3472992745809134;-0.35453713844753054;0.9713684387708527;9.999325478788187;0.8694822605841179;-0.3299999792043194;1.0346585227590681;1.0000499197334445;0.9299238286476883;0.9999759685839024
14.485401;0.9796431544833837;0.8333229963569951;0.8506897921996399;-0.34729927385598547;-0.35453713926147606;0.9713692928626284;9.999314491212107;0.8694825448290273;-0.32999997978347667;1.0346580893172581;1.0000497608872914;0.9299256104259092;0.999977186142717
14.495401;0.9796434930872234;0.83332299626641;0.8506897928508392;-0.34729927312604775;-0.35453714009338666;0.9713702604594509;9.99930387111162;0.8694828112881178;-0.32999998037003303;1.0346576294376604;1.0000495631381905;0.9299273514138651;0.9999784631136842
14.505401;0.979643812576906;0.833322996174707;0.85068979347539;-0.3472992723901212;-0.35453714094280026;0.9713713445090907;9.999293600922261;0.8694830634604425;-0.32999998096299726;1.034657143782063;1.000049322287449;0.9299290483103168;0.9999797946418332
14.515401;0.9796441165213178;0.8333229960813163;0.8506897940730163;-0.3472992716475922;-0.35453714180843016;0.9713725461053213;9.999283649643415;0.8694833051410581;-0.32999998156120924;1.0346566341404888;1.0000490344645308;0.9299306957747139;0.9999811754205382
14.525401;0.9796444085567626;0.8333229959857663;0.8506897946436778;-0.34729927089799634;-0.35453714268820846;0.9713738650912142;9.999273977560351;0.8694835409008093;-0.32999998216346915;1.034656102819053;1.0000486955478922;0.9299322858309537;0.9999825998512395
14.535401;0.9796446918091869;0.8333229958880345;0.8506897951873005;-0.3472992701407376;-0.35453714357949984;0.9713753003149171;9.999264547436137;0.8694837762624311;-0.3299999827687627;1.0346555521636995;1.0000483006377412;0.9299338098964648;0.9999840627799261
14.545401;0.9796449683844571;0.8333229957885414;0.8506897957038354;-0.3472992693751653;-0.3545371444793047;0.9713768485932438;9.999255334855686;0.8694840167206498;-0.3299999833763672;1.0346549842687682;1.0000478441780931;0.9299352610011375;0.9999855596154722
14.555401;0.9796452386217331;0.833322995688079;0.8506897961933791;-0.3472992686008155;-0.3545371453845403;0.9713785042815488;9.999246326675273;0.8694842667672925;-0.3299999839857603;1.0346544008982734;1.0000473202730604;0.9299366343839024;0.9999870862142426
14.565401;0.9796455006848809;0.8333229955877542;0.8506897966560432;-0.3472992678174987;-0.3545371462924207;0.9713802605456062;9.999237510443084;0.869484529645861;-0.3299999845966446;1.0346538033126365;1.0000467226474008;0.9299379271919613;0.9999886391884519
14.575401;0.9796457509723794;0.833322995488591;0.8506897970917028;-0.3472992670252971;-0.35453714720055524;0.9713821105479477;9.999228869434516;0.8694848074633219;-0.32999998520897467;1.034653192018977;1.000046045065806;0.9299391380107742;0.9999902161881216
14.585401;0.9796459851013462;0.8333229953909067;0.8506897974999237;-0.3472992662244852;-0.3545371481067509;0.9713840469306673;9.999220389182991;0.8694851016995068;-0.3299999858227594;1.0346525669563666;1.0000452823617019;0.9299402659582167;0.999991815711849
14.595401;0.9796461987415617;0.83332299529415;0.850689797880044;-0.34729926541528505;-0.35453714900888866;0.97138606106801;9.999212065205707;0.8694854138136371;-0.329999986437906;1.0346519285095628;1.000044430761638;0.9299413097499629;0.9999934366555094
14.605401;0.9796463878472238;0.8333229951973773;0.8506897982313774;-0.3472992645976074;-0.3545371499048832;0.9713881438110025;9.999203902905316;0.8694857453945338;-0.329999987054226;1.034651278683534;1.0000434870094648;0.9299422674982487;0.9999950780631037
14.615401;0.9796465483677258;0.8333229950997924;0.8506897985535272;-0.3472992637710042;-0.3545371507926143;0.9713902865183869;9.99919591459969;0.8694860982411482;-0.32999998767143734;1.0346506213226845;1.0000424477646015;0.9299431369730209;0.9999967387347006
14.625401;0.9796466760163947;0.8333229950008707;0.8506897988465723;-0.3472992629348497;-0.3545371516698409;0.9713924812488922;9.999188120372168;0.8694864743587453;-0.32999998828915295;1.0346499615469336;1.0000413101302161;0.9299439158192853;0.9999984164719884
14.635401;0.9796467665674767;0.8333229949000965;0.8506897991109583;-0.3472992620885248;-0.3545371525341081;0.9713947208595227;9.99918055032406;0.8694868751951614;-0.3299999889069124;1.034649305567974;1.0000400721034735;0.9299446014398182;1.0000001076585077
14.645401;0.9796468165756407;0.8333229947967072;0.8506897993472752;-0.34729926123142507;-0.3545371533827714;0.9713969987120638;9.999173244592997;0.8694873010842322;-0.3299999895241295;1.034648660921427;1.0000387325562183;0.9299451906065012;1.0000018072727561
14.655401;0.9796468239238659;0.8333229946897789;0.8506897995560838;-0.3472992603629799;-0.3545371542130843;0.9713993078261992;9.99916625331447;0.869487752025861;-0.3299999901400142;1.0346480361371715;1.0000372915839928;0.929945679604984;1.0000035089905024
14.665401;0.9796467876780484;0.8333229945785339;0.85068979973776;-0.34729925948292273;-0.35453715502220035;0.971401640847888;9.999159635269473;0.8694882287529051;-0.32999999075367314;1.0346474397001906;1.000035750979299;0.9299460651769855;1.0000052053731705
14.675401;0.9796467077190899;0.8333229944625478;0.850689799892454;-0.34729925859162375;-0.35453715580726647;0.9714039903647933;9.9991534506752;0.8694887330949966;-0.329999991364188;1.0346468787728602;1.0000341143889921;0.9299463454766104;1.0000068885011213
14.685401;0.979646584617697;0.8333229943417286;0.8506898000203599;-0.3472992576901431;-0.3545371565655999;0.9714063486486055;9.999147752395032;0.8694892676228924;-0.3299999919706227;1.0346463583927132;1.0000323873645116;0.9299465203284174;1.0000085511641355
14.695401;0.9796464193194195;0.8333229942161208;0.850689800122043;-0.34729925678005974;-0.354537157294741;0.9714087080013525;9.999142581988425;0.869489834859445;-0.3299999925722156;1.034645881669847;1.0000305770362146;0.9299465909274788;1.000010187886005
14.705401;0.9796462127222293;0.833322994085659;0.8506898001983462;-0.3472992558632975;-0.35453715799247826;0.9714110615769085;9.999137970862057;0.8694904368285306;-0.32999999316855255;1.0346454505889298;1.000028691661803;0.9299465596733248;1.0000117953237389
14.715401;0.9796459656889467;0.8333229939500557;0.850689800250035;-0.34729925494204755;-0.35453715865698837;0.9714134033956038;9.99913394546215;0.8694910750643497;-0.3299999937594668;1.034645066975846;1.0000267407147367;0.9299464300330179;1.000013371866487
14.725401;0.9796456794397459;0.8333229938089282;0.8506898002777438;-0.34729925401877976;-0.3545371592870438;0.9714157277883901;9.99913053280599;0.8694917504159777;-0.32999999434479316;1.0346447329717905;1.000024734777544;0.9299462058020702;1.0000149163357277
14.735401;0.9796453559012965;0.8333229936619855;0.850689800282265;-0.3472992530962517;-0.35453715988206363;0.9714180286341928;9.999127762131048;0.8694924628668276;-0.3299999949240933;1.0346444502717607;1.0000226851440754;0.929945890482758;1.0000164267417402
14.745401;0.9796449977895009;0.8333229935090172;0.8506898002647302;-0.34729925217749835;-0.354537160441957;0.9714202990382672;9.999125664264463;0.8694932119478481;-0.3299999954964589;1.0346442191769396;1.0000206041499933;0.9299454879766283;1.0000179001747698
14.755401;0.9796446084690649;0.8333229933498475;0.8506898002263942;-0.3472992512656892;-0.35453716096694243;0.9714225321369281;9.99912426881582;0.8694939969487726;-0.32999999606056013;1.0346440387748301;1.0000185051575439;0.929945003433501;1.0000193335396363
14.765401;0.9796441915970997;0.8333229931844608;0.8506898001682338;-0.3472992503637605;-0.35453716145739006;0.9714247217408362;9.999123597753847;0.8694948164278146;-0.3299999966149801;1.034643907305736;1.0000164010598829;0.9299444426598722;1.0000207240124832
14.775401;0.979643750360611;0.8333229930129952;0.8506898000908315;-0.34729924947418356;-0.3545371619137706;0.9714268619818025;9.99912366210938;0.8694956679947252;-0.3299999971587135;1.0346438218408218;1.00001430295;0.9299438115527953;1.000022069029798
14.785401;0.9796432859888796;0.8333229928356258;0.8506897999945572;-0.3472992485991663;-0.35453716233671256;0.9714289470004527;9.99912446647375;0.8694965486138975;-0.32999999769146;1.034643778185306;1.0000122199969932;0.929943116651934;1.000023366564994
14.795401;0.9796427965096115;0.8333229926527316;0.8506897998795948;-0.34729924774094895;-0.35453716272692315;0.9714309709907534;9.999126013721765;0.8694974548635104;-0.32999999821338866;1.0346437715400296;1.000010159997146;0.9299423648875478;1.0000246159668118
14.805401;0.9796422773455269;0.8333229924650504;0.8506897997458139;-0.34729924690182357;-0.3545371630849628;0.9714329282453168;9.99912830398741;0.8694983835465766;-0.3299999987247401;1.0346437972686489;1.000008130419339;0.9299415621767297;1.0000258188349282
14.815401;0.9796417227764145;0.8333229922735392;0.8506897995929201;-0.3472992460840045;-0.35453716341107183;0.9714348133617677;9.99913133046554;0.8694993332052213;-0.3299999992257845;1.0346438510173481;1.0000061392201622;0.9299407127044778;1.000026979132455
14.825401;0.9796411267111697;0.8333229920792686;0.8506897994208763;-0.3472992452895593;-0.3545371637050483;0.9714366219648356;9.999135075827835;0.8695003051734772;-0.3299999997169193;1.0346439280584148;1.0000041947597893;0.9299398189562367;1.000028102614051
14.835401;0.9796404837874451;0.8333229918834056;0.8506897992301137;-0.3472992445204399;-0.3545371639661987;0.9714383517629307;9.99913951268179;0.8695013026809701;-0.3300000001986123;1.0346440223778832;1.0000023051756592;0.9299388816248201;1.0000291962414032
14.845401;0.9796397908596076;0.8333229916870842;0.8506897990213793;-0.347299243778602;-0.3545371641935866;0.9714400026643083;9.999144607901485;0.8695023293393275;-0.3300000006713488;1.0346441262928303;1.0000004775931446;0.9299378994712298;1.000030267682034
14.855401;0.9796390465948317;0.833322991491278;0.8506897987954807;-0.34729924306599513;-0.354537164386473;0.9714415753456244;9.99915032733564;0.8695033886233473;-0.3300000011356121;1.034644231296865;0.9999987174877419;0.9299368696312511;1.0000313250699802
14.865401;0.9796382495907251;0.8333229912969139;0.8506897985530614;-0.3472992423842965;-0.3545371645444706;0.9714430695777002;9.99915664248354;0.8695044838840512;-0.3300000015917822;1.0346443298492773;0.9999970285330966;0.9299357883713733;1.000032377156161
14.875401;0.979637397713891;0.8333229911050719;0.8506897982945091;-0.34729924173477933;-0.3545371646674141;0.9714444836831034;9.999163538039088;0.8695056182511043;-0.3300000020400073;1.0346444165903361;0.9999954128591064;0.9299346517841196;1.0000334331482215
14.885401;0.9796364886694957;0.8333229909169027;0.8506897980201131;-0.3472992411185113;-0.35453716475540126;0.9714458150749248;9.999171011003803;0.8695067943562915;-0.33000000248020167;1.0346444880881207;0.9999938712107861;0.9299334562839683;1.0000345017279073
14.895401;0.9796355204019439;0.8333229907333436;0.8506897977302779;-0.34729924053660544;-0.3545371648089876;0.9714470608996213;9.999179061306588;0.8695080138465185;-0.33000000291225234;1.0346445418706527;0.9999924028324924;0.9299321987851185;1.0000355900461917
14.905401;0.9796344912226767;0.8333229905549726;0.8506897974255339;-0.3472992399903584;-0.3545371648290484;0.9714482184791456;9.99918768504698;0.8695092770997076;-0.3300000033362353;1.0346445754150007;0.9999910057324095;0.9299308766155585;1.0000367039217941
14.915401;0.9796333998678793;0.833322990382025;0.8506897971064454;-0.3472992394811796;-0.35453716481630615;0.971449285938882;9.999196875802664;0.8695105837004637;-0.33000000375252536;1.0346445848347348;0.9999896778082938;0.9299294879752832;1.000037849007834
14.925401;0.9796322456760675;0.8333229902145045;0.8506897967737727;-0.34729923901035825;-0.3545371647711067;0.9714502625026302;9.999206625591814;0.8695119332553027;-0.330000004161896;1.0346445638049802;0.9999884179767422;0.9299280330463988;1.0000390315768344
14.935401;0.9796310286580995;0.8333229900524375;0.8506897964288918;-0.34729923857887096;-0.3545371646935312;0.9714511483894296;9.999216920669985;0.8695133256392813;-0.3300000045653978;1.034644503652989;0.9999872259566736;0.9299265149024923;1.0000402584520505
14.945401;0.9796297489788552;0.833322989896174;0.8506897960738967;-0.34729923818732905;-0.3545371645833922;0.9714519453304963;9.999227747046334;0.8695147604785339;-0.330000004963992;1.0346443939947922;0.9999861008809131;0.9299249396901629;1.000041536647386
14.955401;0.9796284065600799;0.8333229897464915;0.8506897957111519;-0.34729923783614425;-0.35453716444025674;0.9714526568453825;9.999239103371997;0.8695162366144504;-0.33000000535848467;1.0346442234835607;0.9999850403924102;0.9299233162286813;1.0000428729098703
14.965401;0.9796270012203058;0.8333229896044527;0.850689795342887;-0.3472992375257191;-0.3545371642637765;0.9714532871721534;9.999250993501283;0.8695177524161032;-0.33000000574978844;1.0346439811540735;0.9999840411863941;0.9299216552926152;1.000044272930613
14.975401;0.9796255323806222;0.8333229894711165;0.8506897949713166;-0.34729923725638595;-0.354537164053846;0.9714538400161853;9.999263405483823;0.8695193062159687;-0.3300000061389543;1.0346436578459157;0.9999831001351166;0.9299199684477454;1.0000457403815752
14.985401;0.9796239981348844;0.833322989347207;0.8506897945988834;-0.34729923702833715;-0.35453716381044825;0.9714543182029681;9.999276310430405;0.8695208957481219;-0.3300000065269533;1.034643246756482;0.9999822148664734;0.9299182666809185;1.000047276348842
14.995401;0.9796223951819973;0.8333229892330274;0.8506897942280669;-0.3472992368416683;-0.3545371635335967;0.9714547241374826;9.99928967954559;0.8695225174540744;-0.3300000069145257;1.0346427427957279;0.9999813837614159;0.9299165594349552;1.000048879932071
15.005401;0.9796207202575127;0.8333229891286953;0.8506897938610698;-0.3472992366962693;-0.3545371632233248;0.971455060071099;9.999303494316491;0.8695241666597299;-0.33000000730208695;1.0346421416640974;0.9999806054365024;0.9299148543329293;1.0000505495158851
15.015401;0.9796189713222373;0.8333229890344214;0.8506897934998254;-0.34729923659173256;-0.3545371628795449;0.9714553275155164;9.999317740454785;0.8695258382069053;-0.33000000768963267;1.034641440303021;0.9999798777712686;0.929913157932672;1.0000522832820748
15.025401;0.9796171472729227;0.8333229889506526;0.8506897931461352;-0.34729923652751016;-0.3545371625018692;0.9714555270972294;9.999332391406963;0.8695275268435692;-0.3300000080766824;1.0346406382098192;0.999979197497943;0.9299114769102537;1.0000540795712052
15.035401;0.9796152471254495;0.8333229888780143;0.8506897928018732;-0.34729923650307687;-0.35453716208965186;0.9714556597643863;9.999347399834273;0.869529227329234;-0.3300000084623242;1.0346397377486625;0.999978560903342;0.9299098177971752;1.0000559378205554
15.045401;0.9796132697069025;0.8333229888171206;0.850689792469215;-0.34729923651801126;-0.35453716164235266;0.9714557277523583;9.999362710269533;0.8695309346965882;-0.33000000884535413;1.034638743318439;0.9999779641671273;0.9299081854128398;1.0000578586141582
15.055401;0.979611213649705;0.8333229887684342;0.8506897921505854;-0.34729923657210404;-0.35453716115987055;0.9714557340342531;9.99937827736089;0.8695326442909584;-0.33000000922433326;1.0346376605037058;0.9999774026441072;0.9299065824104638;1.0000598424339415
15.065401;0.9796090774757314;0.8333229887321975;0.8506897918484215;-0.3472992366653432;-0.35453716064263585;0.9714556813010078;9.999394072293027;0.8695343511438511;-0.33000000959757775;1.034636495975626;0.9999768710155256;0.9299050101178452;1.000061888318595
15.075401;0.9796068602127641;0.8333229887084059;0.8506897915650153;-0.3472992367976576;-0.3545371600916085;0.9714555715085774;9.9994100795229;0.8695360495401572;-0.33000000996328493;1.0346352577256843;0.9999763646733903;0.9299034690284023;1.0000639932293776
15.085401;0.9796045620959049;0.8333229886967868;0.8506897913023544;-0.3472992369686415;-0.35453715950824366;0.9714554059771443;9.999426286845095;0.8695377332147688;-0.3300000103196686;1.034633954780898;0.9999758803206937;0.9299019593500885;1.0000661525012595
15.095401;0.9796021844989864;0.8333229886967486;0.850689791061949;-0.3472992371775761;-0.35453715889437937;0.9714551858168077;9.999442672734213;0.8695393953033766;-0.3300000106649857;1.0346325963280438;0.9999754154979045;0.9299004824299022;1.000068360706784
15.105401;0.9795997298377966;0.8333229887072938;0.8506897908448686;-0.3472992374236314;-0.3545371582520385;0.9714549117982232;9.999459200600178;0.8695410276459974;-0.33000001099759746;1.0346311908104608;0.9999749682884453;0.9298990414429253;1.0000706119898246
15.115401;0.9795972020574333;0.8333229887270581;0.8506897906519483;-0.34729923770582144;-0.35453715758323606;0.9714545832970608;9.999475820683626;0.8695426203667371;-0.33000001131607654;1.0346297454196307;0.9999745376585041;0.9298976400823334;1.000072900422921
15.125401;0.979594606753533;0.833322988754574;0.8506897904839469;-0.3472992380228353;-0.35453715688998433;0.9714541981269984;9.999492472604276;0.8695441624680477;-0.33000001161927883;1.034628265698816;0.9999741238042728;0.9298962810787164;1.000075220744066
15.135401;0.9795919506787115;0.8333229887884139;0.850689790341601;-0.3472992383730835;-0.354537156174466;0.9714537539659187;9.999509086376781;0.869545643232947;-0.33000001190643324;1.0346267556169972;0.9999737278626567;0.929894965982628;1.000077568483881
15.145401;0.9795892413130489;0.833322988827155;0.8506897902255623;-0.34729923875480156;-0.354537155439008;0.9714532493461628;9.999525583451705;0.8695470539004729;-0.33000001217731406;1.0346252185940998;0.999973351407156;0.9298936953361308;1.0000799392771702
15.155401;0.9795864863628626;0.833322988869505;0.8506897901363216;-0.3472992391660729;-0.3545371546858437;0.971452683466278;9.999541878562315;0.8695483887740936;-0.33000001243232396;1.0346236581504082;0.9999729960799086;0.9298924690781668;1.0000823281951792
15.165401;0.9795836930748562;0.833322988914499;0.850689790074116;-0.347299239604861;-0.3545371539170864;0.9714520556876856;9.999557882687125;0.8695496453156543;-0.33000001267226897;1.0346220775365529;0.9999726631531632;0.9298912872718128;1.0000847296349868
15.175401;0.9795808683026213;0.8333229889614733;0.8506897900387212;-0.3472992400691091;-0.3545371531348821;0.9714513653156128;9.99957350696015;0.8695508233224971;-0.330000012898068;1.0346204793880567;0.9999723532917004;0.9298901502851571;1.000087137868616
15.185401;0.9795780194285877;0.8333229890097875;0.8506897900294014;-0.3472992405569222;-0.3545371523413759;0.9714506118351977;9.999588669561874;0.8695519235878862;-0.3300000131107619;1.034618865852138;0.9999720664669801;0.9298890584920381;1.0000895476136236
15.195401;0.9795751548556224;0.8333229890585402;0.8506897900451216;-0.3472992410666889;-0.3545371515385308;0.9714497951376352;9.999603306816285;0.8695529470471363;-0.33000001331167955;1.034617239001116;0.9999718020299493;0.9298880121440382;1.000091954150287
15.205401;0.9795722838564925;0.8333229891065294;0.8506897900848348;-0.34729924159707404;-0.3545371507280911;0.9714489156841485;9.999617377666379;0.8695538946371004;-0.33000001350239416;1.0346156014273649;0.9999715594669405;0.929887011563897;1.0000943533455293
15.215401;0.9795694163605697;0.8333229891523851;0.8506897901477506;-0.3472992421469261;-0.35453714991165347;0.9714479746902009;9.999630854833036;0.869554767165081;-0.3300000136843978;1.0346139568562402;0.9999713389835511;0.929886057572021;1.0000967417038957
15.225401;0.9795665626593077;0.8333229891947028;0.8506897902333642;-0.3472992427151421;-0.35453714909059975;0.9714469739246432;9.99964371780102;0.8695555651463509;-0.3300000138587855;1.0346123101253581;0.9999711412134215;0.9298851517761032;1.000099116116163
15.235401;0.9795637332444288;0.8333229892321803;0.850689790341181;-0.34729924330065415;-0.35453714826599453;0.9714459151995669;9.999655956264098;0.8695562888315623;-0.3300000140262321;1.0346106662204073;0.999970966924443;0.9298842963300108;1.0001014729432682
15.245401;0.9795609385842223;0.8333229892637332;0.8506897904704775;-0.3472992439025641;-0.3545371474386717;0.9714448003300336;9.999667572713543;0.8695569379663455;-0.3300000141871509;1.0346090297306045;0.9999708168617163;0.9298834933348391;1.0001038071594603
15.255401;0.979558188171634;0.83332298928848;0.8506897906203477;-0.34729924452012406;-0.35453714660942764;0.9714436319997938;9.999678578004787;0.8695575112156443;-0.3300000143417874;1.0346074055297005;0.9999706915560966;0.9298827443830754;1.0001061128242776
15.265401;0.979555489522467;0.8333229893057159;0.8506897907899188;-0.3472992451525254;-0.354537145779087;0.9714424143697421;9.99968898484494;0.8695580062803022;-0.330000014490261;1.0346057989418331;0.9999705915343389;0.9298820506300818;1.0001083840694196
15.275401;0.9795528483202303;0.8333229893150137;0.8506897909785476;-0.3472992457988396;-0.35453714494836447;0.9714411522972884;9.999698799559027;0.8695584207217192;-0.3300000146326416;1.0346042148347818;0.9999705178597045;0.9298814137321851;1.0001106151436299
15.285401;0.9795502695353235;0.8333229893161527;0.8506897911859568;-0.347299246458071;-0.35453714411774756;0.9714398498832676;9.99970801225094;0.8695587521085609;-0.33000001476906066;1.0346026577068619;0.9999704725533783;0.9298808367516922;1.0001128001019974
15.295401;0.9795477582091733;0.833322989308876;0.8506897914122219;-0.34729924712911614;-0.3545371432875409;0.97143850966824;9.999716597676658;0.8695589977622489;-0.3300000148997923;1.0346011325566473;0.9999704585493286;0.9298803233092816;1.0001149329793935
15.305401;0.9795453192756943;0.833322989292928;0.8506897916576807;-0.3472992478107273;-0.35453714245798973;0.9714371330400592;9.999724529926045;0.8695591555894432;-0.3300000150252104;1.0345996443967882;0.9999704793818659;0.9298798754185089;1.0001170082337452
15.315401;0.9795429572511282;0.8333229892682014;0.8506897919229788;-0.34729924850149807;-0.3545371416294773;0.9714357209940206;9.999731796694014;0.8695592253644623;-0.3300000151457188;1.0345981971087659;0.9999705391982452;0.929879492308497;1.0001190210075082
15.325401;0.9795406760145539;0.8333229892345112;0.8506897922089363;-0.3472992491998376;-0.3545371408027509;0.9714342742107813;9.99973840735912;0.8695592089116317;-0.33000001526177736;1.034596793341433;0.9999706427652155;0.9298791714036692;1.0001209665004063
15.335401;0.9795384779824191;0.8333229891912534;0.8506897925161077;-0.34729924990403854;-0.3545371399791034;0.971432792880805;9.999744395746468;0.869559109318495;-0.3300000153739111;1.0345954350400415;0.9999707946246723;0.9298789099587007;1.00012283894197
15.345401;0.9795363628807172;0.8333229891375197;0.8506897928444431;-0.34729925061240036;-0.354537139160374;0.9714312769437943;9.99974981416979;0.8695589302822647;-0.3300000154825884;1.0345941238217928;0.9999709981375097;0.929878705475492;1.0001246320594093
15.355401;0.9795343267549146;0.8333229890725776;0.8506897931931676;-0.34729925132320866;-0.3545371383487467;0.9714297265928112;9.99975472219226;0.8695586761945286;-0.33000001558807585;1.0345928612075375;0.9999712558730363;0.929878555676292;1.0001263407577232
15.365401;0.9795323620244191;0.833322988996131;0.8506897935608201;-0.3472992520346153;-0.35453713754677046;0.9714281425305817;9.999759179226228;0.8695583522094729;-0.33000001569042337;1.0345916487243234;0.9999715705617552;0.9298784591402091;1.0001279619623662
15.375401;0.979530459132791;0.8333229889082244;0.8506897939453772;-0.3472992527446278;-0.3545371367575225;0.9714265256477783;9.999763241118883;0.8695579635468883;-0.3300000157896272;1.034590487833229;0.9999719452464547;0.9298784159381436;1.0001294944004606
15.385401;0.9795286085263939;0.8333229888092349;0.8506897943444086;-0.34729925345113805;-0.3545371359842363;0.9714248765786139;9.999766957230078;0.8695575147907653;-0.33000001588596956;1.0345893799555073;0.9999723833218463;0.9298784278529544;1.0001309380600838
15.395401;0.9795268016265066;0.8333229886999889;0.8506897947554015;-0.3472992541518707;-0.3545371352296492;0.9714231961152264;9.999770371677071;0.8695570096234564;-0.3300000159803573;1.0345883268368687;0.999972888727038;0.9298784976997513;1.0001322931412597
15.405401;0.9795250312187588;0.8333229885815345;0.8506897951760349;-0.34729925484439533;-0.3545371344959534;0.9714214860976778;9.99977352946366;0.8695564505723019;-0.3300000160743824;1.0345873306077353;0.99997346535878;0.9298786276841478;1.0001335585433213
15.415401;0.9795232914789795;0.8333229884546316;0.850689795604117;-0.34729925552635793;-0.3545371337852384;0.9714197490986763;9.9997764816459;0.8695558389548173;-0.33000001617001107;1.034586393044593;0.999974116117404;0.9298788188255588;1.000134731023415
15.425401;0.9795215771866091;0.8333229883195982;0.8506897960375149;-0.34729925619573426;-0.35453713309968987;0.971417987453874;9.999779287563015;0.8695551753420647;-0.3300000162690912;1.0345855150157435;0.9999748425159543;0.9298790717682552;1.0001358056490364
15.435401;0.9795198827764326;0.8333229881766112;0.8506897964742887;-0.34729925685088087;-0.3545371324413405;0.9714162036542848;9.999782014125497;0.8695544601818714;-0.33000001637307597;1.0345846970188555;0.9999756450420777;0.929879387320614;1.0001367766407097
15.445401;0.9795182022055524;0.8333229880258914;0.8506897969128099;-0.3472992574905851;-0.35453713181160446;0.9714144014581175;9.999784733268614;0.8695536937432424;-0.33000001648320665;1.0345839400277428;0.9999765242327036;0.9298797671220331;1.0001376380537172
15.455401;0.9795165292005477;0.8333229878676647;0.8506897973517797;-0.34729925811415485;-0.3545371312110682;0.9714125856457573;9.999787518676861;0.8695528754726402;-0.3300000166008621;1.0345832456615613;0.9999774815514667;0.9298802145701319;1.0001383848028376
15.465401;0.9795148570920911;0.8333229877022281;0.8506897977902582;-0.34729925872130074;-0.3545371306397411;0.9714107603635294;9.999790438219598;0.8695520044354368;-0.3300000167275545;1.0345826161200564;0.999978519310216;0.9298807342940272;1.0001390136560506
15.475401;0.9795131788601683;0.8333229875300956;0.8506897982277224;-0.34729925931189193;-0.35453713009728727;0.9714089280539415;9.999793545929938;0.8695510809566055;-0.33000001686464603;1.034582053983773;0.9999796401911202;0.9298813302123241;1.0001395233908004
15.485401;0.9795114880864492;0.8333229873521143;0.8506897986640394;-0.3472992598857587;-0.3545371295830273;0.9714070901274435;9.999796880425231;0.8695501071990942;-0.33000001701322695;1.034581561273991;0.9999808464149417;0.9298820044185335;1.0001399143831227
15.495401;0.9795097797704448;0.8333229871695234;0.8506897990993014;-0.3472992604426194;-0.35453712909597906;0.9714052482139289;9.99980046520439;0.869549086057649;-0.33000001717420097;1.0345811387379966;0.9999821385560154;0.9298827579694632;1.0001401880539929
15.505401;0.979508050014683;0.8333229869838802;0.8506897995334773;-0.34729926098217373;-0.35453712863497105;0.9714034045797649;9.999804307973754;0.8695480201451437;-0.3300000173483851;1.0345807862598049;0.9999835154368355;0.9298835920070107;1.0001403465379275
15.515401;0.9795062952156153;0.8333229867969626;0.8506897999659822;-0.34729926150412793;-0.35453712819874944;0.9714015619020093;9.99980840284948;0.8695469120513323;-0.33000001753652874;1.0345805033731852;0.9999849753153943;0.929884507727041;1.0001403927495485
15.525401;0.9795045118999439;0.8333229866106989;0.8506898003955594;-0.3472992620080632;-0.3545371277861222;0.9713997233759245;9.9998127354904;0.869545765085699;-0.33000001773923904;1.0345802891888554;0.99998651684525;0.9298855059123267;1.0001403298894211
15.535401;0.9795026974677195;0.8333229864270513;0.8506898008206235;-0.3472992624934708;-0.3545371273960542;0.9713978931373224;9.999817290660054;0.8695445828687872;-0.3300000179568364;1.0345801422836847;0.9999881393885726;0.9298865866833891;1.000140160361503
15.545401;0.9795008508787306;0.8333229862479263;0.8506898012397501;-0.3472992629599008;-0.3545371270275395;0.9713960762972724;9.9998220601731;0.8695433678140377;-0.330000018189224;1.0345800610902287;0.9999898425990023;0.9298877489838524;1.0001398857261086
15.555401;0.9794989728891208;0.833322986075191;0.8506898016518673;-0.34729926340684425;-0.3545371266794171;0.9713942784267336;9.99982704193263;0.8695421199784813;-0.3300000184359118;1.034580044605323;0.9999916254835317;0.9298889903634227;1.0001395076835515
15.565401;0.9794970664579278;0.833322985910767;0.8506898020559995;-0.3472992638335252;-0.35453712635046847;0.9713925049589485;9.999832229441312;0.8695408367262775;-0.3300000186961612;1.0345800923262816;0.9999934865418156;0.9298903077943951;1.000139028450641
15.575401;0.9794951367595476;0.8333229857566573;0.8506898024509687;-0.34729926423891716;-0.3545371260396732;0.9713907611305427;9.999837606822;0.869539513363286;-0.3300000189689882;1.0345802033682867;0.9999954249697263;0.9298916978363625;1.0001384499046257
15.585401;0.9794931904139212;0.8333229856148442;0.8506898028354354;-0.347299264621839;-0.35453712574627844;0.9713890523599094;9.99984315653189;0.8695381443804251;-0.3300000192530514;1.0345803763600374;0.9999974410178635;0.9298931547329338;1.000137772627594
15.595401;0.9794912351941081;0.8333229854872053;0.8506898032081036;-0.34729926498115393;-0.35453712546970645;0.9713873841811387;9.999848869097068;0.8695367235223247;-0.33000001954672425;1.0345806098855677;0.9999995348584649;0.92989466884781;1.0001369963033866
15.605401;0.9794892801929703;0.8333229853754351;0.8506898035677456;-0.3472992653161442;-0.35453712520941816;0.9713857616418115;9.999854744702365;0.8695352429800368;-0.3300000198483032;1.0345809022277839;1.0000017051272483;0.9298962277465542;1.000136120848273
15.615401;0.9794873349752435;0.8333229852808287;0.8506898039131987;-0.34729926562667707;-0.3545371249647119;0.9713841894278717;9.999860788401927;0.8695336940616447;-0.33000002015607804;1.0345812512398798;1.0000039486242016;0.9298978184232262;1.000135146656378
15.625401;0.9794854077798748;0.8333229852040219;0.8506898042435839;-0.3472992659129877;-0.3545371247345313;0.9713826726516572;9.99986700622323;0.8695320692753851;-0.33000002046820415;1.0345816548678155;1.0000062613284528;0.9298994288115574;1.0001340741380251
15.635401;0.9794835045354781;0.8333229851450278;0.85068980455836;-0.3472992661753213;-0.3545371245173576;0.9713812167687937;9.999873406066229;0.8695303638809578;-0.33000002078263063;1.0345821114449942;1.0000086395483623;0.9299010482620393;1.0001329036942284
15.645401;0.979481629500481;0.833322985103658;0.8506898048569173;-0.34729926641371384;-0.35453712431124124;0.9713798273193988;9.999879998606408;0.8695285759655116;-0.33000002109736865;1.034582619560485;1.0000110803167848;0.9299026673507818;1.0001316361422232
15.655401;0.9794797862867516;0.833322985080018;0.8506898051382126;-0.34729926662812266;-0.3545371241139686;0.971378510660395;9.999886793095255;0.8695267053711436;-0.33000002141075924;1.0345831775693184;1.0000135813610247;0.9299042777402298;1.0001302732521171
15.665401;0.9794779783859603;0.8333229850748167;0.8506898054008444;-0.34729926681879414;-0.35453712392325004;0.9713772741825113;9.999893792895197;0.869524752552072;-0.33000002172132314;1.0345837827705113;1.0000161407855643;0.9299058719162583;1.0001288185933048
15.675401;0.9794762093265059;0.833322985089464;0.8506898056433387;-0.34729926698650837;-0.3545371237368932;0.9713761252102217;9.999900995936684;0.8695227179865012;-0.33000002202752093;1.0345844312384398;1.0000187563062422;0.9299074427521282;1.0001272779609587
15.685401;0.9794744823959192;0.8333229851259567;0.8506898058643237;-0.3472992671324979;-0.3545371235529395;0.9713750699643326;9.999908396985816;0.8695206019892593;-0.3300000223277277;1.0345851187406687;1.0000214249650765;0.9299089838127143;1.0001256584311793
15.695401;0.9794728003897384;0.8333229851865694;0.8506898060626032;-0.3472992672581702;-0.35453712336979826;0.9713741133313348;9.99991598813351;0.8695184051288136;-0.3300000226203414;1.0345858415413447;1.0000241435224122;0.9299104901529281;1.0001239666050519
15.705401;0.9794711658178888;0.8333229852735117;0.8506898062373252;-0.347299267364859;-0.3545371231864562;0.971373259289267;9.999923758612532;0.869516129282398;-0.3300000229039853;1.034586596354332;1.0000269084898574;0.9299119584555299;1.0001222074844869
15.715401;0.9794695811129689;0.8333229853886773;0.8506898063881522;-0.34729926745369255;-0.35453712300268836;0.9713725114215495;9.999931692998487;0.8695137783907427;-0.3300000231777293;1.0345873798374845;1.0000297156567575;0.9299133861661973;1.000120385161288
15.725401;0.9794680486451244;0.8333229855334855;0.8506898065151568;-0.3472992675256429;-0.3545371228190375;0.9713718724622221;9.999939766206685;0.8695113583772446;-0.3300000234412386;1.0345881881529044;1.0000325597260191;0.9299147704544436;1.000118504197622
15.735401;0.9794665708827027;0.8333229857088255;0.8506898066185719;-0.34729926758159707;-0.354537122636395;0.9713713435543722;9.99994793941862;0.8695088766542245;-0.3300000236947598;1.034589017063658;1.0000354344309064;0.9299161079621303;1.000116569789177
15.745401;0.9794651507379972;0.8333229859151244;0.8506898066987513;-0.34729926762218755;-0.3545371224554486;0.9713709249366459;9.999956161564079;0.8695063411906029;-0.33000002393885053;1.0345898621986644;1.0000383325718807;0.9299173948902304;1.0001145875506132
15.755401;0.9794637917209235;0.8333229861524999;0.8506898067562304;-0.3472992676476878;-0.35453712227656636;0.9713706167823336;9.999964375965162;0.8695037592950845;-0.3300000241741123;1.0345907189485841;1.0000412459139265;0.9299186267795985;1.000112563723801
15.765401;0.9794624976537821;0.8333229864209364;0.8506898067915656;-0.3472992676583517;-0.35453712210008;0.9713704186301956;9.999972526453558;0.8695011374496469;-0.33000002440125903;1.0345915826094654;1.0000441663759854;0.9299197985730617;1.0001105051500154
15.775401;0.9794612721269724;0.83332298672026;0.850689806805112;-0.3472992676548692;-0.3545371219262734;0.9713703286578439;9.999980559988758;0.8694984821290297;-0.33000002462131334;1.0345924488489877;1.0000470879196535;0.9299209050937322;1.0001084191053722
15.785401;0.9794601181255721;0.8333229870498033;0.8506898067971267;-0.3472992676384357;-0.35453712175502144;0.9713703434482919;9.999988429816327;0.8694957996953427;-0.33000002483552027;1.0345933138198515;1.0000500069032094;0.9299219412542058;1.0001063130124932
15.795401;0.9794590380608643;0.8333229874081874;0.850689806768055;-0.3472992676104706;-0.3545371215856669;0.9713704581888114;9.99999609846127;0.8694930954875766;-0.3300000250450232;1.0345941737570497;1.0000529208424054;0.9299229023734639;1.0001041939327302
15.805401;0.9794580341396871;0.8333229877935083;0.8506898067185449;-0.34729926757233504;-0.3545371214172562;0.9713706672131919;10.000003535547005;0.8694903738900085;-0.33000002525074756;1.034595024343957;1.0000558272468718;0.9299237852295975;1.0001020682758999
15.815401;0.979457108887527;0.8333229882036498;0.8506898066492936;-0.3472992675252068;-0.3545371212488439;0.9713709639264356;10.000010710255575;0.8694876391337835;-0.3300000254535685;1.034595860710148;1.0000587236079537;0.9299245888170605;1.0000999413799299
15.825401;0.9794562655126793;0.8333229886364572;0.8506898065611357;-0.3472992674700585;-0.354537121079718;0.9713713405293436;10.00001758170992;0.8694848957431696;-0.3300000256543498;1.0345966783704403;1.0000616076677888;0.9299253138426129;1.0000978167026724
15.835401;0.9794555076847273;0.8333229890897893;0.8506898064551932;-0.34729926740759526;-0.35453712090955264;0.9713717884599531;10.000024098368158;0.869482148864949;-0.33000002585377997;1.034597474344101;1.0000644770658615;0.9299259619462477;1.0000956957159604
15.845401;0.9794548385835368;0.8333229895614799;0.8506898063327494;-0.3472992673380883;-0.354537120738494;0.9713722988400971;10.000030212607504;0.8694794046245999;-0.3300000260523143;1.0345982476145117;1.0000673292407332;0.9299265353623903;1.0000935787221672
15.855401;0.9794542602959336;0.8333229900491895;0.8506898061950567;-0.3472992672613434;-0.3545371205672307;0.9713728625821569;10.000035891432784;0.869476670082173;-0.3300000262502673;1.0345989986896698;1.000070161906177;0.929927036841185;1.000091465884039
15.865401;0.9794537746705172;0.8333229905503248;0.8506898060433448;-0.3472992671769904;-0.35453712039695506;0.9713734706612142;10.000041109690299;0.8694739528447926;-0.3300000264478646;1.0345997290705011;1.0000729728999758;0.929927470493385;1.0000893583594634
15.875401;0.9794533844226121;0.8333229910621418;0.8506898058788995;-0.347299267084855;-0.35453712022901157;0.9713741144128863;10.000045841875162;0.8694712607222402;-0.3300000266452813;1.0346004411331162;1.0000757595606131;0.9299278429824541;1.000087258915213
15.885401;0.9794530929392167;0.8333229915819238;0.8506898057030009;-0.3472992669850524;-0.35453712006454563;0.9713747855044831;10.00005006454229;0.8694686014216633;-0.3300000268426817;1.0346011378781792;1.0000785189015406;0.9299281629496629;1.0000851712606147
15.895401;0.979452903258937;0.8333229921071303;0.8506898055167538;-0.34729926687785573;-0.354537119904551;0.9713754757734157;10.000053762325031;0.8694659820578579;-0.3300000270401526;1.0346018223715676;1.0000812476269512;0.9299284391642382;1.0000830984440041
15.905401;0.9794528173393646;0.83332299263546;0.8506898053209566;-0.3472992667635385;-0.3545371197500622;0.9713761775510388;10.000056928961223;0.8694634087636556;-0.33000002723761596;1.0346024972423244;1.000083941086942;0.9299286799589709;1.000081041932433
15.915401;0.9794528361826216;0.8333229931647275;0.8506898051160094;-0.3472992666421237;-0.35453711960220163;0.9713768844533726;10.000059559100986;0.8694608869420334;-0.3300000274347503;1.0346031644984925;1.0000865930277876;0.9299288938902952;1.000079002225616
15.925401;0.9794529601444144;0.8333229936926424;0.850689804901881;-0.3472992665132301;-0.3545371194621043;0.9713775915763615;10.00006163856658;0.8694584220747377;-0.33000002763091746;1.0346038255429113;1.0000891970538013;0.9299290895459523;1.0000769792211721
15.935401;0.9794531881225849;0.8333229942167896;0.8506898046782918;-0.34729926637635716;-0.3545371193308329;0.9713782949108075;10.00006314435136;0.86945601996233;-0.3300000278252523;1.0346044810985533;1.0000917478704916;0.929929274348431;1.000074971856397
15.945401;0.9794535162215072;0.8333229947348718;0.8506898044451293;-0.34729926623125945;-0.354537119209417;0.9713789906513896;10.000064048989607;0.8694536855146162;-0.33000002801691836;1.0346051313655826;1.0000942409762592;0.9299294540090928;1.00007297853794
15.955401;0.9794539376685444;0.8333229952448921;0.8506898042027962;-0.34729926607803124;-0.35453711909891245;0.971379674298889;10.000064324749006;0.8694514212617999;-0.3300000282053992;1.0346057766152394;1.0000966719801077;0.9299296338593751;1.000070997800645
15.965401;0.9794544444091249;0.8333229957450845;0.8506898039522414;-0.34729926591716404;-0.3545371190002125;0.9713803399228372;10.000063953488272;0.8694492272742207;-0.3300000283906723;1.0346064177656102;1.000099036985458;0.9299298210297652;1.0000690279998008
15.975401;0.9794550291898402;0.833322996233816;0.8506898036947401;-0.34729926574969455;-0.35453711891383827;0.9713809804454959;10.000062936226588;0.8694471022788808;-0.3300000285731512;1.0346070566218721;1.000101333325553;0.9299300249014387;1.0000670668022738
15.985401;0.9794556865396767;0.8333229967097073;0.8506898034315538;-0.34729926557720836;-0.3545371188401119;0.9713815882175253;10.000061290706302;0.86944504491451;-0.33000002875344214;1.0346076952630359;1.0001035588835212;0.9299302556058011;1.0000651119801982
15.995401;0.9794564123477495;0.8333229971718217;0.8506898031636743;-0.34729926540169054;-0.3545371187793983;0.9713821550216973;10.00005903901814;0.8694430546413761;-0.3300000289320257;1.034608334555843;1.000105710911498;0.9299305226253145;1.000063163059573
16.005401;0.9794572029863372;0.8333229976196763;0.8506898028918333;-0.347299265225406;-0.3545371187321062;0.9713826721349476;10.000056200485558;0.8694411319494777;-0.33000002910905346;1.0346089733209036;1.0001077864332073;0.9299308343008781;1.0000612216240257
16.015401;0.9794580549174396;0.8333229980530859;0.8506898026166761;-0.3472992650507931;-0.3545371186987151;0.9713831309973417;10.000052796197894;0.8694392777571602;-0.3300000292842908;1.0346096090215469;1.000109783216888;0.9299311979620799;1.0000592902009828
16.025401;0.9794589646257604;0.8333229984718651;0.8506898023389791;-0.34729926488019763;-0.3545371186798415;0.9713835240789324;10.000048851906861;0.8694374925023428;-0.33000002945706863;1.0346102388717373;1.0001116998810031;0.9299316201935782;1.0000573715503716
16.035401;0.9794599278421342;0.833322998875539;0.8506898020597568;-0.34729926471558215;-0.35453711867609644;0.9713838456590136;10.000044396629745;0.8694357758997595;-0.33000002962633107;1.0346108599349915;1.000113535701712;0.9299321065180235;1.0000554684919787
16.045401;0.9794609386315158;0.833322999263421;0.8506898017801138;-0.34729926455842774;-0.35453711868786547;0.9713840925032309;10.0000394652414;0.8694341276818564;-0.33000002979073184;1.0346114681305125;1.0001152905079882;0.9299326611196866;1.0000535836889117
16.055401;0.9794619899633262;0.8333229996350006;0.8506898015010291;-0.34729926440971554;-0.35453711871535315;0.9713842636574644;10.000034103264078;0.86943254801173;-0.33000002994861033;1.0346120577194677;1.0001169646464445;0.9299332876732546;1.0000517197999195
16.065401;0.979463075441099;0.83332299999025;0.8506898012232472;-0.34729926426994234;-0.3545371187588175;0.9713843596982323;10.000028373645756;0.8694310370048554;-0.330000030098035;1.034612622091469;1.000118559378487;0.9299339904847864;1.0000498795631683
16.075401;0.9794641906387439;0.833323000329761;0.8506898009472134;-0.3472992641393302;-0.35453711881870714;0.9713843828719864;10.00002235933766;0.8694295946872552;-0.3300000302370822;1.0346131547000614;1.0001200774281183;0.9299347748008228;1.000048064903281
16.085401;0.9794653331523795;0.8333230006547003;0.8506898006731476;-0.3472992640181714;-0.35453711889561706;0.9713843368907971;10.000016149487779;0.8694282218903264;-0.33000003036415554;1.0346136494428813;1.0001215223883426;0.9299356462498001;1.0000462759738435
16.095401;0.9794665014530384;0.833323000966503;0.8506898004012485;-0.34729926390699506;-0.35453711899003953;0.9713842250809085;10.000009821551755;0.8694269208746821;-0.33000003047816795;1.0346141008610379;1.0001228971626976;0.9299366096345684;1.000044511217951
16.105401;0.9794676933164762;0.8333230012665716;0.8506898001318044;-0.34729926380648907;-0.35453711910216457;0.9713840490466505;10.000003440910302;0.8694256950485771;-0.33000003057849675;1.0346145044991877;1.0001242035877211;0.9299376679952812;1.000042768095256
16.115401;0.9794689050447933;0.8333230015563694;0.8506897998651824;-0.3472992637172969;-0.3545371192319651;0.9713838096106818;9.999997070506348;0.8694245485515044;-0.33000003066466266;1.0346148574020266;1.000125443228471;0.9299388230591752;1.0000410439330654
16.125401;0.9794701321984481;0.8333230018375878;0.8506897996017307;-0.34729926363973446;-0.3545371193792495;0.9713835085519466;9.999990770700139;0.8694234855770958;-0.3300000307359609;1.0346151582410794;1.0001266173948666;0.9299400761029558;1.0000393364670759
16.135401;0.9794713706844937;0.83332300211189;0.8506897993415752;-0.34729926357364727;-0.3545371195434441;0.9713831489827978;9.999984591753087;0.8694225089428899;-0.3300000307913015;1.034615406970467;1.0001277266087223;0.929941427909122;1.0000376439180476
16.145401;0.9794726166734817;0.8333230023805521;0.8506897990844421;-0.3472992635184816;-0.3545371197233493;0.9713827345548143;9.999978572812047;0.8694216194223408;-0.330000030829204;1.0346156044637067;1.0001287707439936;0.9299428785614471;1.0000359649658526
16.155401;0.9794738657219031;0.8333230026444648;0.8506897988296599;-0.34729926347337103;-0.3545371199172725;0.9713822694511375;9.999972746773382;0.8694208166263826;-0.3300000308478144;1.0346157521143422;1.0001297495439196;0.9299444278033061;1.000034298472127
16.165401;0.9794751127085756;0.8333230029044615;0.8506897985762764;-0.3472992634371667;-0.35453712012362687;0.9713817591073575;9.999967139987533;0.8694200999426523;-0.3300000308448937;1.034615851563283;1.0001306628771442;0.9299460753378629;1.0000326426945618
16.175401;0.9794763531478032;0.8333230031616118;0.8506897983231154;-0.3472992634084542;-0.3545371203414365;0.9713812094164849;9.99996176838903;0.8694194686369722;-0.33000003081785345;1.0346159047790062;1.0001315109754914;0.9299478209226767;1.0000309944765302
16.185401;0.9794775842310779;0.8333230034171027;0.8506897980688184;-0.3472992633857349;-0.35453712057032305;0.9713806248138925;9.999956639072106;0.869418921411328;-0.3300000307640533;1.0346159138184974;1.000132294738416;0.9299496650745449;1.0000293487304357
16.195401;0.9794788042867617;0.8333230036719309;0.8506897978120208;-0.3472992633678686;-0.35453712081026567;0.9713800077284774;9.999951753757722;0.8694184562749465;-0.3300000306812656;1.0346158802945116;1.0001330154599921;0.9299516097315347;1.0000276985412917
16.205401;0.9794800117569017;0.833323003926864;0.8506897975515658;-0.3472992633543947;-0.35453712106151164;0.9713793591711125;9.999947110219566;0.8694180710157066;-0.33000003056784055;1.034615805582742;1.00013367406377;0.9299536574686709;1.0000260362493947
16.215401;0.979481205115434;0.833323004182575;0.850689797286554;-0.34729926334538846;-0.3545371213246251;0.9713786790696226;9.999942704855298;0.869417763209026;-0.3300000304225431;1.0346156918962983;1.0001342706472893;0.9299558103814707;1.0000243548707528
16.225401;0.9794823836429113;0.8333230044397555;0.8506897970161903;-0.34729926334105393;-0.35453712160037226;0.9713779664054821;9.999938534464489;0.8694175297166145;-0.33000003024442065;1.0346155431605673;1.000134804477854;0.9299580699116979;1.0000226490816786
16.235401;0.9794835477134433;0.8333230046992404;0.8506897967395707;-0.347299263341337;-0.3545371218893422;0.9713772193328659;9.999934592088978;0.8694173665521512;-0.3300000300328028;1.034615364703641;1.0001352743496499;0.9299604367960286;1.0000209156367112
16.245401;0.9794846975946675;0.8333230049620373;0.8506897964556391;-0.347299263345756;-0.35453712219165245;0.9713764356233145;9.999930858462118;0.8694172689355683;-0.3300000297873901;1.0346151621988682;1.0001356791646385;0.9299629110653109;1.0000191532416427
16.255401;0.9794858316155053;0.8333230052292182;0.8506897961633377;-0.3472992633535368;-0.3545371225069557;0.9713756134692616;9.999927297320896;0.8694172310489805;-0.33000002950834767;1.0346149410307208;1.0001360182438523;0.929965492344637;1.0000173620775763
16.265401;0.9794869452331766;0.8333230055018069;0.8506897958616711;-0.34729926336378836;-0.3545371228345282;0.9713747511481355;9.999923858872476;0.8694172458622406;-0.3300000291962717;1.034614706430826;1.0001362913400151;0.929968179540485;1.0000155435971414
16.275401;0.9794880315475191;0.833323005780726;0.850689795549636;-0.3472992633754762;-0.35453712317326586;0.971373845365045;9.99992048757522;0.8694173061994822;-0.33000002885209495;1.034614463971805;1.0001364985912338;0.9299709706253412;1.000013700649268
16.285401;0.9794890829193231;0.8333230060666841;0.8506897952263004;-0.34729926338731654;-0.35453712352172695;0.9713728908077209;9.999917129792077;0.8694174064562236;-0.33000002847702037;1.0346142196401105;1.0001366406973617;0.92997386380371;1.0000118371680107
